Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2012-11-05,2012,11,5,2012,259,0.48,3,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,875
2012-11-06,2012,11,6,2012,259,0.48,3,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,875
2012-11-07,2012,11,7,2012,259,0.48,3,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,875
2012-11-08,2012,11,8,2012,259,0.48,3,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,875
2012-11-09,2012,11,9,2012,261,0.48,3,36,5,3,2,47,93,0.36,168,0,0,0,0,0,0,36,5,3,2,47,212,168,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,887
2012-11-10,2012,11,10,2012,261,0.48,3,36,5,3,2,47,93,0.36,168,0,0,0,0,0,0,36,5,3,2,47,212,168,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,887
2012-11-11,2012,11,11,2012,264,0.35,2,40,6,4,3,53,106,0.4,158,0,0,0,0,0,0,40,6,4,3,53,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,828
2012-11-12,2012,11,12,2012,267,0.35,2,40,6,4,3,53,106,0.4,161,0,0,0,0,0,0,40,6,4,3,53,211,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,35.3,846
2012-11-13,2012,11,13,2012,267,0.35,2,40,6,4,3,53,106,0.4,161,0,0,0,0,0,0,40,6,4,3,53,211,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,35.3,846
2012-11-14,2012,11,14,2012,274,0.35,2,40,6,4,3,53,106,0.39,168,0,0,0,0,0,0,40,6,4,3,53,218,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.9,884
2012-11-15,2012,11,15,2012,324,0.35,2,40,6,4,3,53,106,0.33,218,0,0,0,0,0,0,40,6,4,3,53,268,218,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.4,1161
2012-11-16,2012,11,16,2012,330,0.35,2,40,6,4,3,53,106,0.32,224,0,0,0,0,0,0,40,6,4,3,53,274,224,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.6,0.0,0.0,0.0,49.6,1189
2012-11-17,2012,11,17,2012,324,0.35,2,40,6,4,3,53,106,0.33,218,0,0,0,0,0,0,40,6,4,3,53,268,218,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.4,1161
2012-11-18,2012,11,18,2012,312,0.35,2,40,6,4,3,53,106,0.34,206,0,0,0,0,0,0,40,6,4,3,53,256,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.7,1096
2012-11-19,2012,11,19,2012,312,0.35,2,40,6,4,3,53,106,0.34,206,0,0,0,0,0,0,40,6,4,3,53,256,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.7,1096
2012-11-20,2012,11,20,2012,299,0.35,2,40,6,4,3,53,106,0.35,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.6,0.0,0.0,0.0,42.7,1025
2012-11-21,2012,11,21,2012,312,0.28,2,40,6,4,3,53,106,0.34,206,0,0,0,0,0,0,40,6,4,3,53,256,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.6,1095
2012-11-22,2012,11,22,2012,312,0.28,2,40,6,4,3,53,106,0.34,206,0,0,0,0,0,0,40,6,4,3,53,256,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.7,1096
2012-11-23,2012,11,23,2012,324,0.28,2,40,6,4,3,53,106,0.33,218,0,0,0,0,0,0,40,6,4,3,53,268,218,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.4,1161
2012-11-24,2012,11,24,2012,330,0.28,2,40,6,4,3,53,106,0.32,224,0,0,0,0,0,0,40,6,4,3,53,274,224,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.6,0.0,0.0,0.0,49.6,1189
2012-11-25,2012,11,25,2012,330,0.28,2,40,6,4,3,53,106,0.32,224,0,0,0,0,0,0,40,6,4,3,53,274,224,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.6,0.0,0.0,0.0,49.6,1189
2012-11-26,2012,11,26,2012,332,0.28,2,40,6,4,3,53,106,0.32,226,0,0,0,0,0,0,40,6,4,3,53,276,226,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.0,0.0,0.0,0.0,50.0,1200
2012-11-27,2012,11,27,2012,332,0.28,2,40,6,4,3,53,106,0.32,226,0,0,0,0,0,0,40,6,4,3,53,276,226,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.0,0.0,0.0,0.0,50.0,1200
2012-11-28,2012,11,28,2012,335,0.28,2,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,229,0,0,0,990.0,965.1,0.13,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,50.8,1219
2012-11-29,2012,11,29,2012,340,0.28,2,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,234,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,51.7,1239
2012-11-30,2012,11,30,2012,341,0.28,2,40,6,4,3,53,106,0.31,235,0,0,0,0,0,0,40,6,4,3,53,285,235,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.9,0.0,0.0,0.0,51.9,1244
2012-12-01,2012,12,1,2012,345,0.36,2,42,7,5,3,61,118,0.34,227,0,0,0,0,0,0,42,7,5,3,61,281,227,0,0,0,990.0,965.1,0.13,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.1,0.0,0.0,0.0,50.1,1201
2012-12-02,2012,12,2,2012,348,0.36,2,42,7,5,3,61,118,0.34,230,0,0,0,0,0,0,42,7,5,3,61,284,230,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,50.7,1217
2012-12-03,2012,12,3,2012,354,0.36,2,42,7,5,3,61,118,0.33,236,0,0,0,0,0,0,42,7,5,3,61,290,236,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.1,0.0,0.0,0.0,52.0,1247
2012-12-04,2012,12,4,2012,366,0.36,2,42,7,5,3,61,118,0.32,248,0,0,0,0,0,0,42,7,5,3,61,302,248,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.6,0.0,0.0,0.0,54.5,1307
2012-12-05,2012,12,5,2012,378,0.36,2,42,7,5,3,61,118,0.31,260,0,0,0,0,0,0,42,7,5,3,61,314,260,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.1,0.0,0.0,0.0,56.9,1365
2012-12-06,2012,12,6,2012,385,0.36,2,42,7,5,3,61,118,0.31,267,0,0,0,0,0,0,42,7,5,3,61,321,267,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.7,0.0,0.0,0.0,58.5,1403
2012-12-07,2012,12,7,2012,392,0.36,2,42,7,5,3,61,118,0.3,274,0,0,0,0,0,0,42,7,5,3,61,328,274,0,0,0,990.0,965.4,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.0,0.0,0.0,0.0,59.8,1435
2012-12-08,2012,12,8,2012,403,0.36,2,42,7,5,3,61,118,0.29,285,0,0,0,0,0,0,42,7,5,3,61,339,142,142,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,60.1,1443
2012-12-09,2012,12,9,2012,410,0.36,2,42,7,5,3,61,118,0.29,292,0,0,0,0,0,0,42,7,5,3,61,346,146,146,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,31.7,31.7,0.0,0.0,61.6,1477
2012-12-10,2012,12,10,2012,414,0.36,2,42,7,5,3,61,118,0.28,296,0,0,0,0,0,0,42,7,5,3,61,350,148,148,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.6,1501
2012-12-11,2012,12,11,2012,420,0.33,2,42,7,5,3,61,118,0.28,302,0,0,0,0,0,0,42,7,5,3,61,356,151,151,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,63.8,1530
2012-12-12,2012,12,12,2012,432,0.33,2,42,7,5,3,61,118,0.27,314,0,0,0,0,0,0,42,7,5,3,61,368,157,157,0,0,990.0,965.5,0.17,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,66.1,1587
2012-12-13,2012,12,13,2012,440,0.33,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,67.9,1629
2012-12-14,2012,12,14,2012,447,0.33,2,42,7,5,3,61,118,0.26,329,0,0,0,0,0,0,42,7,5,3,61,383,164,164,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.3,1662
2012-12-15,2012,12,15,2012,462,0.33,2,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,37.3,37.3,0.0,0.0,72.4,1737
2012-12-16,2012,12,16,2012,475,0.33,2,42,7,5,3,61,118,0.25,357,0,0,0,0,0,0,42,7,5,3,61,411,178,178,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,75.0,1799
2012-12-17,2012,12,17,2012,475,0.33,2,42,7,5,3,61,118,0.25,357,0,0,0,0,0,0,42,7,5,3,61,411,178,178,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,75.0,1799
2012-12-18,2012,12,18,2012,506,0.33,2,42,7,5,3,61,118,0.23,388,0,0,0,0,0,0,42,7,5,3,61,442,194,194,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,42.0,42.0,0.0,0.0,81.9,1965
2012-12-19,2012,12,19,2012,517,0.33,2,42,7,5,3,61,118,0.23,399,0,0,0,0,0,0,42,7,5,3,61,453,199,199,0,0,990.0,965.9,0.2,0.05,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,43.1,43.1,0.0,0.0,84.2,2020
2012-12-20,2012,12,20,2012,542,0.33,2,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.4,2144
2012-12-21,2012,12,21,2012,545,0.27,2,42,7,5,3,61,118,0.22,427,0,0,0,0,0,0,42,7,5,3,61,481,213,213,0,0,990.0,966.1,0.21,0.06,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.9,45.9,0.0,0.0,90.0,2159
2012-12-22,2012,12,22,2012,553,0.27,2,42,7,5,3,61,118,0.21,435,0,0,0,0,0,0,42,7,5,3,61,489,217,217,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.7,46.7,0.0,0.0,91.6,2197
2012-12-23,2012,12,23,2012,561,0.27,2,42,7,5,3,61,118,0.21,443,0,0,0,0,0,0,42,7,5,3,61,497,221,221,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,47.5,47.5,0.0,0.0,93.0,2233
2012-12-24,2012,12,24,2012,595,0.27,2,42,7,5,3,61,118,0.2,477,0,0,0,0,0,0,42,7,5,3,61,531,238,238,0,0,990.0,966.3,0.23,0.07,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,50.8,50.8,0.0,0.0,99.6,2390
2012-12-25,2012,12,25,2012,619,0.27,2,42,7,5,3,61,118,0.19,501,0,0,0,0,0,0,42,7,5,3,61,555,250,250,0,0,990.0,966.4,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,53.1,53.1,0.0,0.0,104.0,2496
2012-12-26,2012,12,26,2012,638,0.27,2,42,7,5,3,61,118,0.18,520,0,0,0,0,0,0,42,7,5,3,61,574,260,260,0,0,990.0,966.5,0.25,0.08,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,54.8,54.8,0.0,0.0,107.5,2579
2012-12-27,2012,12,27,2012,648,0.27,2,42,7,5,3,61,118,0.18,530,0,0,0,0,0,0,42,7,5,3,61,584,265,265,0,0,990.0,966.5,0.26,0.08,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,55.7,55.7,0.0,0.0,109.3,2622
2012-12-28,2012,12,28,2012,689,0.27,2,42,7,5,3,61,118,0.17,571,0,0,0,0,0,0,42,7,5,3,61,625,190,190,190,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,114.9,2756
2012-12-29,2012,12,29,2012,708,0.27,2,42,7,5,3,61,118,0.17,590,0,0,0,0,0,0,42,7,5,3,61,644,196,196,196,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.6,40.6,40.6,0.0,118.6,2845
2012-12-30,2012,12,30,2012,721,0.27,2,42,7,5,3,61,118,0.16,603,0,0,0,0,0,0,42,7,5,3,61,657,201,201,201,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,41.4,41.4,41.4,0.0,121.2,2908
2012-12-31,2012,12,31,2012,736,0.27,2,42,7,5,3,61,118,0.16,618,0,0,0,0,0,0,42,7,5,3,61,672,206,206,206,0,990.0,966.8,0.31,0.12,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.2,2979
2013-01-01,2013,1,1,2012,749,0.12,2,46,7,6,4,76,139,0.19,610,0,0,0,0,0,0,46,7,6,4,76,669,203,203,203,0,990.0,966.9,0.31,0.11,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,41.7,41.7,41.7,0.0,122.1,2930
2013-01-02,2013,1,2,2012,760,0.12,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.1,2978
2013-01-03,2013,1,3,2012,785,0.12,2,46,7,6,4,76,139,0.18,646,0,0,0,0,0,0,46,7,6,4,76,705,215,215,215,0,990.0,967.0,0.33,0.12,989.5,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,129.1,3097
2013-01-04,2013,1,4,2012,798,0.12,2,46,7,6,4,76,139,0.17,659,0,0,0,0,0,0,46,7,6,4,76,718,219,219,219,0,990.0,967.1,0.33,0.13,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,131.3,3150
2013-01-05,2013,1,5,2012,824,0.12,2,46,7,6,4,76,139,0.17,685,0,0,0,0,0,0,46,7,6,4,76,744,228,228,228,0,990.0,967.2,0.35,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.2,46.2,46.2,0.0,135.8,3260
2013-01-06,2013,1,6,2012,869,0.12,2,46,7,6,4,76,139,0.16,730,0,0,0,0,0,0,46,7,6,4,76,789,243,243,243,0,990.0,967.4,0.38,0.16,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,48.7,48.7,48.7,0.0,143.3,3438
2013-01-07,2013,1,7,2012,906,0.12,2,46,7,6,4,76,139,0.15,767,0,0,0,0,0,0,46,7,6,4,76,826,255,255,255,0,990.0,967.5,0.41,0.17,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.7,50.7,50.7,0.0,149.0,3575
2013-01-08,2013,1,8,2012,906,0.12,2,46,7,6,4,76,139,0.15,767,0,0,0,0,0,0,46,7,6,4,76,826,255,255,255,0,990.0,967.5,0.41,0.17,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.7,50.7,50.7,0.0,149.0,3575
2013-01-09,2013,1,9,2012,927,0.12,2,46,7,6,4,76,139,0.15,788,0,0,0,0,0,0,46,7,6,4,76,847,262,262,262,0,990.0,967.6,0.43,0.18,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,51.7,51.7,51.7,0.0,152.1,3651
2013-01-10,2013,1,10,2012,927,0.12,2,46,7,6,4,76,139,0.15,788,0,0,0,0,0,0,46,7,6,4,76,847,262,262,262,0,990.0,967.6,0.43,0.18,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,51.7,51.7,51.7,0.0,152.1,3651
2013-01-11,2013,1,11,2012,945,0.08,1,49,8,7,5,81,150,0.16,795,0,0,0,0,0,0,49,8,7,5,81,859,265,265,265,0,990.0,967.7,0.44,0.19,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,52.0,52.0,52.0,0.0,152.8,3666
2013-01-12,2013,1,12,2012,958,0.08,1,49,8,7,5,81,150,0.16,808,0,0,0,0,0,0,49,8,7,5,81,872,269,269,269,0,990.0,967.7,0.45,0.2,989.3,3,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,52.6,52.6,52.6,0.0,154.6,3709
2013-01-13,2013,1,13,2012,972,0.08,1,49,8,7,5,81,150,0.15,822,0,0,0,0,0,0,49,8,7,5,81,886,274,274,274,0,990.0,967.8,0.47,0.21,989.3,3,21.0,21.0,21.0,0.0,0.94,0.94,0.94,0.0,53.2,53.2,53.2,0.0,156.5,3756
2013-01-14,2013,1,14,2012,989,0.08,1,49,8,7,5,81,150,0.15,839,0,0,0,0,0,0,49,8,7,5,81,903,209,209,209,209,990.0,967.9,0.48,0.22,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.1,3795
2013-01-15,2013,1,15,2012,1025,0.08,1,49,8,7,5,81,150,0.15,875,0,0,0,0,0,0,49,8,7,5,81,939,218,218,218,218,990.0,968.0,0.51,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,163.9,3934
2013-01-16,2013,1,16,2012,1054,0.08,1,49,8,7,5,81,150,0.14,904,0,0,0,0,0,0,49,8,7,5,81,968,226,226,226,226,990.0,968.1,0.54,0.27,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.7,4048
2013-01-17,2013,1,17,2012,1080,0.08,1,49,8,7,5,81,150,0.14,930,0,0,0,0,0,0,49,8,7,5,81,994,232,232,232,232,990.0,968.2,0.57,0.29,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,172.8,4147
2013-01-18,2013,1,18,2012,1099,0.08,1,49,8,7,5,81,150,0.14,949,0,0,0,0,0,0,49,8,7,5,81,1013,237,237,237,237,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,175.5,4211
2013-01-19,2013,1,19,2012,1131,0.08,1,49,8,7,5,81,150,0.13,981,0,0,0,0,0,0,49,8,7,5,81,1045,245,245,245,245,990.0,968.3,0.62,0.34,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,179.9,4318
2013-01-20,2013,1,20,2012,1144,0.08,1,49,8,7,5,81,150,0.13,994,0,0,0,0,0,0,49,8,7,5,81,1058,248,248,248,248,990.0,968.4,0.64,0.35,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.6,4358
2013-01-21,2013,1,21,2012,1198,0.09,1,49,8,7,5,81,150,0.13,1048,0,0,0,0,0,0,49,8,7,5,81,1112,262,262,262,262,990.0,968.5,0.72,0.41,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.1,4513
2013-01-22,2013,1,22,2012,1253,0.09,1,49,8,7,5,81,150,0.12,1100,3,1,0,0,0,2,50,8,7,5,83,1165,275,275,275,275,990.0,968.7,0.79,0.48,988.7,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,193.4,4642
2013-01-23,2013,1,23,2012,1371,0.09,1,49,8,7,5,81,150,0.11,1100,121,39,6,5,4,65,88,14,12,9,146,1215,275,275,275,275,990.0,969.1,0.87,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.7,4529
2013-01-24,2013,1,24,2012,1460,0.09,1,49,8,7,5,81,150,0.1,1100,210,51,10,9,7,132,100,18,16,12,213,1234,275,275,275,275,990.0,969.4,0.91,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4447
2013-01-25,2013,1,25,2012,1590,0.09,1,49,8,7,5,81,150,0.09,1100,340,51,10,15,11,252,100,18,22,16,333,1240,275,275,275,275,990.0,969.8,0.92,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4337
2013-01-26,2013,1,26,2012,1726,0.09,1,49,8,7,5,81,150,0.09,1100,476,51,10,18,15,381,100,18,25,20,462,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
2013-01-27,2013,1,27,2012,1890,0.09,1,49,8,7,5,81,150,0.08,1100,640,51,10,18,21,539,100,18,25,26,620,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,170.0,4080
2013-01-28,2013,1,28,2012,2005,0.09,1,49,8,7,5,81,150,0.07,1100,755,51,10,18,25,651,100,18,25,30,732,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.7,3977
2013-01-29,2013,1,29,2012,2157,0.09,1,49,8,7,5,81,150,0.07,1100,907,51,10,18,30,798,100,18,25,35,879,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,3875
2013-01-30,2013,1,30,2012,2196,0.09,1,49,8,7,5,81,150,0.07,1100,946,51,10,18,31,835,100,18,25,36,916,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.4,3849
2013-01-31,2013,1,31,2012,2224,0.09,1,49,8,7,5,81,150,0.07,1100,974,51,10,18,32,863,100,18,25,37,944,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.6,3830
2013-02-01,2013,2,1,2012,2320,0.06,1,55,10,10,8,114,197,0.08,1100,1023,45,8,15,41,913,100,18,25,49,1027,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.0,3767
2013-02-02,2013,2,2,2012,2593,0.06,1,55,10,10,8,114,197,0.08,1100,1296,45,8,15,52,1175,100,18,25,60,1289,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.3,3582
2013-02-03,2013,2,3,2012,2632,0.06,1,55,10,10,8,114,197,0.07,1100,1335,45,8,15,54,1213,100,18,25,62,1327,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.2,3556
2013-02-04,2013,2,4,2012,2684,0.06,1,55,10,10,8,114,197,0.07,1100,1387,45,8,15,56,1263,100,18,25,64,1377,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.8,3522
2013-02-05,2013,2,5,2012,2698,0.06,1,55,10,10,8,114,197,0.07,1100,1401,45,8,15,56,1276,100,18,25,64,1390,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.4,3513
2013-02-06,2013,2,6,2012,2711,0.06,1,55,10,10,8,114,197,0.07,1100,1414,45,8,15,57,1289,100,18,25,65,1403,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,146.0,3504
2013-02-07,2013,2,7,2012,2717,0.06,1,55,10,10,8,114,197,0.07,1100,1420,45,8,15,57,1294,100,18,25,65,1408,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.9,3501
2013-02-08,2013,2,8,2012,2772,0.06,1,55,10,10,8,114,197,0.07,1100,1475,45,8,15,59,1347,100,18,25,67,1461,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.4,3465
2013-02-09,2013,2,9,2012,2830,0.06,1,55,10,10,8,114,197,0.07,1100,1533,45,8,15,62,1402,100,18,25,70,1516,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.8,3427
2013-02-10,2013,2,10,2012,2910,0.06,1,55,10,10,8,114,197,0.07,1100,1613,45,8,15,65,1479,100,18,25,73,1593,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.6,3375
2013-02-11,2013,2,11,2012,2995,0.05,1,55,10,10,8,114,197,0.07,1100,1698,45,8,15,68,1561,100,18,25,76,1675,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,138.3,3320
2013-02-12,2013,2,12,2012,3056,0.05,1,55,10,10,8,114,197,0.06,1100,1759,45,8,15,71,1620,100,18,25,79,1734,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.7,3280
2013-02-13,2013,2,13,2012,3108,0.05,1,55,10,10,8,114,197,0.06,1100,1811,45,8,15,72,1671,100,18,25,80,1785,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.3,3246
2013-02-14,2013,2,14,2012,3171,0.05,1,55,10,10,8,114,197,0.06,1100,1874,45,8,15,72,1734,100,18,25,80,1848,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.6,3207
2013-02-15,2013,2,15,2012,3222,0.05,1,55,10,10,8,114,197,0.06,1100,1925,45,8,15,72,1785,100,18,25,80,1899,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.4,3178
2013-02-16,2013,2,16,2012,3314,0.05,1,55,10,10,8,114,197,0.06,1100,2017,45,8,15,72,1877,100,18,25,80,1991,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.5,33.5,33.5,33.5,130.2,3123
2013-02-17,2013,2,17,2012,3390,0.05,1,55,10,10,8,114,197,0.06,1100,2093,45,8,15,72,1953,100,18,25,80,2067,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.1,33.1,33.1,33.1,128.3,3078
2013-02-18,2013,2,18,2012,3441,0.05,1,55,10,10,8,114,197,0.06,1100,2144,45,8,15,72,2004,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3047
2013-02-19,2013,2,19,2012,3465,0.05,1,55,10,10,8,114,197,0.06,1100,2168,45,8,15,72,2028,100,18,25,80,2142,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.4,3033
2013-02-20,2013,2,20,2012,3478,0.05,1,55,10,10,8,114,197,0.06,1100,2181,45,8,15,72,2041,100,18,25,80,2155,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,126.1,3026
2013-02-21,2013,2,21,2012,3498,0.06,1,55,10,10,8,114,197,0.06,1100,2201,45,8,15,72,2061,100,18,25,80,2175,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.6,3014
2013-02-22,2013,2,22,2012,3498,0.06,1,55,10,10,8,114,197,0.06,1100,2201,45,8,15,72,2061,100,18,25,80,2175,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.6,3014
2013-02-23,2013,2,23,2012,3498,0.06,1,55,10,10,8,114,197,0.06,1100,2201,45,8,15,72,2061,100,18,25,80,2175,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.6,3014
2013-02-24,2013,2,24,2012,3511,0.06,1,55,10,10,8,114,197,0.06,1100,2214,45,8,15,72,2074,100,18,25,80,2188,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.3,32.3,32.3,32.3,125.3,3006
2013-02-25,2013,2,25,2012,3524,0.06,1,55,10,10,8,114,197,0.06,1100,2227,45,8,15,72,2087,100,18,25,80,2201,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,125.0,2998
2013-02-26,2013,2,26,2012,3524,0.06,1,55,10,10,8,114,197,0.06,1100,2227,45,8,15,72,2087,100,18,25,80,2201,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,125.0,2998
2013-02-27,2013,2,27,2012,3528,0.06,1,55,10,10,8,114,197,0.06,1100,2231,45,8,15,72,2091,100,18,25,80,2205,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,124.9,2996
2013-02-28,2013,2,28,2012,3528,0.06,1,55,10,10,8,114,197,0.06,1100,2231,45,8,15,72,2091,100,18,25,80,2205,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,124.9,2996
2013-03-01,2013,3,1,2012,3528,0.1,1,68,14,17,21,195,315,0.09,1100,2113,32,4,8,59,2010,100,18,25,80,2205,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,124.9,2996
2013-03-02,2013,3,2,2012,3528,0.1,1,68,14,17,21,195,315,0.09,1100,2113,32,4,8,59,2010,100,18,25,80,2205,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,124.9,2996
2013-03-03,2013,3,3,2012,3528,0.1,1,68,14,17,21,195,315,0.09,1100,2113,32,4,8,59,2010,100,18,25,80,2205,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,124.9,2996
2013-03-04,2013,3,4,2012,3558,0.1,1,68,14,17,21,195,315,0.09,1100,2143,31,4,7,59,2040,100,18,25,80,2235,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,124.1,2979
2013-03-05,2013,3,5,2012,3574,0.1,1,68,14,17,21,195,315,0.09,1100,2159,32,4,8,59,2056,100,18,25,80,2251,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.7,2969
2013-03-06,2013,3,6,2012,3590,0.1,1,68,14,17,21,195,315,0.09,1100,2175,32,4,8,59,2072,100,18,25,80,2267,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,123.3,2960
2013-03-07,2013,3,7,2012,3614,0.1,1,68,14,17,21,195,315,0.09,1100,2199,32,4,8,59,2096,100,18,25,80,2291,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,122.7,2945
2013-03-08,2013,3,8,2012,3614,0.1,1,68,14,17,21,195,315,0.09,1100,2199,32,4,8,59,2096,100,18,25,80,2291,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,122.7,2945
2013-03-09,2013,3,9,2012,3590,0.1,1,68,14,17,21,195,315,0.09,1100,2175,32,4,8,59,2072,100,18,25,80,2267,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,123.3,2960
2013-03-10,2013,3,10,2012,3558,0.1,1,68,14,17,21,195,315,0.09,1100,2143,31,4,7,59,2040,100,18,25,80,2235,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,124.1,2979
2013-03-11,2013,3,11,2012,3544,0.16,2,59,11,12,13,144,239,0.07,1100,2205,41,7,13,66,2077,100,18,25,80,2221,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.1,32.1,32.1,32.1,124.5,2987
2013-03-12,2013,3,12,2012,3528,0.16,2,59,11,12,13,144,239,0.07,1100,2189,41,7,13,67,2061,100,18,25,80,2205,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,124.9,2996
2013-03-13,2013,3,13,2012,3528,0.16,2,59,11,12,13,144,239,0.07,1100,2189,41,7,13,67,2061,100,18,25,80,2205,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,124.9,2996
2013-03-14,2013,3,14,2012,3511,0.16,2,59,11,12,13,144,239,0.07,1100,2172,41,7,13,66,2044,100,18,25,80,2188,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.3,32.3,32.3,32.3,125.3,3006
2013-03-15,2013,3,15,2012,3498,0.16,2,59,11,12,13,144,239,0.07,1100,2159,41,7,13,67,2031,100,18,25,80,2175,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.6,3014
2013-03-16,2013,3,16,2012,3478,0.16,2,59,11,12,13,144,239,0.07,1100,2139,41,7,13,67,2011,100,18,25,80,2155,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,126.1,3026
2013-03-17,2013,3,17,2012,3457,0.16,2,59,11,12,13,144,239,0.07,1100,2118,41,7,13,67,1990,100,18,25,80,2134,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.6,3038
2013-03-18,2013,3,18,2012,3411,0.16,2,59,11,12,13,144,239,0.07,1100,2072,41,7,13,67,1944,100,18,25,80,2088,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.8,3066
2013-03-19,2013,3,19,2012,3346,0.16,2,59,11,12,13,144,239,0.07,1100,2007,41,7,13,67,1879,100,18,25,80,2023,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.4,3104
2013-03-20,2013,3,20,2012,3289,0.16,2,59,11,12,13,144,239,0.07,1100,1950,41,7,13,67,1822,100,18,25,80,1966,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,130.8,3138
2013-03-21,2013,3,21,2012,3222,0.25,2,59,11,12,13,144,239,0.07,1100,1883,41,7,13,67,1755,100,18,25,80,1899,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.4,3178
2013-03-22,2013,3,22,2012,3171,0.25,2,59,11,12,13,144,239,0.08,1100,1832,41,7,13,67,1704,100,18,25,80,1848,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.6,3207
2013-03-23,2013,3,23,2012,3171,0.25,2,59,11,12,13,144,239,0.08,1100,1832,41,7,13,67,1704,100,18,25,80,1848,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.6,3207
2013-03-24,2013,3,24,2012,3156,0.25,2,59,11,12,13,144,239,0.08,1100,1817,41,7,13,67,1689,100,18,25,80,1833,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,134.0,3215
2013-03-25,2013,3,25,2012,3138,0.25,2,59,11,12,13,144,239,0.08,1100,1799,41,7,13,67,1671,100,18,25,80,1815,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.5,3227
2013-03-26,2013,3,26,2012,3132,0.25,2,59,11,12,13,144,239,0.08,1100,1793,41,7,13,67,1665,100,18,25,80,1809,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.7,3231
2013-03-27,2013,3,27,2012,3108,0.25,2,59,11,12,13,144,239,0.08,1100,1769,41,7,13,67,1641,100,18,25,80,1785,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.3,3246
2013-03-28,2013,3,28,2012,3110,0.25,2,59,11,12,13,144,239,0.08,1100,1771,41,7,13,67,1643,100,18,25,80,1787,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.2,3245
2013-03-29,2013,3,29,2012,3096,0.25,2,59,11,12,13,144,239,0.08,1100,1757,41,7,13,67,1629,100,18,25,80,1773,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,135.6,3254
2013-03-30,2013,3,30,2012,3096,0.25,2,59,11,12,13,144,239,0.08,1100,1757,41,7,13,67,1629,100,18,25,80,1773,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,135.6,3254
2013-03-31,2013,3,31,2012,3056,0.25,2,59,11,12,13,144,239,0.08,1100,1717,41,7,13,67,1589,100,18,25,80,1733,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.7,3280
2013-04-01,2013,4,1,2012,3040,0.44,3,54,13,14,19,117,217,0.07,1100,1723,46,5,11,61,1600,100,18,25,80,1717,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,137.1,3291
2013-04-02,2013,4,2,2012,3016,0.44,3,54,13,14,19,117,217,0.07,1100,1699,46,5,11,61,1576,100,18,25,80,1693,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,137.8,3306
2013-04-03,2013,4,3,2012,3016,0.44,3,54,13,14,19,117,217,0.07,1100,1699,46,5,11,61,1576,100,18,25,80,1693,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,137.8,3306
2013-04-04,2013,4,4,2012,2995,0.44,3,54,13,14,19,117,217,0.07,1100,1678,46,5,11,61,1555,100,18,25,80,1672,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,138.3,3320
2013-04-05,2013,4,5,2012,2995,0.44,3,54,13,14,19,117,217,0.07,1100,1678,46,5,11,61,1555,100,18,25,80,1672,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,138.3,3320
2013-04-06,2013,4,6,2012,2995,0.44,3,54,13,14,19,117,217,0.07,1100,1678,46,5,11,61,1555,100,18,25,80,1672,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,138.3,3320
2013-04-07,2013,4,7,2012,2995,0.44,3,54,13,14,19,117,217,0.07,1100,1678,46,5,11,61,1555,100,18,25,80,1672,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,138.3,3320
2013-04-08,2013,4,8,2012,2995,0.44,3,54,13,14,19,117,217,0.07,1100,1678,46,5,11,61,1555,100,18,25,80,1672,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,138.3,3320
2013-04-09,2013,4,9,2012,2995,0.44,3,54,13,14,19,117,217,0.07,1100,1678,46,5,11,61,1555,100,18,25,80,1672,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,138.3,3320
2013-04-10,2013,4,10,2012,2995,0.44,3,54,13,14,19,117,217,0.07,1100,1678,46,5,11,61,1555,100,18,25,80,1672,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,138.3,3320
2013-04-11,2013,4,11,2012,2995,0.52,3,54,13,14,19,117,217,0.07,1100,1678,46,5,11,61,1555,100,18,25,80,1672,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,138.3,3320
2013-04-12,2013,4,12,2012,3030,0.52,3,54,13,14,19,117,217,0.07,1100,1713,46,5,11,61,1590,100,18,25,80,1707,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.4,3297
2013-04-13,2013,4,13,2012,3056,0.52,3,54,13,14,19,117,217,0.07,1100,1739,46,5,11,61,1616,100,18,25,80,1733,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.7,3280
2013-04-14,2013,4,14,2012,3040,0.52,3,54,13,14,19,117,217,0.07,1100,1723,46,5,11,61,1600,100,18,25,80,1717,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,137.1,3291
2013-04-15,2013,4,15,2012,3040,0.52,3,54,13,14,19,117,217,0.07,1100,1723,46,5,11,61,1600,100,18,25,80,1717,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,137.1,3291
2013-04-16,2013,4,16,2012,3071,0.52,3,54,13,14,19,117,217,0.07,1100,1754,46,5,11,61,1631,100,18,25,80,1748,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.3,3270
2013-04-17,2013,4,17,2012,3071,0.52,3,54,13,14,19,117,217,0.07,1100,1754,46,5,11,61,1631,100,18,25,80,1748,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.3,3270
2013-04-18,2013,4,18,2012,3071,0.52,3,54,13,14,19,117,217,0.07,1100,1754,46,5,11,61,1631,100,18,25,80,1748,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.3,3270
2013-04-19,2013,4,19,2012,3096,0.52,3,54,13,14,19,117,217,0.07,1100,1779,46,5,10,61,1656,100,18,25,80,1773,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,135.6,3254
2013-04-20,2013,4,20,2012,3096,0.52,3,54,13,14,19,117,217,0.07,1100,1779,46,5,10,61,1656,100,18,25,80,1773,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,135.6,3254
2013-04-21,2013,4,21,2012,3096,0.45,3,54,13,14,19,117,217,0.07,1100,1779,46,5,10,61,1656,100,18,25,80,1773,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,135.6,3254
2013-04-22,2013,4,22,2012,3071,0.45,3,54,13,14,19,117,217,0.07,1100,1754,46,5,11,61,1631,100,18,25,80,1748,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.3,3270
2013-04-23,2013,4,23,2012,3071,0.45,3,54,13,14,19,117,217,0.07,1100,1754,46,5,11,61,1631,100,18,25,80,1748,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.3,3270
2013-04-24,2013,4,24,2012,3056,0.45,3,54,13,14,19,117,217,0.07,1100,1739,46,5,11,61,1616,100,18,25,80,1733,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.7,3280
2013-04-25,2013,4,25,2012,3056,0.45,3,54,13,14,19,117,217,0.07,1100,1739,46,5,11,61,1616,100,18,25,80,1733,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.7,3280
2013-04-26,2013,4,26,2012,3040,0.45,3,54,13,14,19,117,217,0.07,1100,1723,46,5,11,61,1600,100,18,25,80,1717,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,137.1,3291
2013-04-27,2013,4,27,2012,3030,0.45,3,54,13,14,19,117,217,0.07,1100,1713,46,5,11,61,1590,100,18,25,80,1707,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.4,3297
2013-04-28,2013,4,28,2012,2975,0.45,3,54,13,14,19,117,217,0.07,1100,1658,46,5,11,61,1535,100,18,25,80,1652,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,138.9,3332
2013-04-29,2013,4,29,2012,2962,0.45,3,54,13,14,19,117,217,0.07,1100,1645,46,5,11,61,1522,100,18,25,80,1639,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3341
2013-04-30,2013,4,30,2012,2939,0.45,3,54,13,14,19,117,217,0.07,1100,1622,46,5,11,61,1499,100,18,25,80,1616,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.9,3356
2013-05-01,2013,5,1,2012,2913,0.42,3,55,13,13,17,178,276,0.09,1100,1537,45,5,12,63,1412,100,18,25,80,1590,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3373
2013-05-02,2013,5,2,2012,2876,0.42,3,55,13,13,17,178,276,0.1,1100,1500,45,5,12,63,1375,100,18,25,80,1553,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,141.6,3397
2013-05-03,2013,5,3,2012,2830,0.42,3,55,13,13,17,178,276,0.1,1100,1454,45,5,12,63,1329,100,18,25,80,1507,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.8,3427
2013-05-04,2013,5,4,2012,2783,0.42,3,55,13,13,17,178,276,0.1,1100,1407,45,5,12,63,1282,100,18,25,80,1460,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,144.1,3458
2013-05-05,2013,5,5,2012,2750,0.42,3,55,13,13,17,178,276,0.1,1100,1374,45,5,12,63,1249,100,18,25,80,1427,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.0,3479
2013-05-06,2013,5,6,2012,2711,0.42,3,55,13,13,17,178,276,0.1,1100,1335,45,5,12,63,1210,100,18,25,80,1388,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,146.0,3504
2013-05-07,2013,5,7,2012,2677,0.42,3,55,13,13,17,178,276,0.1,1100,1301,45,5,12,63,1176,100,18,25,80,1354,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.0,3527
2013-05-08,2013,5,8,2012,2629,0.42,3,55,13,13,17,178,276,0.1,1100,1253,44,5,12,63,1128,100,18,25,80,1306,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.3,3558
2013-05-09,2013,5,9,2012,2593,0.42,3,55,13,13,17,178,276,0.11,1100,1217,45,5,12,63,1092,100,18,25,80,1270,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.3,3582
2013-05-10,2013,5,10,2012,2553,0.42,3,55,13,13,17,178,276,0.11,1100,1177,45,4,11,63,1052,100,18,25,80,1230,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.4,3609
2013-05-11,2013,5,11,2012,2479,0.41,3,55,13,13,17,178,276,0.11,1100,1103,45,5,12,63,978,100,18,25,80,1156,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,152.4,3657
2013-05-12,2013,5,12,2012,2479,0.41,3,55,13,13,17,178,276,0.11,1100,1103,45,5,12,63,978,100,18,25,80,1156,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,152.4,3657
2013-05-13,2013,5,13,2012,2397,0.41,3,55,13,13,17,178,276,0.12,1100,1021,45,5,12,62,896,100,18,25,79,1074,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,154.9,3716
2013-05-14,2013,5,14,2012,2353,0.41,3,55,13,13,17,178,276,0.12,1100,977,45,5,12,60,855,100,18,25,77,1033,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.1,3745
2013-05-15,2013,5,15,2012,2320,0.41,3,55,13,13,17,178,276,0.12,1100,944,45,5,12,58,824,100,18,25,75,1002,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.0,3767
2013-05-16,2013,5,16,2012,2275,0.41,3,55,13,13,17,178,276,0.12,1100,899,45,5,12,55,781,100,18,25,72,959,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3797
2013-05-17,2013,5,17,2012,2224,0.41,3,55,13,13,17,178,276,0.12,1100,848,45,5,12,52,734,100,18,25,69,912,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.6,3830
2013-05-18,2013,5,18,2012,2179,0.41,3,55,13,13,17,178,276,0.13,1100,803,45,5,12,49,692,100,18,25,66,870,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,160.9,3861
2013-05-19,2013,5,19,2012,2157,0.41,3,55,13,13,17,178,276,0.13,1100,781,45,5,12,48,671,100,18,25,65,849,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,3875
2013-05-20,2013,5,20,2012,2109,0.41,3,55,13,13,17,178,276,0.13,1100,733,45,5,12,45,626,100,18,25,62,804,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.8,3907
2013-05-21,2013,5,21,2012,2083,0.48,3,55,13,13,17,178,276,0.13,1100,707,45,5,12,43,601,100,18,25,60,779,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.6,3925
2013-05-22,2013,5,22,2012,2029,0.48,3,55,13,13,17,178,276,0.14,1100,653,45,5,12,40,550,100,18,25,57,728,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.1,3961
2013-05-23,2013,5,23,2012,1975,0.48,3,55,13,13,17,178,276,0.14,1100,599,45,5,12,36,500,100,18,25,53,678,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.8,4003
2013-05-24,2013,5,24,2012,1957,0.48,3,55,13,13,17,178,276,0.14,1100,581,45,4,11,35,483,100,18,25,52,661,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.5,4019
2013-05-25,2013,5,25,2012,1901,0.48,3,55,13,13,17,178,276,0.15,1100,525,45,5,12,32,431,100,18,25,49,609,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.6,4070
2013-05-26,2013,5,26,2012,1850,0.48,3,55,13,13,17,178,276,0.15,1100,474,44,5,12,29,383,100,18,25,46,561,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.5,4116
2013-05-27,2013,5,27,2012,1788,0.48,3,55,13,13,17,178,276,0.15,1100,412,45,5,12,25,325,100,18,25,42,503,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.8,4172
2013-05-28,2013,5,28,2012,1726,0.48,3,55,13,13,17,178,276,0.16,1100,350,45,5,12,21,267,100,18,25,38,445,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
2013-05-29,2013,5,29,2012,1666,0.48,3,55,13,13,17,178,276,0.17,1100,290,44,5,12,17,210,100,18,25,34,388,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,178.1,4274
2013-05-30,2013,5,30,2012,1621,0.48,3,55,13,13,17,178,276,0.17,1100,245,45,5,11,15,168,100,18,24,32,346,1242,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,179.6,4311
2013-05-31,2013,5,31,2012,1570,0.48,3,55,13,13,17,178,276,0.18,1100,194,38,5,9,12,129,93,18,22,29,307,1234,275,275,275,275,990.0,969.7,0.9,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.6,4357
2013-06-01,2013,6,1,2012,1536,0.55,3,53,12,12,13,120,210,0.14,1100,226,47,6,12,13,146,100,18,24,26,266,1242,275,275,275,275,990.0,969.6,0.93,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.5,4380
2013-06-02,2013,6,2,2012,1483,0.55,3,53,12,12,13,120,210,0.14,1100,173,43,6,9,10,103,96,18,21,23,223,1236,275,275,275,275,990.0,969.4,0.91,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.5,4427
2013-06-03,2013,6,3,2012,1448,0.55,3,53,12,12,13,120,210,0.14,1100,138,34,6,7,8,81,87,18,19,21,201,1225,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.9,4462
2013-06-04,2013,6,4,2012,1424,0.55,3,53,12,12,13,120,210,0.15,1100,114,28,5,6,7,65,81,18,18,20,185,1218,275,275,275,275,990.0,969.2,0.87,0.48,988.6,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,186.9,4485
2013-06-05,2013,6,5,2012,1346,0.55,3,53,12,12,13,120,210,0.16,1100,36,9,2,2,2,20,62,14,14,15,140,1190,275,275,275,275,990.0,969.0,0.83,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.0,4559
2013-06-06,2013,6,6,2012,1256,0.55,3,53,12,12,13,120,210,0.17,1046,0,0,0,0,0,0,53,12,12,13,120,1123,261,261,261,261,990.0,968.7,0.73,0.41,988.9,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.7,4457
2013-06-07,2013,6,7,2012,1198,0.55,3,53,12,12,13,120,210,0.18,988,0,0,0,0,0,0,53,12,12,13,120,1065,247,247,247,247,990.0,968.5,0.65,0.34,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,179.0,4294
2013-06-08,2013,6,8,2012,1148,0.55,3,53,12,12,13,120,210,0.18,938,0,0,0,0,0,0,53,12,12,13,120,1015,234,234,234,234,990.0,968.4,0.58,0.3,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,172.2,4131
2013-06-09,2013,6,9,2012,1120,0.55,3,53,12,12,13,120,210,0.19,910,0,0,0,0,0,0,53,12,12,13,120,987,227,227,227,227,990.0,968.3,0.56,0.28,989.2,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,167.8,4027
2013-06-10,2013,6,10,2012,1086,0.55,3,53,12,12,13,120,210,0.19,876,0,0,0,0,0,0,53,12,12,13,120,953,219,219,219,219,990.0,968.2,0.53,0.25,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,41.7,41.7,41.7,41.7,162.4,3898
2013-06-11,2013,6,11,2012,1062,0.6900000000000001,3,53,12,12,13,120,210,0.2,852,0,0,0,0,0,0,53,12,12,13,120,929,213,213,213,213,990.0,968.1,0.51,0.23,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.4,3801
2013-06-12,2013,6,12,2012,1036,0.6900000000000001,3,53,12,12,13,120,210,0.2,826,0,0,0,0,0,0,53,12,12,13,120,903,206,206,206,206,990.0,968.0,0.48,0.21,989.3,4,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,154.2,3699
2013-06-13,2013,6,13,2012,998,0.6900000000000001,3,53,12,12,13,120,210,0.21,788,0,0,0,0,0,0,53,12,12,13,120,865,262,262,262,0,990.0,967.9,0.45,0.18,989.4,3,21.0,21.0,21.0,0.0,0.94,0.94,0.94,0.0,51.0,51.0,51.0,0.0,149.9,3598
2013-06-14,2013,6,14,2012,972,0.6900000000000001,3,53,12,12,13,120,210,0.22,762,0,0,0,0,0,0,53,12,12,13,120,839,254,254,254,0,990.0,967.8,0.42,0.17,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,49.7,49.7,49.7,0.0,146.1,3506
