Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2013-06-15,2013,6,15,2012,958,0.6900000000000001,3,53,12,12,13,120,210,0.22,748,0,0,0,0,0,0,53,12,12,13,120,825,249,249,249,0,990.0,967.7,0.41,0.16,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,49.0,49.0,49.0,0.0,143.9,3454
2013-06-16,2013,6,16,2012,958,0.6900000000000001,3,53,12,12,13,120,210,0.22,748,0,0,0,0,0,0,53,12,12,13,120,825,249,249,249,0,990.0,967.7,0.41,0.16,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,49.0,49.0,49.0,0.0,143.9,3454
2013-06-17,2013,6,17,2012,933,0.6900000000000001,3,53,12,12,13,120,210,0.22,723,0,0,0,0,0,0,53,12,12,13,120,800,241,241,241,0,990.0,967.6,0.39,0.15,989.5,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,47.7,47.7,47.7,0.0,140.1,3363
2013-06-18,2013,6,18,2012,906,0.6900000000000001,3,53,12,12,13,120,210,0.23,696,0,0,0,0,0,0,53,12,12,13,120,773,232,232,232,0,990.0,967.5,0.37,0.14,989.5,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,46.2,46.2,46.2,0.0,135.8,3259
2013-06-19,2013,6,19,2012,879,0.6900000000000001,3,53,12,12,13,120,210,0.24,669,0,0,0,0,0,0,53,12,12,13,120,746,223,223,223,0,990.0,967.4,0.35,0.13,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,131.3,3151
2013-06-20,2013,6,20,2012,853,0.6900000000000001,3,53,12,12,13,120,210,0.25,643,0,0,0,0,0,0,53,12,12,13,120,720,214,214,214,0,990.0,967.3,0.34,0.12,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,43.2,43.2,43.2,0.0,126.6,3038
2013-06-21,2013,6,21,2012,838,0.6900000000000001,3,53,12,12,13,120,210,0.25,628,0,0,0,0,0,0,53,12,12,13,120,705,209,209,209,0,990.0,967.3,0.33,0.12,989.6,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,42.2,42.2,42.2,0.0,123.7,2967
2013-06-22,2013,6,22,2012,820,0.6900000000000001,3,53,12,12,13,120,210,0.26,610,0,0,0,0,0,0,53,12,12,13,120,687,203,203,203,0,990.0,967.2,0.32,0.11,989.6,3,22.1,22.1,22.1,0.0,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,120.2,2884
2013-06-23,2013,6,23,2012,798,0.6900000000000001,3,53,12,12,13,120,210,0.26,588,0,0,0,0,0,0,53,12,12,13,120,665,196,196,196,0,990.0,967.1,0.3,0.11,989.6,3,22.2,22.2,22.2,0.0,0.93,0.93,0.93,0.0,39.8,39.8,39.8,0.0,115.9,2782
2013-06-24,2013,6,24,2012,783,0.6900000000000001,3,53,12,12,13,120,210,0.27,573,0,0,0,0,0,0,53,12,12,13,120,650,191,191,191,0,990.0,967.0,0.3,0.1,989.6,3,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,38.9,38.9,38.9,0.0,113.1,2713
2013-06-25,2013,6,25,2012,756,0.6900000000000001,3,53,12,12,13,120,210,0.28,546,0,0,0,0,0,0,53,12,12,13,120,623,273,273,0,0,990.0,966.9,0.28,0.09,989.6,2,22.2,22.2,0.0,0.0,0.94,0.94,0.0,0.0,56.1,56.1,0.0,0.0,110.0,2638
2013-06-26,2013,6,26,2012,736,0.6900000000000001,3,53,12,12,13,120,210,0.29,526,0,0,0,0,0,0,53,12,12,13,120,603,263,263,0,0,990.0,966.8,0.27,0.08,989.6,2,22.3,22.3,0.0,0.0,0.94,0.94,0.0,0.0,54.4,54.4,0.0,0.0,106.6,2558
2013-06-27,2013,6,27,2012,721,0.6900000000000001,3,53,12,12,13,120,210,0.29,511,0,0,0,0,0,0,53,12,12,13,120,588,255,255,0,0,990.0,966.8,0.26,0.07,989.7,2,22.4,22.4,0.0,0.0,0.94,0.94,0.0,0.0,53.1,53.1,0.0,0.0,104.0,2495
2013-06-28,2013,6,28,2012,702,0.6900000000000001,3,53,12,12,13,120,210,0.3,492,0,0,0,0,0,0,53,12,12,13,120,569,246,246,0,0,990.0,966.7,0.25,0.07,989.7,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,51.4,51.4,0.0,0.0,100.7,2416
2013-06-29,2013,6,29,2012,677,0.6900000000000001,3,53,12,12,13,120,210,0.31,467,0,0,0,0,0,0,53,12,12,13,120,544,233,233,0,0,990.0,966.6,0.24,0.06,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,49.0,49.0,0.0,0.0,96.0,2304
2013-06-30,2013,6,30,2012,657,0.6900000000000001,3,53,12,12,13,120,210,0.32,447,0,0,0,0,0,0,53,12,12,13,120,524,223,223,0,0,990.0,966.5,0.22,0.06,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,47.1,47.1,0.0,0.0,92.3,2214
2013-07-01,2013,7,1,2012,638,0.62,3,50,10,9,9,108,186,0.29,452,0,0,0,0,0,0,50,10,9,9,108,521,226,226,0,0,990.0,966.5,0.22,0.06,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,47.8,47.8,0.0,0.0,93.7,2247
2013-07-02,2013,7,2,2012,632,0.62,3,50,10,9,9,108,186,0.29,446,0,0,0,0,0,0,50,10,9,9,108,515,223,223,0,0,990.0,966.4,0.22,0.06,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,47.2,47.2,0.0,0.0,92.5,2220
2013-07-03,2013,7,3,2012,619,0.62,3,50,10,9,9,108,186,0.3,433,0,0,0,0,0,0,50,10,9,9,108,502,216,216,0,0,990.0,966.4,0.21,0.06,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,45.9,45.9,0.0,0.0,89.9,2157
2013-07-04,2013,7,4,2012,604,0.62,3,50,10,9,9,108,186,0.31,418,0,0,0,0,0,0,50,10,9,9,108,487,209,209,0,0,990.0,966.3,0.21,0.05,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2087
2013-07-05,2013,7,5,2012,586,0.62,3,50,10,9,9,108,186,0.32,400,0,0,0,0,0,0,50,10,9,9,108,469,200,200,0,0,990.0,966.2,0.2,0.05,989.7,2,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,42.6,42.6,0.0,0.0,83.2,1996
2013-07-06,2013,7,6,2012,569,0.62,3,50,10,9,9,108,186,0.33,383,0,0,0,0,0,0,50,10,9,9,108,452,191,191,0,0,990.0,966.2,0.2,0.05,989.8,2,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,40.8,40.8,0.0,0.0,79.5,1907
2013-07-07,2013,7,7,2012,561,0.62,3,50,10,9,9,108,186,0.33,375,0,0,0,0,0,0,50,10,9,9,108,444,187,187,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,40.0,40.0,0.0,0.0,77.8,1866
2013-07-08,2013,7,8,2012,553,0.62,3,50,10,9,9,108,186,0.34,367,0,0,0,0,0,0,50,10,9,9,108,436,183,183,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,39.2,39.2,0.0,0.0,76.1,1827
2013-07-09,2013,7,9,2012,542,0.62,3,50,10,9,9,108,186,0.34,356,0,0,0,0,0,0,50,10,9,9,108,425,178,178,0,0,990.0,966.0,0.19,0.04,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,73.9,1772
2013-07-10,2013,7,10,2012,536,0.62,3,50,10,9,9,108,186,0.35,350,0,0,0,0,0,0,50,10,9,9,108,419,175,175,0,0,990.0,966.0,0.18,0.04,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.5,37.5,0.0,0.0,72.7,1745
2013-07-11,2013,7,11,2012,536,0.61,3,50,10,9,9,108,186,0.35,350,0,0,0,0,0,0,50,10,9,9,108,419,175,175,0,0,990.0,966.0,0.18,0.04,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.5,37.5,0.0,0.0,72.7,1745
2013-07-12,2013,7,12,2012,536,0.61,3,50,10,9,9,108,186,0.35,350,0,0,0,0,0,0,50,10,9,9,108,419,175,175,0,0,990.0,966.0,0.18,0.04,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.5,37.5,0.0,0.0,72.7,1745
2013-07-13,2013,7,13,2012,517,0.61,3,50,10,9,9,108,186,0.36,331,0,0,0,0,0,0,50,10,9,9,108,400,165,165,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,68.8,1651
2013-07-14,2013,7,14,2012,517,0.61,3,50,10,9,9,108,186,0.36,331,0,0,0,0,0,0,50,10,9,9,108,400,165,165,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,68.8,1651
2013-07-15,2013,7,15,2012,512,0.61,3,50,10,9,9,108,186,0.36,326,0,0,0,0,0,0,50,10,9,9,108,395,163,163,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,67.9,1629
2013-07-16,2013,7,16,2012,481,0.61,3,50,10,9,9,108,186,0.39,295,0,0,0,0,0,0,50,10,9,9,108,364,147,147,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,61.5,1475
2013-07-17,2013,7,17,2012,475,0.61,3,50,10,9,9,108,186,0.39,289,0,0,0,0,0,0,50,10,9,9,108,358,144,144,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,60.1,1442
2013-07-18,2013,7,18,2012,466,0.61,3,50,10,9,9,108,186,0.4,280,0,0,0,0,0,0,50,10,9,9,108,349,140,140,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,30.0,30.0,0.0,0.0,58.3,1398
2013-07-19,2013,7,19,2012,466,0.61,3,50,10,9,9,108,186,0.4,280,0,0,0,0,0,0,50,10,9,9,108,349,140,140,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,30.0,30.0,0.0,0.0,58.3,1398
2013-07-20,2013,7,20,2012,462,0.61,3,50,10,9,9,108,186,0.4,276,0,0,0,0,0,0,50,10,9,9,108,345,138,138,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,29.6,29.6,0.0,0.0,57.5,1379
2013-07-21,2013,7,21,2012,458,0.62,3,50,10,9,9,108,186,0.41,272,0,0,0,0,0,0,50,10,9,9,108,341,272,0,0,0,990.0,965.7,0.16,0.02,989.8,1,23.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.7,0.0,0.0,0.0,58.5,1404
2013-07-22,2013,7,22,2012,447,0.62,3,50,10,9,9,108,186,0.42,261,0,0,0,0,0,0,50,10,9,9,108,330,261,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,56.4,1352
2013-07-23,2013,7,23,2012,432,0.62,3,50,10,9,9,108,186,0.43,246,0,0,0,0,0,0,50,10,9,9,108,315,246,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,53.3,1278
2013-07-24,2013,7,24,2012,427,0.62,3,50,10,9,9,108,186,0.44,241,0,0,0,0,0,0,50,10,9,9,108,310,241,0,0,0,990.0,965.5,0.14,0.02,989.8,1,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.3,0.0,0.0,0.0,52.3,1254
2013-07-25,2013,7,25,2012,420,0.62,3,50,10,9,9,108,186,0.44,234,0,0,0,0,0,0,50,10,9,9,108,303,234,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.0,0.0,0.0,0.0,50.9,1222
2013-07-26,2013,7,26,2012,417,0.62,3,50,10,9,9,108,186,0.45,231,0,0,0,0,0,0,50,10,9,9,108,300,231,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.4,0.0,0.0,0.0,50.3,1207
2013-07-27,2013,7,27,2012,414,0.62,3,50,10,9,9,108,186,0.45,228,0,0,0,0,0,0,50,10,9,9,108,297,228,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.7,0.0,0.0,0.0,49.7,1193
2013-07-28,2013,7,28,2012,410,0.62,3,50,10,9,9,108,186,0.45,224,0,0,0,0,0,0,50,10,9,9,108,293,224,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.7,0.0,0.0,0.0,48.7,1169
2013-07-29,2013,7,29,2012,410,0.62,3,50,10,9,9,108,186,0.45,224,0,0,0,0,0,0,50,10,9,9,108,293,224,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.7,0.0,0.0,0.0,48.7,1169
2013-07-30,2013,7,30,2012,410,0.62,3,50,10,9,9,108,186,0.45,224,0,0,0,0,0,0,50,10,9,9,108,293,224,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.7,0.0,0.0,0.0,48.7,1169
2013-07-31,2013,7,31,2012,410,0.62,3,50,10,9,9,108,186,0.45,224,0,0,0,0,0,0,50,10,9,9,108,293,224,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.7,0.0,0.0,0.0,48.7,1169
2013-08-01,2013,8,1,2012,410,0.62,3,47,8,6,5,89,155,0.38,255,0,0,0,0,0,0,47,8,6,5,89,316,255,0,0,0,990.0,965.4,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.6,0.0,0.0,0.0,55.5,1331
2013-08-02,2013,8,2,2012,403,0.62,3,47,8,6,5,89,155,0.38,248,0,0,0,0,0,0,47,8,6,5,89,309,248,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.2,0.0,0.0,0.0,54.1,1298
2013-08-03,2013,8,3,2012,403,0.62,3,47,8,6,5,89,155,0.38,248,0,0,0,0,0,0,47,8,6,5,89,309,248,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.2,0.0,0.0,0.0,54.1,1298
2013-08-04,2013,8,4,2012,398,0.62,3,47,8,6,5,89,155,0.39,243,0,0,0,0,0,0,47,8,6,5,89,304,243,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.3,0.0,0.0,0.0,53.2,1276
2013-08-05,2013,8,5,2012,392,0.62,3,47,8,6,5,89,155,0.39,237,0,0,0,0,0,0,47,8,6,5,89,298,237,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.0,0.0,0.0,0.0,51.9,1245
2013-08-06,2013,8,6,2012,385,0.62,3,47,8,6,5,89,155,0.4,230,0,0,0,0,0,0,47,8,6,5,89,291,230,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,50.5,1210
2013-08-07,2013,8,7,2012,385,0.62,3,47,8,6,5,89,155,0.4,230,0,0,0,0,0,0,47,8,6,5,89,291,230,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,50.5,1210
2013-08-08,2013,8,8,2012,378,0.62,3,47,8,6,5,89,155,0.41,223,0,0,0,0,0,0,47,8,6,5,89,284,223,0,0,0,990.0,965.3,0.14,0.01,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.8,1171
2013-08-09,2013,8,9,2012,378,0.62,3,47,8,6,5,89,155,0.41,223,0,0,0,0,0,0,47,8,6,5,89,284,223,0,0,0,990.0,965.3,0.14,0.01,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.8,1171
2013-08-10,2013,8,10,2012,373,0.62,3,47,8,6,5,89,155,0.41,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,47.8,1148
2013-08-11,2013,8,11,2012,373,0.5700000000000001,3,47,8,6,5,89,155,0.41,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,47.8,1148
2013-08-12,2013,8,12,2012,366,0.5700000000000001,3,47,8,6,5,89,155,0.42,211,0,0,0,0,0,0,47,8,6,5,89,272,211,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,46.3,1110
2013-08-13,2013,8,13,2012,362,0.5700000000000001,3,47,8,6,5,89,155,0.43,207,0,0,0,0,0,0,47,8,6,5,89,268,207,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1089
2013-08-14,2013,8,14,2012,354,0.5700000000000001,3,47,8,6,5,89,155,0.44,199,0,0,0,0,0,0,47,8,6,5,89,260,199,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,43.7,1048
2013-08-15,2013,8,15,2012,350,0.5700000000000001,3,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1029
2013-08-16,2013,8,16,2012,348,0.5700000000000001,3,47,8,6,5,89,155,0.45,193,0,0,0,0,0,0,47,8,6,5,89,254,193,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.3,1014
2013-08-17,2013,8,17,2012,345,0.5700000000000001,3,47,8,6,5,89,155,0.45,190,0,0,0,0,0,0,47,8,6,5,89,251,190,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.5,996
2013-08-18,2013,8,18,2012,341,0.5700000000000001,3,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.6,973
2013-08-19,2013,8,19,2012,341,0.5700000000000001,3,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.6,973
2013-08-20,2013,8,20,2012,340,0.5700000000000001,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.3,968
2013-08-21,2013,8,21,2012,340,0.56,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.3,968
2013-08-22,2013,8,22,2012,335,0.56,3,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.4,944
2013-08-23,2013,8,23,2012,335,0.56,3,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.4,944
2013-08-24,2013,8,24,2012,333,0.56,3,47,8,6,5,89,155,0.47,178,0,0,0,0,0,0,47,8,6,5,89,239,178,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.7,928
2013-08-25,2013,8,25,2012,330,0.56,3,47,8,6,5,89,155,0.47,175,0,0,0,0,0,0,47,8,6,5,89,236,175,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
2013-08-26,2013,8,26,2012,326,0.56,3,47,8,6,5,89,155,0.47,171,0,0,0,0,0,0,47,8,6,5,89,232,171,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.2,893
2013-08-27,2013,8,27,2012,324,0.56,3,47,8,6,5,89,155,0.48,169,0,0,0,0,0,0,47,8,6,5,89,230,169,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.9,0.0,0.0,0.0,36.8,883
2013-08-28,2013,8,28,2012,312,0.56,3,47,8,6,5,89,155,0.5,157,0,0,0,0,0,0,47,8,6,5,89,218,157,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,817
2013-08-29,2013,8,29,2012,312,0.56,3,47,8,6,5,89,155,0.5,157,0,0,0,0,0,0,47,8,6,5,89,218,157,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.0,816
2013-08-30,2013,8,30,2012,305,0.56,3,47,8,6,5,89,155,0.51,150,0,0,0,0,0,0,47,8,6,5,89,211,150,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.5,781
2013-08-31,2013,8,31,2012,305,0.56,3,47,8,6,5,89,155,0.51,150,0,0,0,0,0,0,47,8,6,5,89,211,150,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.5,781
2013-09-01,2013,9,1,2012,299,0.55,3,40,6,4,3,65,118,0.39,181,0,0,0,0,0,0,40,6,4,3,65,231,181,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,953
2013-09-02,2013,9,2,2012,299,0.55,3,40,6,4,3,65,118,0.39,181,0,0,0,0,0,0,40,6,4,3,65,231,181,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,953
2013-09-03,2013,9,3,2012,295,0.55,3,40,6,4,3,65,118,0.4,177,0,0,0,0,0,0,40,6,4,3,65,227,177,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,38.9,934
2013-09-04,2013,9,4,2012,295,0.55,3,40,6,4,3,65,118,0.4,177,0,0,0,0,0,0,40,6,4,3,65,227,177,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,38.9,934
2013-09-05,2013,9,5,2012,295,0.55,3,40,6,4,3,65,118,0.4,177,0,0,0,0,0,0,40,6,4,3,65,227,177,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,38.9,934
2013-09-06,2013,9,6,2012,295,0.55,3,40,6,4,3,65,118,0.4,177,0,0,0,0,0,0,40,6,4,3,65,227,177,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,38.9,934
2013-09-07,2013,9,7,2012,282,0.55,3,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
2013-09-08,2013,9,8,2012,276,0.55,3,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,828
2013-09-09,2013,9,9,2012,276,0.55,3,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,828
2013-09-10,2013,9,10,2012,274,0.55,3,40,6,4,3,65,118,0.43,156,0,0,0,0,0,0,40,6,4,3,65,206,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.1,818
2013-09-11,2013,9,11,2012,271,0.58,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
2013-09-12,2013,9,12,2012,271,0.58,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
2013-09-13,2013,9,13,2012,264,0.58,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
2013-09-14,2013,9,14,2012,261,0.58,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.3,750
2013-09-15,2013,9,15,2012,259,0.58,3,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,737
2013-09-16,2013,9,16,2012,259,0.58,3,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,737
2013-09-17,2013,9,17,2012,259,0.58,3,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,737
2013-09-18,2013,9,18,2012,259,0.58,3,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,737
2013-09-19,2013,9,19,2012,259,0.58,3,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,737
2013-09-20,2013,9,20,2012,256,0.58,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,722
2013-09-21,2013,9,21,2012,251,0.59,3,40,6,4,3,65,118,0.47,133,0,0,0,0,0,0,40,6,4,3,65,183,133,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
2013-09-22,2013,9,22,2012,251,0.59,3,40,6,4,3,65,118,0.47,133,0,0,0,0,0,0,40,6,4,3,65,183,133,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
2013-09-23,2013,9,23,2012,246,0.59,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,670
2013-09-24,2013,9,24,2012,246,0.59,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,670
2013-09-25,2013,9,25,2012,243,0.59,3,40,6,4,3,65,118,0.48,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.2,652
2013-09-26,2013,9,26,2012,243,0.59,3,40,6,4,3,65,118,0.48,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.2,652
2013-09-27,2013,9,27,2012,236,0.59,3,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,615
2013-09-28,2013,9,28,2012,234,0.59,3,40,6,4,3,65,118,0.5,116,0,0,0,0,0,0,40,6,4,3,65,166,116,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.2,604
2013-09-29,2013,9,29,2012,234,0.59,3,40,6,4,3,65,118,0.5,116,0,0,0,0,0,0,40,6,4,3,65,166,116,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.2,604
2013-09-30,2013,9,30,2012,232,0.59,3,40,6,4,3,65,118,0.51,114,0,0,0,0,0,0,40,6,4,3,65,164,114,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.3,0.0,0.0,0.0,24.6,589
2013-10-01,2013,10,1,2013,232,0.61,3,37,5,3,2,50,97,0.42,135,0,0,0,0,0,0,37,5,3,2,50,180,135,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,707
2013-10-02,2013,10,2,2013,232,0.61,3,37,5,3,2,50,97,0.42,135,0,0,0,0,0,0,37,5,3,2,50,180,135,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,707
2013-10-03,2013,10,3,2013,232,0.61,3,37,5,3,2,50,97,0.42,135,0,0,0,0,0,0,37,5,3,2,50,180,135,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,707
2013-10-04,2013,10,4,2013,232,0.61,3,37,5,3,2,50,97,0.42,135,0,0,0,0,0,0,37,5,3,2,50,180,135,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,707
2013-10-05,2013,10,5,2013,230,0.61,3,37,5,3,2,50,97,0.42,133,0,0,0,0,0,0,37,5,3,2,50,178,133,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,699
2013-10-06,2013,10,6,2013,224,0.61,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
2013-10-07,2013,10,7,2013,223,0.61,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,660
2013-10-08,2013,10,8,2013,223,0.61,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,660
2013-10-09,2013,10,9,2013,223,0.61,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,660
2013-10-10,2013,10,10,2013,220,0.61,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.8,642
2013-10-11,2013,10,11,2013,213,0.59,3,37,5,3,2,50,97,0.45,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
2013-10-12,2013,10,12,2013,209,0.59,3,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,24.4,584
2013-10-13,2013,10,13,2013,203,0.59,3,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.5,0.0,0.0,0.0,22.8,546
2013-10-14,2013,10,14,2013,200,0.59,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.1,531
2013-10-15,2013,10,15,2013,200,0.59,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.1,531
2013-10-16,2013,10,16,2013,200,0.59,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.1,531
2013-10-17,2013,10,17,2013,200,0.59,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.1,531
2013-10-18,2013,10,18,2013,200,0.59,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.1,531
2013-10-19,2013,10,19,2013,200,0.59,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.0,528
2013-10-20,2013,10,20,2013,200,0.59,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.0,528
2013-10-21,2013,10,21,2013,200,0.6900000000000001,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.0,528
2013-10-22,2013,10,22,2013,196,0.6900000000000001,3,37,5,3,2,50,97,0.49,99,0,0,0,0,0,0,37,5,3,2,50,144,99,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.8,0.0,0.0,0.0,21.0,504
2013-10-23,2013,10,23,2013,196,0.6900000000000001,3,37,5,3,2,50,97,0.49,99,0,0,0,0,0,0,37,5,3,2,50,144,99,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.8,0.0,0.0,0.0,21.0,504
2013-10-24,2013,10,24,2013,196,0.6900000000000001,3,37,5,3,2,50,97,0.49,99,0,0,0,0,0,0,37,5,3,2,50,144,99,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.8,0.0,0.0,0.0,21.0,504
2013-10-25,2013,10,25,2013,196,0.6900000000000001,3,37,5,3,2,50,97,0.49,99,0,0,0,0,0,0,37,5,3,2,50,144,99,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.8,0.0,0.0,0.0,21.0,504
2013-10-26,2013,10,26,2013,195,0.6900000000000001,3,37,5,3,2,50,97,0.5,98,0,0,0,0,0,0,37,5,3,2,50,143,98,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.5,0.0,0.0,0.0,20.8,498
2013-10-27,2013,10,27,2013,195,0.6900000000000001,3,37,5,3,2,50,97,0.5,98,0,0,0,0,0,0,37,5,3,2,50,143,98,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.5,0.0,0.0,0.0,20.8,498
2013-10-28,2013,10,28,2013,195,0.6900000000000001,3,37,5,3,2,50,97,0.5,98,0,0,0,0,0,0,37,5,3,2,50,143,98,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.5,0.0,0.0,0.0,20.8,498
2013-10-29,2013,10,29,2013,204,0.6900000000000001,3,37,5,3,2,50,97,0.47,107,0,0,0,0,0,0,37,5,3,2,50,152,107,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.1,553
2013-10-30,2013,10,30,2013,208,0.6900000000000001,3,37,5,3,2,50,97,0.46,111,0,0,0,0,0,0,37,5,3,2,50,156,111,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.2,579
2013-10-31,2013,10,31,2013,209,0.6900000000000001,3,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,24.4,584
2013-11-01,2013,11,1,2013,209,0.72,4,29,4,2,2,30,67,0.32,142,0,0,0,0,0,0,29,4,2,2,30,177,142,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,753
2013-11-02,2013,11,2,2013,213,0.72,4,29,4,2,2,30,67,0.31,146,0,0,0,0,0,0,29,4,2,2,30,181,146,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,773
2013-11-03,2013,11,3,2013,220,0.72,4,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.7,809
2013-11-04,2013,11,4,2013,223,0.72,4,29,4,2,2,30,67,0.3,156,0,0,0,0,0,0,29,4,2,2,30,191,156,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
2013-11-05,2013,11,5,2013,223,0.72,4,29,4,2,2,30,67,0.3,156,0,0,0,0,0,0,29,4,2,2,30,191,156,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
2013-11-06,2013,11,6,2013,223,0.72,4,29,4,2,2,30,67,0.3,156,0,0,0,0,0,0,29,4,2,2,30,191,156,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
2013-11-07,2013,11,7,2013,223,0.72,4,29,4,2,2,30,67,0.3,156,0,0,0,0,0,0,29,4,2,2,30,191,156,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
2013-11-08,2013,11,8,2013,223,0.72,4,29,4,2,2,30,67,0.3,156,0,0,0,0,0,0,29,4,2,2,30,191,156,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
2013-11-09,2013,11,9,2013,223,0.72,4,29,4,2,2,30,67,0.3,156,0,0,0,0,0,0,29,4,2,2,30,191,156,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
2013-11-10,2013,11,10,2013,223,0.72,4,29,4,2,2,30,67,0.3,156,0,0,0,0,0,0,29,4,2,2,30,191,156,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
2013-11-11,2013,11,11,2013,223,0.65,3,36,5,3,2,47,93,0.42,130,0,0,0,0,0,0,36,5,3,2,47,174,130,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,682
2013-11-12,2013,11,12,2013,226,0.65,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,701
2013-11-13,2013,11,13,2013,234,0.65,3,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.0,743
2013-11-14,2013,11,14,2013,246,0.65,3,36,5,3,2,47,93,0.38,153,0,0,0,0,0,0,36,5,3,2,47,197,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,808
2013-11-15,2013,11,15,2013,248,0.65,3,36,5,3,2,47,93,0.37,155,0,0,0,0,0,0,36,5,3,2,47,199,155,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,817
2013-11-16,2013,11,16,2013,249,0.65,3,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.2,820
2013-11-17,2013,11,17,2013,249,0.65,3,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.4,824
2013-11-18,2013,11,18,2013,250,0.65,3,36,5,3,2,47,93,0.37,157,0,0,0,0,0,0,36,5,3,2,47,201,157,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.5,827
2013-11-19,2013,11,19,2013,251,0.65,3,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,830
2013-11-20,2013,11,20,2013,251,0.65,3,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.8,834
2013-11-21,2013,11,21,2013,259,0.59,3,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,875
2013-11-22,2013,11,22,2013,277,0.59,3,36,5,3,2,47,93,0.33,184,0,0,0,0,0,0,36,5,3,2,47,228,184,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,40.8,980
2013-11-23,2013,11,23,2013,271,0.59,3,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.2,941
2013-11-24,2013,11,24,2013,276,0.59,3,36,5,3,2,47,93,0.34,183,0,0,0,0,0,0,36,5,3,2,47,227,183,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,40.5,971
2013-11-25,2013,11,25,2013,276,0.59,3,36,5,3,2,47,93,0.34,183,0,0,0,0,0,0,36,5,3,2,47,227,183,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,40.5,971
2013-11-26,2013,11,26,2013,283,0.59,3,36,5,3,2,47,93,0.33,190,0,0,0,0,0,0,36,5,3,2,47,234,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.2,1013
2013-11-27,2013,11,27,2013,291,0.59,3,36,5,3,2,47,93,0.32,198,0,0,0,0,0,0,36,5,3,2,47,242,198,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1057
2013-11-28,2013,11,28,2013,301,0.59,3,36,5,3,2,47,93,0.31,208,0,0,0,0,0,0,36,5,3,2,47,252,208,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.3,1112
2013-11-29,2013,11,29,2013,276,0.59,3,36,5,3,2,47,93,0.34,183,0,0,0,0,0,0,36,5,3,2,47,227,183,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,40.5,971
2013-11-30,2013,11,30,2013,324,0.59,3,36,5,3,2,47,93,0.29,231,0,0,0,0,0,0,36,5,3,2,47,275,231,0,0,0,990.0,965.0,0.13,0.02,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,51.3,1231
2013-12-01,2013,12,1,2013,340,0.5700000000000001,3,38,5,4,3,54,104,0.31,236,0,0,0,0,0,0,38,5,4,3,54,283,236,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.2,0.0,0.0,0.0,52.1,1250
2013-12-02,2013,12,2,2013,350,0.5700000000000001,3,38,5,4,3,54,104,0.3,246,0,0,0,0,0,0,38,5,4,3,54,293,246,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.5,0.0,0.0,0.0,54.4,1305
2013-12-03,2013,12,3,2013,366,0.5700000000000001,3,38,5,4,3,54,104,0.28,262,0,0,0,0,0,0,38,5,4,3,54,309,262,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.7,0.0,0.0,0.0,57.5,1380
2013-12-04,2013,12,4,2013,381,0.5700000000000001,3,38,5,4,3,54,104,0.27,277,0,0,0,0,0,0,38,5,4,3,54,324,138,138,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.7,1409
2013-12-05,2013,12,5,2013,392,0.5700000000000001,3,38,5,4,3,54,104,0.26,288,0,0,0,0,0,0,38,5,4,3,54,335,144,144,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.0,1465
2013-12-06,2013,12,6,2013,392,0.5700000000000001,3,38,5,4,3,54,104,0.26,288,0,0,0,0,0,0,38,5,4,3,54,335,144,144,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.0,1465
2013-12-07,2013,12,7,2013,414,0.5700000000000001,3,38,5,4,3,54,104,0.25,310,0,0,0,0,0,0,38,5,4,3,54,357,155,155,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,65.7,1575
2013-12-08,2013,12,8,2013,432,0.5700000000000001,3,38,5,4,3,54,104,0.24,328,0,0,0,0,0,0,38,5,4,3,54,375,164,164,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.2,1661
2013-12-09,2013,12,9,2013,444,0.5700000000000001,3,38,5,4,3,54,104,0.23,340,0,0,0,0,0,0,38,5,4,3,54,387,170,170,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1722
2013-12-10,2013,12,10,2013,447,0.5700000000000001,3,38,5,4,3,54,104,0.23,343,0,0,0,0,0,0,38,5,4,3,54,390,171,171,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,37.3,37.3,0.0,0.0,72.4,1736
2013-12-11,2013,12,11,2013,447,0.27,2,42,7,5,3,61,118,0.26,329,0,0,0,0,0,0,42,7,5,3,61,383,164,164,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.3,1662
2013-12-12,2013,12,12,2013,458,0.27,2,42,7,5,3,61,118,0.26,340,0,0,0,0,0,0,42,7,5,3,61,394,170,170,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.9,36.9,0.0,0.0,71.6,1717
2013-12-13,2013,12,13,2013,458,0.27,2,42,7,5,3,61,118,0.26,340,0,0,0,0,0,0,42,7,5,3,61,394,170,170,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.9,36.9,0.0,0.0,71.6,1717
2013-12-14,2013,12,14,2013,458,0.27,2,42,7,5,3,61,118,0.26,340,0,0,0,0,0,0,42,7,5,3,61,394,170,170,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.9,36.9,0.0,0.0,71.6,1717
2013-12-15,2013,12,15,2013,466,0.27,2,42,7,5,3,61,118,0.25,348,0,0,0,0,0,0,42,7,5,3,61,402,174,174,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,73.2,1755
2013-12-16,2013,12,16,2013,475,0.27,2,42,7,5,3,61,118,0.25,357,0,0,0,0,0,0,42,7,5,3,61,411,178,178,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,75.0,1799
2013-12-17,2013,12,17,2013,481,0.27,2,42,7,5,3,61,118,0.25,363,0,0,0,0,0,0,42,7,5,3,61,417,181,181,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,76.3,1832
2013-12-18,2013,12,18,2013,498,0.27,2,42,7,5,3,61,118,0.24,380,0,0,0,0,0,0,42,7,5,3,61,434,190,190,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.0,1918
2013-12-19,2013,12,19,2013,517,0.27,2,42,7,5,3,61,118,0.23,399,0,0,0,0,0,0,42,7,5,3,61,453,199,199,0,0,990.0,965.9,0.2,0.05,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,43.1,43.1,0.0,0.0,84.2,2020
2013-12-20,2013,12,20,2013,536,0.27,2,42,7,5,3,61,118,0.22,418,0,0,0,0,0,0,42,7,5,3,61,472,209,209,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,88.2,2117
2013-12-21,2013,12,21,2013,600,0.28,2,42,7,5,3,61,118,0.2,482,0,0,0,0,0,0,42,7,5,3,61,536,241,241,0,0,990.0,966.3,0.23,0.07,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,51.3,51.3,0.0,0.0,100.5,2411
2013-12-22,2013,12,22,2013,721,0.28,2,42,7,5,3,61,118,0.16,603,0,0,0,0,0,0,42,7,5,3,61,657,201,201,201,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,41.4,41.4,41.4,0.0,121.2,2908
2013-12-23,2013,12,23,2013,708,0.28,2,42,7,5,3,61,118,0.17,590,0,0,0,0,0,0,42,7,5,3,61,644,196,196,196,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.6,40.6,40.6,0.0,118.6,2845
2013-12-24,2013,12,24,2013,708,0.28,2,42,7,5,3,61,118,0.17,590,0,0,0,0,0,0,42,7,5,3,61,644,196,196,196,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.6,40.6,40.6,0.0,118.6,2845
2013-12-25,2013,12,25,2013,721,0.28,2,42,7,5,3,61,118,0.16,603,0,0,0,0,0,0,42,7,5,3,61,657,201,201,201,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,41.4,41.4,41.4,0.0,121.2,2908
2013-12-26,2013,12,26,2013,749,0.28,2,42,7,5,3,61,118,0.16,631,0,0,0,0,0,0,42,7,5,3,61,685,210,210,210,0,990.0,966.9,0.32,0.12,989.6,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.2,43.2,43.2,0.0,126.7,3041
2013-12-27,2013,12,27,2013,760,0.28,2,42,7,5,3,61,118,0.16,642,0,0,0,0,0,0,42,7,5,3,61,696,214,214,214,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,128.7,3088
2013-12-28,2013,12,28,2013,760,0.28,2,42,7,5,3,61,118,0.16,642,0,0,0,0,0,0,42,7,5,3,61,696,214,214,214,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,128.7,3088
2013-12-29,2013,12,29,2013,785,0.28,2,42,7,5,3,61,118,0.15,667,0,0,0,0,0,0,42,7,5,3,61,721,222,222,222,0,990.0,967.0,0.34,0.13,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,133.3,3200
2013-12-30,2013,12,30,2013,798,0.28,2,42,7,5,3,61,118,0.15,680,0,0,0,0,0,0,42,7,5,3,61,734,226,226,226,0,990.0,967.1,0.34,0.13,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,46.1,46.1,46.1,0.0,135.5,3251
2013-12-31,2013,12,31,2013,808,0.28,2,42,7,5,3,61,118,0.15,690,0,0,0,0,0,0,42,7,5,3,61,744,230,230,230,0,990.0,967.1,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.7,46.7,46.7,0.0,137.3,3295
2014-01-01,2014,1,1,2013,808,0.08,1,49,8,7,5,81,150,0.19,658,0,0,0,0,0,0,49,8,7,5,81,722,219,219,219,0,990.0,967.1,0.34,0.13,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,131.0,3143
2014-01-02,2014,1,2,2013,808,0.08,1,49,8,7,5,81,150,0.19,658,0,0,0,0,0,0,49,8,7,5,81,722,219,219,219,0,990.0,967.1,0.34,0.13,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,131.0,3143
2014-01-03,2014,1,3,2013,785,0.08,1,49,8,7,5,81,150,0.19,635,0,0,0,0,0,0,49,8,7,5,81,699,211,211,211,0,990.0,967.0,0.32,0.12,989.6,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.2,43.2,43.2,0.0,126.7,3040
2014-01-04,2014,1,4,2013,760,0.08,1,49,8,7,5,81,150,0.2,610,0,0,0,0,0,0,49,8,7,5,81,674,203,203,203,0,990.0,966.9,0.31,0.11,989.6,3,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,41.6,41.6,41.6,0.0,121.7,2920
2014-01-05,2014,1,5,2013,760,0.08,1,49,8,7,5,81,150,0.2,610,0,0,0,0,0,0,49,8,7,5,81,674,203,203,203,0,990.0,966.9,0.31,0.11,989.6,3,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,41.6,41.6,41.6,0.0,121.7,2920
2014-01-06,2014,1,6,2013,749,0.08,1,49,8,7,5,81,150,0.2,599,0,0,0,0,0,0,49,8,7,5,81,663,199,199,199,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,41.0,41.0,41.0,0.0,119.6,2871
2014-01-07,2014,1,7,2013,736,0.08,1,49,8,7,5,81,150,0.2,586,0,0,0,0,0,0,49,8,7,5,81,650,195,195,195,0,990.0,966.8,0.3,0.1,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,117.0,2808
2014-01-08,2014,1,8,2013,736,0.08,1,49,8,7,5,81,150,0.2,586,0,0,0,0,0,0,49,8,7,5,81,650,195,195,195,0,990.0,966.8,0.3,0.1,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,117.0,2808
2014-01-09,2014,1,9,2013,736,0.08,1,49,8,7,5,81,150,0.2,586,0,0,0,0,0,0,49,8,7,5,81,650,195,195,195,0,990.0,966.8,0.3,0.1,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,117.0,2808
2014-01-10,2014,1,10,2013,736,0.08,1,49,8,7,5,81,150,0.2,586,0,0,0,0,0,0,49,8,7,5,81,650,195,195,195,0,990.0,966.8,0.3,0.1,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,117.0,2808
2014-01-11,2014,1,11,2013,730,0.18,2,46,7,6,4,76,139,0.19,591,0,0,0,0,0,0,46,7,6,4,76,650,197,197,197,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.6,40.6,40.6,0.0,118.4,2840
2014-01-12,2014,1,12,2013,721,0.18,2,46,7,6,4,76,139,0.19,582,0,0,0,0,0,0,46,7,6,4,76,641,194,194,194,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,116.5,2795
2014-01-13,2014,1,13,2013,721,0.18,2,46,7,6,4,76,139,0.19,582,0,0,0,0,0,0,46,7,6,4,76,641,194,194,194,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,116.5,2795
2014-01-14,2014,1,14,2013,721,0.18,2,46,7,6,4,76,139,0.19,582,0,0,0,0,0,0,46,7,6,4,76,641,194,194,194,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,116.5,2795
2014-01-15,2014,1,15,2013,730,0.18,2,46,7,6,4,76,139,0.19,591,0,0,0,0,0,0,46,7,6,4,76,650,197,197,197,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.6,40.6,40.6,0.0,118.4,2840
2014-01-16,2014,1,16,2013,736,0.18,2,46,7,6,4,76,139,0.19,597,0,0,0,0,0,0,46,7,6,4,76,656,199,199,199,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.9,40.9,40.9,0.0,119.5,2867
2014-01-17,2014,1,17,2013,760,0.18,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.1,2978
2014-01-18,2014,1,18,2013,774,0.18,2,46,7,6,4,76,139,0.18,635,0,0,0,0,0,0,46,7,6,4,76,694,211,211,211,0,990.0,967.0,0.32,0.12,989.6,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.2,43.2,43.2,0.0,126.9,3044
2014-01-19,2014,1,19,2013,798,0.18,2,46,7,6,4,76,139,0.17,659,0,0,0,0,0,0,46,7,6,4,76,718,219,219,219,0,990.0,967.1,0.33,0.13,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,131.3,3150
2014-01-20,2014,1,20,2013,798,0.18,2,46,7,6,4,76,139,0.17,659,0,0,0,0,0,0,46,7,6,4,76,718,219,219,219,0,990.0,967.1,0.33,0.13,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,131.3,3150
2014-01-21,2014,1,21,2013,798,0.3,2,46,7,6,4,76,139,0.17,659,0,0,0,0,0,0,46,7,6,4,76,718,219,219,219,0,990.0,967.1,0.33,0.13,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,131.3,3150
2014-01-22,2014,1,22,2013,808,0.3,2,46,7,6,4,76,139,0.17,669,0,0,0,0,0,0,46,7,6,4,76,728,223,223,223,0,990.0,967.1,0.34,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,133.2,3195
2014-01-23,2014,1,23,2013,824,0.3,2,46,7,6,4,76,139,0.17,685,0,0,0,0,0,0,46,7,6,4,76,744,228,228,228,0,990.0,967.2,0.35,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.2,46.2,46.2,0.0,135.8,3260
2014-01-24,2014,1,24,2013,847,0.3,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,236,236,236,0,990.0,967.3,0.36,0.14,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.5,47.5,47.5,0.0,139.7,3352
2014-01-25,2014,1,25,2013,853,0.3,2,46,7,6,4,76,139,0.16,714,0,0,0,0,0,0,46,7,6,4,76,773,238,238,238,0,990.0,967.3,0.37,0.15,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.9,47.9,47.9,0.0,140.7,3376
2014-01-26,2014,1,26,2013,892,0.3,2,46,7,6,4,76,139,0.16,753,0,0,0,0,0,0,46,7,6,4,76,812,251,251,251,0,990.0,967.5,0.4,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.9,49.9,49.9,0.0,146.8,3522
2014-01-27,2014,1,27,2013,927,0.3,2,46,7,6,4,76,139,0.15,788,0,0,0,0,0,0,46,7,6,4,76,847,262,262,262,0,990.0,967.6,0.43,0.18,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,51.7,51.7,51.7,0.0,152.1,3651
2014-01-28,2014,1,28,2013,945,0.3,2,46,7,6,4,76,139,0.15,806,0,0,0,0,0,0,46,7,6,4,76,865,268,268,268,0,990.0,967.7,0.45,0.2,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,52.6,52.6,52.6,0.0,154.7,3712
2014-01-29,2014,1,29,2013,958,0.3,2,46,7,6,4,76,139,0.15,819,0,0,0,0,0,0,46,7,6,4,76,878,273,273,273,0,990.0,967.7,0.46,0.21,989.3,3,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,53.2,53.2,53.2,0.0,156.4,3754
2014-01-30,2014,1,30,2013,972,0.3,2,46,7,6,4,76,139,0.14,833,0,0,0,0,0,0,46,7,6,4,76,892,208,208,208,208,990.0,967.8,0.47,0.22,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.6,3781
2014-01-31,2014,1,31,2013,998,0.3,2,46,7,6,4,76,139,0.14,859,0,0,0,0,0,0,46,7,6,4,76,918,214,214,214,214,990.0,967.9,0.5,0.24,989.3,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.5,41.5,41.5,41.5,161.7,3881
2014-02-01,2014,2,1,2013,1036,0.29,2,49,8,7,5,93,162,0.16,874,0,0,0,0,0,0,49,8,7,5,93,938,218,218,218,218,990.0,968.0,0.51,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,163.5,3923
2014-02-02,2014,2,2,2013,1062,0.29,2,49,8,7,5,93,162,0.15,900,0,0,0,0,0,0,49,8,7,5,93,964,225,225,225,225,990.0,968.1,0.54,0.27,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,167.7,4024
2014-02-03,2014,2,3,2013,1086,0.29,2,49,8,7,5,93,162,0.15,924,0,0,0,0,0,0,49,8,7,5,93,988,231,231,231,231,990.0,968.2,0.56,0.29,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,171.6,4117
2014-02-04,2014,2,4,2013,1099,0.29,2,49,8,7,5,93,162,0.15,937,0,0,0,0,0,0,49,8,7,5,93,1001,234,234,234,234,990.0,968.2,0.57,0.3,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.4,4162
2014-02-05,2014,2,5,2013,1120,0.29,2,49,8,7,5,93,162,0.14,958,0,0,0,0,0,0,49,8,7,5,93,1022,239,239,239,239,990.0,968.3,0.59,0.32,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,176.5,4236
2014-02-06,2014,2,6,2013,1131,0.29,2,49,8,7,5,93,162,0.14,969,0,0,0,0,0,0,49,8,7,5,93,1033,242,242,242,242,990.0,968.3,0.6,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,178.0,4272
2014-02-07,2014,2,7,2013,1148,0.29,2,49,8,7,5,93,162,0.14,986,0,0,0,0,0,0,49,8,7,5,93,1050,246,246,246,246,990.0,968.4,0.63,0.34,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.3,4326
2014-02-08,2014,2,8,2013,1184,0.29,2,49,8,7,5,93,162,0.14,1022,0,0,0,0,0,0,49,8,7,5,93,1086,255,255,255,255,990.0,968.5,0.68,0.38,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.7,4431
2014-02-09,2014,2,9,2013,1191,0.29,2,49,8,7,5,93,162,0.14,1029,0,0,0,0,0,0,49,8,7,5,93,1093,257,257,257,257,990.0,968.5,0.69,0.39,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.5,4451
2014-02-10,2014,2,10,2013,1198,0.29,2,49,8,7,5,93,162,0.14,1036,0,0,0,0,0,0,49,8,7,5,93,1100,259,259,259,259,990.0,968.5,0.7,0.4,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.3,4471
2014-02-11,2014,2,11,2013,1213,0.21,2,49,8,7,5,93,162,0.13,1051,0,0,0,0,0,0,49,8,7,5,93,1115,262,262,262,262,990.0,968.6,0.72,0.42,988.9,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.0,4511
