Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2014-02-12,2014,2,12,2013,1253,0.21,2,49,8,7,5,93,162,0.13,1091,0,0,0,0,0,0,49,8,7,5,93,1155,272,272,272,272,990.0,968.7,0.78,0.47,988.8,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,192.3,4616
2014-02-13,2014,2,13,2013,1309,0.21,2,49,8,7,5,93,162,0.12,1100,47,14,2,2,1,27,63,10,9,6,120,1182,275,275,275,275,990.0,968.9,0.82,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.3,4591
2014-02-14,2014,2,14,2013,1359,0.21,2,49,8,7,5,93,162,0.12,1100,97,29,4,4,2,55,78,12,11,7,148,1202,275,275,275,275,990.0,969.0,0.85,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.4,4544
2014-02-15,2014,2,15,2013,1390,0.21,2,49,8,7,5,93,162,0.12,1100,128,38,6,5,3,73,87,14,12,8,166,1214,275,275,275,275,990.0,969.1,0.87,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.1,4514
2014-02-16,2014,2,16,2013,1437,0.21,2,49,8,7,5,93,162,0.11,1100,175,50,8,7,5,103,100,16,14,10,196,1231,275,275,275,275,990.0,969.3,0.9,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.2,4468
2014-02-17,2014,2,17,2013,1483,0.21,2,49,8,7,5,93,162,0.11,1100,221,51,10,9,6,144,100,18,16,11,237,1234,275,275,275,275,990.0,969.4,0.9,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.5,4428
2014-02-18,2014,2,18,2013,1518,0.21,2,49,8,7,5,93,162,0.11,1100,256,51,10,11,7,176,100,18,18,12,269,1236,275,275,275,275,990.0,969.5,0.91,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.3,4399
2014-02-19,2014,2,19,2013,1536,0.21,2,49,8,7,5,93,162,0.11,1100,274,50,10,11,8,192,100,18,18,13,285,1236,275,275,275,275,990.0,969.6,0.91,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.7,4384
2014-02-20,2014,2,20,2013,1536,0.21,2,49,8,7,5,93,162,0.11,1100,274,51,10,11,8,192,100,18,18,13,285,1236,275,275,275,275,990.0,969.6,0.91,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.7,4384
2014-02-21,2014,2,21,2013,1638,0.23,2,49,8,7,5,93,162,0.1,1100,376,51,10,16,11,287,100,18,23,16,380,1241,275,275,275,275,990.0,969.9,0.92,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.1,4298
2014-02-22,2014,2,22,2013,1666,0.23,2,49,8,7,5,93,162,0.1,1100,404,51,10,17,12,313,100,18,24,17,406,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,178.1,4274
2014-02-23,2014,2,23,2013,1703,0.23,2,49,8,7,5,93,162,0.1,1100,441,51,10,18,13,348,100,18,25,18,441,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.8,4243
2014-02-24,2014,2,24,2013,1747,0.23,2,49,8,7,5,93,162,0.09,1100,485,51,10,18,14,391,100,18,25,19,484,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4206
2014-02-25,2014,2,25,2013,1820,0.23,2,49,8,7,5,93,162,0.09,1100,558,51,10,18,17,462,100,18,25,22,555,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,172.7,4144
2014-02-26,2014,2,26,2013,1919,0.23,2,49,8,7,5,93,162,0.08,1100,657,51,10,17,20,558,100,18,25,25,651,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.9,4054
2014-02-27,2014,2,27,2013,2005,0.23,2,49,8,7,5,93,162,0.08,1100,743,50,10,18,22,641,100,18,25,27,734,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.7,3977
2014-02-28,2014,2,28,2013,1957,0.23,2,49,8,7,5,93,162,0.08,1100,695,50,10,17,21,595,100,18,25,26,688,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.5,4019
2014-03-01,2014,3,1,2013,1961,0.3,2,59,11,12,13,144,239,0.12,1100,622,41,7,13,33,527,100,18,25,46,671,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.4,4016
2014-03-02,2014,3,2,2013,1975,0.3,2,59,11,12,13,144,239,0.12,1100,636,41,7,13,34,540,100,18,25,47,684,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.8,4003
2014-03-03,2014,3,3,2013,2011,0.3,2,59,11,12,13,144,239,0.12,1100,672,41,7,13,36,574,100,18,25,49,718,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3973
2014-03-04,2014,3,4,2013,2035,0.3,2,59,11,12,13,144,239,0.12,1100,696,41,7,13,37,597,100,18,25,50,741,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.9,3957
2014-03-05,2014,3,5,2013,2047,0.3,2,59,11,12,13,144,239,0.12,1100,708,41,7,13,38,608,100,18,25,51,752,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.6,3949
2014-03-06,2014,3,6,2013,2071,0.3,2,59,11,12,13,144,239,0.12,1100,732,41,7,13,39,631,100,18,25,52,775,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,163.9,3933
2014-03-07,2014,3,7,2013,2083,0.3,2,59,11,12,13,144,239,0.11,1100,744,41,7,13,40,642,100,18,25,53,786,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.6,3925
2014-03-08,2014,3,8,2013,2106,0.3,2,59,11,12,13,144,239,0.11,1100,767,41,7,13,41,664,100,18,25,54,808,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,162.9,3909
2014-03-09,2014,3,9,2013,2106,0.3,2,59,11,12,13,144,239,0.11,1100,767,41,7,13,41,664,100,18,25,54,808,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,162.9,3909
2014-03-10,2014,3,10,2013,2109,0.3,2,59,11,12,13,144,239,0.11,1100,770,41,7,13,41,667,100,18,25,54,811,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.8,3907
2014-03-11,2014,3,11,2013,2109,0.44,3,49,9,9,9,107,183,0.09,1100,826,50,9,16,40,709,100,18,25,49,816,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.8,3907
2014-03-12,2014,3,12,2013,2122,0.44,3,49,9,9,9,107,183,0.09,1100,839,51,9,16,41,722,100,18,25,50,829,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.5,3899
2014-03-13,2014,3,13,2013,2122,0.44,3,49,9,9,9,107,183,0.09,1100,839,51,9,16,41,722,100,18,25,50,829,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.5,3899
2014-03-14,2014,3,14,2013,2136,0.44,3,49,9,9,9,107,183,0.09,1100,853,51,9,16,41,735,100,18,25,50,842,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.1,3889
2014-03-15,2014,3,15,2013,2162,0.44,3,49,9,9,9,107,183,0.08,1100,879,50,9,16,43,760,100,18,25,52,867,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.4,3872
2014-03-16,2014,3,16,2013,2196,0.44,3,49,9,9,9,107,183,0.08,1100,913,50,9,16,44,792,100,18,25,53,899,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.4,3849
2014-03-17,2014,3,17,2013,2224,0.44,3,49,9,9,9,107,183,0.08,1100,941,51,9,16,46,819,100,18,25,55,926,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.6,3830
2014-03-18,2014,3,18,2013,2272,0.44,3,49,9,9,9,107,183,0.08,1100,989,51,9,16,48,864,100,18,25,57,971,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.3,3799
2014-03-19,2014,3,19,2013,2299,0.44,3,49,9,9,9,107,183,0.08,1100,1016,51,9,16,49,890,100,18,25,58,997,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.6,3781
2014-03-20,2014,3,20,2013,2320,0.44,3,49,9,9,9,107,183,0.08,1100,1037,51,9,16,51,910,100,18,25,60,1017,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.0,3767
2014-03-21,2014,3,21,2013,2433,0.55,3,49,9,9,9,107,183,0.08,1100,1150,51,9,16,56,1018,100,18,25,65,1125,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,153.8,3690
2014-03-22,2014,3,22,2013,2529,0.55,3,49,9,9,9,107,183,0.07,1100,1246,51,8,15,61,1108,100,18,25,70,1215,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,151.0,3624
2014-03-23,2014,3,23,2013,2529,0.55,3,49,9,9,9,107,183,0.07,1100,1246,51,8,15,61,1108,100,18,25,70,1215,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,151.0,3624
2014-03-24,2014,3,24,2013,2606,0.55,3,49,9,9,9,107,183,0.07,1100,1323,51,9,16,65,1182,100,18,25,74,1289,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.4,38.4,38.4,38.4,148.9,3573
2014-03-25,2014,3,25,2013,2677,0.55,3,49,9,9,9,107,183,0.07,1100,1394,51,9,16,68,1249,100,18,25,77,1356,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.0,3527
2014-03-26,2014,3,26,2013,2755,0.55,3,49,9,9,9,107,183,0.07,1100,1472,51,9,16,71,1325,100,18,25,80,1432,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.9,3476
2014-03-27,2014,3,27,2013,2853,0.55,3,49,9,9,9,107,183,0.06,1100,1570,51,9,16,71,1423,100,18,25,80,1530,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,142.2,3412
2014-03-28,2014,3,28,2013,2948,0.55,3,49,9,9,9,107,183,0.06,1100,1665,51,9,16,71,1518,100,18,25,80,1625,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.6,3350
2014-03-29,2014,3,29,2013,3056,0.55,3,49,9,9,9,107,183,0.06,1100,1773,51,9,16,71,1626,100,18,25,80,1733,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.7,3280
2014-03-30,2014,3,30,2013,3138,0.55,3,49,9,9,9,107,183,0.06,1100,1855,51,9,16,71,1708,100,18,25,80,1815,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.5,3227
2014-03-31,2014,3,31,2013,3243,0.55,3,49,9,9,9,107,183,0.06,1100,1960,51,9,16,71,1813,100,18,25,80,1920,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,131.9,3166
2014-04-01,2014,4,1,2013,3367,0.46,3,54,13,14,19,117,217,0.06,1100,2050,46,5,11,61,1927,100,18,25,80,2044,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.2,33.2,33.2,33.2,128.8,3092
2014-04-02,2014,4,2,2013,3457,0.46,3,54,13,14,19,117,217,0.06,1100,2140,46,5,11,61,2017,100,18,25,80,2134,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.6,3038
2014-04-03,2014,4,3,2013,3498,0.46,3,54,13,14,19,117,217,0.06,1100,2181,46,5,11,61,2058,100,18,25,80,2175,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.6,3014
2014-04-04,2014,4,4,2013,3511,0.46,3,54,13,14,19,117,217,0.06,1100,2194,46,5,11,61,2071,100,18,25,80,2188,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.3,32.3,32.3,32.3,125.3,3006
2014-04-05,2014,4,5,2013,3528,0.46,3,54,13,14,19,117,217,0.06,1100,2211,46,5,11,61,2088,100,18,25,80,2205,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,124.9,2996
2014-04-06,2014,4,6,2013,3574,0.46,3,54,13,14,19,117,217,0.06,1100,2257,46,5,11,61,2134,100,18,25,80,2251,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.7,2969
2014-04-07,2014,4,7,2013,3574,0.46,3,54,13,14,19,117,217,0.06,1100,2257,46,5,11,61,2134,100,18,25,80,2251,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.7,2969
2014-04-08,2014,4,8,2013,3574,0.46,3,54,13,14,19,117,217,0.06,1100,2257,46,5,11,61,2134,100,18,25,80,2251,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.7,2969
2014-04-09,2014,4,9,2013,3558,0.46,3,54,13,14,19,117,217,0.06,1100,2241,46,5,11,61,2118,100,18,25,80,2235,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,124.1,2979
2014-04-10,2014,4,10,2013,3528,0.46,3,54,13,14,19,117,217,0.06,1100,2211,46,5,11,61,2088,100,18,25,80,2205,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,124.9,2996
2014-04-11,2014,4,11,2013,3511,0.31,2,70,14,18,25,168,295,0.08,1100,2116,30,4,7,55,2020,100,18,25,80,2188,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.3,32.3,32.3,32.3,125.3,3006
2014-04-12,2014,4,12,2013,3496,0.31,2,70,14,18,25,168,295,0.08,1100,2101,30,4,7,55,2005,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.7,3015
2014-04-13,2014,4,13,2013,3498,0.31,2,70,14,18,25,168,295,0.08,1100,2103,30,4,7,55,2007,100,18,25,80,2175,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.6,3014
2014-04-14,2014,4,14,2013,3483,0.31,2,70,14,18,25,168,295,0.08,1100,2088,29,4,6,55,1992,100,18,25,80,2160,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,126.0,3023
2014-04-15,2014,4,15,2013,3478,0.31,2,70,14,18,25,168,295,0.08,1100,2083,30,4,7,55,1987,100,18,25,80,2155,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,126.1,3026
2014-04-16,2014,4,16,2013,3478,0.31,2,70,14,18,25,168,295,0.08,1100,2083,30,4,7,55,1987,100,18,25,80,2155,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,126.1,3026
2014-04-17,2014,4,17,2013,3459,0.31,2,70,14,18,25,168,295,0.09,1100,2064,30,4,7,55,1968,100,18,25,80,2136,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.6,3037
2014-04-18,2014,4,18,2013,3457,0.31,2,70,14,18,25,168,295,0.09,1100,2062,30,4,7,55,1966,100,18,25,80,2134,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.6,3038
2014-04-19,2014,4,19,2013,3441,0.31,2,70,14,18,25,168,295,0.09,1100,2046,30,4,7,55,1950,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3047
2014-04-20,2014,4,20,2013,3420,0.31,2,70,14,18,25,168,295,0.09,1100,2025,30,4,6,55,1929,100,18,25,80,2097,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.5,3060
2014-04-21,2014,4,21,2013,3411,0.28,2,70,14,18,25,168,295,0.09,1100,2016,30,4,6,55,1920,100,18,25,80,2088,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.8,3066
2014-04-22,2014,4,22,2013,3411,0.28,2,70,14,18,25,168,295,0.09,1100,2016,30,4,6,55,1920,100,18,25,80,2088,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.8,3066
2014-04-23,2014,4,23,2013,3390,0.28,2,70,14,18,25,168,295,0.09,1100,1995,30,4,7,55,1899,100,18,25,80,2067,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.1,33.1,33.1,33.1,128.3,3078
2014-04-24,2014,4,24,2013,3367,0.28,2,70,14,18,25,168,295,0.09,1100,1972,30,4,7,55,1876,100,18,25,80,2044,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.2,33.2,33.2,33.2,128.8,3092
2014-04-25,2014,4,25,2013,3367,0.28,2,70,14,18,25,168,295,0.09,1100,1972,30,4,7,55,1876,100,18,25,80,2044,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.2,33.2,33.2,33.2,128.8,3092
2014-04-26,2014,4,26,2013,3346,0.28,2,70,14,18,25,168,295,0.09,1100,1951,29,4,7,55,1855,100,18,25,80,2023,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.4,3104
2014-04-27,2014,4,27,2013,3329,0.28,2,70,14,18,25,168,295,0.09,1100,1934,30,4,7,55,1838,100,18,25,80,2006,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.8,3114
2014-04-28,2014,4,28,2013,3329,0.28,2,70,14,18,25,168,295,0.09,1100,1934,30,4,7,55,1838,100,18,25,80,2006,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.8,3114
2014-04-29,2014,4,29,2013,3329,0.28,2,70,14,18,25,168,295,0.09,1100,1934,30,4,7,55,1838,100,18,25,80,2006,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.8,3114
2014-04-30,2014,4,30,2013,3346,0.28,2,70,14,18,25,168,295,0.09,1100,1951,29,4,7,55,1855,100,18,25,80,2023,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.4,3104
2014-05-01,2014,5,1,2013,3390,0.31,2,65,14,17,23,202,321,0.09,1100,1969,35,4,8,57,1865,100,18,25,80,2067,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.1,33.1,33.1,33.1,128.3,3078
2014-05-02,2014,5,2,2013,3390,0.31,2,65,14,17,23,202,321,0.09,1100,1969,35,4,8,57,1865,100,18,25,80,2067,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.1,33.1,33.1,33.1,128.3,3078
2014-05-03,2014,5,3,2013,3390,0.31,2,65,14,17,23,202,321,0.09,1100,1969,35,4,8,57,1865,100,18,25,80,2067,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.1,33.1,33.1,33.1,128.3,3078
2014-05-04,2014,5,4,2013,3420,0.31,2,65,14,17,23,202,321,0.09,1100,1999,35,4,8,57,1895,100,18,25,80,2097,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.5,3060
2014-05-05,2014,5,5,2013,3420,0.31,2,65,14,17,23,202,321,0.09,1100,1999,35,4,8,57,1895,100,18,25,80,2097,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.5,3060
2014-05-06,2014,5,6,2013,3441,0.31,2,65,14,17,23,202,321,0.09,1100,2020,35,4,8,57,1916,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3047
2014-05-07,2014,5,7,2013,3457,0.31,2,65,14,17,23,202,321,0.09,1100,2036,35,4,8,57,1932,100,18,25,80,2134,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.6,3038
2014-05-08,2014,5,8,2013,3465,0.31,2,65,14,17,23,202,321,0.09,1100,2044,35,4,8,57,1940,100,18,25,80,2142,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.4,3033
2014-05-09,2014,5,9,2013,3441,0.31,2,65,14,17,23,202,321,0.09,1100,2020,35,4,8,57,1916,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3047
2014-05-10,2014,5,10,2013,3441,0.31,2,65,14,17,23,202,321,0.09,1100,2020,35,4,8,57,1916,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3047
2014-05-11,2014,5,11,2013,3441,0.18,2,65,14,17,23,202,321,0.09,1100,2020,35,4,8,57,1916,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3047
2014-05-12,2014,5,12,2013,3420,0.18,2,65,14,17,23,202,321,0.09,1100,1999,35,4,8,57,1895,100,18,25,80,2097,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.5,3060
2014-05-13,2014,5,13,2013,3420,0.18,2,65,14,17,23,202,321,0.09,1100,1999,35,4,8,57,1895,100,18,25,80,2097,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.5,3060
2014-05-14,2014,5,14,2013,3411,0.18,2,65,14,17,23,202,321,0.09,1100,1990,35,4,8,57,1886,100,18,25,80,2088,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.8,3066
2014-05-15,2014,5,15,2013,3390,0.18,2,65,14,17,23,202,321,0.09,1100,1969,35,4,8,57,1865,100,18,25,80,2067,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.1,33.1,33.1,33.1,128.3,3078
2014-05-16,2014,5,16,2013,3346,0.18,2,65,14,17,23,202,321,0.1,1100,1925,35,4,8,57,1821,100,18,25,80,2023,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.4,3104
2014-05-17,2014,5,17,2013,3314,0.18,2,65,14,17,23,202,321,0.1,1100,1893,35,4,8,57,1789,100,18,25,80,1991,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.5,33.5,33.5,33.5,130.2,3123
2014-05-18,2014,5,18,2013,3268,0.18,2,65,14,17,23,202,321,0.1,1100,1847,35,4,8,57,1743,100,18,25,80,1945,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,131.3,3151
2014-05-19,2014,5,19,2013,3222,0.18,2,65,14,17,23,202,321,0.1,1100,1801,35,4,8,57,1697,100,18,25,80,1899,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.4,3178
2014-05-20,2014,5,20,2013,3171,0.18,2,65,14,17,23,202,321,0.1,1100,1750,35,4,8,57,1646,100,18,25,80,1848,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.6,3207
2014-05-21,2014,5,21,2013,3138,0.09,1,71,14,18,24,213,340,0.11,1100,1698,29,4,7,56,1602,100,18,25,80,1815,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.5,3227
2014-05-22,2014,5,22,2013,3108,0.09,1,71,14,18,24,213,340,0.11,1100,1668,29,4,7,56,1572,100,18,25,80,1785,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.3,3246
2014-05-23,2014,5,23,2013,3071,0.09,1,71,14,18,24,213,340,0.11,1100,1631,29,4,7,56,1535,100,18,25,80,1748,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.3,3270
2014-05-24,2014,5,24,2013,3040,0.09,1,71,14,18,24,213,340,0.11,1100,1600,29,4,7,55,1504,100,18,25,80,1717,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,137.1,3291
2014-05-25,2014,5,25,2013,2995,0.09,1,71,14,18,24,213,340,0.11,1100,1555,29,4,7,56,1459,100,18,25,80,1672,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,138.3,3320
2014-05-26,2014,5,26,2013,2924,0.09,1,71,14,18,24,213,340,0.12,1100,1484,29,3,7,55,1388,100,18,25,80,1601,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.2,3365
2014-05-27,2014,5,27,2013,2896,0.09,1,71,14,18,24,213,340,0.12,1100,1456,29,3,7,56,1360,100,18,25,80,1573,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,141.0,3384
2014-05-28,2014,5,28,2013,2839,0.09,1,71,14,18,24,213,340,0.12,1100,1399,29,4,7,56,1303,100,18,25,80,1516,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.6,3421
2014-05-29,2014,5,29,2013,2783,0.09,1,71,14,18,24,213,340,0.12,1100,1343,29,4,7,56,1247,100,18,25,80,1460,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,144.1,3458
2014-05-30,2014,5,30,2013,2750,0.09,1,71,14,18,24,213,340,0.12,1100,1310,29,4,7,56,1214,100,18,25,80,1427,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.0,3479
2014-05-31,2014,5,31,2013,2750,0.09,1,71,14,18,24,213,340,0.12,1100,1310,29,4,7,56,1214,100,18,25,80,1427,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.0,3479
2014-06-01,2014,6,1,2013,2684,0.06,1,67,13,15,17,181,293,0.11,1100,1291,33,5,10,63,1180,100,18,25,80,1361,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.8,3522
2014-06-02,2014,6,2,2013,2629,0.06,1,67,13,15,17,181,293,0.11,1100,1236,33,5,9,63,1125,100,18,25,80,1306,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.3,3558
2014-06-03,2014,6,3,2013,2579,0.06,1,67,13,15,17,181,293,0.11,1100,1186,33,5,10,63,1075,100,18,25,80,1256,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.7,3591
2014-06-04,2014,6,4,2013,2553,0.06,1,67,13,15,17,181,293,0.11,1100,1160,33,5,10,63,1049,100,18,25,80,1230,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.4,3609
2014-06-05,2014,6,5,2013,2498,0.06,1,67,13,15,17,181,293,0.12,1100,1105,32,5,10,63,994,100,18,25,80,1175,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.9,3645
2014-06-06,2014,6,6,2013,2457,0.06,1,67,13,15,17,181,293,0.12,1100,1064,33,5,9,61,955,100,18,25,78,1136,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,153.0,3673
2014-06-07,2014,6,7,2013,2409,0.06,1,67,13,15,17,181,293,0.12,1100,1016,32,5,10,58,909,100,18,25,75,1090,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.5,3707
2014-06-08,2014,6,8,2013,2376,0.06,1,67,13,15,17,181,293,0.12,1100,983,32,5,10,57,878,100,18,25,74,1059,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,155.4,3730
2014-06-09,2014,6,9,2013,2332,0.06,1,67,13,15,17,181,293,0.13,1100,939,33,5,10,54,836,100,18,25,71,1017,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.6,3759
2014-06-10,2014,6,10,2013,2283,0.06,1,67,13,15,17,181,293,0.13,1100,890,33,5,10,51,790,100,18,25,68,971,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.0,3792
2014-06-11,2014,6,11,2013,2244,0.05,1,67,13,15,17,181,293,0.13,1100,851,33,5,10,49,754,100,18,25,66,935,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.1,3817
2014-06-12,2014,6,12,2013,2222,0.05,1,67,13,15,17,181,293,0.13,1100,829,33,5,10,48,733,100,18,25,65,914,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.7,3832
2014-06-13,2014,6,13,2013,2173,0.05,1,67,13,15,17,181,293,0.13,1100,780,33,5,10,45,687,100,18,25,62,868,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,161.0,3864
2014-06-14,2014,6,14,2013,2122,0.05,1,67,13,15,17,181,293,0.14,1100,729,33,5,10,42,639,100,18,25,59,820,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.5,3899
2014-06-15,2014,6,15,2013,2106,0.05,1,67,13,15,17,181,293,0.14,1100,713,33,5,10,41,623,100,18,25,58,804,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,162.9,3909
2014-06-16,2014,6,16,2013,2083,0.05,1,67,13,15,17,181,293,0.14,1100,690,33,5,10,40,602,100,18,25,57,783,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.6,3925
2014-06-17,2014,6,17,2013,2029,0.05,1,67,13,15,17,181,293,0.14,1100,636,33,5,10,36,551,100,18,25,53,732,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.1,3961
2014-06-18,2014,6,18,2013,1994,0.05,1,67,13,15,17,181,293,0.15,1100,601,33,4,10,34,518,100,18,25,51,699,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,166.1,3986
2014-06-19,2014,6,19,2013,1961,0.05,1,67,13,15,17,181,293,0.15,1100,568,33,5,10,32,487,100,18,25,49,668,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.4,4016
2014-06-20,2014,6,20,2013,1957,0.05,1,67,13,15,17,181,293,0.15,1100,564,33,4,10,32,484,100,18,25,49,665,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.5,4019
2014-06-21,2014,6,21,2013,1901,0.05,1,67,13,15,17,181,293,0.15,1100,508,33,5,10,29,431,100,18,25,46,612,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.6,4070
2014-06-22,2014,6,22,2013,1840,0.05,1,67,13,15,17,181,293,0.16,1100,447,33,5,10,25,373,100,18,25,42,554,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,171.9,4125
2014-06-23,2014,6,23,2013,1756,0.05,1,67,13,15,17,181,293,0.17,1100,363,33,5,9,21,294,100,18,25,38,475,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,175.0,4199
2014-06-24,2014,6,24,2013,1726,0.05,1,67,13,15,17,181,293,0.17,1100,333,33,5,10,19,266,100,18,25,36,447,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
2014-06-25,2014,6,25,2013,1686,0.05,1,67,13,15,17,181,293,0.17,1100,293,33,4,9,17,228,100,18,25,34,409,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.4,4258
2014-06-26,2014,6,26,2013,1638,0.05,1,67,13,15,17,181,293,0.18,1100,245,33,5,10,14,183,100,18,25,31,364,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.1,4297
2014-06-27,2014,6,27,2013,1570,0.05,1,67,13,15,17,181,293,0.19,1100,177,33,5,9,10,120,100,18,24,27,301,1242,275,275,275,275,990.0,969.7,0.92,0.48,988.6,4,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.4,4352
2014-06-28,2014,6,28,2013,1536,0.05,1,67,13,15,17,181,293,0.19,1100,143,32,5,7,8,89,99,18,22,25,270,1240,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.6,4382
2014-06-29,2014,6,29,2013,1483,0.05,1,67,13,15,17,181,293,0.2,1100,90,20,4,4,5,56,87,17,19,22,237,1224,275,275,275,275,990.0,969.4,0.88,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.8,4434
2014-06-30,2014,6,30,2013,1448,0.05,1,67,13,15,17,181,293,0.2,1100,55,12,2,2,3,34,79,15,17,20,215,1213,275,275,275,275,990.0,969.3,0.86,0.48,988.7,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.1,4467
2014-07-01,2014,7,1,2013,1406,0.05,1,63,12,13,13,155,256,0.18,1100,50,12,2,2,2,30,75,14,15,15,185,1205,275,275,275,275,990.0,969.2,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.7,4504
2014-07-02,2014,7,2,2013,1371,0.05,1,63,12,13,13,155,256,0.19,1100,15,3,0,0,0,9,66,12,13,13,164,1193,275,275,275,275,990.0,969.1,0.84,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,189.1,4537
2014-07-03,2014,7,3,2013,1330,0.05,1,63,12,13,13,155,256,0.19,1074,0,0,0,0,0,0,63,12,13,13,155,1162,268,268,268,268,990.0,968.9,0.79,0.45,988.8,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.2,4491
2014-07-04,2014,7,4,2013,1291,0.05,1,63,12,13,13,155,256,0.2,1035,0,0,0,0,0,0,63,12,13,13,155,1123,258,258,258,258,990.0,968.8,0.73,0.4,988.9,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,182.9,4390
2014-07-05,2014,7,5,2013,1238,0.05,1,63,12,13,13,155,256,0.21,982,0,0,0,0,0,0,63,12,13,13,155,1070,245,245,245,245,990.0,968.7,0.66,0.34,989.0,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,45.1,45.1,45.1,45.1,176.7,4241
2014-07-06,2014,7,6,2013,1203,0.05,1,63,12,13,13,155,256,0.21,947,0,0,0,0,0,0,63,12,13,13,155,1035,236,236,236,236,990.0,968.5,0.6,0.31,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,172.0,4128
2014-07-07,2014,7,7,2013,1184,0.05,1,63,12,13,13,155,256,0.22,928,0,0,0,0,0,0,63,12,13,13,155,1016,232,232,232,232,990.0,968.5,0.59,0.29,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,169.1,4058
2014-07-08,2014,7,8,2013,1144,0.05,1,63,12,13,13,155,256,0.22,888,0,0,0,0,0,0,63,12,13,13,155,976,222,222,222,222,990.0,968.4,0.55,0.26,989.2,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,41.8,41.8,41.8,41.8,162.9,3908
2014-07-09,2014,7,9,2013,1131,0.05,1,63,12,13,13,155,256,0.23,875,0,0,0,0,0,0,63,12,13,13,155,963,218,218,218,218,990.0,968.3,0.54,0.25,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,41.3,41.3,41.3,41.3,160.8,3858
2014-07-10,2014,7,10,2013,1099,0.05,1,63,12,13,13,155,256,0.23,843,0,0,0,0,0,0,63,12,13,13,155,931,210,210,210,210,990.0,968.2,0.51,0.22,989.3,4,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,155.6,3733
2014-07-11,2014,7,11,2013,1088,0.05,1,63,12,13,13,155,256,0.24,832,0,0,0,0,0,0,63,12,13,13,155,920,208,208,208,208,990.0,968.2,0.5,0.22,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,153.8,3691
2014-07-12,2014,7,12,2013,1062,0.05,1,63,12,13,13,155,256,0.24,806,0,0,0,0,0,0,63,12,13,13,155,894,268,268,268,0,990.0,968.1,0.47,0.2,989.3,3,20.7,20.7,20.7,0.0,0.94,0.94,0.94,0.0,51.5,51.5,51.5,0.0,151.3,3630
2014-07-13,2014,7,13,2013,1036,0.05,1,63,12,13,13,155,256,0.25,780,0,0,0,0,0,0,63,12,13,13,155,868,260,260,260,0,990.0,968.0,0.45,0.18,989.4,3,20.9,20.9,20.9,0.0,0.94,0.94,0.94,0.0,50.2,50.2,50.2,0.0,147.5,3539
2014-07-14,2014,7,14,2013,998,0.05,1,63,12,13,13,155,256,0.26,742,0,0,0,0,0,0,63,12,13,13,155,830,247,247,247,0,990.0,967.9,0.42,0.16,989.4,3,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,48.2,48.2,48.2,0.0,141.7,3401
2014-07-15,2014,7,15,2013,964,0.05,1,63,12,13,13,155,256,0.27,708,0,0,0,0,0,0,63,12,13,13,155,796,236,236,236,0,990.0,967.8,0.38,0.14,989.5,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,46.4,46.4,46.4,0.0,136.4,3274
2014-07-16,2014,7,16,2013,945,0.05,1,63,12,13,13,155,256,0.27,689,0,0,0,0,0,0,63,12,13,13,155,777,229,229,229,0,990.0,967.7,0.37,0.14,989.5,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,133.4,3201
2014-07-17,2014,7,17,2013,916,0.05,1,63,12,13,13,155,256,0.28,660,0,0,0,0,0,0,63,12,13,13,155,748,220,220,220,0,990.0,967.6,0.35,0.13,989.5,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,43.7,43.7,43.7,0.0,128.4,3082
2014-07-18,2014,7,18,2013,879,0.05,1,63,12,13,13,155,256,0.29,623,0,0,0,0,0,0,63,12,13,13,155,711,207,207,207,0,990.0,967.4,0.33,0.12,989.6,3,21.8,21.8,21.8,0.0,0.93,0.93,0.93,0.0,41.6,41.6,41.6,0.0,121.6,2919
2014-07-19,2014,7,19,2013,853,0.05,1,63,12,13,13,155,256,0.3,597,0,0,0,0,0,0,63,12,13,13,155,685,199,199,199,0,990.0,967.3,0.32,0.11,989.6,3,22.0,22.0,22.0,0.0,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,116.7,2800
2014-07-20,2014,7,20,2013,838,0.05,1,63,12,13,13,155,256,0.31,582,0,0,0,0,0,0,63,12,13,13,155,670,194,194,194,0,990.0,967.3,0.31,0.1,989.6,3,22.1,22.1,22.1,0.0,0.93,0.93,0.93,0.0,39.1,39.1,39.1,0.0,113.7,2729
2014-07-21,2014,7,21,2013,798,0.08,1,63,12,13,13,155,256,0.32,542,0,0,0,0,0,0,63,12,13,13,155,630,271,271,0,0,990.0,967.1,0.28,0.09,989.6,2,22.0,22.0,0.0,0.0,0.94,0.94,0.0,0.0,55.3,55.3,0.0,0.0,108.3,2599
2014-07-22,2014,7,22,2013,774,0.08,1,63,12,13,13,155,256,0.33,518,0,0,0,0,0,0,63,12,13,13,155,606,259,259,0,0,990.0,967.0,0.27,0.08,989.7,2,22.2,22.2,0.0,0.0,0.94,0.94,0.0,0.0,53.2,53.2,0.0,0.0,104.3,2502
2014-07-23,2014,7,23,2013,756,0.08,1,63,12,13,13,155,256,0.34,500,0,0,0,0,0,0,63,12,13,13,155,588,250,250,0,0,990.0,966.9,0.26,0.07,989.7,2,22.3,22.3,0.0,0.0,0.94,0.94,0.0,0.0,51.6,51.6,0.0,0.0,101.1,2427
2014-07-24,2014,7,24,2013,743,0.08,1,63,12,13,13,155,256,0.34,487,0,0,0,0,0,0,63,12,13,13,155,575,243,243,0,0,990.0,966.9,0.25,0.07,989.7,2,22.4,22.4,0.0,0.0,0.94,0.94,0.0,0.0,50.4,50.4,0.0,0.0,98.8,2370
2014-07-25,2014,7,25,2013,730,0.08,1,63,12,13,13,155,256,0.35,474,0,0,0,0,0,0,63,12,13,13,155,562,237,237,0,0,990.0,966.8,0.25,0.06,989.7,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,49.2,49.2,0.0,0.0,96.5,2316
2014-07-26,2014,7,26,2013,708,0.08,1,63,12,13,13,155,256,0.36,452,0,0,0,0,0,0,63,12,13,13,155,540,226,226,0,0,990.0,966.7,0.23,0.06,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,47.1,47.1,0.0,0.0,92.3,2216
2014-07-27,2014,7,27,2013,689,0.08,1,63,12,13,13,155,256,0.37,433,0,0,0,0,0,0,63,12,13,13,155,521,216,216,0,0,990.0,966.7,0.22,0.06,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,88.8,2130
2014-07-28,2014,7,28,2013,677,0.08,1,63,12,13,13,155,256,0.38,421,0,0,0,0,0,0,63,12,13,13,155,509,210,210,0,0,990.0,966.6,0.22,0.05,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,86.5,2076
2014-07-29,2014,7,29,2013,661,0.08,1,63,12,13,13,155,256,0.39,405,0,0,0,0,0,0,63,12,13,13,155,493,202,202,0,0,990.0,966.5,0.21,0.05,989.7,2,22.9,22.9,0.0,0.0,0.93,0.93,0.0,0.0,42.5,42.5,0.0,0.0,83.1,1993
2014-07-30,2014,7,30,2013,648,0.08,1,63,12,13,13,155,256,0.39,392,0,0,0,0,0,0,63,12,13,13,155,480,196,196,0,0,990.0,966.5,0.21,0.05,989.7,2,23.0,23.0,0.0,0.0,0.93,0.93,0.0,0.0,41.3,41.3,0.0,0.0,80.4,1929
2014-07-31,2014,7,31,2013,626,0.08,1,63,12,13,13,155,256,0.41,370,0,0,0,0,0,0,63,12,13,13,155,458,185,185,0,0,990.0,966.4,0.2,0.04,989.8,2,23.1,23.1,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,75.6,1815
2014-08-01,2014,8,1,2013,604,0.08,1,58,10,10,7,117,202,0.33,402,0,0,0,0,0,0,58,10,10,7,117,480,201,201,0,0,990.0,966.3,0.21,0.05,989.7,2,23.1,23.1,0.0,0.0,0.93,0.93,0.0,0.0,42.6,42.6,0.0,0.0,83.3,1998
2014-08-02,2014,8,2,2013,595,0.08,1,58,10,10,7,117,202,0.34,393,0,0,0,0,0,0,58,10,10,7,117,471,196,196,0,0,990.0,966.3,0.2,0.05,989.7,2,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,81.4,1954
2014-08-03,2014,8,3,2013,580,0.08,1,58,10,10,7,117,202,0.35,378,0,0,0,0,0,0,58,10,10,7,117,456,189,189,0,0,990.0,966.2,0.2,0.05,989.8,2,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.1,1875
2014-08-04,2014,8,4,2013,569,0.08,1,58,10,10,7,117,202,0.35,367,0,0,0,0,0,0,58,10,10,7,117,445,183,183,0,0,990.0,966.2,0.19,0.04,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.8,1819
2014-08-05,2014,8,5,2013,561,0.08,1,58,10,10,7,117,202,0.36,359,0,0,0,0,0,0,58,10,10,7,117,437,179,179,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,74.2,1780
2014-08-06,2014,8,6,2013,553,0.08,1,58,10,10,7,117,202,0.36,351,0,0,0,0,0,0,58,10,10,7,117,429,175,175,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.5,37.5,0.0,0.0,72.7,1744
2014-08-07,2014,8,7,2013,542,0.08,1,58,10,10,7,117,202,0.37,340,0,0,0,0,0,0,58,10,10,7,117,418,170,170,0,0,990.0,966.0,0.18,0.04,989.8,2,23.5,23.5,0.0,0.0,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.4,1689
2014-08-08,2014,8,8,2013,536,0.08,1,58,10,10,7,117,202,0.38,334,0,0,0,0,0,0,58,10,10,7,117,412,167,167,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.3,1662
2014-08-09,2014,8,9,2013,526,0.08,1,58,10,10,7,117,202,0.38,324,0,0,0,0,0,0,58,10,10,7,117,402,162,162,0,0,990.0,966.0,0.18,0.03,989.8,2,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.1,1611
2014-08-10,2014,8,10,2013,526,0.08,1,58,10,10,7,117,202,0.38,324,0,0,0,0,0,0,58,10,10,7,117,402,162,162,0,0,990.0,966.0,0.18,0.03,989.8,2,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.1,1611
2014-08-11,2014,8,11,2013,517,0.14,2,54,9,8,6,107,184,0.36,333,0,0,0,0,0,0,54,9,8,6,107,404,166,166,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.2,1661
2014-08-12,2014,8,12,2013,506,0.14,2,54,9,8,6,107,184,0.36,322,0,0,0,0,0,0,54,9,8,6,107,393,161,161,0,0,990.0,965.9,0.17,0.03,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.1,1610
2014-08-13,2014,8,13,2013,491,0.14,2,54,9,8,6,107,184,0.37,307,0,0,0,0,0,0,54,9,8,6,107,378,153,153,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,64.0,1535
2014-08-14,2014,8,14,2013,481,0.14,2,54,9,8,6,107,184,0.38,297,0,0,0,0,0,0,54,9,8,6,107,368,148,148,0,0,990.0,965.8,0.17,0.03,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,31.9,31.9,0.0,0.0,61.9,1485
2014-08-15,2014,8,15,2013,475,0.14,2,54,9,8,6,107,184,0.39,291,0,0,0,0,0,0,54,9,8,6,107,362,145,145,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,60.6,1453
2014-08-16,2014,8,16,2013,466,0.14,2,54,9,8,6,107,184,0.39,282,0,0,0,0,0,0,54,9,8,6,107,353,141,141,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.7,1408
2014-08-17,2014,8,17,2013,466,0.14,2,54,9,8,6,107,184,0.39,282,0,0,0,0,0,0,54,9,8,6,107,353,141,141,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.7,1408
2014-08-18,2014,8,18,2013,462,0.14,2,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,57.9,1389
2014-08-19,2014,8,19,2013,458,0.14,2,54,9,8,6,107,184,0.4,274,0,0,0,0,0,0,54,9,8,6,107,345,274,0,0,0,990.0,965.7,0.16,0.02,989.8,1,23.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.1,0.0,0.0,0.0,58.9,1414
2014-08-20,2014,8,20,2013,455,0.14,2,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,271,0,0,0,990.0,965.6,0.16,0.02,989.8,1,23.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.6,0.0,0.0,0.0,58.4,1400
2014-08-21,2014,8,21,2013,444,0.16,2,54,9,8,6,107,184,0.41,260,0,0,0,0,0,0,54,9,8,6,107,331,260,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.3,0.0,0.0,0.0,56.2,1348
2014-08-22,2014,8,22,2013,440,0.16,2,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,256,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.6,0.0,0.0,0.0,55.4,1330
2014-08-23,2014,8,23,2013,436,0.16,2,54,9,8,6,107,184,0.42,252,0,0,0,0,0,0,54,9,8,6,107,323,252,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.7,0.0,0.0,0.0,54.6,1309
2014-08-24,2014,8,24,2013,432,0.16,2,54,9,8,6,107,184,0.43,248,0,0,0,0,0,0,54,9,8,6,107,319,248,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.8,0.0,0.0,0.0,53.7,1289
2014-08-25,2014,8,25,2013,420,0.16,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,236,0,0,0,990.0,965.5,0.14,0.02,989.8,1,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,51.4,1232
2014-08-26,2014,8,26,2013,417,0.16,2,54,9,8,6,107,184,0.44,233,0,0,0,0,0,0,54,9,8,6,107,304,233,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,50.8,1218
2014-08-27,2014,8,27,2013,414,0.16,2,54,9,8,6,107,184,0.44,230,0,0,0,0,0,0,54,9,8,6,107,301,230,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.2,0.0,0.0,0.0,50.2,1203
2014-08-28,2014,8,28,2013,410,0.16,2,54,9,8,6,107,184,0.45,226,0,0,0,0,0,0,54,9,8,6,107,297,226,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.2,0.0,0.0,0.0,49.2,1180
2014-08-29,2014,8,29,2013,403,0.16,2,54,9,8,6,107,184,0.46,219,0,0,0,0,0,0,54,9,8,6,107,290,219,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
2014-08-30,2014,8,30,2013,403,0.16,2,54,9,8,6,107,184,0.46,219,0,0,0,0,0,0,54,9,8,6,107,290,219,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
2014-08-31,2014,8,31,2013,392,0.16,2,54,9,8,6,107,184,0.47,208,0,0,0,0,0,0,54,9,8,6,107,279,208,0,0,0,990.0,965.4,0.13,0.01,989.9,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.5,1090
2014-09-01,2014,9,1,2013,385,0.18,2,46,7,6,4,75,138,0.36,247,0,0,0,0,0,0,46,7,6,4,75,306,247,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.3,0.0,0.0,0.0,54.2,1300
2014-09-02,2014,9,2,2013,381,0.18,2,46,7,6,4,75,138,0.36,243,0,0,0,0,0,0,46,7,6,4,75,302,243,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,53.3,1279
2014-09-03,2014,9,3,2013,378,0.18,2,46,7,6,4,75,138,0.36,240,0,0,0,0,0,0,46,7,6,4,75,299,240,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,52.6,1261
2014-09-04,2014,9,4,2013,378,0.18,2,46,7,6,4,75,138,0.36,240,0,0,0,0,0,0,46,7,6,4,75,299,240,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,52.6,1261
2014-09-05,2014,9,5,2013,366,0.18,2,46,7,6,4,75,138,0.38,228,0,0,0,0,0,0,46,7,6,4,75,287,228,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.1,0.0,0.0,0.0,50.1,1202
2014-09-06,2014,9,6,2013,366,0.18,2,46,7,6,4,75,138,0.38,228,0,0,0,0,0,0,46,7,6,4,75,287,228,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.1,0.0,0.0,0.0,50.1,1202
2014-09-07,2014,9,7,2013,362,0.18,2,46,7,6,4,75,138,0.38,224,0,0,0,0,0,0,46,7,6,4,75,283,224,0,0,0,990.0,965.2,0.14,0.01,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.2,0.0,0.0,0.0,49.2,1181
2014-09-08,2014,9,8,2013,362,0.18,2,46,7,6,4,75,138,0.38,224,0,0,0,0,0,0,46,7,6,4,75,283,224,0,0,0,990.0,965.2,0.14,0.01,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.2,0.0,0.0,0.0,49.2,1181
2014-09-09,2014,9,9,2013,354,0.18,2,46,7,6,4,75,138,0.39,216,0,0,0,0,0,0,46,7,6,4,75,275,216,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
2014-09-10,2014,9,10,2013,348,0.18,2,46,7,6,4,75,138,0.4,210,0,0,0,0,0,0,46,7,6,4,75,269,210,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,46.2,1109
2014-09-11,2014,9,11,2013,341,0.21,2,46,7,6,4,75,138,0.4,203,0,0,0,0,0,0,46,7,6,4,75,262,203,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1071
2014-09-12,2014,9,12,2013,340,0.21,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1066
2014-09-13,2014,9,13,2013,335,0.21,2,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1045
2014-09-14,2014,9,14,2013,332,0.21,2,46,7,6,4,75,138,0.42,194,0,0,0,0,0,0,46,7,6,4,75,253,194,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.6,0.0,0.0,0.0,42.7,1024
2014-09-15,2014,9,15,2013,330,0.21,2,46,7,6,4,75,138,0.42,192,0,0,0,0,0,0,46,7,6,4,75,251,192,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.2,1012
2014-09-16,2014,9,16,2013,326,0.21,2,46,7,6,4,75,138,0.42,188,0,0,0,0,0,0,46,7,6,4,75,247,188,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,992
2014-09-17,2014,9,17,2013,324,0.21,2,46,7,6,4,75,138,0.43,186,0,0,0,0,0,0,46,7,6,4,75,245,186,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,40.9,981
2014-09-18,2014,9,18,2013,320,0.21,2,46,7,6,4,75,138,0.43,182,0,0,0,0,0,0,46,7,6,4,75,241,182,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,954
2014-09-19,2014,9,19,2013,312,0.21,2,46,7,6,4,75,138,0.44,174,0,0,0,0,0,0,46,7,6,4,75,233,174,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,38.0,910
2014-09-20,2014,9,20,2013,312,0.21,2,46,7,6,4,75,138,0.44,174,0,0,0,0,0,0,46,7,6,4,75,233,174,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,38.0,910
2014-09-21,2014,9,21,2013,312,0.29,2,46,7,6,4,75,138,0.44,174,0,0,0,0,0,0,46,7,6,4,75,233,174,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,37.9,909
