Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2017-04-22,2017,4,22,2016,3138,0.33,2,70,14,18,25,168,295,0.09,1100,1743,30,4,7,55,1647,100,18,25,80,1815,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.5,3227
2017-04-23,2017,4,23,2016,3110,0.33,2,70,14,18,25,168,295,0.09,1100,1715,30,4,7,55,1619,100,18,25,80,1787,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.2,3245
2017-04-24,2017,4,24,2016,3056,0.33,2,70,14,18,25,168,295,0.1,1100,1661,30,4,7,55,1565,100,18,25,80,1733,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.7,3280
2017-04-25,2017,4,25,2016,3030,0.33,2,70,14,18,25,168,295,0.1,1100,1635,30,4,7,55,1539,100,18,25,80,1707,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.4,3297
2017-04-26,2017,4,26,2016,2995,0.33,2,70,14,18,25,168,295,0.1,1100,1600,30,4,7,55,1504,100,18,25,80,1672,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,138.3,3320
2017-04-27,2017,4,27,2016,2962,0.33,2,70,14,18,25,168,295,0.1,1100,1567,30,4,7,55,1471,100,18,25,80,1639,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3341
2017-04-28,2017,4,28,2016,2913,0.33,2,70,14,18,25,168,295,0.1,1100,1518,30,4,7,55,1422,100,18,25,80,1590,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3373
2017-04-29,2017,4,29,2016,2853,0.33,2,70,14,18,25,168,295,0.1,1100,1458,30,4,7,55,1362,100,18,25,80,1530,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,142.2,3412
2017-04-30,2017,4,30,2016,2816,0.33,2,70,14,18,25,168,295,0.1,1100,1421,30,4,7,55,1325,100,18,25,80,1493,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.2,3436
2017-05-01,2017,5,1,2016,2772,0.44,3,55,13,13,17,178,276,0.1,1100,1396,45,5,12,63,1271,100,18,25,80,1449,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.4,3465
2017-05-02,2017,5,2,2016,2726,0.44,3,55,13,13,17,178,276,0.1,1100,1350,45,4,11,63,1225,100,18,25,80,1403,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,145.6,3495
2017-05-03,2017,5,3,2016,2698,0.44,3,55,13,13,17,178,276,0.1,1100,1322,45,4,11,63,1197,100,18,25,80,1375,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.4,3513
2017-05-04,2017,5,4,2016,2653,0.44,3,55,13,13,17,178,276,0.1,1100,1277,44,4,11,63,1152,100,18,25,80,1330,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,147.6,3542
2017-05-05,2017,5,5,2016,2606,0.44,3,55,13,13,17,178,276,0.11,1100,1230,44,5,12,63,1105,100,18,25,80,1283,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.4,38.4,38.4,38.4,148.9,3573
2017-05-06,2017,5,6,2016,2573,0.44,3,55,13,13,17,178,276,0.11,1100,1197,44,5,12,63,1072,100,18,25,80,1250,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.8,3595
2017-05-07,2017,5,7,2016,2529,0.44,3,55,13,13,17,178,276,0.11,1100,1153,45,4,11,63,1028,100,18,25,80,1206,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,151.0,3624
2017-05-08,2017,5,8,2016,2491,0.44,3,55,13,13,17,178,276,0.11,1100,1115,44,5,12,63,990,100,18,25,80,1168,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.1,3649
2017-05-09,2017,5,9,2016,2433,0.44,3,55,13,13,17,178,276,0.11,1100,1057,45,5,12,63,932,100,18,25,80,1110,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,153.8,3690
2017-05-10,2017,5,10,2016,2397,0.44,3,55,13,13,17,178,276,0.12,1100,1021,45,5,12,62,896,100,18,25,79,1074,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,154.9,3716
2017-05-11,2017,5,11,2016,2338,0.49,3,55,13,13,17,178,276,0.12,1100,962,45,5,12,59,841,100,18,25,76,1019,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.5,3755
2017-05-12,2017,5,12,2016,2299,0.49,3,55,13,13,17,178,276,0.12,1100,923,45,5,12,56,804,100,18,25,73,982,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.6,3781
2017-05-13,2017,5,13,2016,2272,0.49,3,55,13,13,17,178,276,0.12,1100,896,45,5,12,55,778,100,18,25,72,956,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.3,3799
2017-05-14,2017,5,14,2016,2224,0.49,3,55,13,13,17,178,276,0.12,1100,848,45,5,12,52,734,100,18,25,69,912,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.6,3830
2017-05-15,2017,5,15,2016,2196,0.49,3,55,13,13,17,178,276,0.13,1100,820,45,5,12,50,707,100,18,25,67,885,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.4,3849
2017-05-16,2017,5,16,2016,2162,0.49,3,55,13,13,17,178,276,0.13,1100,786,45,5,12,48,675,100,18,25,65,853,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.4,3872
2017-05-17,2017,5,17,2016,2136,0.49,3,55,13,13,17,178,276,0.13,1100,760,45,5,12,46,651,100,18,25,63,829,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.1,3889
2017-05-18,2017,5,18,2016,2109,0.49,3,55,13,13,17,178,276,0.13,1100,733,45,5,12,45,626,100,18,25,62,804,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.8,3907
2017-05-19,2017,5,19,2016,2083,0.49,3,55,13,13,17,178,276,0.13,1100,707,45,5,12,43,601,100,18,25,60,779,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.6,3925
2017-05-20,2017,5,20,2016,2047,0.49,3,55,13,13,17,178,276,0.13,1100,671,45,5,12,41,568,100,18,25,58,746,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.6,3949
2017-05-21,2017,5,21,2016,2011,0.53,3,55,13,13,17,178,276,0.14,1100,635,45,5,12,39,534,100,18,25,56,712,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3973
2017-05-22,2017,5,22,2016,1994,0.53,3,55,13,13,17,178,276,0.14,1100,618,44,4,11,38,518,100,18,25,55,696,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,166.1,3986
2017-05-23,2017,5,23,2016,1961,0.53,3,55,13,13,17,178,276,0.14,1100,585,45,4,11,36,486,100,18,25,53,664,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.4,4016
2017-05-24,2017,5,24,2016,1931,0.53,3,55,13,13,17,178,276,0.14,1100,555,44,5,12,34,459,100,18,25,51,637,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.5,4043
2017-05-25,2017,5,25,2016,1901,0.53,3,55,13,13,17,178,276,0.15,1100,525,45,5,12,32,431,100,18,25,49,609,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.6,4070
2017-05-26,2017,5,26,2016,1850,0.53,3,55,13,13,17,178,276,0.15,1100,474,44,5,12,29,383,100,18,25,46,561,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.5,4116
2017-05-27,2017,5,27,2016,1820,0.53,3,55,13,13,17,178,276,0.15,1100,444,45,5,12,27,355,100,18,25,44,533,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,172.7,4144
2017-05-28,2017,5,28,2016,1788,0.53,3,55,13,13,17,178,276,0.15,1100,412,45,5,12,25,325,100,18,25,42,503,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.8,4172
2017-05-29,2017,5,29,2016,1726,0.53,3,55,13,13,17,178,276,0.16,1100,350,45,5,12,21,267,100,18,25,38,445,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
2017-05-30,2017,5,30,2016,1686,0.53,3,55,13,13,17,178,276,0.16,1100,310,45,5,12,19,228,100,18,25,36,406,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.4,4258
2017-05-31,2017,5,31,2016,1638,0.53,3,55,13,13,17,178,276,0.17,1100,262,44,5,12,16,184,100,18,25,33,362,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.1,4297
2017-06-01,2017,6,1,2016,1612,0.53,3,53,12,12,13,120,210,0.13,1100,302,47,6,13,18,217,100,18,25,31,337,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,179.9,4318
2017-06-02,2017,6,2,2016,1561,0.53,3,53,12,12,13,120,210,0.13,1100,251,47,6,13,15,169,100,18,25,28,289,1243,275,275,275,275,990.0,969.7,0.93,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.7,4359
2017-06-03,2017,6,3,2016,1536,0.53,3,53,12,12,13,120,210,0.14,1100,226,47,6,12,13,146,100,18,24,26,266,1242,275,275,275,275,990.0,969.6,0.93,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.5,4380
2017-06-04,2017,6,4,2016,1498,0.53,3,53,12,12,13,120,210,0.14,1100,188,47,6,10,11,113,100,18,22,24,233,1240,275,275,275,275,990.0,969.5,0.92,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,183.8,4412
2017-06-05,2017,6,5,2016,1460,0.53,3,53,12,12,13,120,210,0.14,1100,150,37,6,8,9,88,90,18,20,22,208,1229,275,275,275,275,990.0,969.4,0.89,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.5,4451
2017-06-06,2017,6,6,2016,1424,0.53,3,53,12,12,13,120,210,0.15,1100,114,28,5,6,7,65,81,18,18,20,185,1218,275,275,275,275,990.0,969.2,0.87,0.48,988.6,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,186.9,4485
2017-06-07,2017,6,7,2016,1390,0.53,3,53,12,12,13,120,210,0.15,1100,80,20,4,4,4,45,73,16,16,17,165,1206,275,275,275,275,990.0,969.1,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4517
2017-06-08,2017,6,8,2016,1359,0.53,3,53,12,12,13,120,210,0.15,1100,49,12,2,2,3,28,65,14,14,16,148,1195,275,275,275,275,990.0,969.0,0.84,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.5,4547
2017-06-09,2017,6,9,2016,1316,0.53,3,53,12,12,13,120,210,0.16,1100,6,1,0,0,0,3,54,12,12,13,123,1179,275,275,275,275,990.0,968.9,0.81,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.1,4587
2017-06-10,2017,6,10,2016,1256,0.53,3,53,12,12,13,120,210,0.17,1046,0,0,0,0,0,0,53,12,12,13,120,1123,261,261,261,261,990.0,968.7,0.73,0.41,988.9,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.7,4457
2017-06-11,2017,6,11,2016,1238,0.53,3,53,12,12,13,120,210,0.17,1028,0,0,0,0,0,0,53,12,12,13,120,1105,257,257,257,257,990.0,968.7,0.71,0.39,988.9,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,183.7,4409
2017-06-12,2017,6,12,2016,1198,0.53,3,53,12,12,13,120,210,0.18,988,0,0,0,0,0,0,53,12,12,13,120,1065,247,247,247,247,990.0,968.5,0.65,0.34,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,179.0,4294
2017-06-13,2017,6,13,2016,1184,0.53,3,53,12,12,13,120,210,0.18,974,0,0,0,0,0,0,53,12,12,13,120,1051,243,243,243,243,990.0,968.5,0.63,0.33,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.1,4251
2017-06-14,2017,6,14,2016,1144,0.53,3,53,12,12,13,120,210,0.18,934,0,0,0,0,0,0,53,12,12,13,120,1011,233,233,233,233,990.0,968.4,0.58,0.3,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,171.5,4115
2017-06-15,2017,6,15,2016,1131,0.53,3,53,12,12,13,120,210,0.19,921,0,0,0,0,0,0,53,12,12,13,120,998,230,230,230,230,990.0,968.3,0.57,0.29,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,169.5,4067
2017-06-16,2017,6,16,2016,1110,0.53,3,53,12,12,13,120,210,0.19,900,0,0,0,0,0,0,53,12,12,13,120,977,225,225,225,225,990.0,968.2,0.55,0.27,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.2,3989
2017-06-17,2017,6,17,2016,1086,0.53,3,53,12,12,13,120,210,0.19,876,0,0,0,0,0,0,53,12,12,13,120,953,219,219,219,219,990.0,968.2,0.53,0.25,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,41.7,41.7,41.7,41.7,162.4,3898
2017-06-18,2017,6,18,2016,1062,0.53,3,53,12,12,13,120,210,0.2,852,0,0,0,0,0,0,53,12,12,13,120,929,213,213,213,213,990.0,968.1,0.51,0.23,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.4,3801
2017-06-19,2017,6,19,2016,1025,0.53,3,53,12,12,13,120,210,0.2,815,0,0,0,0,0,0,53,12,12,13,120,892,271,271,271,0,990.0,968.0,0.47,0.2,989.3,3,20.8,20.8,20.8,0.0,0.94,0.94,0.94,0.0,52.3,52.3,52.3,0.0,153.7,3689
2017-06-20,2017,6,20,2016,972,0.53,3,53,12,12,13,120,210,0.22,762,0,0,0,0,0,0,53,12,12,13,120,839,254,254,254,0,990.0,967.8,0.42,0.17,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,49.7,49.7,49.7,0.0,146.1,3506
2017-06-21,2017,6,21,2016,945,0.55,3,53,12,12,13,120,210,0.22,735,0,0,0,0,0,0,53,12,12,13,120,812,245,245,245,0,990.0,967.7,0.4,0.16,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,48.3,48.3,48.3,0.0,142.0,3408
2017-06-22,2017,6,22,2016,906,0.55,3,53,12,12,13,120,210,0.23,696,0,0,0,0,0,0,53,12,12,13,120,773,232,232,232,0,990.0,967.5,0.37,0.14,989.5,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,46.2,46.2,46.2,0.0,135.8,3259
2017-06-23,2017,6,23,2016,869,0.55,3,53,12,12,13,120,210,0.24,659,0,0,0,0,0,0,53,12,12,13,120,736,219,219,219,0,990.0,967.4,0.35,0.13,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,44.1,44.1,44.1,0.0,129.6,3109
2017-06-24,2017,6,24,2016,838,0.55,3,53,12,12,13,120,210,0.25,628,0,0,0,0,0,0,53,12,12,13,120,705,209,209,209,0,990.0,967.3,0.33,0.12,989.6,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,42.2,42.2,42.2,0.0,123.7,2967
2017-06-25,2017,6,25,2016,808,0.55,3,53,12,12,13,120,210,0.26,598,0,0,0,0,0,0,53,12,12,13,120,675,199,199,199,0,990.0,967.1,0.31,0.11,989.6,3,22.2,22.2,22.2,0.0,0.93,0.93,0.93,0.0,40.5,40.5,40.5,0.0,118.0,2832
2017-06-26,2017,6,26,2016,774,0.55,3,53,12,12,13,120,210,0.27,564,0,0,0,0,0,0,53,12,12,13,120,641,188,188,188,0,990.0,967.0,0.29,0.1,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,38.3,38.3,38.3,0.0,111.5,2676
2017-06-27,2017,6,27,2016,743,0.55,3,53,12,12,13,120,210,0.28,533,0,0,0,0,0,0,53,12,12,13,120,610,266,266,0,0,990.0,966.9,0.27,0.08,989.6,2,22.3,22.3,0.0,0.0,0.94,0.94,0.0,0.0,55.0,55.0,0.0,0.0,107.7,2585
2017-06-28,2017,6,28,2016,721,0.55,3,53,12,12,13,120,210,0.29,511,0,0,0,0,0,0,53,12,12,13,120,588,255,255,0,0,990.0,966.8,0.26,0.07,989.7,2,22.4,22.4,0.0,0.0,0.94,0.94,0.0,0.0,53.1,53.1,0.0,0.0,104.0,2495
2017-06-29,2017,6,29,2016,702,0.55,3,53,12,12,13,120,210,0.3,492,0,0,0,0,0,0,53,12,12,13,120,569,246,246,0,0,990.0,966.7,0.25,0.07,989.7,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,51.4,51.4,0.0,0.0,100.7,2416
2017-06-30,2017,6,30,2016,677,0.55,3,53,12,12,13,120,210,0.31,467,0,0,0,0,0,0,53,12,12,13,120,544,233,233,0,0,990.0,966.6,0.24,0.06,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,49.0,49.0,0.0,0.0,96.0,2304
2017-07-01,2017,7,1,2016,648,0.59,3,50,10,9,9,108,186,0.29,462,0,0,0,0,0,0,50,10,9,9,108,531,231,231,0,0,990.0,966.5,0.23,0.06,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,48.8,48.8,0.0,0.0,95.6,2293
2017-07-02,2017,7,2,2016,632,0.59,3,50,10,9,9,108,186,0.29,446,0,0,0,0,0,0,50,10,9,9,108,515,223,223,0,0,990.0,966.4,0.22,0.06,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,47.2,47.2,0.0,0.0,92.5,2220
2017-07-03,2017,7,3,2016,619,0.59,3,50,10,9,9,108,186,0.3,433,0,0,0,0,0,0,50,10,9,9,108,502,216,216,0,0,990.0,966.4,0.21,0.06,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,45.9,45.9,0.0,0.0,89.9,2157
2017-07-04,2017,7,4,2016,604,0.59,3,50,10,9,9,108,186,0.31,418,0,0,0,0,0,0,50,10,9,9,108,487,209,209,0,0,990.0,966.3,0.21,0.05,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2087
2017-07-05,2017,7,5,2016,572,0.59,3,50,10,9,9,108,186,0.32,386,0,0,0,0,0,0,50,10,9,9,108,455,193,193,0,0,990.0,966.2,0.2,0.05,989.8,2,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,80.3,1926
2017-07-06,2017,7,6,2016,569,0.59,3,50,10,9,9,108,186,0.33,383,0,0,0,0,0,0,50,10,9,9,108,452,191,191,0,0,990.0,966.2,0.2,0.05,989.8,2,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,40.8,40.8,0.0,0.0,79.5,1907
2017-07-07,2017,7,7,2016,556,0.59,3,50,10,9,9,108,186,0.33,370,0,0,0,0,0,0,50,10,9,9,108,439,185,185,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,76.8,1843
2017-07-08,2017,7,8,2016,545,0.59,3,50,10,9,9,108,186,0.34,359,0,0,0,0,0,0,50,10,9,9,108,428,179,179,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.5,1787
2017-07-09,2017,7,9,2016,531,0.59,3,50,10,9,9,108,186,0.35,345,0,0,0,0,0,0,50,10,9,9,108,414,172,172,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,36.9,36.9,0.0,0.0,71.6,1717
2017-07-10,2017,7,10,2016,517,0.59,3,50,10,9,9,108,186,0.36,331,0,0,0,0,0,0,50,10,9,9,108,400,165,165,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,68.8,1651
2017-07-11,2017,7,11,2016,506,0.64,3,50,10,9,9,108,186,0.37,320,0,0,0,0,0,0,50,10,9,9,108,389,160,160,0,0,990.0,965.9,0.17,0.03,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.7,1600
2017-07-12,2017,7,12,2016,491,0.64,3,50,10,9,9,108,186,0.38,305,0,0,0,0,0,0,50,10,9,9,108,374,152,152,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,63.6,1525
2017-07-13,2017,7,13,2016,491,0.64,3,50,10,9,9,108,186,0.38,305,0,0,0,0,0,0,50,10,9,9,108,374,152,152,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,63.6,1525
2017-07-14,2017,7,14,2016,472,0.64,3,50,10,9,9,108,186,0.39,286,0,0,0,0,0,0,50,10,9,9,108,355,143,143,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.5,1429
2017-07-15,2017,7,15,2016,475,0.64,3,50,10,9,9,108,186,0.39,289,0,0,0,0,0,0,50,10,9,9,108,358,144,144,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,60.1,1442
2017-07-16,2017,7,16,2016,466,0.64,3,50,10,9,9,108,186,0.4,280,0,0,0,0,0,0,50,10,9,9,108,349,140,140,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,30.0,30.0,0.0,0.0,58.3,1398
2017-07-17,2017,7,17,2016,462,0.64,3,50,10,9,9,108,186,0.4,276,0,0,0,0,0,0,50,10,9,9,108,345,138,138,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,29.6,29.6,0.0,0.0,57.5,1379
2017-07-18,2017,7,18,2016,447,0.64,3,50,10,9,9,108,186,0.42,261,0,0,0,0,0,0,50,10,9,9,108,330,261,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,56.4,1352
2017-07-19,2017,7,19,2016,440,0.64,3,50,10,9,9,108,186,0.42,254,0,0,0,0,0,0,50,10,9,9,108,323,254,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.1,0.0,0.0,0.0,55.0,1320
2017-07-20,2017,7,20,2016,440,0.64,3,50,10,9,9,108,186,0.42,254,0,0,0,0,0,0,50,10,9,9,108,323,254,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.1,0.0,0.0,0.0,55.0,1320
2017-07-21,2017,7,21,2016,432,0.68,3,50,10,9,9,108,186,0.43,246,0,0,0,0,0,0,50,10,9,9,108,315,246,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,53.3,1278
2017-07-22,2017,7,22,2016,427,0.68,3,50,10,9,9,108,186,0.44,241,0,0,0,0,0,0,50,10,9,9,108,310,241,0,0,0,990.0,965.5,0.14,0.02,989.8,1,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.3,0.0,0.0,0.0,52.3,1254
2017-07-23,2017,7,23,2016,420,0.68,3,50,10,9,9,108,186,0.44,234,0,0,0,0,0,0,50,10,9,9,108,303,234,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.0,0.0,0.0,0.0,50.9,1222
2017-07-24,2017,7,24,2016,414,0.68,3,50,10,9,9,108,186,0.45,228,0,0,0,0,0,0,50,10,9,9,108,297,228,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.7,0.0,0.0,0.0,49.7,1193
2017-07-25,2017,7,25,2016,410,0.68,3,50,10,9,9,108,186,0.45,224,0,0,0,0,0,0,50,10,9,9,108,293,224,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.7,0.0,0.0,0.0,48.7,1169
2017-07-26,2017,7,26,2016,403,0.68,3,50,10,9,9,108,186,0.46,217,0,0,0,0,0,0,50,10,9,9,108,286,217,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.3,1134
2017-07-27,2017,7,27,2016,403,0.68,3,50,10,9,9,108,186,0.46,217,0,0,0,0,0,0,50,10,9,9,108,286,217,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.3,1134
2017-07-28,2017,7,28,2016,398,0.68,3,50,10,9,9,108,186,0.47,212,0,0,0,0,0,0,50,10,9,9,108,281,212,0,0,0,990.0,965.4,0.14,0.01,989.9,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.3,1111
2017-07-29,2017,7,29,2016,392,0.68,3,50,10,9,9,108,186,0.47,206,0,0,0,0,0,0,50,10,9,9,108,275,206,0,0,0,990.0,965.4,0.13,0.01,989.9,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1080
2017-07-30,2017,7,30,2016,385,0.68,3,50,10,9,9,108,186,0.48,199,0,0,0,0,0,0,50,10,9,9,108,268,199,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1044
2017-07-31,2017,7,31,2016,381,0.68,3,50,10,9,9,108,186,0.49,195,0,0,0,0,0,0,50,10,9,9,108,264,195,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.6,1021
2017-08-01,2017,8,1,2016,378,0.71,4,39,7,5,4,60,115,0.3,263,0,0,0,0,0,0,39,7,5,4,60,314,263,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.7,0.0,0.0,0.0,57.6,1381
2017-08-02,2017,8,2,2016,378,0.71,4,39,7,5,4,60,115,0.3,263,0,0,0,0,0,0,39,7,5,4,60,314,263,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.7,0.0,0.0,0.0,57.6,1381
2017-08-03,2017,8,3,2016,366,0.71,4,39,7,5,4,60,115,0.31,251,0,0,0,0,0,0,39,7,5,4,60,302,251,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.3,0.0,0.0,0.0,55.1,1323
2017-08-04,2017,8,4,2016,362,0.71,4,39,7,5,4,60,115,0.32,247,0,0,0,0,0,0,39,7,5,4,60,298,247,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.4,0.0,0.0,0.0,54.3,1303
2017-08-05,2017,8,5,2016,354,0.71,4,39,7,5,4,60,115,0.32,239,0,0,0,0,0,0,39,7,5,4,60,290,239,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,52.7,1263
2017-08-06,2017,8,6,2016,354,0.71,4,39,7,5,4,60,115,0.32,239,0,0,0,0,0,0,39,7,5,4,60,290,239,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,52.7,1263
2017-08-07,2017,8,7,2016,348,0.71,4,39,7,5,4,60,115,0.33,233,0,0,0,0,0,0,39,7,5,4,60,284,233,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,51.4,1233
2017-08-08,2017,8,8,2016,345,0.71,4,39,7,5,4,60,115,0.33,230,0,0,0,0,0,0,39,7,5,4,60,281,230,0,0,0,990.0,965.1,0.13,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,50.7,1217
2017-08-09,2017,8,9,2016,341,0.71,4,39,7,5,4,60,115,0.34,226,0,0,0,0,0,0,39,7,5,4,60,277,226,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,49.9,1196
2017-08-10,2017,8,10,2016,335,0.71,4,39,7,5,4,60,115,0.34,220,0,0,0,0,0,0,39,7,5,4,60,271,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.8,1170
2017-08-11,2017,8,11,2016,332,0.73,4,39,7,5,4,60,115,0.35,217,0,0,0,0,0,0,39,7,5,4,60,268,217,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.0,0.0,0.0,0.0,48.0,1151
2017-08-12,2017,8,12,2016,330,0.73,4,39,7,5,4,60,115,0.35,215,0,0,0,0,0,0,39,7,5,4,60,266,215,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
2017-08-13,2017,8,13,2016,330,0.73,4,39,7,5,4,60,115,0.35,215,0,0,0,0,0,0,39,7,5,4,60,266,215,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
2017-08-14,2017,8,14,2016,326,0.73,4,39,7,5,4,60,115,0.35,211,0,0,0,0,0,0,39,7,5,4,60,262,211,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.7,1121
2017-08-15,2017,8,15,2016,324,0.73,4,39,7,5,4,60,115,0.35,209,0,0,0,0,0,0,39,7,5,4,60,260,209,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.3,1112
2017-08-16,2017,8,16,2016,320,0.73,4,39,7,5,4,60,115,0.36,205,0,0,0,0,0,0,39,7,5,4,60,256,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.3,1087
2017-08-17,2017,8,17,2016,312,0.73,4,39,7,5,4,60,115,0.37,197,0,0,0,0,0,0,39,7,5,4,60,248,197,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1047
2017-08-18,2017,8,18,2016,312,0.73,4,39,7,5,4,60,115,0.37,197,0,0,0,0,0,0,39,7,5,4,60,248,197,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1045
2017-08-19,2017,8,19,2016,305,0.73,4,39,7,5,4,60,115,0.38,190,0,0,0,0,0,0,39,7,5,4,60,241,190,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,42.0,1007
2017-08-20,2017,8,20,2016,301,0.73,4,39,7,5,4,60,115,0.38,186,0,0,0,0,0,0,39,7,5,4,60,237,186,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,41.1,986
2017-08-21,2017,8,21,2016,299,0.75,4,39,7,5,4,60,115,0.38,184,0,0,0,0,0,0,39,7,5,4,60,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,40.5,971
2017-08-22,2017,8,22,2016,295,0.75,4,39,7,5,4,60,115,0.39,180,0,0,0,0,0,0,39,7,5,4,60,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,952
2017-08-23,2017,8,23,2016,291,0.75,4,39,7,5,4,60,115,0.39,176,0,0,0,0,0,0,39,7,5,4,60,227,176,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.6,927
2017-08-24,2017,8,24,2016,291,0.75,4,39,7,5,4,60,115,0.39,176,0,0,0,0,0,0,39,7,5,4,60,227,176,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.6,927
2017-08-25,2017,8,25,2016,288,0.75,4,39,7,5,4,60,115,0.4,173,0,0,0,0,0,0,39,7,5,4,60,224,173,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,37.9,910
2017-08-26,2017,8,26,2016,283,0.75,4,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.8,883
2017-08-27,2017,8,27,2016,276,0.75,4,39,7,5,4,60,115,0.42,161,0,0,0,0,0,0,39,7,5,4,60,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
2017-08-28,2017,8,28,2016,274,0.75,4,39,7,5,4,60,115,0.42,159,0,0,0,0,0,0,39,7,5,4,60,210,159,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,835
2017-08-29,2017,8,29,2016,271,0.75,4,39,7,5,4,60,115,0.42,156,0,0,0,0,0,0,39,7,5,4,60,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,818
2017-08-30,2017,8,30,2016,267,0.75,4,39,7,5,4,60,115,0.43,152,0,0,0,0,0,0,39,7,5,4,60,203,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
2017-08-31,2017,8,31,2016,264,0.75,4,39,7,5,4,60,115,0.44,149,0,0,0,0,0,0,39,7,5,4,60,200,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
2017-09-01,2017,9,1,2016,261,0.79,4,34,6,4,3,44,91,0.35,170,0,0,0,0,0,0,34,6,4,3,44,214,170,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,898
2017-09-02,2017,9,2,2016,259,0.79,4,34,6,4,3,44,91,0.35,168,0,0,0,0,0,0,34,6,4,3,44,212,168,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,36.9,886
2017-09-03,2017,9,3,2016,256,0.79,4,34,6,4,3,44,91,0.35,165,0,0,0,0,0,0,34,6,4,3,44,209,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.3,871
2017-09-04,2017,9,4,2016,251,0.79,4,34,6,4,3,44,91,0.36,160,0,0,0,0,0,0,34,6,4,3,44,204,160,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
2017-09-05,2017,9,5,2016,251,0.79,4,34,6,4,3,44,91,0.36,160,0,0,0,0,0,0,34,6,4,3,44,204,160,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
2017-09-06,2017,9,6,2016,246,0.79,4,34,6,4,3,44,91,0.37,155,0,0,0,0,0,0,34,6,4,3,44,199,155,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.1,819
2017-09-07,2017,9,7,2016,246,0.79,4,34,6,4,3,44,91,0.37,155,0,0,0,0,0,0,34,6,4,3,44,199,155,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.1,819
2017-09-08,2017,9,8,2016,240,0.79,4,34,6,4,3,44,91,0.38,149,0,0,0,0,0,0,34,6,4,3,44,193,149,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,782
2017-09-09,2017,9,9,2016,234,0.79,4,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,754
2017-09-10,2017,9,10,2016,232,0.79,4,34,6,4,3,44,91,0.39,141,0,0,0,0,0,0,34,6,4,3,44,185,141,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,741
2017-09-11,2017,9,11,2016,230,0.8,4,34,6,4,3,44,91,0.39,139,0,0,0,0,0,0,34,6,4,3,44,183,139,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.5,732
2017-09-12,2017,9,12,2016,226,0.8,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.7,712
2017-09-13,2017,9,13,2016,223,0.8,4,34,6,4,3,44,91,0.41,132,0,0,0,0,0,0,34,6,4,3,44,176,132,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,693
2017-09-14,2017,9,14,2016,220,0.8,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.2,675
2017-09-15,2017,9,15,2016,220,0.8,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.2,675
2017-09-16,2017,9,16,2016,220,0.8,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.2,675
2017-09-17,2017,9,17,2016,220,0.8,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.2,675
2017-09-18,2017,9,18,2016,216,0.8,4,34,6,4,3,44,91,0.42,125,0,0,0,0,0,0,34,6,4,3,44,169,125,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.4,657
2017-09-19,2017,9,19,2016,216,0.8,4,34,6,4,3,44,91,0.42,125,0,0,0,0,0,0,34,6,4,3,44,169,125,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.4,657
2017-09-20,2017,9,20,2016,213,0.8,4,34,6,4,3,44,91,0.43,122,0,0,0,0,0,0,34,6,4,3,44,166,122,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,639
2017-09-21,2017,9,21,2016,213,0.8200000000000001,4,34,6,4,3,44,91,0.43,122,0,0,0,0,0,0,34,6,4,3,44,166,122,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,639
2017-09-22,2017,9,22,2016,209,0.8200000000000001,4,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,618
2017-09-23,2017,9,23,2016,203,0.8200000000000001,4,34,6,4,3,44,91,0.45,112,0,0,0,0,0,0,34,6,4,3,44,156,112,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.2,581
2017-09-24,2017,9,24,2016,200,0.8200000000000001,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.6,567
2017-09-25,2017,9,25,2016,200,0.8200000000000001,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.6,567
2017-09-26,2017,9,26,2016,200,0.8200000000000001,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.6,567
2017-09-27,2017,9,27,2016,200,0.8200000000000001,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.6,567
2017-09-28,2017,9,28,2016,200,0.8200000000000001,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.6,567
2017-09-29,2017,9,29,2016,200,0.8200000000000001,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.6,567
2017-09-30,2017,9,30,2016,200,0.8200000000000001,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.5,564
