ExceedanceRnd,Flow,Exceedance,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
0.0,8865.175952966993,0.001411764705882353,0.7659512023363482,137.61586691882897,0.01586705755308628,0.026323529411764707,1.1029411764705883,65.73529411764706,12.338235294117647,14.691176470588236,16.926470588235293,166.94117647058823,276.63235294117646,0.03159882308448247,8588.543600025816,0.0,,0.0,275.0,275.0,275.0,275.0,8588.543600025816,1134.264705882353,5.661764705882353,10.308823529411764,63.0735294117647,7375.234776496404,1200.0,18.0,25.0,80.0,7542.175952966993,1243.0,990.5276422287121,981.7781043930673,8.749537835644784,0.800008100042886,0.48,989.2476341286691,0.5349,0.5349,0.5349,0.5349,6.934629735601885,6.934629735601885,6.934629735601885,6.934629735601885,1.0,0.49913442236522826,0.49913442236522826,0.49913442236522826,0.49913442236522826,9.344327375588199,9.344327375588199,9.344327375588199,9.344327375588199,0.19031216650892457,0.19031216650892457,0.19031216650892457,0.19031216650892457,0.96,0.96,0.96,0.96,8.97055428056467,8.97055428056467,8.97055428056467,8.97055428056467,35.88221712225868,861.1732109342083,0.004080824131343608,inf
0.005,6478.790089096897,0.004988505747126418,0.5597674636979718,115.2699341767018,0.017455567404730307,0.04114942528735632,1.0919540229885059,72.4367816091954,13.850574712643677,17.701149425287355,22.597701149425287,197.93103448275863,324.51724137931035,0.050476297457674055,6154.272847717586,0.0,,0.0,275.0,275.0,275.0,275.0,6154.272847717586,1127.5632183908046,4.149425287356322,7.298850574712641,57.40229885057471,4957.859054614138,1200.0,18.0,25.0,80.0,5155.790089096897,1243.0,990.1282092954174,979.6120755707816,10.516133724635786,0.8785817647872456,0.48,988.76962753063,0.5349,0.5349,0.5349,0.5349,8.622651959848524,8.622651959848524,8.622651959848524,8.622651959848524,1.0,0.6206333386683471,0.6206333386683471,0.6206333386683471,0.6206333386683471,14.50102923339677,14.50102923339677,14.50102923339677,14.50102923339677,0.29533664426469997,0.29533664426469997,0.29533664426469997,0.29533664426469997,0.96,0.96,0.96,0.96,13.920988064060898,13.920988064060898,13.920988064060898,13.920988064060898,55.68395225624359,1336.4148541498462,0.008751431589389446,inf
0.01,5544.712707091356,0.010047337278106508,0.4790631778926932,68.65904658876865,0.012348943347482412,0.07704142011834321,1.2899408284023668,72.68047337278107,13.65680473372781,17.674556213017752,23.076923076923077,194.07692307692307,321.1656804733728,0.0579731901399189,5223.547026617983,91.12426035502959,,0.33136094674556216,275.0,275.0,275.0,275.0,5132.422766262954,1036.1952662721894,4.34319526627219,7.325443786982247,56.92307692307692,4027.635784014433,1108.8757396449705,18.0,25.0,80.0,4221.712707091357,1243.0,990.0508239560754,978.3488575689207,11.701966387154835,0.9073040346625058,0.4799999999999999,988.6635199214129,0.5349,0.5349,0.5349,0.5349,9.779762352492307,9.779762352492307,9.779762352492307,9.779762352492307,1.0,0.7039187698255349,0.7039187698255349,0.7039187698255349,0.7039187698255349,18.57307460401725,18.57307460401725,18.57307460401725,18.57307460401725,0.37827035853395624,0.37827035853395624,0.37827035853395624,0.37827035853395624,0.9599999999999999,0.9599999999999999,0.9599999999999999,0.9599999999999999,17.83015161985656,17.83015161985656,17.83015161985656,17.83015161985656,71.32060647942625,1711.69455550623,0.012881825549793655,inf
0.015,5190.964012416778,0.014953488372093024,0.4484992906728096,88.79828347698552,0.017178101586464642,0.10534883720930233,1.4011627906976745,71.54069767441861,12.94186046511628,16.6453488372093,21.261627906976745,183.5581395348837,305.94767441860466,0.058954937669836206,4885.016337998173,1100.0,,4.0,275.0,275.0,275.0,275.0,3785.0163379981736,28.459302325581394,5.058139534883721,8.354651162790697,58.73837209302326,3684.4058728818945,100.0,18.0,25.0,80.0,3867.964012416778,1243.0,990.0220617109576,977.8040845791219,12.21797713183577,0.9180482217292024,0.48000000000000004,988.6240134892283,0.5349,0.5349,0.5349,0.5349,10.285028910106554,10.285028910106554,10.285028910106554,10.285028910106554,,0.7402863829484819,0.7402863829484819,0.7402863829484819,0.7402863829484819,20.53862044942456,20.53862044942456,20.53862044942456,20.53862044942456,0.4183018421471397,0.4183018421471397,0.4183018421471397,0.4183018421471397,0.961830535263776,0.961830535263776,0.961830535263776,0.961830535263776,19.755422366837927,19.755422366837927,19.755422366837927,19.755422366837927,79.0216894673517,1896.520547216441,0.015239000334999881,1.9954972087715078e-05
0.02,4777.593170614508,0.020075581395348836,0.4127840499410935,113.35002959280116,0.02365560606125124,0.11046511627906977,1.4069767441860466,69.97674418604652,13.156976744186046,16.61627906976744,21.203488372093023,181.56976744186048,302.5232558139535,0.0633511574211708,4475.069914800555,1100.0,,4.0,275.0,275.0,275.0,275.0,3375.0699148005547,30.023255813953487,4.843023255813954,8.383720930232558,58.79651162790697,3273.0234031726477,100.0,18.0,25.0,80.0,3454.5931706145084,1243.0,990.0,977.1029955022244,12.897004497775482,0.9262894125183112,0.48000000000000004,988.5937105874816,0.5349,0.5349,0.5349,0.5349,10.955815085257207,10.955815085257207,10.955815085257207,10.955815085257207,,0.7885676153761483,0.7885676153761483,0.7885676153761483,0.7885676153761483,23.309834375469652,23.309834375469652,23.309834375469652,23.309834375469652,0.4747420443069176,0.4747420443069176,0.4747420443069176,0.4747420443069176,0.9674275270201163,0.9674275270201163,0.9674275270201163,0.9674275270201163,22.55238210579347,22.55238210579347,22.55238210579347,22.55238210579347,90.20952842317388,2165.028682156173,0.018915336130971756,2.2780183945245932e-05
0.025,4488.692014422617,0.025111764705882354,0.3878229900461141,79.42077627575061,0.0177169475075707,0.11952941176470588,1.423529411764706,66.68235294117648,12.623529411764705,15.411764705882353,18.958823529411763,169.4294117647059,283.1058823529412,0.06307471058103271,4205.586132069676,1100.0,,4.0,275.0,275.0,275.0,275.0,3105.586132069676,33.31764705882353,5.376470588235295,9.588235294117647,61.04117647058823,2996.2626026579114,100.0,18.0,25.0,80.0,3165.692014422617,1243.0,990.0,976.5743063863933,13.425693613606635,0.9262894125183112,0.48,988.5937105874817,0.5349,0.5349,0.5349,0.5349,11.48450420108836,11.48450420108836,11.48450420108836,11.48450420108836,,0.8266211159237535,0.8266211159237535,0.8266211159237535,0.8266211159237535,25.60395644365676,25.60395644365676,25.60395644365676,25.60395644365676,0.5214655080174493,0.5214655080174493,0.5214655080174493,0.5214655080174493,0.9700000000000001,0.9700000000000001,0.9700000000000001,0.9700000000000001,24.835837750347057,24.835837750347057,24.835837750347057,24.835837750347057,99.34335100138823,2384.2404240333176,0.022136042356668145,2.508670479833036e-05
0.03,4308.483888063277,0.029951515151515153,0.3722530079286671,85.4394621115135,0.019837578161446913,0.1544848484848485,1.690909090909091,67.27272727272727,12.915151515151516,15.981818181818182,20.503030303030304,168.71515151515152,285.3878787878788,0.06625501415338864,4023.0960092753985,1100.0,,4.0,275.0,275.0,275.0,275.0,2923.0960092753985,32.72727272727273,5.084848484848485,9.018181818181818,59.4969696969697,2816.7687365481256,100.0,18.0,25.0,80.0,2985.483888063277,1243.0,990.0,976.2445255151558,13.755474484844243,0.9262894125183112,0.48000000000000004,988.5937105874817,0.5349,0.5349,0.5349,0.5349,11.814285072325964,11.814285072325964,11.814285072325964,11.814285072325964,,0.8503271697243995,0.8503271697243995,0.8503271697243995,0.8503271697243995,27.09591746738971,27.09591746738971,27.09591746738971,27.09591746738971,0.5518516795802385,0.5518516795802385,0.5518516795802385,0.5518516795802385,0.9699999999999999,0.9699999999999999,0.9699999999999999,0.9699999999999999,26.28303994336802,26.28303994336802,26.28303994336802,26.28303994336802,105.13215977347207,2523.17183456333,0.02441276726023521,2.654852519532123e-05
0.035,4073.0230211988455,0.03502312138728324,0.35190918903158025,77.77766408737914,0.019056881703184182,0.15664739884393064,1.6242774566473988,67.6878612716763,13.052023121387283,16.23121387283237,20.971098265895954,172.635838150289,290.5780346820809,0.07134222420155914,3782.4449865167644,1100.0,,4.0,275.0,275.0,275.0,275.0,2682.444986516765,32.3121387283237,4.947976878612717,8.76878612716763,59.028901734104046,2577.387183048557,100.0,18.0,25.0,80.0,2750.023021198846,1243.0,990.0,975.8134524536863,14.186547546313765,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.245358133795488,12.245358133795488,12.245358133795488,12.245358133795488,,0.8691388272221974,0.8691388272221974,0.8691388272221974,0.8691388272221974,28.70393814032504,28.70393814032504,28.70393814032504,28.70393814032504,0.5846015914526485,0.5846015914526485,0.5846015914526485,0.5846015914526485,0.97,0.97,0.97,0.97,27.842819996115285,27.842819996115285,27.842819996115285,27.842819996115285,111.37127998446114,2672.9107196270675,0.027352823969564392,2.8124060602136655e-05
0.04,3920.2680644442667,0.04001775147928994,0.33871116076798463,48.39497074642513,0.012329328359550269,0.16994082840236685,1.7455621301775148,66.50887573964496,12.899408284023668,15.85207100591716,20.414201183431953,168.24852071005918,283.9230769230769,0.07241643807166664,3636.34498752119,1100.0,,4.0,275.0,275.0,275.0,275.0,2536.3449875211895,33.49112426035503,5.100591715976332,9.14792899408284,59.585798816568044,2429.019543734207,100.0,18.0,25.0,80.0,2597.268064444266,1243.0,990.0,975.5110442317985,14.48895576820148,0.9262894125183112,0.4799999999999999,988.5937105874815,0.5349,0.5349,0.5349,0.5349,12.547766355683203,12.547766355683203,12.547766355683203,12.547766355683203,,0.87581146463815,0.87581146463815,0.87581146463815,0.87581146463815,29.638310478623605,29.638310478623605,29.638310478623605,29.638310478623605,0.6036315779760407,0.6036315779760407,0.6036315779760407,0.6036315779760407,0.9700000000000001,0.9700000000000001,0.9700000000000001,0.9700000000000001,28.749161164264898,28.749161164264898,28.749161164264898,28.749161164264898,114.99664465705958,2759.9194717694295,0.02933843589547211,2.9039556731580705e-05
0.045,3799.047289733393,0.04509039548022599,0.32823768583296514,64.5626300067357,0.017022482602582614,0.20485875706214687,1.8135593220338984,65.07909604519774,12.858757062146893,15.559322033898304,19.903954802259886,168.0677966101695,281.4689265536723,0.07409107566212425,3517.5783631797203,1100.0,,4.0,275.0,275.0,275.0,275.0,2417.578363179721,34.92090395480226,5.141242937853107,9.440677966101696,60.09604519774011,2307.9794931232236,100.0,18.0,25.0,80.0,2476.047289733393,1243.0,990.0,975.2541716377684,14.745828362231668,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.804638949713391,12.804638949713391,12.804638949713391,12.804638949713391,,0.881479358425426,0.881479358425426,0.881479358425426,0.881479358425426,30.44071552982332,30.44071552982332,30.44071552982332,30.44071552982332,0.6199738397112692,0.6199738397112692,0.6199738397112692,0.6199738397112692,0.97,0.97,0.97,0.97,29.527494063928618,29.527494063928618,29.527494063928618,29.527494063928618,118.10997625571447,2834.6394301371474,0.031093504080602182,2.9825751579725874e-05
0.05,3633.7714864936343,0.05028571428571428,0.31395785643305,70.31902556786149,0.019336892968472335,0.22972527472527474,1.89010989010989,65.42857142857143,13.0,15.824175824175825,20.571428571428573,166.27472527472528,281.0989010989011,0.07737475627622349,3352.6725853947332,1100.0,,4.0,275.0,275.0,275.0,275.0,2252.6725853947332,34.57142857142857,5.0,9.175824175824175,59.41074723298673,2144.514585414494,100.0,18.0,25.0,79.9821758044153,2310.7893106892193,1243.0,990.0,974.9039443404268,15.096055659573054,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.154866247054777,13.154866247054777,13.154866247054777,13.154866247054777,,0.8882983389771223,0.8882983389771223,0.8882983389771223,0.8882983389771223,31.515364494008875,31.515364494008875,31.515364494008875,31.515364494008875,0.6418607839920342,0.6418607839920342,0.6418607839920342,0.6418607839920342,0.97,0.97,0.97,0.97,30.569903559188614,30.569903559188614,30.569903559188614,30.569903559188614,122.27961423675443,2934.710741682107,0.033660001841054304,3.087869046382688e-05
0.055,3516.2042555557796,0.0553125,0.30380004768001934,45.22794708387306,0.012871274463648908,0.24206249999999999,1.88125,64.625,12.9375,15.61875,20.2,162.3625,275.74375,0.07842307554945604,3240.4605055557795,1100.0,,4.0,275.0,275.0,275.0,275.0,2140.4605055557795,35.375000000000014,5.0625,9.38125,59.79924300740608,2030.8425125483732,100.0,18.0,25.0,79.99924300740608,2193.205012548374,1243.0,990.0,974.6548137796301,15.345186220369929,0.9262894125183113,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.403996807851652,13.403996807851652,13.403996807851652,13.403996807851652,,0.892344848207393,0.892344848207393,0.892344848207393,0.892344848207393,32.258167934126355,32.258167934126355,32.258167934126355,32.258167934126355,0.656989163627828,0.656989163627828,0.656989163627828,0.656989163627828,0.97,0.97,0.97,0.97,31.290422896102562,31.290422896102562,31.290422896102562,31.290422896102562,125.16169158441025,3003.880598025846,0.03559801301791809,3.1606487773840973e-05
0.06,3456.559634158585,0.05988888888888889,0.2986467523913017,39.698563539895794,0.011496379065498292,0.2700584795321637,2.0,64.05847953216374,13.099415204678362,15.771929824561404,20.730994152046783,164.8421052631579,278.5029239766082,0.08056983145423743,3178.056710181977,1100.0,,4.0,275.0,275.0,275.0,275.0,2078.0567101819765,35.94152046783625,4.900584795321638,9.228070175438596,59.2122032433204,1968.7743315000596,100.0,18.0,25.0,79.94319739536718,2133.6164367632177,1243.0,990.0,974.5284239866693,15.471576013330667,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.53038660081239,13.53038660081239,13.53038660081239,13.53038660081239,,0.894395522598181,0.894395522598181,0.894395522598181,0.894395522598181,32.6371174424518,32.6371174424518,32.6371174424518,32.6371174424518,0.6647070762210142,0.6647070762210142,0.6647070762210142,0.6647070762210142,0.97,0.97,0.97,0.97,31.658003919178245,31.658003919178245,31.658003919178245,31.658003919178245,126.63201567671298,3039.1683762411117,0.0366364101729867,3.1977781736543685e-05
0.065,3382.0791469270325,0.06500602409638555,0.2922116382944956,56.069453752749624,0.0165991817905641,0.2943373493975904,2.0783132530120483,62.2289156626506,12.813253012048193,15.090361445783133,19.49397590361446,158.3734939759036,268.0,0.07923271122785634,3114.079146927033,1100.0,,4.0,275.0,275.0,275.0,275.0,2014.079146927033,37.7710843373494,5.186746987951807,9.909638554216865,60.409845298597645,1900.8018317489168,100.0,18.0,25.0,79.9038212022121,2059.1753257248206,1243.0,990.0,974.3705962875359,15.629403712464146,0.9262894125183113,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.688214299945868,13.688214299945868,13.688214299945868,13.688214299945868,,0.8969562770166217,0.8969562770166217,0.8969562770166217,0.8969562770166217,33.11248741195388,33.11248741195388,33.11248741195388,33.11248741195388,0.6743887456609751,0.6743887456609751,0.6743887456609751,0.6743887456609751,0.9699999999999999,0.9699999999999999,0.9699999999999999,0.9699999999999999,32.11911278959526,32.11911278959526,32.11911278959526,32.11911278959526,128.47645115838105,3083.434827801145,0.03799241779020747,3.244354827231844e-05
0.07,3262.0386418419916,0.07036216216216216,0.28184013865514806,77.67273174259718,0.02383997704100875,0.29302702702702704,2.091891891891892,61.14054054054054,12.545945945945945,14.545945945945945,18.416216216216217,152.94054054054055,259.5891891891892,0.0795901524290549,3002.4494526528024,1100.0,,4.0,275.0,275.0,275.0,275.0,1902.4494526528024,38.85945945945946,5.454054054054056,10.454054054054053,61.426080673163234,1786.2558044120713,100.0,18.0,25.0,79.84229688937945,1939.196344952612,1243.0,990.0,974.1162247410462,15.883775258953916,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.94258584643564,13.94258584643564,13.94258584643564,13.94258584643564,,0.9010210007933407,0.9010210007933407,0.9010210007933407,0.9010210007933407,33.88075748194918,33.88075748194918,33.88075748194918,33.88075748194918,0.6900357939297186,0.6900357939297186,0.6900357939297186,0.6900357939297186,0.97,0.97,0.97,0.97,32.8643347574907,32.8643347574907,32.8643347574907,32.8643347574907,131.4573390299628,3154.9761367191077,0.0403080938589381,3.3196297734839094e-05
0.075,3154.6655849809604,0.07548780487804878,0.27256310654235494,62.9458016966908,0.019951899262253287,0.30640243902439024,2.1707317073170733,60.926829268292686,12.573170731707316,14.542682926829269,18.51219512195122,152.22560975609755,258.780487804878,0.08203760036561314,2895.885097176082,1100.0,,4.0,275.0,275.0,275.0,275.0,1795.8850971760821,39.07317073170732,5.426829268292683,10.457317073170733,61.42395081502825,1679.5038292878833,100.0,18.0,25.0,79.93614593697947,1831.7294390439808,1243.0,990.0,973.8846754464407,16.11532455355928,0.9262894125183112,0.48,988.5937105874815,0.5349,0.5349,0.5349,0.5349,14.174135141041003,14.174135141041003,14.174135141041003,14.174135141041003,,0.9039548654711967,0.9039548654711967,0.9039548654711967,0.9039548654711967,34.55539013250747,34.55539013250747,34.55539013250747,34.55539013250747,0.7037757664461806,0.7037757664461806,0.7037757664461806,0.7037757664461806,0.9699999999999999,0.9699999999999999,0.9699999999999999,0.9699999999999999,33.51872842853224,33.51872842853224,33.51872842853224,33.51872842853224,134.07491371412897,3217.7979291390952,0.04250428052960494,3.385730144296186e-05
0.08,3085.180255745715,0.08010322580645159,0.2665595740964298,47.82840326495178,0.015488661015094461,0.33741935483870966,2.3096774193548386,59.63870967741936,12.574193548387097,14.374193548387098,18.44516129032258,147.18064516129033,252.21290322580646,0.08175294287893488,2832.967352519908,1100.0,,4.0,275.0,275.0,275.0,275.0,1732.9673525199084,40.36129032258064,5.425806451612903,10.625806451612902,61.4644374931752,1615.0900118009267,100.0,18.0,25.0,79.90959878349777,1762.2706569622173,1243.0,990.0,973.7194006173171,16.28059938268279,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.339409970164516,14.339409970164516,14.339409970164516,14.339409970164516,,0.9057960270676326,0.9057960270676326,0.9057960270676326,0.9057960270676326,35.029493276688065,35.029493276688065,35.029493276688065,35.029493276688065,0.713431634963097,0.713431634963097,0.713431634963097,0.713431634963097,0.97,0.97,0.97,0.97,33.97860847838742,33.97860847838742,33.97860847838742,33.97860847838742,135.9144339135497,3261.9464139251922,0.04405660682271291,3.432182674584588e-05
0.085,3023.139023730367,0.08491758241758242,0.2611992116503037,41.666883717240346,0.013781328227440335,0.35505494505494506,2.412087912087912,58.95054945054945,12.851648351648352,14.576923076923077,19.065934065934066,143.6098901098901,249.05494505494505,0.08239166298764544,2774.0840786754216,1100.0,,4.0,275.0,275.0,275.0,275.0,1674.0840786754216,41.04945054945055,5.148351648351649,10.423076923076923,60.63930806613548,1556.823891488407,100.0,18.0,25.0,79.70524213206954,1700.4337815982972,1243.0,990.0,973.5696459193491,16.430354080650865,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.489164668132586,14.489164668132586,14.489164668132586,14.489164668132586,,0.907464294402997,0.907464294402997,0.907464294402997,0.907464294402997,35.460508900922754,35.460508900922754,35.460508900922754,35.460508900922754,0.7222099572489359,0.7222099572489359,0.7222099572489359,0.7222099572489359,0.97,0.97,0.97,0.97,34.39669363389507,34.39669363389507,34.39669363389507,34.39669363389507,137.58677453558028,3302.0825888539275,0.04551373376535455,3.4744134983732394e-05
0.09,2953.2615483416357,0.09026708074534161,0.25516179777671727,53.27394050051178,0.018047934774294744,0.3556521739130435,2.3540372670807455,58.91925465838509,12.459627329192546,14.136645962732919,18.124223602484474,146.14285714285714,249.7826086956522,0.08457891899026497,2703.4789396459832,1100.0,,4.0,275.0,275.0,275.0,275.0,1603.4789396459832,41.08074534161491,5.540372670807454,10.863354037267081,61.10362705471334,1484.8908405415807,100.0,18.0,25.0,79.2278506571978,1631.0336976844378,1243.0,990.0,973.4009761511694,16.59902384883055,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.657834436312275,14.657834436312275,14.657834436312275,14.657834436312275,,0.9093432756205186,0.9093432756205186,0.9093432756205186,0.9093432756205186,35.947566739066986,35.947566739066986,35.947566739066986,35.947566739066986,0.7321296688201016,0.7321296688201016,0.7321296688201016,0.7321296688201016,0.97,0.97,0.97,0.97,34.86913973689497,34.86913973689497,34.86913973689497,34.86913973689497,139.4765589475799,3347.437414741918,0.04722972222628661,3.522135326959089e-05
0.095,2893.959626862808,0.09480246913580247,0.2500381117609466,52.21394415884221,0.018053175248086254,0.3387037037037037,2.2777777777777777,59.864197530864196,12.691358024691358,14.481481481481481,18.62962962962963,155.75925925925927,261.4259259259259,0.09033460937033434,2632.5337009368823,1100.0,,4.0,275.0,275.0,275.0,275.0,1532.533700936882,40.135802469135804,5.308641975308642,10.518518518518519,61.025351068580484,1415.5453869053385,100.0,18.0,25.0,79.65498069821011,1571.304646164598,1243.0,990.0,973.2578335820826,16.742166417917364,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.800977005399087,14.800977005399087,14.800977005399087,14.800977005399087,,0.9109378838401458,0.9109378838401458,0.9109378838401458,0.9109378838401458,36.36231047421288,36.36231047421288,36.36231047421288,36.36231047421288,0.7405765880695089,0.7405765880695089,0.7405765880695089,0.7405765880695089,0.9699999999999999,0.9699999999999999,0.9699999999999999,0.9699999999999999,35.2714411599865,35.2714411599865,35.2714411599865,35.2714411599865,141.085764639946,3386.0583513587044,0.04875585202044456,3.5627718343420706e-05
0.1,2815.755624188002,0.10003333333333334,0.24328128592984335,51.02894014656913,0.018107081374435452,0.32666666666666666,2.261111111111111,58.77777777777778,12.277777777777779,13.661111111111111,16.994444444444444,154.79444444444445,256.50555555555553,0.09111309444414115,2559.2500686324465,1100.0,,4.0,275.0,275.0,275.0,275.0,1459.2500686324468,41.22222222222222,5.722222222222223,11.338888888888889,61.609234765542055,1339.3575005335713,100.0,18.0,25.0,78.6036792099865,1494.1519449780158,1243.0,990.0,973.0690652997642,16.930934700235863,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.989745287717586,14.989745287717586,14.989745287717586,14.989745287717586,,0.91303163060873,0.91303163060873,0.91303163060873,0.91303163060873,36.910708315437674,36.910708315437674,36.910708315437674,36.910708315437674,0.7517455868724576,0.7517455868724576,0.7517455868724576,0.7517455868724576,0.97,0.97,0.97,0.97,35.80338706597454,35.80338706597454,35.80338706597454,35.80338706597454,143.21354826389816,3437.125158333556,0.05086595089316363,3.616503744037832e-05
0.105,2743.829892428012,0.10536263736263736,0.2370669027057802,52.616204477251536,0.019184770203917647,0.3514285714285714,2.3461538461538463,58.379120879120876,12.280219780219781,13.637362637362637,17.021978021978022,153.56043956043956,254.87912087912088,0.09289755099074107,2488.950771548891,1100.0,,4.0,275.0,275.0,275.0,275.0,1388.9507715488912,41.620879120879124,5.71978021978022,11.362637362637363,62.00774077798987,1268.2397340676046,100.0,18.0,25.0,79.0297187999679,1421.8001736280441,1243.0,990.0,972.8954514644814,17.104548535518596,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.163359123000319,15.163359123000319,15.163359123000319,15.163359123000319,,0.9148947746599534,0.9148947746599534,0.9148947746599534,0.9148947746599534,37.41439133468046,37.41439133468046,37.41439133468046,37.41439133468046,0.7620038968366692,0.7620038968366692,0.7620038968366692,0.7620038968366692,0.97,0.97,0.97,0.97,36.29195959464005,36.29195959464005,36.29195959464005,36.29195959464005,145.1678383785602,3484.028121085444,0.05291097617018585,3.6658545045090957e-05
0.11,2686.222890465811,0.10994230769230769,0.23208965773624604,46.129270201565745,0.017194745762561175,0.3892948717948718,2.467948717948718,56.80769230769231,12.064102564102564,13.243589743589743,16.46794871794872,144.67307692307693,243.25641025641025,0.09055886281520836,2442.9664802094007,1100.0,,4.0,275.0,275.0,275.0,275.0,1342.966480209401,43.19230769230769,5.935897435897436,11.756410256410257,61.606814362368425,1220.4750504624171,100.0,18.0,25.0,78.07476308031714,1365.148127385494,1243.0,990.0,972.7564000804349,17.243599919565277,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.302410507047002,15.302410507047002,15.302410507047002,15.302410507047002,,0.9163756719000505,0.9163756719000505,0.9163756719000505,0.9163756719000505,37.818575630333,37.818575630333,37.818575630333,37.818575630333,0.7702357562185949,0.7702357562185949,0.7702357562185949,0.7702357562185949,0.97,0.97,0.97,0.97,36.684018361423014,36.684018361423014,36.684018361423014,36.684018361423014,146.73607344569206,3521.6657626966094,0.05462763944465202,3.705456400143739e-05
0.115,2622.768579449941,0.11480116959064328,0.22660720526447492,50.24738010536191,0.019170160903325434,0.394093567251462,2.4502923976608186,57.50877192982456,12.333333333333334,13.660818713450292,17.292397660818715,149.0233918128655,249.8187134502924,0.09526679510040231,2372.949865999649,1100.0,,4.0,275.0,275.0,275.0,275.0,1272.9498659996489,42.49122807017543,5.666666666666667,11.339181286549708,60.762446725858446,1152.6903432503989,100.0,18.0,25.0,78.05484438667716,1301.7137350632643,1243.0,990.0,972.6032345021205,17.396765497879436,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.455576085361159,15.455576085361159,15.455576085361159,15.455576085361159,,0.9180068853090962,0.9180068853090962,0.9180068853090962,0.9180068853090962,38.26514220989866,38.26514220989866,38.26514220989866,38.26514220989866,0.7793307985722743,0.7793307985722743,0.7793307985722743,0.7793307985722743,0.97,0.97,0.97,0.97,37.1171879436017,37.1171879436017,37.1171879436017,37.1171879436017,148.4687517744068,3563.250042585764,0.05661280825169014,3.7492109033941116e-05
0.12,2560.0394930260713,0.12001807228915662,0.22118741219745253,54.358169067651495,0.021228013435304144,0.3879518072289157,2.3734939759036147,57.65060240963855,12.204819277108435,13.421686746987952,16.728915662650603,150.90361445783134,250.90963855421685,0.09802153775388749,2309.1298544718543,1100.0,,4.0,275.0,275.0,275.0,275.0,1209.1298544718543,42.34939759036145,5.795180722891566,11.578313253012048,59.83007480638009,1089.576888099209,100.0,18.0,25.0,76.55899046903069,1240.4805025570404,1243.0,990.0,972.451819465925,17.548180534075,0.9262894125183113,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.606991121556726,15.606991121556726,15.606991121556726,15.606991121556726,,0.9196194554445791,0.9196194554445791,0.9196194554445791,0.9196194554445791,38.70785402302883,38.70785402302883,38.70785402302883,38.70785402302883,0.7883473324445789,0.7883473324445789,0.7883473324445789,0.7883473324445789,0.9699999999999999,0.9699999999999999,0.9699999999999999,0.9699999999999999,37.54661840233796,37.54661840233796,37.54661840233796,37.54661840233796,150.18647360935185,3604.4753666244437,0.05866825616047868,3.792587717407875e-05
0.125,2493.5849951618707,0.12487078651685393,0.2154457435819856,48.576330988223695,0.019490376784747653,0.41331460674157305,2.4887640449438204,57.241573033707866,12.348314606741573,13.48314606741573,17.03370786516854,153.25280898876406,253.35955056179776,0.10162302797464193,2240.225444600073,1100.0,,4.0,275.0,275.0,275.0,275.0,1140.225444600073,42.758426966292134,5.651685393258427,11.51685393258427,59.31538653967658,1020.9830917682616,100.0,18.0,25.0,76.34909440484512,1174.2359007570255,1243.0,990.0,972.2914120572872,17.708587942712725,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.767398530194447,15.767398530194447,15.767398530194447,15.767398530194447,,0.9213277943465709,0.9213277943465709,0.9213277943465709,0.9213277943465709,39.17835706063922,39.17835706063922,39.17835706063922,39.17835706063922,0.797929879035422,0.797929879035422,0.797929879035422,0.797929879035422,0.9700359491060616,0.9700359491060616,0.9700359491060616,0.9700359491060616,38.00442141528228,38.00442141528228,38.00442141528228,38.00442141528228,152.01768566112912,3648.4244558670985,0.060968197143467635,3.8388304459881086e-05
0.13,2418.4314191869034,0.13044811320754718,0.20895247461774846,46.61118146674793,0.01926971207772906,0.45433962264150946,2.669811320754717,55.34905660377358,12.023584905660377,12.768867924528301,15.80188679245283,143.92924528301887,239.87264150943398,0.099193830835487,2178.5587776774696,1100.0,,4.0,275.0,275.0,275.0,275.0,1078.5587776774698,44.65094339622642,5.976415094339623,12.231132075471699,59.183123928284374,956.5171631831477,100.0,18.0,25.0,74.98501072073721,1100.4464084661665,1243.0,990.0,972.1100068738995,17.88999312610058,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.948803713582302,15.948803713582302,15.948803713582302,15.948803713582302,,0.9232540178082284,0.9232540178082284,0.9232540178082284,0.9232540178082284,39.711977086849046,39.711977086849046,39.711977086849046,39.711977086849046,0.8087979040091456,0.8087979040091456,0.8087979040091456,0.8087979040091456,0.9708797904009145,0.9708797904009145,0.9708797904009145,0.9708797904009145,38.55560121361126,38.55560121361126,38.55560121361126,38.55560121361126,154.22240485444505,3701.337716506681,0.06377661866810382,3.8945051730920465e-05
0.135,2368.6044515523513,0.13562406015037595,0.20464742461412297,41.47454095023553,0.017507825966808978,0.4054887218045113,2.511278195488722,56.31578947368421,11.962406015037594,12.789473684210526,15.654135338345865,149.49624060150376,246.21804511278197,0.10394479388891052,2122.3864064395693,1100.0,,4.0,275.0,275.0,275.0,275.0,1022.3864064395688,43.68421052631579,6.037593984962407,12.210526315789474,57.02778253573356,903.4262930767676,100.0,18.0,25.0,72.68191787407942,1052.9225336782715,1243.0,990.0,971.9897348830575,18.01026511694256,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.06907570442428,16.06907570442428,16.06907570442428,16.06907570442428,,0.9241489970080329,0.9241489970080329,0.9241489970080329,0.9241489970080329,40.050172810369546,40.050172810369546,40.050172810369546,40.050172810369546,0.8156858006185245,0.8156858006185245,0.8156858006185245,0.8156858006185245,0.9715685800618523,0.9715685800618523,0.9715685800618523,0.9715685800618523,38.91150057539907,38.91150057539907,38.91150057539907,38.91150057539907,155.64600230159627,3735.5040552383102,0.06571421865268368,3.930454603575663e-05
0.14,2329.2235364496637,0.1398961038961039,0.2012449135492509,36.06027072015798,0.01547234997863787,0.4172727272727273,2.564935064935065,56.577922077922075,12.194805194805195,13.14935064935065,16.305194805194805,152.16233766233765,250.3896103896104,0.10749927647632919,2078.8339260600533,1100.0,,4.0,275.0,275.0,275.0,275.0,978.8339260600532,43.422077922077925,5.805194805194805,11.85064935064935,56.79065908037404,860.965344901757,100.0,18.0,25.0,73.09585388556884,1013.1276825640947,1243.0,990.0,971.894677501775,18.105322498224922,0.9262894125183111,0.48000000000000004,988.5937105874817,0.5349,0.5349,0.5349,0.5349,16.164133085706645,16.164133085706645,16.164133085706645,16.164133085706645,,0.9246223827668191,0.9246223827668191,0.9246223827668191,0.9246223827668191,40.30772947274102,40.30772947274102,40.30772947274102,40.30772947274102,0.820931353823646,0.820931353823646,0.820931353823646,0.820931353823646,0.9720931353823645,0.9720931353823645,0.9720931353823645,0.9720931353823645,39.18287972998998,39.18287972998998,39.18287972998998,39.18287972998998,156.7315189199599,3761.5564540790383,0.06729170224569561,3.9578666393929275e-05
0.145,2285.441481422948,0.14507486631016042,0.1974621439949427,37.693564271701554,0.016489297550439104,0.3893048128342246,2.443850267379679,55.75401069518717,11.614973262032086,12.406417112299465,14.711229946524064,140.29946524064172,234.7860962566845,0.10272856424814526,2050.6553851662634,1100.0,,4.0,275.0,275.0,275.0,275.0,950.6553851662635,44.24598930481283,6.385026737967916,12.593582887700535,53.29013482191241,834.1406514138697,100.0,18.0,25.0,68.00136476843647,974.4401166545114,1243.0,990.0,971.7889966792967,18.21100332070322,0.9262894125183112,0.4799999999999999,988.5937105874817,0.5349,0.5349,0.5349,0.5349,16.269813908184947,16.269813908184947,16.269813908184947,16.269813908184947,,0.9251486732627611,0.9251486732627611,0.9251486732627611,0.9251486732627611,40.5943559022799,40.5943559022799,40.5943559022799,40.5943559022799,0.8267689593132362,0.8267689593132362,0.8267689593132362,0.8267689593132362,0.9726768959313237,0.9726768959313237,0.9726768959313237,0.9726768959313237,39.485207304433544,39.485207304433544,39.485207304433544,39.485207304433544,157.94082921773418,3790.5799012256207,0.06911058927693726,3.988404778225611e-05
0.15,2248.519303569672,0.14943624161073824,0.19427206782841966,31.544486492497704,0.014060173647194505,0.41966442953020133,2.563758389261745,55.604026845637584,11.838926174496644,12.664429530201343,15.295302013422818,141.71812080536913,237.1208053691275,0.10548122820182901,2011.3984982005447,1100.0,,4.0,275.0,275.0,275.0,275.0,911.3984982005449,44.39597315436242,6.161073825503357,12.335570469798657,53.085104167769174,795.4207765831112,100.0,18.0,25.0,68.38040618119199,937.1388973884802,1243.0,990.0,971.6998741810303,18.30012581896977,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.358936406451495,16.358936406451495,16.358936406451495,16.358936406451495,,0.9255925033041285,0.9255925033041285,0.9255925033041285,0.9255925033041285,40.836308225606444,40.836308225606444,40.836308225606444,40.836308225606444,0.8316967052058339,0.8316967052058339,0.8316967052058339,0.8316967052058339,0.9731696705205835,0.9731696705205835,0.9731696705205835,0.9731696705205835,39.74067631700778,39.74067631700778,39.74067631700778,39.74067631700778,158.96270526803113,3815.104926432747,0.0707010089918507,4.0142097289906847e-05
0.155,2202.514394831809,0.15495081967213115,0.1902972437134683,38.00850077798854,0.01724420611906389,0.47234972677595627,2.726775956284153,53.557377049180324,11.382513661202186,11.754098360655737,13.721311475409836,133.24590163934425,223.66120218579235,0.10154906348654864,1978.853192646017,1100.0,,4.0,275.0,275.0,275.0,275.0,878.8531926460169,46.442622950819676,6.617486338797814,13.245901639344263,50.66914572890082,761.8780359881542,100.0,18.0,25.0,64.39045720431066,895.1239376274984,1243.0,990.0,971.5888278495939,18.41117215040597,0.9262894125183112,0.48000000000000004,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.469982737887694,16.469982737887694,16.469982737887694,16.469982737887694,,0.9261455140346806,0.9261455140346806,0.9261455140346806,0.9261455140346806,41.13807099706486,41.13807099706486,41.13807099706486,41.13807099706486,0.8378425864982659,0.8378425864982659,0.8378425864982659,0.8378425864982659,0.9737842586498265,0.9737842586498265,0.9737842586498265,0.9737842586498265,40.059622805975906,40.059622805975906,40.059622805975906,40.059622805975906,160.23849122390362,3845.723789373687,0.07275650072541527,4.046426546058173e-05
0.16,2157.183232967119,0.15994444444444444,0.18638063132835903,40.50288150958462,0.018787051793148882,0.40755555555555556,2.511111111111111,56.12777777777778,11.683333333333334,12.472222222222221,14.766666666666667,148.03333333333333,243.08333333333334,0.11266515626084017,1914.0998996337855,1100.0,,4.0,275.0,275.0,275.0,275.0,814.0998996337856,43.87222222222222,6.316666666666666,12.527777777777779,47.45596413050376,703.9272688366152,100.0,18.0,25.0,62.222630797170424,851.9606021699486,1243.0,990.0,971.4794078037138,18.520592196286245,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.579402783767968,16.579402783767968,16.579402783767968,16.579402783767968,,0.9266904258631644,0.9266904258631644,0.9266904258631644,0.9266904258631644,41.43573600968505,41.43573600968505,41.43573600968505,41.43573600968505,0.8439050103805509,0.8439050103805509,0.8439050103805509,0.8439050103805509,0.974390501038055,0.974390501038055,0.974390501038055,0.974390501038055,40.374598882438086,40.374598882438086,40.374598882438086,40.374598882438086,161.49839552975234,3875.9614927140565,0.07486824349008342,4.0782423113573824e-05
0.165,2109.6702679631567,0.16532335329341313,0.1822755111520167,39.646924546046584,0.018800764406302115,0.40904191616766467,2.497005988023952,55.82035928143713,11.604790419161677,12.29940119760479,14.508982035928144,146.07185628742516,240.30538922155688,0.11391265467734464,1869.3648787415998,1100.0,,4.0,275.0,275.0,275.0,275.0,769.3648787415999,44.17964071856287,6.395209580838324,12.70059880239521,44.5525430603453,661.5368865794582,100.0,18.0,25.0,59.06152509627345,807.6087428668833,1243.0,990.0,971.3647213364628,18.6352786635372,0.9262894125183113,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.694089251018923,16.694089251018923,16.694089251018923,16.694089251018923,,0.9272615644700742,0.9272615644700742,0.9272615644700742,0.9272615644700742,41.74808074438016,41.74808074438016,41.74808074438016,41.74808074438016,0.8502664102725083,0.8502664102725083,0.8502664102725083,0.8502664102725083,0.9750266410272508,0.9750266410272508,0.9750266410272508,0.9750266410272508,40.705505225059134,40.705505225059134,40.705505225059134,40.705505225059134,162.82202090023654,3907.728501605677,0.07718271105234627,4.111667194450418e-05
0.17,2062.6291104842735,0.17028323699421963,0.17821115514584118,43.658612634920736,0.021186620558252572,0.4327167630057803,2.578034682080925,55.884393063583815,11.820809248554914,12.531791907514451,15.023121387283236,149.16184971098266,244.42196531791907,0.11850579644359048,1818.2071451663546,1100.0,,4.0,275.0,275.0,275.0,275.0,718.2071451663547,44.115606936416185,6.179190751445087,12.468208092485549,42.63179758186296,612.8123418041449,100.0,18.0,25.0,57.6549189691462,761.9741915151276,1243.0,990.0,971.251173714962,18.748826285037925,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.80763687251965,16.80763687251965,16.80763687251965,16.80763687251965,,0.9278270316251479,0.9278270316251479,0.9278270316251479,0.9278270316251479,42.0576744735506,42.0576744735506,42.0576744735506,42.0576744735506,0.8565717815387088,0.8565717815387088,0.8565717815387088,0.8565717815387088,0.9756571781538708,0.9756571781538708,0.9756571781538708,0.9756571781538708,41.03389211614358,41.03389211614358,41.03389211614358,41.03389211614358,164.13556846457433,3939.253643149784,0.07958167323538484,4.144837587489251e-05
0.175,2014.6726603684147,0.1748723404255319,0.174067717855831,41.48325150759375,0.020584828942415333,0.4442553191489362,2.6382978723404253,55.01418439716312,11.432624113475176,12.049645390070921,13.964539007092199,141.61702127659575,234.07801418439718,0.1161906298930621,1780.5946461840174,1100.0,,4.0,275.0,275.0,275.0,275.0,680.5946461840174,44.98581560283688,6.567375886524822,12.950354609929079,39.28452305323566,576.806577031491,100.0,18.0,25.0,53.24906206032785,718.4235983080866,1243.0,990.0,971.1353984044736,18.864601595526437,0.9262894125183112,0.4799999999999999,988.5937105874815,0.5349,0.5349,0.5349,0.5349,16.92341218300816,16.92341218300816,16.92341218300816,16.92341218300816,,0.9284035926713806,0.9284035926713806,0.9284035926713806,0.9284035926713806,42.37368449584685,42.37368449584685,42.37368449584685,42.37368449584685,0.8630078308726447,0.8630078308726447,0.8630078308726447,0.8630078308726447,0.9763007830872643,0.9763007830872643,0.9763007830872643,0.9763007830872643,41.369471369751444,41.369471369751444,41.369471369751444,41.369471369751444,165.47788547900578,3971.4692514961375,0.0821394210970219,4.1787344817930744e-05
0.18,1965.9420897187726,0.18026,0.16985739655170193,42.79943800699489,0.02177205042841853,0.41095,2.505,55.045,11.285,11.77,13.355,140.57,232.025,0.11801992522818551,1733.9170897187726,1100.0,,4.0,275.0,275.0,275.0,275.0,633.9170897187726,44.955,6.715,13.23,35.09214749823284,533.9249422205397,100.0,18.0,25.0,48.447147498232844,674.4949422205397,1243.0,990.0,970.9899667513992,19.010033248600877,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.0688438360826,17.0688438360826,17.0688438360826,17.0688438360826,,0.9291386244387857,0.9291386244387857,0.9291386244387857,0.9291386244387857,42.771673177283944,42.771673177283944,42.771673177283944,42.771673177283944,0.8711135066656607,0.8711135066656607,0.8711135066656607,0.8711135066656607,0.9771113506665661,0.9771113506665661,0.9771113506665661,0.9771113506665661,41.79271211339922,41.79271211339922,41.79271211339922,41.79271211339922,167.17084845359688,4012.100362886325,0.08503836310176877,4.221486072060527e-05
0.185,1913.8132331953648,0.1850967741935484,0.16535346334807946,48.452986707725444,0.025349197378161176,0.4649677419354839,2.703225806451613,53.806451612903224,11.12258064516129,11.470967741935484,12.793548387096774,133.61935483870968,222.81290322580645,0.11641602398726,1691.0003299695582,1100.0,,4.0,275.0,275.0,275.0,275.0,591.0003299695582,46.193548387096776,6.877419354838709,13.529032258064516,32.89987200172766,491.50045796783047,100.0,18.0,25.0,45.693420388824435,625.1198128065402,1243.0,990.0,970.8215504457081,19.17844955429188,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.237260141773604,17.237260141773604,17.237260141773604,17.237260141773604,,0.9300033308280073,0.9300033308280073,0.9300033308280073,0.9300033308280073,43.233892215929885,43.233892215929885,43.233892215929885,43.233892215929885,0.8805273363733174,0.8805273363733174,0.8805273363733174,0.8805273363733174,0.9780527336373318,0.9780527336373318,0.9780527336373318,0.9780527336373318,42.2850488092282,42.2850488092282,42.2850488092282,42.2850488092282,169.1401952369128,4059.3646856859073,0.08838344305377273,4.2712170514371916e-05
0.19,1861.5574507157335,0.18985057471264366,0.16083856374183933,45.6281499042812,0.024524150905120463,0.4914942528735632,2.793103448275862,53.60919540229885,11.275862068965518,11.545977011494253,13.011494252873563,134.95402298850576,224.39655172413794,0.12057738108245661,1637.1608989915956,1100.0,,4.0,275.0,275.0,275.0,275.0,537.1608989915954,46.39080459770115,6.724137931034483,13.454022988505747,30.346689636156817,440.24524383819727,100.0,18.0,25.0,43.35818388903038,575.1992668267029,1243.0,990.0,970.6527240715432,19.34727592845685,0.9262894125183113,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.406086515938572,17.406086515938572,17.406086515938572,17.406086515938572,,0.9308702542593444,0.9308702542593444,0.9308702542593444,0.9308702542593444,43.69805302465871,43.69805302465871,43.69805302465871,43.69805302465871,0.8899807133331713,0.8899807133331713,0.8899807133331713,0.8899807133331713,0.9789980713333171,0.9789980713333171,0.9789980713333171,0.9789980713333171,42.78035483827328,42.78035483827328,42.78035483827328,42.78035483827328,171.12141935309313,4106.914064474236,0.09193435446894269,4.321247963461948e-05
0.195,1814.338617921694,0.1946319018404908,0.1567588565884343,43.59244383671376,0.023997979759993043,0.4852147239263804,2.8098159509202456,53.43558282208589,11.141104294478527,11.45398773006135,12.736196319018404,131.19631901840492,219.96319018404907,0.12126407467325324,1594.3754277376447,1100.0,,4.0,275.0,275.0,275.0,275.0,494.3754277376449,46.56441717791411,6.858895705521473,13.54601226993865,27.944110740572366,399.4619918436982,100.0,18.0,25.0,40.680307059590774,530.6583108621031,1243.0,990.0,970.5001709194393,19.49982908056068,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.558639668042403,17.558639668042403,17.558639668042403,17.558639668042403,,0.9316536146953978,0.9316536146953978,0.9316536146953978,0.9316536146953978,44.118117011690536,44.118117011690536,44.118117011690536,44.118117011690536,0.8985359880181372,0.8985359880181372,0.8985359880181372,0.8985359880181372,0.979827643031587,0.979827643031587,0.979827643031587,0.979827643031587,43.22817434980315,43.22817434980315,43.22817434980315,43.22817434980315,172.9126973992126,4149.9047375811015,0.09531008522174865,4.366482257555873e-05
0.2,1759.9051355103836,0.20026500000000003,0.15205580370809715,41.88953317210658,0.023810396661831216,0.50605,2.885,51.935,10.795,10.85,11.65,119.84,205.07,0.11656767663638642,1554.8351355103837,1100.0,,4.0,275.0,275.0,275.0,275.0,454.83513551038385,48.065,7.205,14.1399930713319,25.266412912659035,360.1587295263929,100.0,18.0,24.989993071331902,36.916412912659034,479.99872952639294,1242.9899930713318,990.0,970.3243088993413,19.67569110065874,0.9262634912276121,0.48,988.5937365087723,0.5349,0.5349,0.5349,0.5349,17.734527609431158,17.734527609431158,17.734527609431158,17.734527609431158,,0.932556799274429,0.932556799274429,0.932556799274429,0.932556799274429,44.603258909397184,44.603258909397184,44.603258909397184,44.603258909397184,0.9084166783991279,0.9084166783991279,0.9084166783991279,0.9084166783991279,0.98,0.98,0.98,0.98,43.71119373120924,43.71119373120924,43.71119373120924,43.71119373120924,174.84477492483694,4196.274598196087,0.09935756303482018,4.415272094061539e-05
0.205,1716.541711787261,0.20507692307692305,0.1483092038984193,40.25019054630839,0.023422303696485437,0.519020979020979,2.937062937062937,52.11888111888112,10.916083916083917,11.027972027972028,11.923076923076923,124.3076923076923,210.2937062937063,0.1224764278683093,1506.2480054935547,1100.0,,4.0,275.0,275.0,275.0,275.0,406.2480054935546,47.88111888111888,7.083916083916084,13.972027972027972,22.486947883128977,314.82399467336273,100.0,18.0,25.0,34.410024806205904,439.13168698105505,1243.0,990.0,970.1842116842358,19.815788315764216,0.9262894125183112,0.48,988.5937105874817,0.5349,0.5349,0.5349,0.5349,17.87459890324594,17.87459890324594,17.87459890324594,17.87459890324594,,0.933276065368168,0.933276065368168,0.933276065368168,0.933276065368168,44.990199029852164,44.990199029852164,44.990199029852164,44.990199029852164,0.9162973325835472,0.9162973325835472,0.9162973325835472,0.9162973325835472,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.090395049255115,44.090395049255115,44.090395049255115,44.090395049255115,176.36158019702046,4232.677924728491,0.10274531679724448,4.4535752575005176e-05
0.21,1675.625746381994,0.2099879518072289,0.14477406448740426,41.61329685213849,0.024804182712139303,0.5021686746987952,2.8493975903614457,52.734939759036145,10.897590361445783,11.114457831325302,11.951807228915662,124.10240963855422,210.8012048192771,0.12580592260847204,1464.8245415627168,1100.0,,4.0,275.0,275.0,275.0,275.0,364.82454156271695,47.265060240963855,7.102409638554217,13.85797052538478,20.219735756575368,276.3793654012387,100.0,18.0,24.972428356710083,32.17154298549104,400.4817750397929,1242.97242835671,990.0,970.0520216421571,19.94797835784276,0.9262179927446249,0.48,988.5937820072552,0.5349,0.5349,0.5349,0.5349,18.006860365098166,18.006860365098166,18.006860365098166,18.006860365098166,,0.9339136810571808,0.9339136810571808,0.9339136810571808,0.9339136810571808,45.354076747630835,45.354076747630835,45.354076747630835,45.354076747630835,0.923708284065801,0.923708284065801,0.923708284065801,0.923708284065801,0.9800000000000001,0.9800000000000001,0.9800000000000001,0.9800000000000001,44.44699521267822,44.44699521267822,44.44699521267822,44.44699521267822,177.78798085071287,4266.911540417109,0.10611155213716342,4.489595476028103e-05
