ExceedanceRnd,Flow,Exceedance,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
0.65,402.90237744418727,0.648,0.0348107654111777,5.03338348089901,0.012492811565988483,0.4565463917525774,2.6907216494845363,42.2680412371134,7.06701030927835,5.747422680412371,4.046391752577319,67.0721649484536,126.20103092783505,0.31322979955688457,276.7013465163522,276.7013465163522,,1.6030927835051547,187.11480486436793,89.5865416519843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.2680412371134,7.06701030927835,5.747422680412371,4.046391752577319,67.0721649484536,331.78382074315635,990.0,965.413060698499,24.586939301501157,0.1526285673712704,0.025340269303270387,989.8220311633255,0.2650427101895181,0.09437473367775333,0.0,0.0,24.143927754637122,14.620925615929881,0.0,0.0,,0.9269424171010676,0.5523807518112696,0.0,0.0,41.16673625301134,19.510463268729907,0.0,0.0,0.8384264002649966,0.3973617773672079,0.0,0.0,0.9739690721649484,0.9660309278350515,0.9599999999999999,0.9599999999999999,40.148296895263805,18.92514937066801,0.0,0.0,59.07344626593182,1417.7627103823636,0.1466197510192529,5.937834869903342e-05
0.655,398.3438397159037,0.6563924050632912,0.03441690775145405,5.872655279760976,0.014743475846438236,0.490126582278481,2.8544303797468356,43.03164556962025,7.379746835443038,6.037974683544304,4.360759493670886,71.01898734177215,131.82911392405063,0.3309491478519592,266.5147257918531,266.5147257918531,,1.481012658227848,195.09407331498218,71.42065247687087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.03164556962025,7.379746835443038,6.037974683544304,4.360759493670886,71.01898734177215,322.96409288046067,990.0,965.3917134862767,24.608286513723417,0.14951581176035653,0.02330294515837059,989.8271812430813,0.2852605205676257,0.0752759483423156,0.0,0.0,24.15020723623705,11.671859263270834,0.0,0.0,,0.9297505420213241,0.4405467738566948,0.0,0.0,43.05756840022654,15.568352613078225,0.0,0.0,0.8769362199638808,0.3170743913050555,0.0,0.0,0.9751898734177215,0.9648101265822785,0.9600000000000001,0.9600000000000001,42.040733506091236,15.101302034685878,0.0,0.0,57.14203554077711,1371.4088529786507,0.14344764418340206,5.964889055700295e-05
0.66,391.95403684994994,0.6599664429530202,0.033864828783835635,6.275008657716079,0.016010954466347538,0.5085906040268456,2.9194630872483223,42.53691275167785,7.147651006711409,5.738255033557047,4.1879194630872485,69.94630872483222,129.55704697986576,0.33053223729389347,262.3969898700842,262.3969898700842,,1.3691275167785235,207.0626865392528,55.33430333083139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.53691275167785,7.147651006711409,5.738255033557047,4.1879194630872485,69.94630872483222,317.8198086620305,990.0,965.3597701842498,24.640229815750256,0.14770023424885723,0.022479397974016786,989.8298203677772,0.3191812127383167,0.05886523014343176,0.0,0.0,24.15086897078907,8.96761037631153,0.0,0.0,,0.9331058265617027,0.33830883650243104,0.0,0.0,45.84921213775817,12.084418420893071,0.0,0.0,0.9337925078973152,0.24611850144385072,0.0,0.0,0.9763087248322148,0.9636912751677853,0.96,0.96,44.811383710794075,11.721885868266279,0.0,0.0,56.53326957906035,1356.7984698974485,0.14423630729913933,5.9934313865513e-05
0.665,389.1339363713416,0.6629999999999999,0.0336211721024839,4.766617531450525,0.012249297956120274,0.5224305555555556,2.9930555555555554,41.50694444444444,7.0,5.666666666666667,4.055555555555555,65.89583333333333,124.125,0.318977576608868,265.00893637134163,265.00893637134163,,1.4583333333333333,197.5233815084647,67.48555486287688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.50694444444444,7.0,5.666666666666667,4.055555555555555,65.89583333333333,319.18254748245266,990.0,965.3456696818567,24.65433031814337,0.14818118706004554,0.0230017872742683,989.8288170256658,0.2931654576838916,0.0705192007833611,0.0,0.0,24.189981886125157,11.144935436103573,0.0,0.0,,0.9302391256893077,0.41955034009525194,0.0,0.0,43.69141089232244,14.733431979492021,0.0,0.0,0.8898454356888481,0.3000698977493283,0.0,0.0,0.9754166666666667,0.9645833333333333,0.9600000000000001,0.9600000000000001,42.67024835468107,14.29142902010726,0.0,0.0,56.96167737478832,1367.0802569949199,0.14638064699767306,5.9792110701854624e-05
0.67,386.4413722532134,0.6711767955801105,0.03338853456267762,4.491333961361275,0.011622872493079377,0.5083977900552485,2.9171270718232045,42.033149171270715,7.082872928176796,5.662983425414365,4.0497237569060776,67.5524861878453,126.38121546961327,0.3270428210299046,260.0601567836001,260.0601567836001,,1.3535911602209945,208.07617062006824,51.98398616353188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.033149171270715,7.082872928176796,5.662983425414365,4.0497237569060776,67.5524861878453,314.839162308462,990.0,965.3322068612658,24.667793138733998,0.1466482716706848,0.022012123345620672,989.8313396049838,0.3230426618804009,0.05423789509431153,0.0,0.0,24.176090081837305,8.603144884349312,0.0,0.0,,0.9332224310953331,0.32363580312826445,0.0,0.0,46.13400378777306,11.354729432032059,0.0,0.0,0.939592745168494,0.23125721857499104,0.0,0.0,0.9764640883977901,0.96353591160221,0.96,0.96,45.097776417697276,11.014087549071096,0.0,0.0,56.11186396676837,1346.684735202441,0.1452005716539235,6.0013713910288344e-05
0.675,380.9483517679724,0.6747466063348416,0.03291393759275281,5.2206163488354065,0.013702925680084427,0.4281447963800905,2.6199095022624435,42.25339366515837,7.009049773755656,5.6289592760181,3.8506787330316743,66.41628959276018,125.15837104072398,0.32854080782974177,255.78998072724846,255.78998072724846,,1.253393665158371,218.62889770037145,37.161083026877016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.25339366515837,7.009049773755656,5.6289592760181,3.8506787330316743,66.41628959276018,310.68138344218056,990.0,965.3047417588399,24.69525824116016,0.1451808625060895,0.021182465791427078,989.8336366717025,0.3532751799531318,0.03866697382236144,0.0,0.0,24.17561973290951,6.172638920859994,0.0,0.0,,0.9361669224280859,0.23189177840156244,0.0,0.0,48.606449130036864,8.125386429930648,0.0,0.0,0.9899480474549259,0.16548648533463642,0.0,0.0,0.977397383966576,0.9625339366515837,0.96,0.96,47.55006524679522,7.881624837032729,0.0,0.0,55.431690083827945,1330.3605620118708,0.14551059433651817,6.0259442397353485e-05
0.68,377.39123120361535,0.6797732558139535,0.03260660237599236,4.799910429804616,0.01271696012263413,0.43226744186046506,2.5872093023255816,43.127906976744185,7.25,5.8895348837209305,4.034883720930233,69.34302325581395,129.6453488372093,0.3435141539755308,247.74588236640602,247.74588236640602,,1.1104651162790697,231.09696356135498,16.648918805051025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.127906976744185,7.25,5.8895348837209305,4.034883720930233,69.34302325581395,304.01332422687113,990.0,965.2869561560182,24.713043843981936,0.1428274975202886,0.019607612564962677,989.8375648899147,0.38695933249465564,0.017773389840915067,0.0,0.0,24.163649401402026,2.6915730622507223,0.0,0.0,,0.9400236656882114,0.1012913463252739,0.0,0.0,51.51678980320484,3.6481427528079347,0.0,0.0,1.0492217882526444,0.0743002597313225,0.0,0.0,0.9786826767043038,0.9611046511627908,0.9600000000000001,0.9600000000000001,50.44082151745646,3.538698470223697,0.0,0.0,53.97951998768017,1295.508479704324,0.14303707070731322,6.055786249671393e-05
0.685,373.9114242367359,0.684,0.03230594705405396,5.314101385464503,0.014215701672751513,0.5324242424242425,3.0,44.06060606060606,7.484848484848484,5.96969696969697,4.606060606060606,75.96969696969697,138.0909090909091,0.3693362063769556,235.82051514582682,235.82051514582682,,1.0909090909090908,222.54277961861646,13.277735527210343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.06060606060606,7.484848484848484,5.96969696969697,4.606060606060606,75.96969696969697,293.33566666097835,990.0,965.2695571211837,24.73044287881637,0.13905902087145344,0.017289031360400324,989.8436519477681,0.3582871382658949,0.013735385996622412,0.0,0.0,24.21580768831861,2.2177538277693967,0.0,0.0,,0.9385776456290739,0.08318375007036746,0.0,0.0,49.63829568304685,2.9068015990471583,0.0,0.0,1.0109632522005467,0.05920166189505414,0.0,0.0,0.9785938308687697,0.9609090909090908,0.96,0.96,48.59549767317724,2.8195975510757436,0.0,0.0,51.41509522425299,1233.9622853820717,0.13750189083216469,6.058993790879478e-05
0.69,371.6789048296081,0.6885157480314961,0.03211305737727809,4.5860718067032,0.012336534994229553,0.4766141732283465,2.811023622047244,42.18503937007874,7.15748031496063,5.751968503937008,3.984251968503937,66.85433070866142,125.93307086614173,0.3388308123315636,245.7458339634664,245.7458339634664,,1.141732283464567,224.64720740416877,21.098626559297625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.18503937007874,7.15748031496063,5.751968503937008,3.984251968503937,66.85433070866142,300.84032215244275,990.0,965.2583945241479,24.741605475852023,0.14170764664003713,0.01925802074704595,989.8390343326129,0.3670460661792516,0.022236261958926983,0.0,0.0,24.21359374228568,3.458474203650001,0.0,0.0,,0.9386014590652284,0.12986460106462466,0.0,0.0,50.11854622522679,4.626334749350998,0.0,0.0,1.0207443223060446,0.09422270365276982,0.0,0.0,0.9781390029732979,0.9614173228346456,0.96,0.96,49.051435337949044,4.487544706870468,0.0,0.0,53.5389800448195,1284.9355210756682,0.14404438052623988,6.055754433543383e-05
0.695,364.8509398597789,0.694093023255814,0.03152312120388487,6.3168036147648,0.01730793741762547,0.507093023255814,2.9244186046511627,42.55813953488372,7.127906976744186,5.604651162790698,4.098837209302325,69.41279069767442,128.80232558139534,0.3530436232906685,236.04861427838358,236.04861427838358,,1.1046511627906976,220.8960928921178,15.152521386265812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.55813953488372,7.127906976744186,5.604651162790698,4.098837209302325,69.41279069767442,291.3393119528022,990.0,965.2242546992989,24.775745300701125,0.13835444535438635,0.01736517041622715,989.8442803842294,0.35383763141017316,0.015533571643449626,0.0,0.0,24.266188053520352,2.5584860525142266,0.0,0.0,,0.9381454596813537,0.09571544036592546,0.0,0.0,49.35913002037888,3.322804922030615,0.0,0.0,1.0052775971563928,0.06767423466457463,0.0,0.0,0.978294642375787,0.9610465116279069,0.9600000000000001,0.9600000000000001,48.312239684942504,3.223120774369696,0.0,0.0,51.5353604593122,1236.8486510234927,0.14124703397495753,6.066940714681703e-05
0.7,360.3710518649143,0.7000219780219781,0.031136058881128557,4.906765407014416,0.013616254061376495,0.47912087912087914,2.8626373626373627,41.66483516483517,7.0989010989010985,5.554945054945055,3.8736263736263736,64.60989010989012,122.8021978021978,0.3407638766264479,237.56885406271653,237.56885406271653,,1.0934065934065933,224.20088143679644,13.367972625920101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.66483516483517,7.0989010989010985,5.554945054945055,3.8736263736263736,64.60989010989012,291.88753538139787,990.0,965.2018552593245,24.798144740675465,0.1385479304119711,0.017631826192991116,989.843820243395,0.36349123965438024,0.013547748836875009,0.0,0.0,24.27847374441611,2.286188626003484,0.0,0.0,,0.9390674620684185,0.08536022083113551,0.0,0.0,50.17133836797711,2.9324132891258734,0.0,0.0,1.0218195186960715,0.05972328491091391,0.0,0.0,0.9785714285714285,0.9609340659340658,0.96,0.96,49.11923130870459,2.844440890452097,0.0,0.0,51.96367219915669,1247.1281327797606,0.14419543697200085,6.077707836226522e-05
0.705,354.0276331934452,0.7038333333333334,0.03058798750791364,6.643027768329734,0.018761462269689548,0.45782051282051284,2.7371794871794872,42.243589743589745,7.044871794871795,5.621794871794871,3.878205128205128,66.48076923076923,125.26923076923077,0.3538518345141137,228.75840242421438,228.75840242421438,,1.1217948717948718,211.61432792580104,17.144074498413364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.243589743589745,7.044871794871795,5.621794871794871,3.878205128205128,66.48076923076923,283.6686588344708,990.0,965.1701381659672,24.829861834032794,0.1356472338729017,0.015868223144082347,989.848484542983,0.32427740212769074,0.017092668833695125,0.0,0.0,24.35406897488813,2.9857633980380873,0.0,0.0,,0.9362527427888625,0.11117517304035385,0.0,0.0,47.36803201709764,3.762461511860866,0.0,0.0,0.9647257029958786,0.07662854402975287,0.0,0.0,0.9784551866643403,0.9612179487179486,0.96,0.96,46.37066016133803,3.64958766650504,0.0,0.0,50.02024782784307,1200.4859478682338,0.14128668041666237,6.077669968037895e-05
0.71,348.75976680623717,0.7104106463878328,0.030132843852058815,5.495127749229781,0.015750945628549624,0.5058555133079847,2.901140684410646,41.4828897338403,6.840304182509506,5.3726235741444865,3.802281368821293,64.79847908745248,122.29657794676807,0.3506939456973785,226.46318885946908,226.46318885946908,,1.0456273764258555,219.91725780541805,6.545931054051035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.4828897338403,6.840304182509506,5.3726235741444865,3.802281368821293,64.79847908745248,280.1590063499634,990.0,965.1437988340311,24.85620116596885,0.1344085684792001,0.015477509259764495,989.850113922261,0.34798225951070655,0.006649634432031514,0.0,0.0,24.358332828719185,1.1192411967671203,0.0,0.0,,0.9385570304254927,0.041708076795485834,0.0,0.0,49.3307726279333,1.4394980951868734,0.0,0.0,1.004700053522063,0.02931768014637217,0.0,0.0,0.9790309331762815,0.9604562737642586,0.96,0.96,48.30912704031155,1.3963131523312675,0.0,0.0,49.70544019264282,1192.9305646234277,0.14251408755896994,6.097253044502856e-05
0.715,345.27607812035103,0.715,0.029831853149598245,3.131146078354015,0.009069057004393878,0.6082608695652174,3.217391304347826,40.26086956521739,6.608695652173913,4.869565217391305,3.608695652173913,63.78260869565217,119.1304347826087,0.3450441580480933,226.14564333774234,226.14564333774234,,1.0,226.14564333774234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.26086956521739,6.608695652173913,4.869565217391305,3.608695652173913,63.78260869565217,277.88477377252497,990.0,965.1263803906016,24.873619609398283,0.13360592006612115,0.01569505485795511,989.850699025076,0.3703122220146922,0.0,0.0,0.0,24.354006412459533,0.0,0.0,0.0,,0.9392248797503365,0.0,0.0,0.0,50.74680231621616,0.0,0.0,0.0,1.0335397620410622,0.0,0.0,0.0,0.9785575643692839,0.96,0.96,0.96,49.673430409296216,0.0,0.0,0.0,49.673430409296216,1192.1623298231093,0.14386258988901748,6.0974602987849765e-05
0.72,342.18639330390994,0.7197400611620794,0.02956490438145777,3.5544901933445567,0.010381785612218202,0.48529051987767585,2.8623853211009176,41.43730886850153,6.871559633027523,5.314984709480123,3.7492354740061162,64.23241590214067,121.60550458715596,0.3553982517168179,220.58088871675398,220.58088871675398,,1.0214067278287462,217.53282361000714,3.0480651067468316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.43730886850153,6.871559633027523,5.314984709480123,3.7492354740061162,64.23241590214067,274.20474192776317,990.0,965.1109319665196,24.88906803348044,0.13230712290237545,0.014432012138613485,989.853260864959,0.3397473098201754,0.003072382035506275,0.0,0.0,24.402581588619263,0.5258124677039114,0.0,0.0,,0.9382546879114232,0.019558388021850098,0.0,0.0,48.86395249397078,0.6708511654732077,0.0,0.0,0.9951925151521543,0.013662956526949238,0.0,0.0,0.978737283110863,0.9602140672782875,0.9600000000000001,0.9600000000000001,47.837283417472875,0.6507256305090114,0.0,0.0,48.48800904798189,1163.7122171515653,0.14169691444144225,6.104534684520259e-05
0.725,338.5882224907993,0.727,0.029254022423205,3.291738667847259,0.009721307117808659,0.46549019607843134,2.7516339869281046,42.12418300653595,6.869281045751634,5.287581699346405,3.803921568627451,66.26143790849673,124.34640522875817,0.3672201305276657,214.24181726204114,214.24181726204114,,1.0130718954248366,212.41618953849212,1.8256277235490177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.12418300653595,6.869281045751634,5.287581699346405,3.803921568627451,66.26143790849673,268.52286301367513,990.0,965.0929411124538,24.907058887546068,0.1303018106272642,0.013266569379101242,989.8564316199937,0.3234714377291375,0.0018044628817243098,0.0,0.0,24.44001906981054,0.3215520212276178,0.0,0.0,,0.937196337131494,0.011927099432588299,0.0,0.0,47.73352258320936,0.40184620912169977,0.0,0.0,0.9721695027130215,0.008184240511643579,0.0,0.0,0.9784190243822444,0.9601307189542484,0.96,0.96,46.71640682643848,0.3897908228480487,0.0,0.0,47.10619764928653,1130.5487435828768,0.13913211065637857,6.105036150355403e-05
0.73,335.6038488177574,0.730775641025641,0.028996172537854196,4.1560513209027174,0.012380483521772722,0.46826923076923077,2.7628205128205128,41.22435897435897,6.705128205128205,5.153846153846154,3.5961538461538463,62.794871794871796,119.47435897435898,0.3560057056717792,216.12948984339846,216.12948984339846,,1.0256410256410255,212.58343791851019,3.546051924888247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.22435897435897,6.705128205128205,5.153846153846154,3.5961538461538463,62.794871794871796,269.2128231767318,990.0,965.0780192440888,24.921980755911274,0.13054532095057683,0.01358775330588077,989.8558669257435,0.32430234115198725,0.0034716484265908906,0.0,0.0,24.45354534050283,0.6311930935292986,0.0,0.0,,0.9371468007590602,0.023379688036605065,0.0,0.0,47.79686529064501,0.7805737674232225,0.0,0.0,0.9734595782208759,0.015897632737743837,0.0,0.0,0.9784889052256491,0.9602564102564102,0.96,0.96,46.78236940679714,0.7571565544005258,0.0,0.0,47.53952596119767,1140.948623068744,0.14165205965847938,6.108528832749896e-05
0.735,331.8356711777966,0.7358086419753086,0.02867060198976155,3.8252251796908108,0.011527548015429287,0.4753703703703704,2.802469135802469,41.03703703703704,6.679012345679013,5.08641975308642,3.6049382716049383,62.111111111111114,118.51851851851852,0.3571625371502216,213.3171526592781,213.3171526592781,,1.0,213.3171526592781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.03703703703704,6.679012345679013,5.08641975308642,3.6049382716049383,62.111111111111114,266.11962179508055,990.0,965.059178355889,24.94082164411104,0.12945363421076866,0.013068524661689765,989.8574778411275,0.32536950034803597,0.0,0.0,0.0,24.47292998489054,0.0,0.0,0.0,,0.9375785853688825,0.0,0.0,0.0,48.01326469926663,0.0,0.0,0.0,0.9778668981520697,0.0,0.0,0.0,0.978614308267047,0.9599999999999999,0.9599999999999999,0.9599999999999999,46.99694466657783,0.0,0.0,0.0,46.99694466657783,1127.9266719978677,0.14162686673211353,6.116980749082286e-05
0.74,329.4426335440842,0.7414933333333333,0.028463843538208834,5.025247649640341,0.015253379294148663,0.5240666666666667,3.0,40.14666666666667,6.486666666666666,4.84,3.466666666666667,60.56666666666667,115.50666666666666,0.35060729300919535,213.93596687741748,213.93596687741748,,1.0,213.93596687741748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.14666666666667,6.486666666666666,4.84,3.466666666666667,60.56666666666667,265.40930021075087,990.0,965.0472131677204,24.952786832279557,0.12920293828151666,0.013274283066283749,989.8575227786521,0.3279285505274686,0.0,0.0,0.0,24.48238106040429,0.0,0.0,0.0,,0.9375949418862829,0.0,0.0,0.0,48.1757551592437,0.0,0.0,0.0,0.981176276155676,0.0,0.0,0.0,0.9782834019340069,0.96,0.96,0.96,47.14442758347793,0.0,0.0,0.0,47.14442758347793,1131.46626200347,0.1431048513380159,6.117378628267583e-05
0.745,325.8583410317052,0.7457025641025641,0.0281541606651393,3.5292111912775184,0.01083000023423969,0.4971794871794872,2.9076923076923076,40.712820512820514,6.641025641025641,5.005128205128205,3.5435897435897434,61.65128205128205,117.55384615384615,0.36073739147843426,208.3044948778591,208.3044948778591,,1.0,208.3044948778591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.712820512820514,6.641025641025641,5.005128205128205,3.5435897435897434,61.65128205128205,260.6634692368334,990.0,965.0292917051586,24.97070829484146,0.1275279821431795,0.012293035081167572,989.8601789827757,0.31115137485183453,0.0,0.0,0.0,24.519735902765298,0.0,0.0,0.0,,0.9361714092393425,0.0,0.0,0.0,46.91000408146787,0.0,0.0,0.0,0.9553972318017896,0.0,0.0,0.0,0.977943685156679,0.96,0.96,0.96,45.891202207914915,0.0,0.0,0.0,45.891202207914915,1101.3888529899577,0.14083507435883216,6.115292316651426e-05
0.75,323.78929559919703,0.7508518518518517,0.027975395139770605,3.2267589718215093,0.00995789496276784,0.4638271604938272,2.802469135802469,40.91769547325103,6.650205761316872,5.020576131687243,3.4979423868312756,61.534979423868315,117.62139917695474,0.36326476661256923,206.16789642224228,206.16789642224228,,1.0,206.16789642224228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.91769547325103,6.650205761316872,5.020576131687243,3.4979423868312756,61.534979423868315,258.7563737884974,990.0,965.0189464779959,24.981053522004036,0.12685490908216485,0.011872923587795712,989.8612721673301,0.30420309998672285,0.0,0.0,0.0,24.538122589347353,0.0,0.0,0.0,,0.9357771107760983,0.0,0.0,0.0,46.442124622984046,0.0,0.0,0.0,0.9458681185943798,0.0,0.0,0.0,0.9778526364898638,0.96,0.96,0.96,45.428406507776124,0.0,0.0,0.0,45.428406507776124,1090.2817561866268,0.14030261860275992,6.116745648217772e-05
0.755,320.5301254937642,0.757,0.02769380284266114,4.853872032735886,0.015140885611709147,0.5156190476190476,3.0095238095238095,40.161904761904765,6.552380952380952,4.828571428571428,3.4571428571428573,60.2,115.2,0.359429893430993,205.33012549376423,205.33012549376423,,1.0,205.33012549376423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.161904761904765,6.552380952380952,4.828571428571428,3.4571428571428573,60.2,256.8729826366214,990.0,965.0026506274688,24.997349372531197,0.12619019769703751,0.011694611947883808,989.8621151903551,0.30166943449403627,0.0,0.0,0.0,24.557795128392243,0.0,0.0,0.0,,0.9355739803425305,0.0,0.0,0.0,46.281424148751114,0.0,0.0,0.0,0.9425951965122426,0.0,0.0,0.0,0.9779778305675063,0.96,0.96,0.96,45.27751330027726,0.0,0.0,0.0,45.27751330027726,1086.6603192066543,0.14125249988222535,6.121109835495369e-05
0.76,319.56820676319114,0.7599999999999999,0.02761069306433966,3.7683779337367374,0.011795298923943914,0.5499999999999999,3.090909090909091,39.22727272727273,6.2727272727272725,4.545454545454546,3.3636363636363638,57.95454545454545,111.36363636363636,0.3484786289749632,208.2045703995548,208.2045703995548,,1.0,208.2045703995548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.22727272727273,6.2727272727272725,4.545454545454546,3.3636363636363638,57.95454545454545,258.25002494500933,990.0,964.997841033816,25.00215896618404,0.12667619948462813,0.012301099986236281,989.8610227005291,0.31152820481388105,0.0,0.0,0.0,24.551653461899306,0.0,0.0,0.0,,0.936025156223166,0.0,0.0,0.0,46.94234433396177,0.0,0.0,0.0,0.9560558927487123,0.0,0.0,0.0,0.9778230658858731,0.9599999999999999,0.9599999999999999,0.9599999999999999,45.91845659091167,0.0,0.0,0.0,45.91845659091167,1102.0429581818798,0.1436895678211212,6.121523735317686e-05
0.765,313.48211404716346,0.764691616766467,0.027084854653674884,4.242433931712193,0.013530401416098787,0.4905389221556886,2.8832335329341316,40.44311377245509,6.470059880239521,4.796407185628743,3.44311377245509,60.67964071856287,115.83233532934132,0.36954357263899895,197.64977871782216,197.64977871782216,,1.0,197.64977871782216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.44311377245509,6.470059880239521,4.796407185628743,3.44311377245509,60.67964071856287,249.3593595561455,990.0,964.9674105702358,25.03258942976424,0.12353839850967885,0.010461407318529358,989.8660001941718,0.2797570626146407,0.0,0.0,0.0,24.618832561321398,0.0,0.0,0.0,,0.9334197592928016,0.0,0.0,0.0,44.560719986210295,0.0,0.0,0.0,0.9075503052181322,0.0,0.0,0.0,0.9772813280053434,0.96,0.96,0.96,43.56599440625626,0.0,0.0,0.0,43.56599440625626,1045.5838657501502,0.13896477072971936,6.117849831241596e-05
0.77,309.04761098552643,0.77,0.026701713589149433,2.710084657507357,0.008769159198709383,0.4984516129032258,2.935483870967742,40.3741935483871,6.561290322580645,4.832258064516129,3.470967741935484,60.21290322580645,115.45161290322581,0.373575802792869,193.5959980823006,193.5959980823006,,1.0,193.5959980823006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.3741935483871,6.561290322580645,4.832258064516129,3.470967741935484,60.21290322580645,245.3637400177845,990.0,964.9452380549275,25.054761945072418,0.1221282114066691,0.009807453584596143,989.8680643350087,0.26816799290306215,0.0,0.0,0.0,24.65465828717809,0.0,0.0,0.0,,0.9323178697060113,0.0,0.0,0.0,43.659468540086046,0.0,0.0,0.0,0.8891948786168239,0.0,0.0,0.0,0.9770179298648106,0.9599999999999999,0.9599999999999999,0.9599999999999999,42.673291438615244,0.0,0.0,0.0,42.673291438615244,1024.1589945267656,0.13807916963250128,6.117888280639449e-05
0.775,306.07550189414013,0.775,0.026444923363653616,5.006316054306484,0.016356903129336756,0.5215068493150685,3.0136986301369864,38.84931506849315,6.1506849315068495,4.383561643835616,3.143835616438356,55.8013698630137,108.32876712328768,0.35392171290318025,197.7467347708525,197.7467347708525,,1.0,197.7467347708525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.84931506849315,6.1506849315068495,4.383561643835616,3.143835616438356,55.8013698630137,247.13029641468813,990.0,964.9303775094706,25.06962249052937,0.12275168503285853,0.010423372611041263,989.8668249423561,0.27996248510953303,0.0,0.0,0.0,24.656484947775922,0.0,0.0,0.0,,0.933518787121487,0.0,0.0,0.0,44.65741689195815,0.0,0.0,0.0,0.9095196923005732,0.0,0.0,0.0,0.9778777253947766,0.96,0.96,0.96,43.68488651841322,0.0,0.0,0.0,43.68488651841322,1048.4372764419174,0.14272740538303874,6.13159338994228e-05
0.78,302.8981835912437,0.7806168224299065,0.026170403062283427,4.006514720483401,0.013221490470085594,0.4914018691588785,2.8878504672897196,40.38317757009346,6.44392523364486,4.742990654205608,3.3738317757009346,60.626168224299064,115.57009345794393,0.38150549280874924,187.32809013329978,187.32809013329978,,1.0,187.32809013329978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.38317757009346,6.44392523364486,4.742990654205608,3.3738317757009346,60.626168224299064,238.8981835912437,990.0,964.9144909179562,25.085509082043824,0.11984629573484618,0.009105719207129707,989.8710479850581,0.2515848754049102,0.0,0.0,0.0,24.704972191696953,0.0,0.0,0.0,,0.9303855531839883,0.0,0.0,0.0,42.24860261729696,0.0,0.0,0.0,0.8604603384378199,0.0,0.0,0.0,0.9757571553227439,0.96,0.96,0.96,41.24274597047159,0.0,0.0,0.0,41.24274597047159,989.825903291318,0.1361704087411226,6.109772076111311e-05
0.785,299.6354018693253,0.7858372093023255,0.025888498721509647,3.957024856786044,0.013208091610833346,0.47000000000000003,2.806201550387597,40.116279069767444,6.333333333333333,4.596899224806202,3.2868217054263567,58.72868217054263,113.06201550387597,0.3773249905951803,186.57338636544927,186.57338636544927,,1.0,186.57338636544927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.116279069767444,6.333333333333333,4.596899224806202,3.2868217054263567,58.72868217054263,237.61989799335623,990.0,964.898829500918,25.101170499081956,0.11939515922180842,0.008894682568336492,989.8717101582098,0.24852375293623316,0.0,0.0,0.0,24.72435690435556,0.0,0.0,0.0,,0.9303767236205741,0.0,0.0,0.0,42.104498516708105,0.0,0.0,0.0,0.8575254280388617,0.0,0.0,0.0,0.9757211007118122,0.96,0.96,0.96,41.09575050836709,0.0,0.0,0.0,41.09575050836709,986.2980122008101,0.13715429568006618,6.114289663090633e-05
0.79,297.15672026891673,0.7896027397260275,0.02567434063123436,3.8193747177217325,0.012855354908549098,0.5523287671232877,3.1506849315068495,38.97260273972603,6.068493150684931,4.383561643835616,3.191780821917808,58.75342465753425,111.36986301369863,0.3746439028723203,185.7868572552181,185.7868572552181,,1.0,185.7868572552181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.97260273972603,6.068493150684931,4.383561643835616,3.191780821917808,58.75342465753425,235.21151478946467,990.0,964.8886268810758,25.111373118924345,0.11854511567242973,0.009252188230716994,989.8722026960969,0.250107985530186,0.0,0.0,0.0,24.733467829490998,0.0,0.0,0.0,,0.9293931864180972,0.0,0.0,0.0,41.920853914263795,0.0,0.0,0.0,0.8537852121031322,0.0,0.0,0.0,0.9745730811397785,0.96,0.96,0.96,40.8810034810472,0.0,0.0,0.0,40.8810034810472,981.144083545133,0.13760691050750687,6.102827918334848e-05
0.795,292.0616599738619,0.7958776595744681,0.025234127421741623,3.6317252321253393,0.012415407791339478,0.5020744680851064,2.9547872340425534,39.56117021276596,6.276595744680851,4.457446808510638,3.228723404255319,57.944148936170215,111.46808510638297,0.3816906230432599,180.59357486747888,180.59357486747888,,1.0,180.59357486747888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.56117021276596,6.276595744680851,4.457446808510638,3.228723404255319,57.944148936170215,230.88878763343635,990.0,964.8682466398956,25.13175336010453,0.1170194998139363,0.00825577279013194,989.874724727396,0.23332142234707667,0.0,0.0,0.0,24.773156665153373,0.0,0.0,0.0,,0.9283495584144988,0.0,0.0,0.0,40.75048198929751,0.0,0.0,0.0,0.8299487166863037,0.0,0.0,0.0,0.973702354998379,0.96,0.96,0.96,39.692989494087875,0.0,0.0,0.0,39.692989494087875,952.6317478581088,0.135898365106789,6.1003487951906e-05
0.805,287.42508752818003,0.8029999999999999,0.024833527562434687,3.517308723156698,0.012239303515089783,0.5296153846153846,3.0384615384615383,38.92857142857143,6.15934065934066,4.329670329670329,3.142857142857143,56.142857142857146,108.7032967032967,0.3781903059055296,178.72179082488333,178.72179082488333,,1.0,178.72179082488333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.92857142857143,6.15934065934066,4.329670329670329,3.142857142857143,56.142857142857146,228.13937324246578,990.0,964.8497003501127,25.150299649887273,0.11604912417437098,0.008054214738564713,989.875896661087,0.22841390392692468,0.0,0.0,0.0,24.797782407047414,0.0,0.0,0.0,,0.9277280039883877,0.0,0.0,0.0,40.34013399855844,0.0,0.0,0.0,0.821591323799561,0.0,0.0,0.0,0.9730585529320669,0.96,0.96,0.96,39.26713861306991,0.0,0.0,0.0,39.26713861306991,942.4113267136777,0.1366184662316606,6.0982953584240325e-05
0.815,282.7530651927208,0.8143226544622426,0.024429864832651,3.2206295495008685,0.011389319659540502,0.5073226544622426,2.965675057208238,38.58352402745995,6.038901601830664,4.173913043478261,3.0205949656750573,54.59038901601831,106.40732265446225,0.3763403070300539,176.34574253825855,176.34574253825855,,1.0,176.34574253825855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.58352402745995,6.038901601830664,4.173913043478261,3.0205949656750573,54.59038901601831,225.14208121102743,990.0,964.8310122607709,25.168987739229127,0.11499125951503043,0.007806304396527947,989.8772024360884,0.22247161272027724,0.0,0.0,0.0,24.82371856259731,0.0,0.0,0.0,,0.9269099658309349,0.0,0.0,0.0,39.81135119771444,0.0,0.0,0.0,0.8108218166540618,0.0,0.0,0.0,0.9724377768573103,0.96,0.96,0.96,38.72833082797402,0.0,0.0,0.0,38.72833082797402,929.4799398713764,0.13696529019475023,6.095400678341314e-05
0.82,276.21085956125586,0.8216031746031747,0.02386461826609247,4.320373582782592,0.015632501708677995,0.5467460317460318,3.0873015873015874,38.08730158730159,5.888888888888889,4.007936507936508,2.9285714285714284,54.37301587301587,105.28571428571429,0.3811939608579934,170.92514527554158,170.92514527554158,,1.0,170.92514527554158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.08730158730159,5.888888888888889,4.007936507936508,2.9285714285714284,54.37301587301587,218.9092722596686,990.0,964.804843438245,25.19515656175495,0.11279144434768555,0.007229537058782849,989.8799790185935,0.20925615395226443,0.0,0.0,0.0,24.865879426396216,0.0,0.0,0.0,,0.9249497651453793,0.0,0.0,0.0,38.57386688499975,0.0,0.0,0.0,0.7856184701629277,0.0,0.0,0.0,0.9720236046122492,0.96,0.96,0.96,37.50879131971364,0.0,0.0,0.0,37.50879131971364,900.2109916731274,0.1357940319331496,6.09024363117055e-05
0.825,274.4698592828081,0.8240000000000001,0.0237141958420346,2.7035221778967498,0.009849978372711182,0.5439130434782609,3.0869565217391304,38.21739130434783,5.826086956521739,3.9130434782608696,2.9565217391304346,56.0,106.91304347826087,0.38952562499075666,167.55681580454723,167.55681580454723,,1.0,167.55681580454723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.21739130434783,5.826086956521739,3.9130434782608696,2.9565217391304346,56.0,215.51333754367766,990.0,964.7978794371311,25.2021205628688,0.1115928707263879,0.006922679745013078,989.8814844495286,0.20106998879001808,0.0,0.0,0.0,24.882535023607378,0.0,0.0,0.0,,0.9236989352632363,0.0,0.0,0.0,37.78560569184207,0.0,0.0,0.0,0.7695642707096143,0.0,0.0,0.0,0.971464737050629,0.96,0.96,0.96,36.72183595830075,0.0,0.0,0.0,36.72183595830075,881.3240629992182,0.1337918708241961,6.082586858594149e-05
0.83,273.2870827744997,0.8286167400881057,0.023612003951716694,2.8750882564625355,0.010527433859447636,0.5737885462555066,3.1674008810572687,37.88546255506608,5.995594713656388,4.101321585903084,2.986784140969163,53.3568281938326,104.32599118942731,0.3817159080510567,168.9610915850724,168.9610915850724,,1.0,168.9610915850724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.88546255506608,5.995594713656388,4.101321585903084,2.986784140969163,53.3568281938326,216.94347043969796,990.0,964.7931483310981,25.206851668901997,0.11209763925364384,0.0069435776210057705,989.8809587831253,0.20372272224204582,0.0,0.0,0.0,24.884087729785303,0.0,0.0,0.0,,0.9244060515281872,0.0,0.0,0.0,38.13084800579344,0.0,0.0,0.0,0.7765956823990516,0.0,0.0,0.0,0.9717377381142122,0.96,0.96,0.96,37.06297802833602,0.0,0.0,0.0,37.06297802833602,889.5114726800645,0.13562608342841453,6.089336754547557e-05
0.835,270.7127247360823,0.8355540983606558,0.023389579417197447,1.960100545965171,0.007240974018517587,0.5322295081967213,3.0295081967213116,38.13770491803279,5.944262295081967,4.039344262295082,2.9245901639344263,53.48196721311476,104.52786885245902,0.38611690023149586,166.1848558836233,166.1848558836233,,1.0,166.1848558836233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.13770491803279,5.944262295081967,4.039344262295082,2.9245901639344263,53.48196721311476,214.30616735903314,990.0,964.7828508989443,25.2171491010557,0.11116682631019141,0.006660123384662676,989.8821730503051,0.19733609662739834,0.0,0.0,0.0,24.901986054733428,0.0,0.0,0.0,,0.9233270552858537,0.0,0.0,0.0,37.48973839514903,0.0,0.0,0.0,0.7635384601863348,0.0,0.0,0.0,0.9715438973509825,0.9600000000000001,0.9600000000000001,0.9600000000000001,36.43329518198488,0.0,0.0,0.0,36.43329518198488,874.399084367637,0.13458381962988417,6.0853862310058294e-05
0.84,267.39502723468127,0.841,0.02310293035307643,3.1202462841175973,0.011669664051108947,0.54625,3.09375,38.53125,5.9375,4.0,2.9375,56.9375,108.34375,0.40519329085228883,159.0512772346813,159.0512772346813,,1.0,159.0512772346813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.53125,5.9375,4.0,2.9375,56.9375,207.52002723468127,990.0,964.7695801089388,25.230419891061292,0.10877171317693755,0.005905127723468091,989.8853231590997,0.18005609867994748,0.0,0.0,0.0,24.935686951480967,0.0,0.0,0.0,,0.9207684296537851,0.0,0.0,0.0,35.82324151781608,0.0,0.0,0.0,0.7295975869208977,0.0,0.0,0.0,0.9706071217625515,0.96,0.96,0.96,34.77442892827029,0.0,0.0,0.0,34.77442892827029,834.586294278487,0.13004638962222617,6.070867896290675e-05
0.845,266.78720483087454,0.8470000000000001,0.023050414497387515,2.450985678986009,0.00918699827476863,0.476231884057971,2.8019323671497585,38.54106280193237,5.884057971014493,3.9323671497584543,2.9082125603864735,53.54589371980676,104.81159420289855,0.39286568215142353,161.975610627976,161.975610627976,,1.0,161.975610627976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.54106280193237,5.884057971014493,3.9323671497584543,2.9082125603864735,53.54589371980676,210.3330985506813,990.0,964.7671488193234,25.232851180676434,0.1097645623762536,0.0062319998752168775,989.8840034377486,0.18717889699545337,0.0,0.0,0.0,24.929675721429504,0.0,0.0,0.0,,0.9217950203066183,0.0,0.0,0.0,36.51673899287759,0.0,0.0,0.0,0.7437217717490344,0.0,0.0,0.0,0.9708452238184103,0.96,0.96,0.96,35.45973502336653,0.0,0.0,0.0,35.45973502336653,851.0336405607967,0.13291397645141104,6.077665888176671e-05
0.85,264.13414601058855,0.8519999999999999,0.0228211902153148,2.121748025336111,0.008032848486017319,0.5683139534883721,3.046511627906977,38.16860465116279,6.023255813953488,4.075581395348837,2.9825581395348837,53.41860465116279,104.6686046511628,0.3962744556587662,159.46554135942577,159.46554135942577,,1.0,159.46554135942577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.16860465116279,6.023255813953488,4.075581395348837,2.9825581395348837,53.41860465116279,207.73298321989085,990.0,964.7565365840426,25.243463415957606,0.10884688003306371,0.005969595486631737,989.8851835244803,0.18161171367135465,0.0,0.0,0.0,24.947035226766577,0.0,0.0,0.0,,0.9208303292288738,0.0,0.0,0.0,35.940402827839485,0.0,0.0,0.0,0.7319837643144497,0.0,0.0,0.0,0.9707393522719542,0.9600000000000001,0.9600000000000001,0.9600000000000001,34.895759529686394,0.0,0.0,0.0,34.895759529686394,837.4982287124734,0.1321128905836906,6.0748622558286134e-05
0.855,262.09655060674527,0.854296089385475,0.022645141972422757,3.6331209743278348,0.013861849837029361,0.5765921787709498,3.122905027932961,37.58100558659218,5.743016759776537,3.8603351955307263,2.8268156424581004,53.14525139664804,103.15642458100558,0.39359833013864026,158.94012602573972,158.94012602573972,,1.0,158.94012602573972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.58100558659218,5.743016759776537,3.8603351955307263,2.8268156424581004,53.14525139664804,206.12448356763912,990.0,964.7483862024269,25.251613797573025,0.10827918350644296,0.0059251731547279255,989.8857956433388,0.18124520220364604,0.0,0.0,0.0,24.95616423870822,0.0,0.0,0.0,,0.9205016632897143,0.0,0.0,0.0,35.82975630355214,0.0,0.0,0.0,0.7297302709481086,0.0,0.0,0.0,0.9712125541705179,0.96,0.96,0.96,34.80995771781704,0.0,0.0,0.0,34.80995771781704,835.438985227609,0.1328096005399921,6.0778798409691455e-05
0.86,258.95764622748663,0.861079646017699,0.022373940634054797,2.5886708978178663,0.009995567244200403,0.5623451327433628,3.1283185840707963,37.4070796460177,5.730088495575221,3.7831858407079646,2.747787610619469,52.3141592920354,101.98230088495575,0.3938295607084318,156.97534534253086,156.97534534253086,,1.0,156.97534534253086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.4070796460177,5.730088495575221,3.7831858407079646,2.747787610619469,52.3141592920354,203.89569932483175,990.0,964.73583058491,25.264169415089984,0.10749255702505477,0.0057022411173190115,989.8868052018577,0.1761697338154671,0.0,0.0,0.0,24.974804883132155,0.0,0.0,0.0,,0.9198536026877518,0.0,0.0,0.0,35.38314997551797,0.0,0.0,0.0,0.7206344190533192,0.0,0.0,0.0,0.9707467004283844,0.96,0.96,0.96,34.35524590191514,0.0,0.0,0.0,34.35524590191514,824.5259016459634,0.1326648374127553,6.075216498720669e-05
0.865,256.72373136943514,0.865,0.022180930390319147,2.846298917985461,0.011086656382707073,0.5822282608695651,3.135869565217391,37.5,5.798913043478261,3.847826086956522,2.75,52.108695652173914,102.0054347826087,0.3973441104034987,154.71829658682648,154.71829658682648,,1.0,154.71829658682648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.5,5.798913043478261,3.847826086956522,2.75,52.108695652173914,201.86503571726126,990.0,964.7268949254778,25.273105074522263,0.10677585680278683,0.005479093559756823,989.8877450496375,0.17109750314925706,0.0,0.0,0.0,24.989752621010464,0.0,0.0,0.0,,0.918918012429344,0.0,0.0,0.0,34.86072115675228,0.0,0.0,0.0,0.7099943209114516,0.0,0.0,0.0,0.970551158128675,0.96,0.96,0.96,33.83922272417026,0.0,0.0,0.0,33.83922272417026,812.1413453800864,0.13180978651865577,6.071435105181182e-05
0.87,253.31400154619132,0.8707840909090909,0.02188632973359091,4.395384444402904,0.017366987975332402,0.5495454545454546,2.977272727272727,37.56818181818182,5.7272727272727275,3.7613636363636362,2.772727272727273,52.18181818181818,102.01136363636364,0.4026688673593864,151.3026379098277,151.3026379098277,,1.0,151.3026379098277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.56818181818182,5.7272727272727275,3.7613636363636362,2.772727272727273,52.18181818181818,198.35945609164585,990.0,964.713256006185,25.286743993815207,0.10553861076528682,0.005130263790982728,989.8893311254437,0.16371591445736933,0.0,0.0,0.0,25.01235920480156,0.0,0.0,0.0,,0.9176013353211521,0.0,0.0,0.0,34.073190394875375,0.0,0.0,0.0,0.6939549978589689,0.0,0.0,0.0,0.9705409434128586,0.9599999999999999,0.9599999999999999,0.9599999999999999,33.074353152051586,0.0,0.0,0.0,33.074353152051586,793.7844756492381,0.1305753554823421,6.068157704294935e-05
0.875,249.78209655462638,0.8750745341614907,0.021581173142319703,4.077976681433322,0.01632581350386211,0.6160248447204969,3.298136645962733,36.267080745341616,5.521739130434782,3.590062111801242,2.559006211180124,49.20496894409938,97.14285714285714,0.38890344685338196,152.63923941176924,152.63923941176924,,1.0,152.63923941176924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.267080745341616,5.521739130434782,3.590062111801242,2.559006211180124,49.20496894409938,198.01812139934688,990.0,964.698659164698,25.301340835301975,0.10541813763987086,0.005263923941176903,989.8893179384189,0.16684801691783221,0.0,0.0,0.0,25.02381075680311,0.0,0.0,0.0,,0.918033487162848,0.0,0.0,0.0,34.40963897662264,0.0,0.0,0.0,0.700807311132844,0.0,0.0,0.0,0.9707383124672632,0.96,0.96,0.96,33.40917339751926,0.0,0.0,0.0,33.40917339751926,801.8201615404622,0.13375493718982212,6.075032172535986e-05
0.88,246.3734020467887,0.8787916666666666,0.021286661936842505,3.5477455795416626,0.014399017714027285,0.6178571428571429,3.3214285714285716,36.404761904761905,5.625,3.6607142857142856,2.619047619047619,49.49404761904762,97.80357142857143,0.39697830248757043,148.56983061821728,148.56983061821728,,1.0,148.56983061821728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.404761904761905,5.625,3.6607142857142856,2.619047619047619,49.49404761904762,194.26030680869349,990.0,964.6782404122807,25.321759587719207,0.10409186712856226,0.004856983061821657,989.8910511498096,0.15773497756776203,0.0,0.0,0.0,25.05507575996107,0.0,0.0,0.0,,0.9165044790940835,0.0,0.0,0.0,33.474256431555354,0.0,0.0,0.0,0.6817567501335102,0.0,0.0,0.0,0.9704015671341341,0.96,0.96,0.96,32.486914750047305,0.0,0.0,0.0,32.486914750047305,779.6859540011353,0.13185918255930565,6.070379730542211e-05
0.885,242.7151819426456,0.8843724489795918,0.020970591719844524,3.2167433778872905,0.013253332350226233,0.6399489795918367,3.3520408163265305,36.04081632653061,5.540816326530612,3.6122448979591835,2.627551020408163,49.12755102040816,96.94897959183673,0.39945862423850975,145.76620235080884,145.76620235080884,,1.0,145.76620235080884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.04081632653061,5.540816326530612,3.6122448979591835,2.627551020408163,49.12755102040816,190.96007990182926,990.0,964.6562910916559,25.343708908344073,0.10292711581874289,0.004576620235080828,989.8924962639461,0.15269173255699642,0.0,0.0,0.0,25.083513439733274,0.0,0.0,0.0,,0.9151772277843686,0.0,0.0,0.0,32.84184378724266,0.0,0.0,0.0,0.6688766555446569,0.0,0.0,0.0,0.9704927991777262,0.96,0.96,0.96,31.877173424284763,0.0,0.0,0.0,31.877173424284763,765.0521621828344,0.1313303123450365,6.069015688674794e-05
0.89,238.81345685454477,0.8906012658227849,0.020633482672232594,3.300804279629754,0.013820097247877371,0.6256329113924051,3.329113924050633,35.94303797468354,5.417721518987341,3.4430379746835444,2.4430379746835444,48.28481012658228,95.53164556962025,0.4000396662555847,143.28181128492452,143.28181128492452,,1.0,143.28181128492452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.94303797468354,5.417721518987341,3.4430379746835444,2.4430379746835444,48.28481012658228,188.08560875327896,990.0,964.6328807411272,25.36711925887273,0.1019126107351968,0.004328181128492418,989.8937592081364,0.1468843399829342,0.0,0.0,0.0,25.113994127026114,0.0,0.0,0.0,,0.9141230086162866,0.0,0.0,0.0,32.277808594352884,0.0,0.0,0.0,0.6573891770743968,0.0,0.0,0.0,0.9701779116482971,0.9600000000000001,0.9600000000000001,0.9600000000000001,31.31699191171098,0.0,0.0,0.0,31.31699191171098,751.6078058810635,0.131132667297909,6.067425991360593e-05
0.895,236.21697748059958,0.893,0.020409146854323736,1.818037618882994,0.00769634586411853,0.6408187134502924,3.4444444444444446,35.333333333333336,5.391812865497076,3.426900584795322,2.426900584795322,46.1812865497076,92.76023391812865,0.39269029901418945,143.45674356247096,143.45674356247096,,1.0,143.45674356247096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.333333333333336,5.391812865497076,3.426900584795322,2.426900584795322,46.1812865497076,187.60879034609667,990.0,964.6173018648838,25.382698135116385,0.1017443267343778,0.004345674356247081,989.8939099989093,0.14741981486950795,0.0,0.0,0.0,25.129188319156235,0.0,0.0,0.0,,0.9141963976444492,0.0,0.0,0.0,32.341389097742784,0.0,0.0,0.0,0.6586840956770426,0.0,0.0,0.0,0.9701590222326381,0.96,0.96,0.96,31.37773944679015,0.0,0.0,0.0,31.37773944679015,753.0657467229636,0.13283450494016902,6.071458426322753e-05
0.9,234.82334975247764,0.8985432098765431,0.020288737418614044,2.1335395420077727,0.009085729667795034,0.6547530864197532,3.450617283950617,35.160493827160494,5.290123456790123,3.3271604938271606,2.3395061728395063,46.0679012345679,92.18518518518519,0.39257846624702336,142.63816456729242,142.63816456729242,,1.0,142.63816456729242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.160493827160494,5.290123456790123,3.3271604938271606,2.3395061728395063,46.0679012345679,186.41594234507022,990.0,964.6089400985148,25.391059901485082,0.1013233291713989,0.004263816456729234,989.894412854372,0.1454777113519622,0.0,0.0,0.0,25.139995044504992,0.0,0.0,0.0,,0.9138425868143955,0.0,0.0,0.0,32.15543298985672,0.0,0.0,0.0,0.6548968022374078,0.0,0.0,0.0,0.9701408173941352,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.196578403486647,0.0,0.0,0.0,31.196578403486647,748.7178816836795,0.1328498610196504,6.071613469390844e-05
0.905,231.61435837527188,0.905375,0.020011480563623424,2.887447469952212,0.01247036125853963,0.6732738095238096,3.5297619047619047,34.86309523809524,5.345238095238095,3.369047619047619,2.4583333333333335,45.482142857142854,91.51785714285714,0.3951309720171539,140.0965012324147,140.0965012324147,,1.0,140.0965012324147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.86309523809524,5.345238095238095,3.369047619047619,2.4583333333333335,45.482142857142854,183.67388218479567,990.0,964.5896861502517,25.41031384974836,0.10035556225349958,0.004009650123241406,989.8956347876234,0.14070848219839535,0.0,0.0,0.0,25.165240155173233,0.0,0.0,0.0,,0.9124406998218001,0.0,0.0,0.0,31.57181040059217,0.0,0.0,0.0,0.6430103951240769,0.0,0.0,0.0,0.9700604064144512,0.96,0.96,0.96,30.627138318963564,0.0,0.0,0.0,30.627138318963564,735.0513196551256,0.13223320930957053,6.067862502146486e-05
0.91,228.49298389873036,0.909776595744681,0.01974179380885027,2.0971431042627997,0.009183008999086674,0.6923404255319149,3.5904255319148937,35.015957446808514,5.5,3.5106382978723403,2.5106382978723403,45.82446808510638,92.36170212765957,0.40421167744761133,136.13128177107077,136.13128177107077,,1.0,136.13128177107077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.015957446808514,5.5,3.5106382978723403,2.5106382978723403,45.82446808510638,180.15787751575164,990.0,964.5709579033924,25.429042096607628,0.09911464875634264,0.0036131281771070284,989.8972722230666,0.13258287106565836,0.0,0.0,0.0,25.193731448608517,0.0,0.0,0.0,,0.9106284874292176,0.0,0.0,0.0,30.649150738384165,0.0,0.0,0.0,0.6242189559752376,0.0,0.0,0.0,0.9700132677187386,0.96,0.96,0.96,29.730502571506666,0.0,0.0,0.0,29.730502571506666,713.5320617161599,0.13011780046611074,6.062385888816329e-05
0.915,226.0761173528374,0.9137031250000001,0.019532976539285103,2.2613846359278247,0.010007264698999523,0.652734375,3.5078125,34.6484375,5.1953125,3.234375,2.3046875,44.5859375,89.96875,0.3979542477159355,136.1073673528374,136.1073673528374,,1.0,136.1073673528374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.6484375,5.1953125,3.234375,2.3046875,44.5859375,179.1854923528374,990.0,964.556456704117,25.443543295882975,0.09877146271695919,0.003610736735283661,989.8976178005478,0.1324525203137962,0.0,0.0,0.0,25.208708576116944,0.0,0.0,0.0,,0.9109488025675095,0.0,0.0,0.0,30.669717899285928,0.0,0.0,0.0,0.6246378390893264,0.0,0.0,0.0,0.9700029991490479,0.96,0.96,0.96,29.75032409569882,0.0,0.0,0.0,29.75032409569882,714.0077782967717,0.1315951462701101,6.068069042314087e-05
