ExceedanceRnd,Flow,Exceedance,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
0.92,223.42505154972855,0.920212543554007,0.01930392445389648,2.119878127531612,0.009489722839059005,0.6974912891986063,3.6550522648083623,34.20905923344948,5.2334494773519165,3.264808362369338,2.3066202090592336,43.35540069686411,88.36933797909407,0.39552907361368905,135.05571357063448,135.05571357063448,,1.0,135.05571357063448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.20905923344948,5.2334494773519165,3.264808362369338,2.3066202090592336,43.35540069686411,177.76303064380522,990.0,964.5405503092983,25.459449690701607,0.09826942913799895,0.003505571357063415,989.8982249995049,0.13031859859926173,0.0,0.0,0.0,25.227356091607295,0.0,0.0,0.0,,0.9106344817188725,0.0,0.0,0.0,30.442943301624794,0.0,0.0,0.0,0.6200192118457188,0.0,0.0,0.0,0.9699827133800785,0.96,0.96,0.96,29.529420028156068,0.0,0.0,0.0,29.529420028156068,708.7060806757456,0.13216519018270112,6.070337986621624e-05
0.925,220.55126310017718,0.9259811320754716,0.019055629131855288,1.5275290796180554,0.0069254684419529245,0.7067295597484277,3.729559748427673,33.81132075471698,5.176100628930818,3.2452830188679247,2.2264150943396226,42.100628930817614,86.55974842767296,0.39246996671810774,133.99151467250422,133.99151467250422,,1.0,133.99151467250422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.81132075471698,5.176100628930818,3.2452830188679247,2.2264150943396226,42.100628930817614,176.22421907501996,990.0,964.523307578601,25.476692421398884,0.09772633247833498,0.003399151467250372,989.8988745160545,0.1284704232289395,0.0,0.0,0.0,25.247096514224378,0.0,0.0,0.0,,0.9098678341462664,0.0,0.0,0.0,30.20587188612686,0.0,0.0,0.0,0.6151908734445389,0.0,0.0,0.0,0.9698732032813476,0.96,0.96,0.96,29.296832537981214,0.0,0.0,0.0,29.296832537981214,703.1239809115492,0.13283456868378116,6.069292123396644e-05
0.93,217.9204117196903,0.9317831325301206,0.018828323572581157,2.9295085013373123,0.013457898195739781,0.6987951807228916,3.5903614457831323,33.72289156626506,4.9397590361445785,2.9879518072289155,2.2409638554216866,42.373493975903614,86.26506024096386,0.39585288070312574,131.6553514787264,131.6553514787264,,1.0,131.6553514787264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.72289156626506,4.9397590361445785,2.9879518072289155,2.2409638554216866,42.373493975903614,173.30595388836497,990.0,964.5075224703181,25.492477529681867,0.09669638237563363,0.0031673322483292206,989.9001362853759,0.12422325325929215,0.0,0.0,0.0,25.26839056179863,0.0,0.0,0.0,,0.908371159299354,0.0,0.0,0.0,29.658795946072654,0.0,0.0,0.0,0.6040487972723555,0.0,0.0,0.0,0.9698765085311051,0.96,0.96,0.96,28.766319908920316,0.0,0.0,0.0,28.766319908920316,690.3916778140875,0.1320041582189831,6.064430024712018e-05
0.935,213.20676779663532,0.9347022471910112,0.018421064737629268,3.2578525519312347,0.015272018071216215,0.7407303370786517,3.735955056179775,33.43258426966292,5.033707865168539,3.162921348314607,2.252808988764045,41.247191011235955,85.12921348314607,0.3992581185338028,128.07755431348926,128.07755431348926,,1.0,128.07755431348926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.43258426966292,5.033707865168539,3.162921348314607,2.252808988764045,41.247191011235955,169.70676779663535,990.0,964.4792406067797,25.52075939322017,0.09542611327816776,0.002807755431348854,989.9017661312905,0.11735004877552799,0.0,0.0,0.0,25.305175475735126,0.0,0.0,0.0,,0.9063286173351487,0.0,0.0,0.0,28.82702180309049,0.0,0.0,0.0,0.5871083870283195,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.962211148997774,0.0,0.0,0.0,27.962211148997774,671.0930675759465,0.13115559855541878,6.0603684384623696e-05
0.94,208.0473455503054,0.9405,0.01797529065554632,2.8841648627214114,0.013848128443010433,0.7432231404958678,3.793388429752066,33.099173553719005,4.950413223140496,3.15702479338843,2.1942148760330578,40.078512396694215,83.47933884297521,0.4012829995510314,124.56800670733023,124.56800670733023,,1.0,124.56800670733023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.099173553719005,4.950413223140496,3.15702479338843,2.1942148760330578,40.078512396694215,165.77461827757816,990.0,964.4482840733019,25.55171592669818,0.09403833062582002,0.0024671160633073807,989.9034945533108,0.11115442970069143,0.0,0.0,0.0,25.344056050308353,0.0,0.0,0.0,,0.9037405640889514,0.0,0.0,0.0,28.00649452153052,0.0,0.0,0.0,0.5703970370983813,0.0,0.0,0.0,0.9698342942916874,0.96,0.96,0.96,27.162766657608742,0.0,0.0,0.0,27.162766657608742,651.9063997826098,0.13055305015106727,6.051324940621966e-05
0.945,202.49144384955704,0.9457355371900826,0.017495260748601672,3.035248954885459,0.01499058814184895,0.7464462809917356,3.8264462809917354,32.421487603305785,4.793388429752066,2.9834710743801653,2.15702479338843,38.36363636363637,80.71900826446281,0.3985850352589883,121.77243558509424,121.77243558509424,,1.0,121.77243558509424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.421487603305785,4.793388429752066,2.9834710743801653,2.15702479338843,38.36363636363637,161.97078269253225,990.0,964.4149486630973,25.585051336902655,0.09269583410789121,0.002177243558509347,989.9051269223336,0.10625777507872057,0.0,0.0,0.0,25.378818680860938,0.0,0.0,0.0,,0.9020470375035962,0.0,0.0,0.0,27.367651673172364,0.0,0.0,0.0,0.5573859811236734,0.0,0.0,0.0,0.9694365947059429,0.96,0.96,0.96,26.533391374957574,0.0,0.0,0.0,26.533391374957574,636.8013929989818,0.1310451001900081,6.045823545078679e-05
0.95,201.21168483071457,0.9514780487804878,0.017384689569373724,0.8442459790434754,0.004194955635068997,0.7468780487804879,3.8341463414634145,32.69268292682927,4.853658536585366,3.078048780487805,2.097560975609756,38.609756097560975,81.33170731707317,0.404207429075262,119.87997751364139,119.87997751364139,,1.0,119.87997751364139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.69268292682927,4.853658536585366,3.078048780487805,2.097560975609756,38.609756097560975,160.50436775754383,990.0,964.4072701089842,25.592729891015768,0.09217828888280309,0.001987997751364105,989.9058337133658,0.10290703683442186,0.0,0.0,0.0,25.38512585482955,0.0,0.0,0.0,,0.9009360968344412,0.0,0.0,0.0,26.916451395533187,0.0,0.0,0.0,0.5481965661004723,0.0,0.0,0.0,0.9690877190071586,0.96,0.96,0.96,26.087794222568263,0.0,0.0,0.0,26.087794222568263,626.1070613416382,0.12965401477334854,6.037748704787367e-05
0.955,200.38283799847173,0.9555648854961831,0.017313077203067895,0.987006584478996,0.004925556518203297,0.7918320610687023,3.946564885496183,32.038167938931295,4.885496183206107,3.068702290076336,2.2213740458015265,37.541984732824424,79.7557251908397,0.3980079522374576,120.62711280763205,120.62711280763205,,1.0,120.62711280763205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.038167938931295,4.885496183206107,3.068702290076336,2.2213740458015265,37.541984732824424,160.61947921984577,990.0,964.4022970279908,25.597702972009206,0.09221891543825192,0.002062711280763139,989.905718373281,0.10435858826570439,0.0,0.0,0.0,25.38654637352251,0.0,0.0,0.0,,0.9012703127599042,0.0,0.0,0.0,27.0986175982713,0.0,0.0,0.0,0.551906672062552,0.0,0.0,0.0,0.9691474378209536,0.96,0.96,0.96,26.265977216866936,0.0,0.0,0.0,26.265977216866936,630.3834532048065,0.13108111053080693,6.040698928271653e-05
0.96,198.31195673665317,0.9599112426035502,0.01713415306204679,1.2283684399458652,0.00619608397649512,0.7837869822485207,3.923076923076923,31.502958579881657,4.42603550295858,2.893491124260355,2.0532544378698225,35.49112426035503,76.36686390532545,0.3850800179326837,121.94509283132774,121.94509283132774,,1.0,121.94509283132774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.502958579881657,4.42603550295858,2.893491124260355,2.0532544378698225,35.49112426035503,160.76757803842833,990.0,964.4033922464015,25.596607753598377,0.09227118429788352,0.0022004529942425445,989.9055283627079,0.10636902751244096,0.0,0.0,0.0,25.387147875923613,0.0,0.0,0.0,,0.9027207274525156,0.0,0.0,0.0,27.434903741062055,0.0,0.0,0.0,0.5587556770073738,0.0,0.0,0.0,0.96906198801963,0.9599999999999999,0.9599999999999999,0.9599999999999999,26.59082724311309,0.0,0.0,0.0,26.59082724311309,638.1798538347142,0.1340860175620495,6.0500767153814724e-05
0.965,195.06383986170027,0.9657527472527472,0.016853515764050843,0.9694776627539412,0.004968988958849299,0.8066483516483517,4.087912087912088,31.197802197802197,4.626373626373627,3.0384615384615383,2.065934065934066,34.69230769230769,75.62087912087912,0.38766575997093106,119.44296074082119,119.44296074082119,,1.0,119.44296074082119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.197802197802197,4.626373626373627,3.0384615384615383,2.065934065934066,34.69230769230769,158.30559810345852,990.0,964.4098723202766,25.590127679723427,0.0914022720076412,0.0019720260538200374,989.9066257019385,0.10205782323409313,0.0,0.0,0.0,25.38697160914353,0.0,0.0,0.0,,0.9009093568007099,0.0,0.0,0.0,26.81890056981498,0.0,0.0,0.0,0.5462097875726064,0.0,0.0,0.0,0.9687754298204535,0.96,0.96,0.96,25.98755017480368,0.0,0.0,0.0,25.98755017480368,623.7012041952884,0.13322743029385348,6.036145490051848e-05
0.97,193.18933614594428,0.9703118279569893,0.016691558643009516,0.8367796837426248,0.004330150919891285,0.8397311827956989,4.268817204301075,29.71505376344086,4.360215053763441,2.8978494623655915,2.053763440860215,31.134408602150536,70.16129032258064,0.36316922177814354,123.02804582336363,123.02804582336363,,1.0,123.02804582336363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.71505376344086,4.360215053763441,2.8978494623655915,2.053763440860215,31.134408602150536,160.00116410293353,990.0,964.413621327708,25.58637867229194,0.092000692049549,0.0023072396115161806,989.9056920683389,0.10780970069528735,0.0,0.0,0.0,25.381999649232288,0.0,0.0,0.0,,0.9037988553811114,0.0,0.0,0.0,27.6931932068198,0.0,0.0,0.0,0.5640161549250469,0.0,0.0,0.0,0.9696054489391956,0.96,0.96,0.96,26.853701887412143,0.0,0.0,0.0,26.853701887412143,644.4888452978914,0.1390029681252858,6.059417422792821e-05
0.975,190.440246227034,0.9755344827586206,0.016454037274015704,2.0879826312985195,0.01096604683511746,0.8918103448275863,4.491379310344827,28.81896551724138,4.517241379310345,2.956896551724138,2.0689655172413794,29.482758620689655,67.84482758620689,0.35628399098318553,122.59541864082712,122.59541864082712,,1.0,122.59541864082712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.81896551724138,4.517241379310345,2.956896551724138,2.0689655172413794,29.482758620689655,158.888522089103,990.0,964.4191195075459,25.58088049245408,0.09160800472227833,0.002281385410155651,989.9061106098675,0.10746467531296795,0.0,0.0,0.0,25.377146665421797,0.0,0.0,0.0,,0.9027927526806705,0.0,0.0,0.0,27.568301603232953,0.0,0.0,0.0,0.561472537744052,0.0,0.0,0.0,0.969447327405867,0.96,0.96,0.96,26.729431978310757,0.0,0.0,0.0,26.729431978310757,641.5063674794582,0.14034838082987397,6.0505375179408046e-05
0.98,185.6438966315343,0.9798511904761905,0.01603963266896448,2.397495899659667,0.012947801219719604,0.8976190476190476,4.511904761904762,28.017857142857142,4.333333333333333,2.7083333333333335,2.0238095238095237,27.75,64.83333333333333,0.34941747029962505,120.81056329820095,120.81056329820095,,1.0,120.81056329820095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.017857142857142,4.333333333333333,2.7083333333333335,2.0238095238095237,27.75,155.87008710772474,990.0,964.4287122067369,25.5712877932631,0.09054270146153136,0.002109939494643802,989.9073473590439,0.10438219900128268,0.0,0.0,0.0,25.37323322056622,0.0,0.0,0.0,,0.9014576772761248,0.0,0.0,0.0,27.124000113532805,0.0,0.0,0.0,0.5524236275668596,0.0,0.0,0.0,0.9695506996803098,0.96,0.96,0.96,26.30078982214628,0.0,0.0,0.0,26.30078982214628,631.2189557315108,0.14162696535851135,6.0412830478778625e-05
0.985,175.26066542742777,0.9851778846153846,0.015142521492929701,1.918049182822295,0.010903408569285195,0.9203846153846154,4.6826923076923075,26.66826923076923,4.2548076923076925,2.5240384615384617,2.0240384615384617,25.22596153846154,60.69711538461539,0.3460785755865471,114.5635500428124,114.5635500428124,,1.0,114.5635500428124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.66826923076923,4.2548076923076925,2.5240384615384617,2.0240384615384617,25.22596153846154,148.01066542742777,990.0,964.449478669145,25.550521330854863,0.08776885753404584,0.0015022991737045053,989.9107288432922,0.09375871674398858,0.0,0.0,0.0,25.366929070383826,0.0,0.0,0.0,,0.8973025847276133,0.0,0.0,0.0,25.59744924895711,0.0,0.0,0.0,0.5213329785938312,0.0,0.0,0.0,0.9684997092659284,0.9600000000000001,0.9600000000000001,0.9600000000000001,24.79656826805767,0.0,0.0,0.0,24.79656826805767,595.1176384333841,0.1415373625208594,6.005490017168669e-05
0.99,165.02529503784825,0.9904592592592592,0.01425818549127004,2.0917228178928218,0.012640638322697096,0.9442222222222222,4.859259259259259,25.37037037037037,4.2518518518518515,2.325925925925926,2.0,22.651851851851852,56.6,0.34303777859150986,108.42529503784826,108.42529503784826,,1.0,108.42529503784826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.37037037037037,4.2518518518518515,2.325925925925926,2.0,22.651851851851852,140.37344318599642,990.0,964.4699494099243,25.530050590075714,0.08507343497002187,0.0009968398940130934,989.9139297251359,0.08381508278134243,0.0,0.0,0.0,25.360165232430333,0.0,0.0,0.0,,0.8918804163854848,0.0,0.0,0.0,24.0696486677095,0.0,0.0,0.0,0.4902168771427597,0.0,0.0,0.0,0.9677702183496899,0.96,0.96,0.96,23.301628689174677,0.0,0.0,0.0,23.301628689174677,559.2390885401921,0.141180982446669,5.9632001225023386e-05
0.995,148.85716030026725,0.9950297619047619,0.012861258649943046,2.5879035665660752,0.017188683167849973,0.9761309523809525,4.994047619047619,25.083333333333332,4.488095238095238,2.488095238095238,2.0,22.089285714285715,56.148809523809526,0.3787351456910569,92.70835077645772,92.70835077645772,,1.0,92.70835077645772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.083333333333332,4.488095238095238,2.488095238095238,2.0,22.089285714285715,124.76787458598153,990.0,964.4936951991212,25.506304800878656,0.07956572543909946,0.000198508213929877,989.920235766347,0.0620345185494202,0.0,0.0,0.0,25.364490695293018,0.0,0.0,0.0,,0.8723983768140219,0.0,0.0,0.0,20.183903765224926,0.0,0.0,0.0,0.41107746976018184,0.0,0.0,0.0,0.9633806436474498,0.96,0.96,0.96,19.454155319899698,0.0,0.0,0.0,19.454155319899698,466.89972767759275,0.13024025220994864,5.807588422558805e-05
1.0,117.3184951383061,0.99883,0.010136317979949586,1.2806247255674534,0.015760056437434417,0.9425,4.8,25.18,4.1,2.1,2.0,22.88,56.26,0.48335768662425993,61.0584951383061,59.61774717393125,1.0,0.9,59.61774717393125,0.0,0.0,0.0,1.4407479643748562,0.5495636565141203,0.07426535898839463,0.044559215393036776,0.029706143595357847,0.7426535898839463,25.72956365651412,4.174265358988395,2.144559215393037,2.029706143595358,23.62265358988395,91.6661354048268,990.0,964.5,25.5,0.07132470877286495,0.0,989.9286752912271,0.028342585446635118,0.0,0.0,0.0,22.855515507511633,0.0,0.0,0.0,1.0,0.7361420208915878,0.0,0.0,0.0,12.183717494152194,0.0,0.0,0.0,0.2481408858279469,0.0,0.0,0.0,0.96,0.96,0.96,0.96,11.696368794386109,0.0,0.0,0.0,11.696368794386109,280.7128510652666,0.09864610871877755,5.4321622951408384e-05
