MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1924.1,116.38241501778096,0.9986774193548387,1924.0,10.0,1924.0,1.0,0.5379583545580013,0.02035959819785189,28.193548387096776,4.32258064516129,2.3225806451612905,2.0,29.677419354838708,66.51612903225806,0.5785530571318876,49.866285985522886,45.21871190689431,1.0,0.6774193548387096,45.21871190689431,0.0,0.0,0.0,4.647574078628568,1.7727859887552266,0.2395656741561117,0.143739404493667,0.09582626966244466,2.3956567415611167,29.966334375851996,4.562146319317402,2.466320049654957,2.0958262696624446,32.073076096399824,82.21351265171869,990.0,964.5,25.5,0.07125361326973731,0.0,989.9287463867303,0.02162260358737098,0.0,0.0,0.0,17.202821466145434,0.0,0.0,0.0,1.0,0.555069164369333,0.0,0.0,0.0,9.252473068493517,0.0,0.0,0.0,0.18844140669029566,0.0,0.0,0.0,0.96,0.96,0.96,0.96,8.882374145753776,0.0,0.0,0.0,8.882374145753776,0.07447881872745633,5.441726628675419e-05,15.061287382702725,0.0,1,0,6608.486364440809,14.40747964374856,31,0.04934652303196542
1924.11,153.9800922319655,0.9917666666666667,1924.0,11.0,1924.0,2.0,2.2917513363831366,0.014462080559375822,23.0,4.0,2.0,2.0,19.0,50.0,0.3294490448170421,103.9800922319655,103.9800922319655,,1.0,103.9800922319655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,132.9800922319655,990.0,964.480203615666,25.519796384333915,0.08246408246524152,0.0009898192166951732,989.9165460983181,0.07915361781927772,0.0,0.0,0.0,25.357188864832697,0.0,0.0,0.0,,0.88514023177046,0.0,0.0,0.0,22.968089878607394,0.0,0.0,0.0,0.4677818712547331,0.0,0.0,0.0,0.9644403606631555,0.9599999999999999,0.9599999999999999,0.9599999999999999,22.170251957694504,0.0,0.0,0.0,22.170251957694504,0.1425518449535437,5.897346226435784e-05,31.11155604184713,15.91671218317157,1,1,15962.581409540042,78.24515030123536,30,0.12316806643163612
1924.12,275.67719818744825,0.8312903225806452,1924.0,12.0,1924.0,3.0,9.228880240730861,0.030062078643262085,26.0,4.0,3.0,2.0,24.0,59.0,0.22121467439422202,216.67719818744825,216.67719818744825,,1.1290322580645162,196.09673785136377,20.580460336084506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,249.67719818744825,990.0,964.8008860567483,25.199113943251792,0.12365050050147432,0.014429081682335925,989.8619204178162,0.28059458187589276,0.023556718302934435,0.0,0.0,24.78043977919207,3.14050219300107,0.0,0.0,,0.9321476935455784,0.11872667267375701,0.0,0.0,44.45619791006562,4.518254242407488,0.0,0.0,0.9054215460298496,0.09202147133212805,0.0,0.0,0.9768678689732928,0.961445830065061,0.96,0.96,43.459417902765935,4.389183032138438,0.0,0.0,47.848600934904375,0.17228275623168401,6.146746124315012e-05,81.19667792957061,29.41422521967269,2,1,35599.359095568856,133.89523707448373,31,0.2658255607494688
1925.01,692.7386733693182,0.4581612903225806,1925.0,1.0,1924.0,4.0,41.218566350011514,0.05263550936345966,37.12903225806452,5.67741935483871,4.0,2.6774193548387095,55.354838709677416,104.83870967741936,0.15882613169764423,587.899963691899,587.899963691899,,2.5161290322580645,232.65198630399024,232.65198630399024,67.8915098440002,54.704481239918245,0.0,0.0,0.0,0.0,0.0,0.0,37.12903225806452,5.67741935483871,4.0,2.6774193548387095,55.354838709677416,634.7064153048021,990.0,966.6375282308157,23.36247176918416,0.31047346183018965,0.126951309786647,989.5625752283833,0.38584258930908816,0.38584258930908816,0.11328568341918645,0.09417807169051119,22.539204408258232,22.539204408258232,6.072330191529348,4.6236969890940065,,0.9398187862864116,0.9398187862864116,0.27221950202304324,0.2119725765671232,48.250923837023095,48.250923837023095,13.01080519501237,10.299698895429138,0.9827072064566822,0.9827072064566822,0.264985849185588,0.20976983493745696,0.9790361863320042,0.9790361863320042,0.9652813752643895,0.9642759028718345,47.24717753662152,47.24717753662152,12.728951728130971,10.083665471226809,117.30697227260082,0.17083102510849732,5.6495409004048085e-05,190.8154382153476,73.14746801110651,4,2,87276.387370815,344.8577719356288,31,0.651705401514449
1925.02,1193.6784517725653,0.2782142857142857,1925.0,2.0,1924.0,5.0,24.86516631802503,0.02026369014726578,49.0,8.0,7.0,5.0,93.0,162.0,0.13644386908653705,1031.6784517725653,1011.1068679077072,,4.0,252.7767169769268,252.7767169769268,252.7767169769268,252.7767169769268,20.57158386485827,6.140514808456418,1.0158806846843589,0.888895599098814,0.6349254279277243,11.891367344690952,55.14051480845642,9.015880684684358,7.888895599098815,5.634925427927724,104.89136734469095,1083.1521589999468,990.0,968.5094070159264,21.490592984073626,0.6747708089757813,0.37136077529304184,988.9538684157312,0.4529729783284158,0.4529729783284158,0.4529729783284158,0.4529729783284158,19.991488421476383,19.991488421476383,19.991488421476383,19.991488421476383,,0.9390125019776933,0.9390125019776933,0.9390125019776933,0.9390125019776933,46.48570362278988,46.48570362278988,46.48570362278988,46.48570362278988,0.9467556745985719,0.9467556745985719,0.9467556745985719,0.9467556745985719,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.555989550334075,45.555989550334075,45.555989550334075,45.555989550334075,182.2239582013363,0.15328447417626428,5.01172468863066e-05,190.0556473709837,174.68488910343564,4,4,122454.49991129801,945.711819429938,28,1.0123553233407574
1925.03,1926.269331614232,0.1917741935483871,1925.0,3.0,1924.0,6.0,70.36235849713344,0.030997464742956143,49.0,9.0,9.0,9.0,107.0,183.0,0.10594222347166098,1743.269331614232,1100.0,,4.0,275.0,275.0,275.0,275.0,643.2693316142321,43.042585956329305,7.715594832371151,10.941301818713088,26.477312813633713,555.0925361931847,92.0425859563293,16.71559483237115,19.94130181871309,35.47731281363371,662.0925361931849,1228.6994826074135,990.0,970.6211405681804,19.37885943181948,0.8963367776801963,0.48,988.6236632223198,0.5349,0.5349,0.5349,0.5349,17.46762265413929,17.46762265413929,17.46762265413929,17.46762265413929,,0.927598632167416,0.927598632167416,0.927598632167416,0.927598632167416,43.77286201589813,43.77286201589813,43.77286201589813,43.77286201589813,0.8915043180427316,0.8915043180427316,0.8915043180427316,0.8915043180427316,0.9771795864469971,0.9771795864469971,0.9771795864469971,0.9771795864469971,42.796566128672175,42.796566128672175,42.796566128672175,42.796566128672175,171.1862645146887,0.10261828755360476,4.322885467542645e-05,188.50130423299836,126.73834982790392,4,4,127362.58079892841,1200.5781363808978,31,0.9510348028593818
1925.04,3198.602282778818,0.0741,1925.0,4.0,1924.0,7.0,47.83813946337618,0.014843809153033865,54.0,13.0,14.0,19.0,117.0,217.0,0.06796453806080642,2981.602282778818,1100.0,,4.0,275.0,275.0,275.0,275.0,1881.6022827788179,46.0,5.0000000000000036,11.000000000000002,61.0,1758.6022827788179,100.0,18.0,25.0,80.0,1875.6022827788179,1243.0,990.0,973.9704092543722,16.029590745627832,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.088401333109553,14.088401333109553,14.088401333109553,14.088401333109553,,0.9025366991980877,0.9025366991980877,0.9025366991980877,0.9025366991980877,34.295650642203036,34.295650642203036,34.295650642203036,34.295650642203036,0.698485756460347,0.698485756460347,0.698485756460347,0.698485756460347,0.97,0.97,0.97,0.97,33.26678112293695,33.26678112293695,33.26678112293695,33.26678112293695,133.0671244917478,0.041722350175907155,3.360280921508783e-05,138.0963872925692,127.0162283773056,4,4,95808.3296340584,2787.2640135053875,30,0.7392618027319321
1925.05,2213.887211678188,0.15561290322580645,1925.0,5.0,1924.0,8.0,60.1629338099387,0.025918448203297695,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.13454779852000415,1923.37108264593,1100.0,,4.0,275.0,275.0,275.0,275.0,823.3710826459302,41.6927746316542,4.67741935483871,10.6141579303961,43.176782281071205,723.2099484479699,99.91858108326711,18.0,24.90448051104126,62.11226615203895,908.9518839318408,1242.8230615943085,990.0,971.5480696229932,18.451930377006764,0.925831082894718,0.48,988.5941689171052,0.5349,0.5349,0.5349,0.5349,16.511199294112075,16.511199294112075,16.511199294112075,16.511199294112075,,0.9248874860349381,0.9248874860349381,0.9248874860349381,0.9248874860349381,41.20694823171314,41.20694823171314,41.20694823171314,41.20694823171314,0.8392453815012859,0.8392453815012859,0.8392453815012859,0.8392453815012859,0.9745781869165898,0.9745781869165898,0.9745781869165898,0.9745781869165898,40.17124143164043,40.17124143164043,40.17124143164043,40.17124143164043,160.68496572656173,0.07632501567055563,4.057701154711154e-05,180.8429222499868,137.6485982143186,4,4,119549.6145005619,1313.152359062425,31,0.8926942540364539
1925.06,1178.2975581315975,0.29100000000000004,1925.0,6.0,1924.0,9.0,25.148626378522952,0.021798042754145864,53.0,12.0,12.0,13.0,120.0,210.0,0.18357678553255372,968.2975581315973,928.6315295443624,,3.7333333333333334,248.3999460600799,248.3999460600799,248.3999460600799,183.43169136412266,39.666028587234905,9.149599212742112,1.4171316579713311,2.2406194255057827,2.4555160554002557,24.403162235615422,62.14959921274211,13.417131657971332,14.240619425505782,15.455516055400256,144.40316223561544,1018.4388798405816,990.0,968.4479073367573,21.552092663242533,0.6259630418065176,0.315954988023392,989.0580819701701,0.44044952364616086,0.44044952364616086,0.44044952364616086,0.32764629605423595,20.169725109766464,20.169725109766464,20.169725109766464,14.473909245796472,,0.9376927665516603,0.9376927665516603,0.9376927665516603,0.6870092678018336,45.90385645624024,45.90385645624024,45.90385645624024,33.12887705203568,0.9349054268073369,0.9349054268073369,0.9349054268073369,0.6747225468846373,0.9786725439129061,0.9786725439129061,0.9786725439129061,0.9734866107488035,44.93085572528552,44.93085572528552,44.93085572528552,32.41756948673368,167.21013666259026,0.14342487260762263,5.042341988960942e-05,190.6975891534169,122.97783681008936,4,3,120391.29839706498,624.6935677067364,30,0.9289452036810569
1925.07,520.6242109287424,0.5588709677419355,1925.0,7.0,1924.0,10.0,15.62820524535123,0.028474207249213807,50.0,10.0,9.0,9.0,108.0,186.0,0.3801084507604006,334.62421092874246,334.62421092874246,,1.6451612903225807,206.39814499566634,108.95395919647758,19.272106736598484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,403.62421092874246,990.0,965.9250863333469,24.07491366665311,0.18307192805862196,0.03943118205410595,989.7774968898873,0.3103319325938062,0.15817079678836324,0.027214174193714597,0.0,23.54207862394657,12.65289771650687,2.155348141460833,0.0,,0.9336812114418296,0.5105415276310744,0.090200632350804,0.0,44.481735621283214,22.90544722887776,3.9226289962351943,0.0,0.905941662347927,0.4665060535412986,0.07989061092128705,0.0,0.975822400486089,0.967961109215669,0.9612609964774769,0.96,43.43646861100872,22.337366337915732,3.8173172647108258,0.0,69.59115221363528,0.1298669005927075,5.842834503897269e-05,125.23123523614008,35.35969404823363,3,1,51775.81724694465,164.21920510084828,31,0.3866175122979738
1925.08,276.6975481611369,0.8262903225806452,1925.0,8.0,1924.0,11.0,4.990444121597185,0.017833759348919634,39.0,7.0,5.0,4.0,60.0,115.0,0.42256471284329833,161.69754816113692,161.69754816113692,,1.0,161.69754816113692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,212.69754816113692,990.0,964.8045733058196,25.19542669418045,0.11059909429428581,0.006498388916467058,989.8829025167893,0.19417437602815082,0.0,0.0,0.0,24.88415483494155,0.0,0.0,0.0,,0.9198533234195447,0.0,0.0,0.0,36.327084169887456,0.0,0.0,0.0,0.7398591480628809,0.0,0.0,0.0,0.9728087941975684,0.96,0.96,0.96,35.36949266984241,0.0,0.0,0.0,35.36949266984241,0.12617567081168504,6.065139110090324e-05,49.77407257188354,24.639558969889947,1,1,26314.902546362748,114.36508545768088,31,0.19649718149912446
1925.09,202.41789316391987,0.9529666666666666,1925.0,9.0,1924.0,12.0,1.458938006592151,0.007120586801838403,30.0,6.0,4.0,2.0,30.0,72.0,0.3567951301027306,130.41789316391987,130.41789316391987,,1.0,130.41789316391987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,170.41789316391987,990.0,964.4373649239494,25.562635076050565,0.09567709240385433,0.0030417893163919366,989.9012811182798,0.12133654042083823,0.0,0.0,0.0,25.34257965390948,0.0,0.0,0.0,,0.9082303070465428,0.0,0.0,0.0,29.447251119723425,0.0,0.0,0.0,0.5997403486705383,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,28.563833586131725,0.0,0.0,0.0,28.563833586131725,0.14084600393404859,6.082011297823928e-05,34.45104855285852,25.36052804861876,1,1,20565.960182014842,116.71982882241664,30,0.15868796436739846
1925.1,171.3574035098351,0.9872258064516128,1925.0,10.0,1925.0,1.0,1.5566531311727465,0.009088318766174452,24.0,4.0,2.0,2.0,20.0,52.0,0.304099428205796,119.35740350983508,119.35740350983508,,1.0,119.35740350983508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,149.3574035098351,990.0,964.4572851929803,25.542714807019685,0.08824416492990221,0.0019357403509834678,989.9098200947192,0.10130451748380861,0.0,0.0,0.0,25.351230384255,0.0,0.0,0.0,,0.9012019364885197,0.0,0.0,0.0,26.753791593092153,0.0,0.0,0.0,0.5448837391668462,0.0,0.0,0.0,0.9698756225831247,0.96,0.96,0.96,25.948242112185287,0.0,0.0,0.0,25.948242112185287,0.15124384133874486,6.036342507527125e-05,30.0598788588743,22.849819035535983,1,1,19305.492131465853,106.54189668353824,31,0.1441569006232516
1925.11,199.70096414459326,0.9500666666666666,1925.0,11.0,1925.0,2.0,5.500766064431317,0.023824873927239663,23.0,4.0,2.0,2.0,19.0,50.0,0.25725092468653804,149.70096414459326,149.70096414459326,,1.0,149.70096414459326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,178.70096414459326,990.0,964.5058799422998,25.494120057700197,0.09860052267717764,0.005239551341868901,989.8961599259809,0.16734215025226812,0.0,0.0,0.0,25.222937833428883,0.0,0.0,0.0,,0.9150835912023918,0.0,0.0,0.0,33.93250928399902,0.0,0.0,0.0,0.6910898021181062,0.0,0.0,0.0,0.9721396385156243,0.9599999999999999,0.9599999999999999,0.9599999999999999,33.016971523113845,0.0,0.0,0.0,33.016971523113845,0.16351888341023255,6.111919056974131e-05,52.92130727251236,24.37497267356176,1,1,23772.219496641967,112.78130282482888,30,0.18342761957285467
1925.12,333.07145944774254,0.7415806451612903,1925.0,12.0,1925.0,3.0,5.195152508472497,0.015046302767311429,31.0,5.0,3.0,2.0,36.0,77.0,0.23598987165519014,256.07145944774254,256.07145944774254,,1.3225806451612903,205.2613338039336,50.810125643808924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,295.07145944774254,990.0,965.0707873892769,24.929212610723024,0.13967163051454182,0.02133439585020399,989.8389939736352,0.3095861026371875,0.05698306991372713,0.0,0.0,24.45862048172108,7.8301921451081595,0.0,0.0,,0.9337539080338352,0.29661167610594125,0.0,0.0,46.07450530515184,11.120182800301857,0.0,0.0,0.9383809634450476,0.22648030143180972,0.0,0.0,0.976643184333548,0.9632258064516129,0.96,0.96,45.03611686380079,10.786577316292801,0.0,0.0,55.82269418009359,0.16700658861225987,6.07676402527762e-05,73.21683204812791,42.15465045326579,2,1,41532.08446998963,189.7860427135005,31,0.31012607877829773
1926.01,495.095897850458,0.5583870967741935,1926.0,1.0,1925.0,4.0,6.951053500925561,0.013464712866187178,34.0,5.0,4.0,3.0,45.0,91.0,0.18561323398081336,404.095897850458,404.095897850458,,2.0,202.047948925229,202.047948925229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,447.095897850458,990.0,965.827931540327,24.172068459672975,0.19390753422326235,0.05081917957009156,989.7552732862066,0.2931325451510656,0.2931325451510656,0.0,0.0,23.63420920072856,23.63420920072856,0.0,0.0,,0.9336252150011637,0.9336252150011637,0.0,0.0,43.68282553855163,43.68282553855163,0.0,0.0,0.8896705812332307,0.8896705812332307,0.0,0.0,0.9758678151075671,0.9758678151075671,0.96,0.96,42.64821079896302,42.64821079896302,0.0,0.0,85.29642159792604,0.17194815912375516,5.865281620548515e-05,102.86333965014155,70.98714895964122,2,2,63460.537668856974,335.6328809909446,31,0.4738690088773669
1926.02,732.9875159639711,0.42696428571428574,1926.0,2.0,1925.0,5.0,18.09267395927359,0.024076365696636154,36.0,6.0,5.0,4.0,54.0,105.0,0.14692831481275234,627.9875159639711,627.9875159639711,,2.7857142857142856,227.88860768518018,227.88860768518018,156.85882235082514,15.35147824278556,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,674.9875159639711,990.0,966.830593190774,23.169406809226047,0.3163684263867493,0.12289907583932269,989.5607324977739,0.3727210974661485,0.3727210974661485,0.24748130314752786,0.02334474341831163,22.35741820953383,22.35741820953383,15.800167291154889,1.5136982089359152,,0.9381945409989315,0.9381945409989315,0.6686500936337219,0.0668161760528497,46.8587880365926,46.8587880365926,31.781673951321704,2.9844185409874484,0.9543541351648187,0.9543541351648187,0.6472846018599124,0.06078245500992767,0.9773741670840689,0.9773741670840689,0.9716598813697832,0.9610782455009927,45.81471175264503,45.81471175264503,31.03913994907955,2.9101024654309096,125.57866591980051,0.17138315772346727,5.584784714268266e-05,164.05308470869588,97.83911512062257,4,2,84388.86349810594,466.8920920403683,28,0.6976592551100028
1926.03,2626.4242429393294,0.14887096774193548,1926.0,3.0,1925.0,6.0,118.66505649984141,0.048478030378361,46.41935483870968,8.67741935483871,8.35483870967742,8.03225806451613,94.09677419354838,165.58064516129033,0.07618766120626616,2460.8435977780387,1083.2138803571636,,4.0,270.8034700892909,270.8034700892909,270.8034700892909,270.8034700892909,1377.6297174208755,43.48479348855662,7.646317854171047,12.909155168970411,40.52909758630331,1273.0603533228739,89.9041483272663,16.323737209009757,21.26399387864783,48.561355650819436,1367.1571275164224,1210.7057597720873,990.0,972.2657360665278,17.734263933472253,0.8771524681288765,0.4609864046404638,988.6618611272306,0.519758223081264,0.519758223081264,0.519758223081264,0.519758223081264,15.87636683762166,15.87636683762166,15.87636683762166,15.87636683762166,,0.9017162317590659,0.9017162317590659,0.9017162317590659,0.9017162317590659,38.166103238619066,38.166103238619066,38.166103238619066,38.166103238619066,0.7773137115808363,0.7773137115808363,0.7773137115808363,0.7773137115808363,0.9749364321303144,0.9749364321303144,0.9749364321303144,0.9749364321303144,37.245959242815324,37.245959242815324,37.245959242815324,37.245959242815324,148.98383697126127,0.08044283660719287,3.840895836694891e-05,194.27978320435744,98.93800955820367,4,4,110843.97470661839,896.1570830002852,31,0.8276879831736738
1926.04,3961.5091643656056,0.04,1926.0,4.0,1925.0,7.0,35.89485437875872,0.009057813284551392,70.0,14.0,18.0,25.0,168.0,295.0,0.07492261217340587,3666.5091643656056,1100.0,,4.0,275.0,275.0,275.0,275.0,2566.5091643656056,30.0,4.000000000000001,7.0,55.0,2470.5091643656056,100.0,18.0,25.0,80.0,2638.5091643656056,1243.0,990.0,975.5632432078194,14.436756792180685,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.495567379662408,12.495567379662408,12.495567379662408,12.495567379662408,,0.8701270365310015,0.8701270365310015,0.8701270365310015,0.8701270365310015,29.35375749916927,29.35375749916927,29.35375749916927,29.35375749916927,0.5978362016124088,0.5978362016124088,0.5978362016124088,0.5978362016124088,0.97,0.97,0.97,0.97,28.47314477419419,28.47314477419419,28.47314477419419,28.47314477419419,113.89257909677676,0.02908352365656899,2.8760752297165852e-05,125.64981964958255,101.67285095268196,4,4,82002.65694967927,3201.366435549196,30,0.6327365505376487
1926.05,2508.135583789632,0.1307741935483871,1926.0,5.0,1925.0,8.0,58.666262330079164,0.024029516329817237,61.45161290322581,13.64516129032258,15.580645161290322,20.870967741935484,193.48387096774192,305.03225806451616,0.12582706396419308,2203.103325725116,1100.0,,4.0,275.0,275.0,275.0,275.0,1103.1033257251163,38.54838709677419,4.354838709677419,9.419354838709678,49.05964412934496,1001.72110095061,100.0,18.0,25.0,69.93061187128045,1195.204971918352,1243.0,990.0,972.2860643909231,17.71393560907686,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.77274619655858,15.77274619655858,15.77274619655858,15.77274619655858,,0.9184151065728272,0.9184151065728272,0.9184151065728272,0.9184151065728272,39.110569801886804,39.110569801886804,39.110569801886804,39.110569801886804,0.7965492831341507,0.7965492831341507,0.7965492831341507,0.7965492831341507,0.973002634031258,0.973002634031258,0.973002634031258,0.973002634031258,38.06680962679716,38.06680962679716,38.06680962679716,38.06680962679716,152.26723850718864,0.06498570366928884,3.845132285535067e-05,177.72186568890794,126.37230405485518,4,4,113286.82544934835,1401.712303316742,31,0.8459291028177147
1926.06,1195.553563114999,0.2893666666666667,1926.0,6.0,1925.0,9.0,28.614612086049814,0.024257660822307126,53.0,12.0,12.0,13.0,120.0,210.0,0.18262766537098052,985.5535631149991,928.1487291207196,,3.7333333333333334,247.79864618403505,247.79864618403505,247.79864618403505,184.75279056861453,57.40483399427934,10.908448351146344,1.5984038165252608,2.8125785513963977,3.5536325805982454,38.531770694613094,63.90844835114635,13.598403816525261,14.812578551396397,16.553632580598244,158.5317706946131,1020.4681598397876,990.0,968.4993141400888,21.50068585991117,0.6336293775627474,0.31936049567927216,989.047010126758,0.4387812591736003,0.4387812591736003,0.4387812591736003,0.33241423643853474,20.108914727495556,20.108914727495556,20.108914727495556,14.37744361539419,,0.9372507489503384,0.9372507489503384,0.9372507489503384,0.6868158460403035,45.583226148877074,45.583226148877074,45.583226148877074,33.12267170738788,0.9283752779812031,0.9283752779812031,0.9283752779812031,0.6745961651199159,0.9785351979676311,0.9785351979676311,0.9785351979676311,0.9735099686050256,44.61105782219987,44.61105782219987,44.61105782219987,32.41253676469647,166.24571023129607,0.14131522825910922,5.0239813593484275e-05,190.6975891534169,120.0269699702317,4,3,119696.91136653317,609.2739407352476,30,0.923587279062756
1926.07,549.6698659381598,0.5281612903225806,1926.0,7.0,1925.0,10.0,13.081985750487261,0.02237587440405006,50.0,10.0,9.0,9.0,108.0,186.0,0.3507101678889908,363.6698659381598,363.6698659381598,,1.7741935483870968,212.30863879342482,138.89851762034343,12.462709524391519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,432.6698659381598,990.0,966.0596656365444,23.94033436345563,0.19283756612433575,0.04427509301132498,989.7628873408644,0.3319580284828891,0.2001813290949423,0.017044047073222737,0.0,23.371263675837078,16.461136526220567,1.443669705058722,0.0,,0.9341576187739103,0.6598838459565187,0.060023863887325224,0.0,45.49502515673084,29.31047660089373,2.5443812420133582,0.0,0.9265789237623389,0.5969547169224793,0.05182039189436575,0.0,0.9758657719142715,0.9700593203013682,0.9607120390909138,0.96,44.4374978751909,28.576640290470532,2.470744842816847,0.0,75.48488300847828,0.13535702534578745,5.803688456951667e-05,117.51766431808797,49.48616819978101,3,1,56160.75295830784,227.7323824701425,31,0.4193604611582127
1926.08,334.51015036970716,0.7369677419354839,1926.0,8.0,1925.0,11.0,4.595479726764126,0.013759489263590406,44.16129032258065,7.645161290322581,5.645161290322581,4.645161290322581,78.70967741935483,140.80645161290323,0.4210617981271816,193.7036987568039,193.7036987568039,,1.0,193.7036987568039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.16129032258065,7.645161290322581,5.645161290322581,4.645161290322581,78.70967741935483,251.15531166002975,990.0,965.0758638166603,24.92413618333957,0.12417222121735812,0.010219168498865214,989.8656086102839,0.2702953598790339,0.0,0.0,0.0,24.519449433744313,0.0,0.0,0.0,,0.9319165690503269,0.0,0.0,0.0,43.38787558477859,0.0,0.0,0.0,0.8836634538651443,0.0,0.0,0.0,0.9753638973396205,0.96,0.96,0.96,42.3405854615431,0.0,0.0,0.0,42.3405854615431,0.12656199296981305,6.070903098794674e-05,54.00110115950267,34.08415834920097,1,1,31501.39558338807,156.2725109404546,31,0.23522547478635056
1926.09,234.70436020984718,0.8994333333333333,1926.0,9.0,1925.0,12.0,2.336746604061176,0.010063423104122447,34.0,6.0,4.0,3.0,44.0,91.0,0.39058205750771596,143.70436020984718,143.70436020984718,,1.0,143.70436020984718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,187.70436020984718,990.0,964.6016571338084,25.398342866191534,0.10177808721821008,0.004370436020984673,989.8938514767608,0.14904563794291179,0.0,0.0,0.0,25.14207221129576,0.0,0.0,0.0,,0.9137596104828887,0.0,0.0,0.0,32.392554291497596,0.0,0.0,0.0,0.6597261566496456,0.0,0.0,0.0,0.9701731111381787,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.427798455646478,0.0,0.0,0.0,31.427798455646478,0.13323192665126282,6.071425401071933e-05,39.732271388824,23.801971282357,1,1,22628.014888065463,110.17011281861927,30,0.17459888030914708
1926.1,198.8547124104684,0.9582903225806451,1926.0,10.0,1926.0,1.0,0.7661795100645188,0.0038634316851852034,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,81.51612903225806,0.4102735261198748,117.33858337821036,117.33858337821036,,1.0,117.33858337821036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,157.82245434595228,990.0,964.4049802861842,25.59501971381571,0.091231754960411,0.001766753724605758,989.907001491315,0.0986229277609339,0.0,0.0,0.0,25.390673402469044,0.0,0.0,0.0,,0.8992394105470324,0.0,0.0,0.0,26.307277955008697,0.0,0.0,0.0,0.5357897750510936,0.0,0.0,0.0,0.968273413075684,0.96,0.96,0.96,25.480050301777716,0.0,0.0,0.0,25.480050301777716,0.1280478383075672,6.022751545121378e-05,28.09769231744767,20.70453284246732,1,1,18957.157424522622,97.7956741845264,31,0.1415558350098762
1926.11,217.74730654481638,0.9247,1926.0,11.0,1926.0,2.0,4.1214105141390345,0.017705374466850787,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3545728524939633,142.08063987814973,142.08063987814973,,1.0,142.08063987814973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,180.08063987814973,990.0,964.4996474376089,25.500352562391086,0.09908745536779301,0.004296846161047993,989.8966156984711,0.15091322090978018,0.0,0.0,0.0,25.240252984602343,0.0,0.0,0.0,,0.9110605372904728,0.0,0.0,0.0,32.094315144030624,0.0,0.0,0.0,0.6536520395932917,0.0,0.0,0.0,0.971692458095871,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.21613786173663,0.0,0.0,0.0,31.21613786173663,0.1416362809018264,6.086356284324266e-05,48.287578919399216,22.78552960614596,1,1,22475.619260450374,106.0925590239552,30,0.17342298812075907
1926.12,426.72478875355836,0.6320645161290323,1926.0,12.0,1926.0,3.0,13.581918235185936,0.030632311140067824,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.22670574296157775,331.43446617291323,331.43446617291323,,1.8387096774193548,185.84517204145595,145.58929413145725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,375.85382101162287,990.0,965.5107468946586,24.48925310534133,0.16882771480170777,0.036317829131441035,989.7948544560669,0.257162203160302,0.18578786877534878,0.0,0.0,24.026945358247858,20.10121663195371,0.0,0.0,,0.9273139937915725,0.7749372048518398,0.0,0.0,40.63106214109625,31.556175109448652,0.0,0.0,0.8275165405518584,0.6426919574225793,0.0,0.0,0.9734159565811469,0.9701901501295339,0.96,0.96,39.592343513448625,30.698954222433972,0.0,0.0,70.29129773588258,0.1644143020211838,5.9075436559149175e-05,104.9045038805001,49.43245140033904,2,1,52296.72551549665,222.18021087320443,31,0.39050720964379215
1927.01,644.5129003351055,0.46638709677419354,1927.0,1.0,1926.0,4.0,11.527861550926445,0.015882688873378466,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,126.12903225806451,0.20146008119769865,518.383868077041,518.383868077041,,2.3548387096774195,220.44836588712784,220.44836588712784,77.48713630278536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,571.9645132383313,990.0,966.4689579016372,23.5310420983628,0.2538903238636087,0.08337137644135428,989.662738299695,0.3455154135746591,0.3455154135746591,0.12083608087534256,0.0,22.848264984483162,22.848264984483162,7.877892206646224,0.0,,0.9380466760972432,0.9380466760972432,0.3323085548007825,0.0,46.320180846324355,46.320180846324355,15.779253473586444,0.0,0.9433845386216773,0.9433845386216773,0.3213697245129622,0.0,0.9789965734621604,0.9789965734621604,0.9660933476557086,0.96,45.35326708243308,45.35326708243308,15.423158257149916,0.0,106.12969242201606,0.16414519010341783,5.716091856994366e-05,150.19914482984385,88.87129769497119,3,2,78960.49116197995,423.8280752081156,31,0.5896094023445337
1927.02,1221.0048586824155,0.27932142857142855,1927.0,2.0,1926.0,5.0,21.35331245491182,0.018087312149730955,49.0,8.0,7.0,5.0,93.0,162.0,0.13528563275355995,1059.0048586824155,1000.5390359975953,,3.9285714285714284,254.8801015414142,254.8801015414142,254.8801015414142,235.8987313733526,58.465822684820225,15.810047342013004,2.874005097821933,2.5263009802082808,1.804500700148772,35.45096856462823,64.81004734201301,10.874005097821934,9.52630098020828,6.804500700148772,128.45096856462823,1085.7493894176384,990.0,968.5944064174874,21.405593582512576,0.6970377033457232,0.37367564938663217,988.9292866472676,0.46287503821985504,0.46287503821985504,0.46287503821985504,0.4271873665352301,19.87200519156037,19.87200519156037,19.87200519156037,18.362708134300398,,0.937841255631467,0.937841255631467,0.937841255631467,0.8705118013077343,46.44763255049686,46.44763255049686,46.44763255049686,42.74017670009424,0.9459802963441317,0.9459802963441317,0.9459802963441317,0.8704720305518174,0.9791528634335835,0.9791528634335835,0.9791528634335835,0.9777242920050121,45.48332487156619,45.48332487156619,45.48332487156619,41.850018138171606,178.29999275287017,0.14770011941477532,4.971105658429234e-05,191.7842458254276,150.86131869122332,4,3,119817.59512992876,785.0029281802472,28,0.9905555152937232
1927.03,1787.448796736322,0.1986774193548387,1927.0,3.0,1926.0,6.0,38.040274630059635,0.01871874247416719,49.0,9.0,9.0,9.0,107.0,183.0,0.1051248719718039,1604.4487967363218,1100.0,,4.0,275.0,275.0,275.0,275.0,504.44879673632187,51.0,9.0,14.539462444257472,24.80895721654042,405.1003770755239,100.0,18.0,23.53946244425747,33.80895721654042,512.100377075524,1241.5394624442574,990.0,970.3588857489971,19.64111425100292,0.9225061319718949,0.48,988.597493868028,0.5349,0.5349,0.5349,0.5349,17.703708119031035,17.703708119031035,17.703708119031035,17.703708119031035,,0.9318650484566304,0.9318650484566304,0.9318650484566304,0.9318650484566304,44.50406172575626,44.50406172575626,44.50406172575626,44.50406172575626,0.9063963691600053,0.9063963691600053,0.9063963691600053,0.9063963691600053,0.9781968680999076,0.9781968680999076,0.9781968680999076,0.9781968680999076,43.54115060859191,43.54115060859191,43.54115060859191,43.54115060859191,174.16460243436762,0.10092817457538662,4.39809602106989e-05,184.14070562731152,147.84397502931463,4,4,129578.46421116954,1309.9232463956196,31,0.9675811246353759
1927.04,2844.328922702066,0.09876666666666667,1927.0,4.0,1926.0,7.0,52.82410111024401,0.01823483400928221,54.0,13.0,14.0,19.0,117.0,217.0,0.07719636873902298,2627.328922702066,1100.0,,4.0,275.0,275.0,275.0,275.0,1527.328922702066,45.99999999999999,5.000000000000002,11.0,61.0,1404.3289227020662,100.0,18.0,25.0,80.0,1521.3289227020662,1243.0,990.0,973.1330462606295,16.866953739370434,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.925764326852155,14.925764326852155,14.925764326852155,14.925764326852155,,0.9121234077342419,0.9121234077342419,0.9121234077342419,0.9121234077342419,36.73231333643029,36.73231333643029,36.73231333643029,36.73231333643029,0.7481122879110039,0.7481122879110039,0.7481122879110039,0.7481122879110039,0.9701995820499838,0.9701995820499838,0.9701995820499838,0.9701995820499838,35.63829538564826,35.63829538564826,35.63829538564826,35.63829538564826,142.55318154259305,0.051034119599674015,3.599827816732148e-05,154.89919141005737,130.19249571741634,4,4,102638.290710667,2178.739198274402,30,0.7919621196810726
1927.05,2287.293362010675,0.14451612903225808,1927.0,5.0,1926.0,8.0,18.66168203383544,0.008758351260355826,58.54838709677419,13.35483870967742,14.419354838709678,19.129032258064516,186.51612903225808,291.96774193548384,0.12871116597684165,1995.325620075191,1100.0,,4.0,275.0,275.0,275.0,275.0,895.3256200751908,41.451612903225815,4.645161290322581,10.580645161290322,57.12202564532455,781.5261750750276,100.0,18.0,25.0,76.25105790338907,968.0423041072858,1243.0,990.0,971.7890808433987,18.210919156601307,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.26972974408303,16.26972974408303,16.26972974408303,16.26972974408303,,0.9251505305841453,0.9251505305841453,0.9251505305841453,0.9251505305841453,40.595938570720826,40.595938570720826,40.595938570720826,40.595938570720826,0.8268011928863712,0.8268011928863712,0.8268011928863712,0.8268011928863712,0.972680119288637,0.972680119288637,0.972680119288637,0.972680119288637,39.48879327846018,39.48879327846018,39.48879327846018,39.48879327846018,157.95517311384071,0.06948418473790803,3.98876699782426e-05,170.3815265044382,154.89919141005737,4,4,117518.6487966975,1560.0436962338129,31,0.8775287395213374
1927.06,1257.6108461996835,0.2839,1927.0,6.0,1926.0,9.0,37.64593693592787,0.03118521978700046,56.0,12.0,12.666666666666666,14.0,131.0,225.66666666666666,0.18861593092496032,1031.9441795330167,927.3686498586932,,3.6666666666666665,251.90460788807428,251.90460788807428,242.87684808547468,180.68258599706994,104.57552967432356,12.367177621129994,2.065604636391391,3.3837288106478316,6.509127738621547,80.24989086753278,68.36717762112998,14.065604636391392,16.0503954773145,20.509127738621547,211.2498908675328,1025.851827593529,990.0,968.6896127648635,21.31038723513655,0.6520911552705627,0.32740484950205706,989.0205039952273,0.4540082544998119,0.4540082544998119,0.43671443499511076,0.33251958997030306,19.876882975864124,19.876882975864124,19.136557841038844,13.390604490664439,,0.936477984988107,0.936477984988107,0.9050031862950576,0.6549055975058233,45.71198587934776,45.71198587934776,43.855264834433825,31.56186168099883,0.9309976757504635,0.9309976757504635,0.893182583186025,0.6428077735437643,0.9785896788017336,0.9785896788017336,0.9779230121350668,0.9732311161057947,44.74008012634718,44.74008012634718,42.920493502331524,30.89865652408043,163.29931027910632,0.13460287774295987,4.962431264316092e-05,191.3433162810389,109.17519744093924,4,2,117575.50340095654,541.6655881559767,30,0.9072183904394795
1927.07,510.9962729935882,0.5558387096774194,1927.0,7.0,1926.0,10.0,11.694569412407583,0.021539687915820636,50.0,10.0,9.0,9.0,108.0,186.0,0.3763258464784472,324.99627299358826,324.99627299358826,,1.5806451612903225,212.31034111899945,112.68593187458877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,393.99627299358826,990.0,965.8919801331456,24.10801986685449,0.1767499142641721,0.035476254535242426,989.7877738312006,0.33024998081588525,0.16140949469337496,0.0,0.0,23.565543717239173,13.530036487091904,0.0,0.0,,0.934758511990214,0.539627450166791,0.0,0.0,45.892761133331184,23.871305983240397,0.0,0.0,0.9346794528173357,0.48617731126762515,0.0,0.0,0.9764900655577923,0.9681029687835987,0.96,0.96,44.85019720543776,23.269171158348787,0.0,0.0,68.11936836378655,0.13125367150292422,5.859620438124128e-05,110.72379589922352,44.22918320288931,2,1,50680.81006265719,203.1339363713416,31,0.3784409353543697
1927.08,311.62241579742897,0.7710645161290323,1927.0,8.0,1926.0,11.0,4.121000381264666,0.01294927774743313,41.58064516129032,7.32258064516129,5.32258064516129,4.32258064516129,69.35483870967742,127.90322580645162,0.4100427428535095,183.7191899909774,183.7191899909774,,1.0,183.7191899909774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.58064516129032,7.32258064516129,5.32258064516129,4.32258064516129,69.35483870967742,237.9449964425903,990.0,964.9673040732328,25.03269592676724,0.11950983708820213,0.008665932305297183,989.8718242306064,0.24214262576284012,0.0,0.0,0.0,24.662377531610897,0.0,0.0,0.0,,0.929158085940585,0.0,0.0,0.0,41.27856008850614,0.0,0.0,0.0,0.8407038714563368,0.0,0.0,0.0,0.9748442491575597,0.96,0.96,0.96,40.259402954722475,0.0,0.0,0.0,40.259402954722475,0.12926839105174642,6.0850753190710256e-05,49.40360131845456,31.87563773182345,1,1,29952.99579831352,146.382924552137,31,0.2236633497484582
1927.09,217.84586919141975,0.9269333333333333,1927.0,9.0,1926.0,12.0,2.295570358540154,0.010288901464923906,32.666666666666664,6.0,4.0,2.6666666666666665,39.333333333333336,84.66666666666667,0.3890198306412957,133.1792025247531,133.1792025247531,,1.0,133.1792025247531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.666666666666664,6.0,4.0,2.6666666666666665,39.333333333333336,175.84586919141975,990.0,964.5144323871459,25.485567612854105,0.09759280870504797,0.0033179202524752636,989.8990892710425,0.12709932068506472,0.0,0.0,0.0,25.25728632467422,0.0,0.0,0.0,,0.909280308440798,0.0,0.0,0.0,30.002551015052248,0.0,0.0,0.0,0.611049918840168,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,29.10247448460068,0.0,0.0,0.0,29.10247448460068,0.13349645525249995,6.068403469586333e-05,36.809280544315385,24.039841277982774,1,1,20953.78162891249,111.1648125463628,30,0.16168041380333711
1927.1,187.56644824453926,0.977,1927.0,10.0,1927.0,1.0,1.636661079471724,0.008702170195666896,28.741935483870968,4.0,2.6774193548387095,2.0,28.806451612903224,66.2258064516129,0.35275853150991304,121.34064179292636,121.34064179292636,,1.0,121.34064179292636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.741935483870968,4.0,2.6774193548387095,2.0,28.806451612903224,156.75999663163603,990.0,964.4248671035108,25.575132896489112,0.09085677929439545,0.002134064179292603,989.9070091565263,0.10479072703636919,0.0,0.0,0.0,25.377351325979046,0.0,0.0,0.0,,0.9025218265915491,0.0,0.0,0.0,27.2670108477499,0.0,0.0,0.0,0.555336269811607,0.0,0.0,0.0,0.9699360131133221,0.96,0.96,0.96,26.447477076642777,0.0,0.0,0.0,26.447477076642777,0.1410703049803052,6.051758753470721e-05,30.64617751289426,22.95927100726872,1,1,19676.922945022226,106.8265102265254,31,0.146930428203571
1927.11,245.6701796007088,0.8808333333333334,1927.0,11.0,1927.0,2.0,3.9895483711954927,0.016486661909144048,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.34236760824827517,161.33684626737548,161.33684626737548,,1.0,161.33684626737548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,202.33684626737548,990.0,964.6642423289901,25.335757671009898,0.1069423924083522,0.0061336846267375,989.8869239229649,0.185447567384241,0.0,0.0,0.0,25.037234026590575,0.0,0.0,0.0,,0.9217135619175243,0.0,0.0,0.0,36.514611766252344,0.0,0.0,0.0,0.743678447377848,0.0,0.0,0.0,0.9705196308330062,0.9599999999999999,0.9599999999999999,0.9599999999999999,35.44049863943758,0.0,0.0,0.0,35.44049863943758,0.14446822478792004,6.101144265965658e-05,40.530464758403966,29.01087517634436,1,1,25517.159020395058,132.0925590239552,30,0.19689165910798656
1927.12,361.5518729271686,0.709258064516129,1927.0,12.0,1927.0,3.0,7.029874610048545,0.0196752065247899,33.483870967741936,5.0,3.3548387096774195,2.3548387096774195,42.38709677419355,86.58064516129032,0.24415331409659038,274.97122776587827,274.97122776587827,,1.5161290322580645,188.81986940680622,86.15135835907205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.483870967741936,5.0,3.3548387096774195,2.3548387096774195,42.38709677419355,316.8099374432976,990.0,965.2081050171751,24.791894982824964,0.14734381680255507,0.025081844855835946,989.8275743383416,0.2578502898135646,0.10202086282271008,0.0,0.0,24.361619031353005,12.420456340800298,0.0,0.0,,0.9299819065664973,0.47641830198091895,0.0,0.0,42.04919092869431,18.765783410094137,0.0,0.0,0.8563990005844054,0.38219518146831233,0.0,0.0,0.9748173681264034,0.9651698609415312,0.96,0.96,41.01957124469869,18.203147679769998,0.0,0.0,59.22271892446869,0.16361328168687014,6.017496687253223e-05,76.4772214413105,42.99985279291601,2,1,44061.7028798047,193.26224589706084,31,0.3290151051359371
1928.01,605.9113784754414,0.4848387096774194,1928.0,1.0,1927.0,4.0,9.019549650757252,0.01533984005678426,41.0,6.0,4.0,3.0,66.0,120.0,0.2005065608470706,485.91137847544144,485.91137847544144,,2.193548387096774,224.43542606449148,224.43542606449148,37.040526346458485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,536.9113784754414,990.0,966.3116331717777,23.688366828222374,0.23477267430827342,0.0713230322408593,989.6939042934508,0.3624712486213759,0.3624712486213759,0.050180189494209826,0.0,23.019799873051856,23.019799873051856,4.390218656817909,0.0,,0.9380541465585367,0.9380541465585367,0.1800484409376804,0.0,47.51735873924995,47.51735873924995,7.664606651901254,0.0,0.9677669804327892,0.9677669804327892,0.15610196847049393,0.0,0.9772406619306196,0.9772406619306196,0.9621553907904276,0.96,46.45762739012682,46.45762739012682,7.443543209428011,0.0,100.35879798968163,0.16538757605743581,5.7485296280126405e-05,118.88124052940758,74.03831751104822,3,2,74666.94570432314,352.4927083802066,31,0.5575488777204536
1928.02,829.0912263952146,0.38813793103448274,1928.0,2.0,1927.0,5.0,12.21601457802136,0.013752046174862514,38.41379310344828,6.344827586206897,5.0,4.0,62.275862068965516,116.03448275862068,0.14334900775488932,713.0567436365939,713.0567436365939,,3.1724137931034484,224.753686118055,224.753686118055,224.753686118055,38.795685282428785,0.0,0.0,0.0,0.0,0.0,0.0,38.41379310344828,6.344827586206897,5.0,4.0,62.275862068965516,762.815364326249,990.0,967.2131377413607,22.786862258639342,0.373012421857797,0.1596150190894123,989.4673725590527,0.3611743861469768,0.3611743861469768,0.3611743861469768,0.06190323938290737,21.893060431545152,21.893060431545152,21.893060431545152,3.6116421250131445,,0.9373544442682116,0.9373544442682116,0.9373544442682116,0.16155555891252818,45.1669647153419,45.1669647153419,45.1669647153419,7.463868259392789,0.9198974483776352,0.9198974483776352,0.9198974483776352,0.15201361017093257,0.9773386328010949,0.9773386328010949,0.9773386328010949,0.9629983589021254,44.15449135007921,44.15449135007921,44.15449135007921,7.295798347428248,139.75927239766588,0.16836962363065697,5.46321079031889e-05,178.652434317771,116.7381712418282,4,3,97272.45358877546,583.3337222668207,29,0.7764404022092549
1928.03,1844.1713748786476,0.1963225806451613,1928.0,3.0,1927.0,6.0,37.129823668481876,0.023099244131140232,49.0,9.0,9.0,9.0,107.0,183.0,0.10492656022349313,1661.1713748786476,1081.1486841983083,,4.0,270.28717104957707,270.28717104957707,270.28717104957707,270.28717104957707,580.0226906803391,40.840490688055915,7.228766887404608,12.345059648987066,28.52570609903307,491.08266735685845,89.84049068805591,16.228766887404607,21.345059648987068,37.525706099033066,598.0826673568585,1208.563001422756,990.0,970.532841452651,19.467158547349005,0.8726406155799624,0.4584519405600997,988.6689074438598,0.5178264016059294,0.5178264016059294,0.5178264016059294,0.5178264016059294,17.61823958960304,17.61823958960304,17.61823958960304,17.61823958960304,,0.9307196477777154,0.9307196477777154,0.9307196477777154,0.9307196477777154,43.3569575549239,43.3569575549239,43.3569575549239,43.3569575549239,0.8830337587560877,0.8830337587560877,0.8830337587560877,0.8830337587560877,0.9767735782365845,0.9767735782365845,0.9767735782365845,0.9767735782365845,42.355758704840426,42.355758704840426,42.355758704840426,42.355758704840426,169.4230348193617,0.09825987434364007,4.365759993378783e-05,191.08456343239203,159.82599559532343,4,4,126050.73790560513,903.4244972913413,31,0.9412390823297874
1928.04,2199.0333224052156,0.15523333333333333,1928.0,4.0,1927.0,7.0,5.602094364133609,0.002542794320581183,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.07773999622073104,2028.0333224052158,1100.0,,4.0,275.0,275.0,275.0,275.0,928.0333224052158,52.00000000000001,6.333333333333333,13.666666666666666,63.025832598711716,793.0074898065042,100.0,18.0,25.0,76.02583259871172,880.0074898065042,1243.0,990.0,971.5804252609781,18.419574739021886,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.47838532650361,16.47838532650361,16.47838532650361,16.47838532650361,,0.9261873589259879,0.9261873589259879,0.9261873589259879,0.9261873589259879,41.16095426728726,41.16095426728726,41.16095426728726,41.16095426728726,0.8383086408816142,0.8383086408816142,0.8383086408816142,0.8383086408816142,0.9738308640881613,0.9738308640881613,0.9738308640881613,0.9738308640881613,40.08386483394252,40.08386483394252,40.08386483394252,40.08386483394252,160.33545933577008,0.07292528718798545,4.0488752357517706e-05,161.55324499205915,158.61394227605538,4,4,115441.53072175446,1970.823512835168,30,0.8907525518653894
1928.05,1970.5657339201969,0.1792258064516129,1928.0,5.0,1927.0,8.0,25.63669520785399,0.014191189883314893,52.41935483870968,12.03225806451613,12.03225806451613,14.741935483870968,157.67741935483872,248.90322580645162,0.13085251396009337,1721.6625081137454,1100.0,,4.0,275.0,275.0,275.0,275.0,621.6625081137454,45.33831536821172,5.943760749217773,12.229496884550162,35.37123381120677,522.7797013005589,97.7576702069214,17.976018813733905,24.26175494906629,50.11316929507774,680.4571206553977,1239.9954439697217,990.0,970.9217280981532,19.078271901846826,0.9197525699322314,0.48,988.6002474300677,0.5349,0.5349,0.5349,0.5349,17.143619331914614,17.143619331914614,17.143619331914614,17.143619331914614,,0.9293953920106907,0.9293953920106907,0.9293953920106907,0.9293953920106907,42.97907255148152,42.97907255148152,42.97907255148152,42.97907255148152,0.8753375265067519,0.8753375265067519,0.8753375265067519,0.8753375265067519,0.9764481738469916,0.9764481738469916,0.9764481738469916,0.9764481738469916,41.97288294929171,41.97288294929171,41.97288294929171,41.97288294929171,167.89153179716683,0.0876382108789195,4.239685146393102e-05,185.62722728769904,158.61394227605538,4,4,124911.29965709211,1190.3705361774826,31,0.9327307322064823
1928.06,988.7244652366593,0.34613333333333335,1928.0,6.0,1927.0,9.0,29.445568161173824,0.031388036155313236,53.0,12.0,12.0,13.0,120.0,210.0,0.22863708089104806,778.7244652366593,769.2988113881964,,3.2333333333333334,234.92805249335217,234.92805249335217,184.01171333050922,115.43099307098288,9.425653848462881,2.378855495088251,0.49670925501530283,0.5386087913407361,0.5834928572857975,5.427987449732794,55.37885549508825,12.496709255015302,12.538608791340737,13.583492857285798,125.4279874497328,849.7129849296408,990.0,967.7655739506462,22.234426049353754,0.4779482842611495,0.2242121540869433,989.2978395616519,0.39673209612483623,0.39673209612483623,0.3167492202884035,0.20375472258091396,21.135533514880823,21.135533514880823,15.793988044873524,9.304672423379342,,0.9369981002222004,0.9369981002222004,0.7184663546974364,0.4374079848165466,45.3689600684319,45.3689600684319,34.67867934412124,21.090156347097096,0.9240114066890407,0.9240114066890407,0.7062867483527747,0.42953475248670253,0.9774856177764574,0.9774856177764574,0.9735821340086189,0.9685569046460133,44.36074679591604,44.36074679591604,33.91500931856155,20.636439503030417,143.27294241342403,0.14454750404960062,5.272432389790908e-05,190.6975891534169,76.87043386962186,4,2,103156.51853766531,373.0034913422678,30,0.7959607911856891
