MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1928.07,425.75624853877883,0.6291290322580645,1928.0,7.0,1927.0,10.0,7.984860437237451,0.018022066535419587,42.0,9.0,8.0,6.0,70.0,135.0,0.32448104584260495,290.75624853877883,290.75624853877883,,1.5483870967741935,197.56398053900804,93.19226799977076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,349.75624853877883,990.0,965.5082034524772,24.491796547522753,0.15897159476774944,0.028151249707755722,989.8128771555245,0.2862414470140835,0.11426819854481747,0.0,0.0,24.01843225603318,13.073765216322764,0.0,0.0,,0.9315316044414412,0.5063626409007906,0.0,0.0,43.4521617351199,20.10642928197308,0.0,0.0,0.8849727440961284,0.4094995780442583,0.0,0.0,0.9757297710950267,0.9666975130305105,0.96,0.96,42.43539438914853,19.556576585064644,0.0,0.0,61.991970974213174,0.14443515541476767,5.947542787453159e-05,89.72356228950672,44.12926020966936,2,1,46122.0264048146,200.4728177879068,31,0.34439983874562874
1928.08,284.1569266175596,0.8141935483870967,1928.0,8.0,1927.0,11.0,2.973971986245813,0.010453813606460935,39.0,7.0,5.0,4.0,60.0,115.0,0.40819215912026285,169.15692661755958,169.15692661755958,,1.0,169.15692661755958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,220.15692661755958,990.0,964.8406717115816,25.159328288418436,0.11323177796992762,0.007064234259299403,989.8797039877708,0.20738912935269516,0.0,0.0,0.0,24.831643146836512,0.0,0.0,0.0,,0.9238850957999283,0.0,0.0,0.0,38.07102243803736,0.0,0.0,0.0,0.7753772390638974,0.0,0.0,0.0,0.9732395862843999,0.96,0.96,0.96,37.07491213848568,0.0,0.0,0.0,37.07491213848568,0.12963170918020459,6.08203919841395e-05,47.83264918619358,27.830215088491105,1,1,27583.73463103335,128.27968621428656,31,0.20597173410269826
1928.09,242.3858722436021,0.8865333333333333,1928.0,9.0,1927.0,12.0,2.341386635029544,0.009623221944531413,34.666666666666664,6.0,4.0,2.6666666666666665,46.333333333333336,93.66666666666667,0.384385306625378,148.71920557693545,148.71920557693545,,1.0,148.71920557693545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.666666666666664,6.0,4.0,2.6666666666666665,46.333333333333336,193.3858722436021,990.0,964.6479124139489,25.35208758605109,0.10378324694719603,0.004871920557693503,989.8913448324951,0.15756872951341308,0.0,0.0,0.0,25.08586368903278,0.0,0.0,0.0,,0.9166774038421871,0.0,0.0,0.0,33.5507171892368,0.0,0.0,0.0,0.6833139957074705,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,32.5441956735597,0.0,0.0,0.0,32.5441956735597,0.1347379457047224,6.0764618359742774e-05,37.72914776233639,28.589561073290657,1,1,23431.82088496298,131.2828362851385,30,0.18080108707533166
1928.1,246.87571384088346,0.8802580645161291,1928.0,10.0,1928.0,1.0,3.0241750813395147,0.012545347546593054,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,105.80645161290323,0.4311913574587551,141.06926222798023,141.06926222798023,,1.0,141.06926222798023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,190.1337783570125,990.0,964.6711606177048,25.32883938229517,0.10263549447293117,0.004106926222797981,989.8932575793043,0.14351173897379169,0.0,0.0,0.0,25.078585222625676,0.0,0.0,0.0,,0.9121136345243502,0.0,0.0,0.0,31.669830223180888,0.0,0.0,0.0,0.6450067255230324,0.0,0.0,0.0,0.9699982217222962,0.96,0.96,0.96,30.71969170790077,0.0,0.0,0.0,30.71969170790077,0.1238243569247582,6.0441504185146296e-05,36.61761760975348,23.785892983893003,1,1,22855.450630678173,110.53049583159049,31,0.17066495393278205
1928.11,256.47418508235575,0.862,1928.0,11.0,1928.0,2.0,3.5681322942237395,0.013423390419242566,36.0,5.0,3.0,2.0,47.0,93.0,0.3660805297023684,163.47418508235572,163.47418508235572,,1.0,163.47418508235572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.47418508235572,990.0,964.7123901331953,25.287609866804765,0.10875556571393828,0.00654763507500938,989.8846967992109,0.19385842495195202,0.0,0.0,0.0,24.978448241063862,0.0,0.0,0.0,,0.9218963771360323,0.0,0.0,0.0,36.92615789448174,0.0,0.0,0.0,0.7520602422501371,0.0,0.0,0.0,0.9719556929469817,0.9599999999999999,0.9599999999999999,0.9599999999999999,35.90900008146528,0.0,0.0,0.0,35.90900008146528,0.1391732779858377,6.0967571490157465e-05,49.55907715906659,29.119642969352373,1,1,25854.480058655,133.3790707324809,30,0.19949444489702933
1928.12,351.5473791701804,0.7127741935483871,1928.0,12.0,1928.0,3.0,3.6688114099743125,0.01074536279717007,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,85.70967741935483,0.2486983956572782,265.8377017508256,265.8377017508256,,1.4838709677419355,192.18563386446237,73.65206788636321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,307.4183469121159,990.0,965.1577368958508,24.842263104149144,0.14402923567296053,0.023173008763500164,989.8327977555635,0.274790973204863,0.0794152765128225,0.0,0.0,24.400269886507804,11.777955627472606,0.0,0.0,,0.9294809875317732,0.4439731996483792,0.0,0.0,42.86527516533309,16.13179048453976,0.0,0.0,0.8730198608010812,0.3285497043694452,0.0,0.0,0.9751612903225807,0.9648387096774194,0.96,0.96,41.84665175718103,15.647836770003567,0.0,0.0,57.49448852718459,0.16275825901281263,6.0253721213058235e-05,66.28724901144425,43.944847234855,2,1,42775.89946422534,198.30479186612183,31,0.3194138251510255
1929.01,530.9872717644317,0.5471612903225807,1929.0,1.0,1928.0,4.0,23.401176318747183,0.0422571325834641,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,85.19354838709677,0.16896266440447524,445.79372337733497,445.79372337733497,,2.2580645161290325,195.64801452420937,195.64801452420937,54.49769432891619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,487.1808201515285,990.0,965.9730230826198,24.026976917380193,0.2175234868477391,0.06511722254999867,989.7173592906023,0.27737383035875357,0.27737383035875357,0.08155958494667125,0.0,23.466962377623705,23.466962377623705,5.794877817578054,0.0,,0.9311360750209572,0.9311360750209572,0.24147111739724764,0.0,41.83484804280773,41.83484804280773,11.227576820906576,0.0,0.8520335650266339,0.8520335650266339,0.22866755236062272,0.0,0.975328957160711,0.975328957160711,0.9647224481058666,0.96,40.82819978642223,40.82819978642223,10.98516354104133,0.0,92.6415631138858,0.1735272732184842,5.8041735623495795e-05,132.76463876758754,63.17589800934922,3,2,68925.32295673103,298.1339363713416,31,0.5146753506326989
1929.02,698.4018458322171,0.43878571428571433,1929.0,2.0,1928.0,5.0,7.815594395021748,0.011132620245370786,37.07142857142857,6.357142857142857,4.714285714285714,3.7142857142857144,58.857142857142854,110.71428571428571,0.16002816262292754,587.6875601179314,587.6875601179314,,2.6785714285714284,224.50324861339064,224.50324861339064,138.68106289115005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.07142857142857,6.357142857142857,4.714285714285714,3.7142857142857144,58.857142857142854,635.8304172607885,990.0,966.6936073833288,23.30639261667117,0.2878573855608881,0.10318404029936634,989.6089585741398,0.36402585986442937,0.36402585986442937,0.20183432329276987,0.0,22.55132533094647,22.55132533094647,15.283594323928051,0.0,,0.9371547320578045,0.9371547320578045,0.6335057725011957,0.0,46.56070145565273,46.56070145565273,28.583916854534035,0.0,0.9482831253697093,0.9482831253697093,0.5821571660801228,0.0,0.9763781201294692,0.9763781201294692,0.9699495487008978,0.96,45.48580308623628,45.48580308623628,27.86855417713996,0.0,118.8401603496125,0.16993777955505932,5.621220886265187e-05,138.75849930876907,105.305371749403,3,2,79860.58775493961,510.6489852382476,28,0.6602231130534029
1929.03,925.7348312698288,0.3551290322580645,1929.0,3.0,1928.0,6.0,9.79074186125507,0.010487664890742838,41.0,8.0,7.0,6.0,67.0,129.0,0.14058057067136587,796.7348312698288,796.7348312698288,,3.3548387096774195,238.97477755490308,238.97477755490308,238.97477755490308,79.81049860511938,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,852.7348312698288,990.0,967.5920540952205,22.407945904779464,0.4386353363257169,0.19978143820274247,989.3615832254716,0.406025611142634,0.406025611142634,0.406025611142634,0.12726157665447163,21.363503519108384,21.363503519108384,21.363503519108384,7.401155023002521,,0.9397212880105208,0.9397212880105208,0.9397212880105208,0.33244356938324787,47.06205778131465,47.06205778131465,47.06205778131465,15.287844689480922,0.95849404849928,0.95849404849928,0.95849404849928,0.31136139897109816,0.9790270880238748,0.9790270880238748,0.9790270880238748,0.9661238622174231,46.08034262381374,46.08034262381374,46.08034262381374,14.94161379381669,153.1826416652579,0.16560437115871562,5.3544969722673994e-05,176.8363802240482,134.23240276673573,4,3,113967.8853989519,674.6892968412517,31,0.8510146759180995
1929.04,1386.8979163217182,0.24833333333333335,1929.0,4.0,1928.0,7.0,18.88619824847524,0.01393835006423352,45.0,11.0,10.0,10.0,72.0,148.0,0.10836706508924253,1238.8979163217182,1074.8923511758428,,4.0,268.7230877939607,268.7230877939607,268.7230877939607,268.7230877939607,164.0055651458752,34.249884574340385,4.76610590085346,8.891032821123359,11.081457104451028,105.01708474510698,79.24988457434037,15.766105900853459,18.89103282112336,21.081457104451026,177.01708474510696,1188.79937447216,990.0,969.1243102215395,20.875689778460522,0.8382160355228205,0.4496395431968994,988.7121444212803,0.511811659878935,0.511811659878935,0.511811659878935,0.511811659878935,19.07602253986188,19.07602253986188,19.07602253986188,19.07602253986188,,0.9369335289534256,0.9369335289534256,0.9369335289534256,0.9369335289534256,47.03159122419981,47.03159122419981,47.03159122419981,47.03159122419981,0.9578735483543749,0.9578735483543749,0.9578735483543749,0.9578735483543749,0.98,0.98,0.98,0.98,46.09095939971581,46.09095939971581,46.09095939971581,46.09095939971581,184.36383759886323,0.1349901726566378,4.771859721175359e-05,193.41679604424735,174.4528425715048,4,4,132741.96307118153,941.4560494851628,30,1.0242435422159069
1929.05,1128.8463363344442,0.3076774193548387,1929.0,5.0,1928.0,8.0,28.02894757236265,0.027646650070530868,45.225806451612904,9.64516129032258,9.290322580645162,8.580645161290322,103.29032258064517,176.03225806451613,0.16110876573957925,952.8140782699281,912.0546437918991,,3.6451612903225805,249.27148699635342,249.27148699635342,232.3642149997689,181.14745479942337,40.75943447802911,9.95735041194301,1.8966551204833029,2.1228872123973495,2.1228872123973495,24.659654520808097,55.183156863555915,11.541816410805884,11.41320979304251,10.703532373687672,127.94997710145326,990.1928268593034,990.0,968.2554112996092,21.74458870039067,0.6077469919695525,0.31538313256875244,989.0768698754617,0.4442464550992248,0.4442464550992248,0.4128910482436502,0.32944476358787456,20.37721212075313,20.37721212075313,18.9196680154624,13.968067825443843,,0.9378158038362011,0.9378158038362011,0.8768848400195972,0.6652243448831499,46.504119599079864,46.504119599079864,42.96653915041406,32.666784467250714,0.9471307453987753,0.9471307453987753,0.8750822637558869,0.6653112926120308,0.9788108040898471,0.9788108040898471,0.977520481509202,0.973644543033029,45.525268764803876,45.525268764803876,42.05843992511137,31.990087781906386,165.0990652366255,0.14883632647526643,5.0954098552042206e-05,192.05779738299407,105.51060551724149,4,2,122833.70453604936,512.9420006160087,31,0.9172170290923638
1929.06,452.9576147940757,0.6016,1929.0,6.0,1928.0,9.0,10.474388088279687,0.02140547588520775,39.0,9.0,7.0,5.0,59.0,119.0,0.2675235145093199,333.9576147940757,333.9576147940757,,1.9,180.26045967736954,153.69715511670617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,388.9576147940757,990.0,965.6368649709004,24.363135029099585,0.17352523099646963,0.036911028214562054,989.789563740789,0.24238162257601678,0.1924638965163338,0.0,0.0,23.910317147312533,21.5097333683729,0.0,0.0,,0.9253736753937287,0.8307222524310658,0.0,0.0,39.11878893078297,33.19961736649995,0.0,0.0,0.7967166788346837,0.6761632864867606,0.0,0.0,0.9731468034631926,0.9711468034631926,0.9599999999999999,0.9599999999999999,38.10676218962872,32.30597405663136,0.0,0.0,70.41273624626007,0.1545959116203381,5.864740308144474e-05,106.95055293124751,57.24962787388838,2,1,50697.17009730726,261.8369423592014,30,0.3911818680347782
1929.07,329.6225853755592,0.7412903225806452,1929.0,7.0,1928.0,10.0,2.913387019546202,0.008814524072278751,37.0,8.0,6.0,4.0,53.0,108.0,0.3294834891994573,221.62258537555923,221.62258537555923,,1.0,221.62258537555923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,272.6225853755592,990.0,965.0492003752324,24.95079962476761,0.13174873045533259,0.014561246059786969,989.853690023485,0.3517975424550005,0.0,0.0,0.0,24.452692105797496,0.0,0.0,0.0,,0.9393217562837682,0.0,0.0,0.0,49.90144262211218,0.0,0.0,0.0,1.0163226603281503,0.0,0.0,0.0,0.9792656791730633,0.96,0.96,0.96,48.87296294338497,0.0,0.0,0.0,48.87296294338497,0.14788960316697858,6.127120271722837e-05,58.84025903743093,40.15383126690845,1,1,36361.484429878416,182.5219447532691,31,0.27151646079658315
1929.08,265.5180483382876,0.8452258064516128,1929.0,8.0,1928.0,11.0,1.7525035652955794,0.006740515251551183,34.0,7.0,5.0,3.0,44.0,93.0,0.35153806665649934,172.5180483382876,172.5180483382876,,1.0,172.5180483382876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,218.51804833828757,990.0,964.7584734127349,25.241526587265035,0.11265337789026217,0.007251804833828712,989.8800948172759,0.21238223678074283,0.0,0.0,0.0,24.9092391677602,0.0,0.0,0.0,,0.925754590806333,0.0,0.0,0.0,39.019377648674904,0.0,0.0,0.0,0.7946920091379818,0.0,0.0,0.0,0.9726371414082777,0.96,0.96,0.96,37.96273319101233,0.0,0.0,0.0,37.96273319101233,0.14265454453198262,6.109882094671353e-05,43.855621608353616,31.309948062032092,1,1,28244.27349411318,143.19433422910612,31,0.21090407328340188
1929.09,214.48311899751428,0.9320666666666667,1929.0,9.0,1928.0,12.0,1.366221015251124,0.006510595816427853,30.0,6.0,4.0,2.0,30.0,72.0,0.33729255829387417,142.48311899751428,142.48311899751428,,1.0,142.48311899751428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,182.48311899751428,990.0,964.4920104966287,25.50798950337127,0.09993530661485514,0.00424831189975139,989.8958163814854,0.14523040047138616,0.0,0.0,0.0,25.25857548438527,0.0,0.0,0.0,,0.9139824510057841,0.0,0.0,0.0,32.2654219788638,0.0,0.0,0.0,0.6571369038465132,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.297459319497882,0.0,0.0,0.0,31.297459319497882,0.14554584371267995,6.100148884616425e-05,36.15573218602585,26.931025979794043,1,1,22534.170710038477,123.20770377157244,30,0.17387477399721046
1929.1,191.86003737757625,0.9723225806451613,1929.0,10.0,1929.0,1.0,0.7704455266557524,0.0040288313336699225,31.0,4.0,3.0,2.0,33.0,73.0,0.3805520397433874,118.86003737757626,118.86003737757626,,1.0,118.86003737757626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,156.86003737757625,990.0,964.4162799252448,25.583720074755174,0.09089208690695466,0.0018860037377575742,989.9072219093553,0.10005040484040358,0.0,0.0,0.0,25.390891579270036,0.0,0.0,0.0,,0.9014336703828141,0.0,0.0,0.0,26.681357866667778,0.0,0.0,0.0,0.5434085105227654,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.880917130667743,0.0,0.0,0.0,25.880917130667743,0.13487617076768565,6.048109511278869e-05,26.69083312083482,25.122705693319457,1,1,19255.402345216804,115.71982882241664,31,0.14378287294815414
1929.11,229.9199131478037,0.9054,1929.0,11.0,1929.0,2.0,4.504731133162166,0.01888880506516979,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.32874892328880734,154.25324648113704,154.25324648113704,,1.0,154.25324648113704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,192.253246481137,990.0,964.5754099580377,25.424590041962347,0.10338353450205748,0.0054253246481136596,989.8911911408499,0.17043039051433598,0.0,0.0,0.0,25.145350792297826,0.0,0.0,0.0,,0.918830794651617,0.0,0.0,0.0,34.9536211268961,0.0,0.0,0.0,0.7118863773298596,0.0,0.0,0.0,0.970634687639087,0.9599999999999999,0.9599999999999999,0.9599999999999999,33.93309489158356,0.0,0.0,0.0,33.93309489158356,0.14765608471304426,6.10895911405245e-05,43.95837423723408,29.01087517634436,1,1,24431.82832194016,132.0925590239552,30,0.18851719384213086
1929.12,447.69524764209183,0.6036774193548387,1929.0,12.0,1929.0,3.0,14.342956732371837,0.03304961562339589,38.45161290322581,6.354838709677419,4.354838709677419,2.6774193548387095,52.935483870967744,104.7741935483871,0.23492293867885342,342.92105409370475,342.92105409370475,,1.903225806451613,182.37453544940306,160.54651864430167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.45161290322581,6.354838709677419,4.354838709677419,2.6774193548387095,52.935483870967744,392.08234441628537,990.0,965.6097718605828,24.390228139417122,0.17390978633023357,0.038605945509395535,989.7874842681603,0.2393034470565301,0.20366278091427265,0.0,0.0,23.938408960520952,21.561585312942622,0.0,0.0,,0.9277997933301684,0.8369115568037006,0.0,0.0,39.748389971436445,34.81533225228538,0.0,0.0,0.8095395106198869,0.7090699033052013,0.0,0.0,0.972598116630419,0.9706814529418704,0.96,0.96,38.67702747682111,33.84345718464713,0.0,0.0,72.52048466146823,0.16207878109559387,5.88465070941575e-05,88.76884019497263,42.99985279291601,2,1,53955.24058813236,193.26224589706084,31,0.40289158145260123
1930.01,587.8246359331165,0.4942258064516129,1930.0,1.0,1929.0,4.0,9.2460908141026,0.01573197812517323,41.0,6.0,4.0,3.0,66.0,120.0,0.2060498672409532,467.82463593311655,467.82463593311655,,2.0,233.91231796655828,233.91231796655828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,518.8246359331165,990.0,966.2367466536938,23.76325334630614,0.22536059138316808,0.06521024674896962,989.7094291618678,0.39240034517351036,0.39240034517351036,0.0,0.0,23.0802821630005,23.0802821630005,0.0,0.0,,0.9402008980172886,0.9402008980172886,0.0,0.0,49.71572362324312,49.71572362324312,0.0,0.0,1.0125401959927316,1.0125401959927316,0.0,0.0,0.9787412672258022,0.9787412672258022,0.96,0.96,48.67060366962622,48.67060366962622,0.0,0.0,97.34120733925243,0.1653212261614075,5.785209514812467e-05,110.79558208265466,75.48270520417324,2,2,72421.85826040381,359.5630976092969,31,0.5407844852180691
1930.02,717.7905848004611,0.43110714285714286,1930.0,2.0,1929.0,5.0,11.720766873164681,0.015769748321845443,36.0,6.0,5.0,4.0,54.0,105.0,0.14714063669456043,612.7905848004611,612.7905848004611,,2.7857142857142856,223.7220289341296,223.7220289341296,165.3465269322019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,659.7905848004611,990.0,966.7711623392017,23.228837660798195,0.3014737128219131,0.11258767429832214,989.5859386128798,0.36010942889096353,0.36010942889096353,0.2476228483063798,0.0,22.454666844787006,22.454666844787006,17.606470044132678,0.0,,0.9373129184973882,0.9373129184973882,0.7348215066464936,0.0,46.19719048551544,46.19719048551544,33.95758573611993,0.0,0.9408796432895202,0.9408796432895202,0.6916005241572287,0.0,0.9771214868657657,0.9771214868657657,0.9728357725800514,0.96,45.1560316970069,45.1560316970069,33.161219042599306,0.0,123.4732824366131,0.1719824806678411,5.6022525137137124e-05,144.10428773570908,111.57743133210064,3,2,82974.04579740402,542.6489852382476,28,0.6859626802034062
1930.03,909.7947636649458,0.35803225806451616,1930.0,3.0,1929.0,6.0,4.755746979865406,0.00518331382385038,39.225806451612904,8.0,6.645161290322581,5.290322580645161,62.03225806451613,121.19354838709677,0.13384470834503492,788.6012152778491,788.6012152778491,,3.2903225806451615,242.18710004643057,242.18710004643057,242.18710004643057,62.03991513855735,0.0,0.0,0.0,0.0,0.0,0.0,39.225806451612904,8.0,6.645161290322581,5.290322580645161,62.03225806451613,842.4721830197846,990.0,967.5391790546597,22.46082094534025,0.4267117025235868,0.18907108645035461,989.3842172110261,0.4176613739541997,0.4176613739541997,0.4176613739541997,0.09381491032454782,21.427376782412132,21.427376782412132,21.427376782412132,6.158549116757349,,0.9401788305509257,0.9401788305509257,0.9401788305509257,0.27150254088375164,47.876383530543045,47.876383530543045,47.876383530543045,12.06925319670657,0.9750790943084123,0.9750790943084123,0.9750790943084123,0.24580963740746578,0.9784519314826821,0.9784519314826821,0.9784519314826821,0.9642583830955853,46.85462784273363,46.85462784273363,46.85462784273363,11.76364011557388,152.32752364377475,0.16740466440320292,5.3699809896215565e-05,164.49555684311267,139.4646773063684,4,3,113331.67759096841,705.6935677067364,31,0.846264020243193
1930.04,1083.8697349373235,0.30723333333333336,1930.0,4.0,1929.0,7.0,9.65453643137715,0.00890404708069694,40.0,10.0,8.0,5.0,62.0,125.0,0.11564169229773615,958.8697349373234,958.8697349373234,,4.0,239.71743373433088,239.71743373433088,239.71743373433088,239.71743373433088,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1016.8697349373235,990.0,968.1612946319997,21.838705368000323,0.5943918448392851,0.32113697253035056,989.0844711826303,0.4078942016445026,0.4078942016445026,0.4078942016445026,0.4078942016445026,20.515282348986158,20.515282348986158,20.515282348986158,20.515282348986158,,0.938573665239126,0.938573665239126,0.938573665239126,0.938573665239126,45.22552051359461,45.22552051359461,45.22552051359461,45.22552051359461,0.921090030826774,0.921090030826774,0.921090030826774,0.921090030826774,0.9792938682389288,0.9792938682389288,0.9792938682389288,0.9792938682389288,44.29170170977506,44.29170170977506,44.29170170977506,44.29170170977506,177.16680683910025,0.16351831472055867,5.13661149126898e-05,190.4328513912851,160.06752193547769,4,4,127560.10092415217,846.4321659369264,30,0.9842600379950013
1930.05,1805.8664147017482,0.1989677419354839,1930.0,5.0,1929.0,8.0,42.86032284669394,0.02460046784884086,48.225806451612904,10.741935483870968,10.419354838709678,11.193548387096774,126.70967741935483,207.29032258064515,0.11470847350972471,1598.576092121103,1096.0670401001412,,4.0,274.0167600250353,274.0167600250353,274.0167600250353,274.0167600250353,502.5090520209619,41.77882007249603,5.857144760586516,11.055866890490558,27.995634320017924,415.82158597737094,90.00462652410893,16.599080244457483,21.475221729200236,39.1891827071147,542.5312633967258,1224.1459685979078,990.0,970.4345595029898,19.565440497010062,0.8941858975008491,0.47488715213018357,988.6309269503689,0.5311515993653055,0.5311515993653055,0.5311515993653055,0.5311515993653055,17.665215848013744,17.665215848013744,17.665215848013744,17.665215848013744,,0.9314714166991679,0.9314714166991679,0.9314714166991679,0.9314714166991679,44.211975980664484,44.211975980664484,44.211975980664484,44.211975980664484,0.9004475759809467,0.9004475759809467,0.9004475759809467,0.9004475759809467,0.9774813965293949,0.9774813965293949,0.9774813965293949,0.9774813965293949,43.22230438912683,43.22230438912683,43.22230438912683,43.22230438912683,172.88921755650733,0.10128142021990491,4.383658525537905e-05,193.66063469469336,160.6463757322684,4,4,128629.57786204146,1048.2983332432605,31,0.9604956530917075
1930.06,1358.1934598372643,0.2623,1930.0,6.0,1929.0,9.0,30.25934754354124,0.022773540636966936,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.18948476478297024,1116.860126503931,967.7995099713694,,3.6666666666666665,263.04340373596693,263.04340373596693,263.04340373596693,178.66929876346848,149.06061653256174,19.125703633563486,2.579168445205836,5.205434133143325,9.233198001402254,112.91711231924683,78.12570363356349,14.579168445205836,18.53876746647666,24.233198001402254,254.91711231924683,1079.0431495166154,990.0,969.0353327010556,20.964667298944413,0.7104045581009276,0.3547809032641711,988.9348145386349,0.4910014500783638,0.4910014500783638,0.4910014500783638,0.3396706007654074,19.408480387500965,19.408480387500965,19.408480387500965,12.407982197495373,,0.9372513680245231,0.9372513680245231,0.9372513680245231,0.6234777099584312,46.79021938827694,46.79021938827694,46.79021938827694,30.437828716912062,0.9529576250158235,0.9529576250158235,0.9529576250158235,0.6199150451509584,0.979784375893592,0.979784375893592,0.979784375893592,0.9731177092269253,45.84547335338622,45.84547335338622,45.84547335338622,29.82013049544864,167.35655055560727,0.12690316552733344,4.856396545032445e-05,189.5134281388844,137.33558123183954,4,3,120496.71640003726,714.4321659369264,30,0.9297586141978184
1930.07,623.5751345912774,0.488483870967742,1930.0,7.0,1929.0,10.0,16.41506769962216,0.024770304512855713,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,212.4516129032258,0.35732113613675875,411.12352168805165,411.12352168805165,,2.193548387096774,182.7843742631241,182.7843742631241,45.55477316180341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,487.2202958816,990.0,966.3655713997465,23.634428600253422,0.2216542989550195,0.05883670601545472,989.7195089950295,0.24856226512335827,0.24856226512335827,0.07601592400320913,0.0,23.105375330159585,23.105375330159585,4.15177750494399,0.0,,0.9255027396480051,0.9255027396480051,0.18187189408941606,0.0,38.101238116821,38.101238116821,9.00185308145843,0.0,0.7759926296704889,0.7759926296704889,0.18333712996860346,0.0,0.9737055403393701,0.9737055403393701,0.9637458512939752,0.96,37.133814696100266,37.133814696100266,8.816525395438893,0.0,83.08415478763943,0.13085069692189247,5.668926344158799e-05,140.7829128980237,57.35972449745317,3,2,61814.61116200374,276.56506724863937,31,0.461578637709108
1930.08,399.1010240103259,0.654032258064516,1930.0,8.0,1929.0,11.0,3.9345084310020244,0.009967347592398642,47.0,8.0,6.0,5.0,89.0,155.0,0.3915277483533578,244.1010240103259,244.1010240103259,,1.2258064516129032,211.09086625749177,33.010157752834125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,305.1010240103259,990.0,965.3878476455886,24.612152354411354,0.14321138052174257,0.01896293048450768,989.8378256889938,0.3280960293602809,0.03417331134309576,0.0,0.0,24.12188201404483,5.429910462609097,0.0,0.0,,0.9347554895061142,0.20656045637606554,0.0,0.0,46.75853875413849,7.121153081773468,0.0,0.0,0.9523123982512931,0.14503366765322745,0.0,0.0,0.9772529960488038,0.9622580645161289,0.96,0.96,45.73152789249958,6.907518489320265,0.0,0.0,52.63904638181984,0.13138838440280312,6.002946729900969e-05,63.642506561840406,40.47203871168684,2,1,39163.45050807396,185.5953058875766,31,0.2924391465656658
1930.09,289.46217406932425,0.8045666666666667,1930.0,9.0,1929.0,12.0,3.187520205113113,0.010893648978536034,40.0,6.0,4.0,3.0,65.0,118.0,0.41033032393197216,171.46217406932425,171.46217406932425,,1.0,171.46217406932425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,221.46217406932422,990.0,964.8645294832772,25.135470516722705,0.11369242447413311,0.007396451703281186,989.8789111238226,0.21213737921959092,0.0,0.0,0.0,24.8022442613257,0.0,0.0,0.0,,0.9248310515599383,0.0,0.0,0.0,38.57607513931177,0.0,0.0,0.0,0.7856634447925004,0.0,0.0,0.0,0.9726248458998064,0.9599999999999999,0.9599999999999999,0.9599999999999999,37.54107429206541,0.0,0.0,0.0,37.54107429206541,0.12904707827308898,6.077284224467705e-05,49.09800199493714,30.60732048763765,1,1,27029.573490287094,140.79765200874488,30,0.20856152384480783
1930.1,239.14864652208198,0.8919677419354839,1930.0,10.0,1930.0,1.0,1.1778972814066573,0.004952716709306545,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,105.38709677419355,0.44085740290777353,133.7615497478884,133.7615497478884,,1.0,133.7615497478884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,182.6325174898239,990.0,964.6310333693926,25.368966630607332,0.09998802810512408,0.0033761549747888097,989.8966358169201,0.12723345761468094,0.0,0.0,0.0,25.138368989912752,0.0,0.0,0.0,,0.9102835390004822,0.0,0.0,0.0,30.019956187408223,0.0,0.0,0.0,0.6114044030022042,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.119357501785977,0.0,0.0,0.0,29.119357501785977,0.1217213133685625,6.046659940018483e-05,32.44114113590116,27.08312067379374,1,1,21664.80198132877,124.76788002600708,31,0.16177420834325543
1930.11,219.49146452556462,0.9238666666666667,1930.0,11.0,1930.0,2.0,2.6246754218881585,0.011741276799427002,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3485715152546173,143.82479785889797,143.82479785889797,,1.0,143.82479785889797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,181.82479785889797,990.0,964.5163622770194,25.483637722980518,0.09970297896663488,0.004382479785889753,989.8959145412475,0.15060409776549905,0.0,0.0,0.0,25.22452091706298,0.0,0.0,0.0,,0.9128505914802844,0.0,0.0,0.0,32.521644023076014,0.0,0.0,0.0,0.6623552754190634,0.0,0.0,0.0,0.9702306561643986,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.56008508055343,0.0,0.0,0.0,31.56008508055343,0.14287310920130103,6.085639340654623e-05,42.72309125356344,23.30202589199612,1,1,22723.261257998467,108.17011281861927,30,0.1753338060030746
1930.12,355.3212071314626,0.7121612903225807,1930.0,12.0,1930.0,3.0,7.19263088380061,0.020247914885455253,31.0,5.0,3.0,2.0,36.0,77.0,0.2214327820957971,278.3212071314626,278.3212071314626,,1.6774193548387097,173.61673210889933,104.70447502256323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,317.3212071314626,990.0,965.1809831215406,24.819016878459273,0.1475242586454589,0.02575827473447066,989.8267174666202,0.22052975464315444,0.11492786186469724,0.0,0.0,24.425204590436188,16.468822979532547,0.0,0.0,,0.9245913821591663,0.6221613489436187,0.0,0.0,38.54680869142235,22.92545960946018,0.0,0.0,0.7850673867906792,0.46691363766721344,0.0,0.0,0.9731732084573488,0.9668149644041238,0.96,0.96,37.544200739956004,22.23932260168993,0.0,0.0,59.78352334164593,0.1676791628223299,5.987755046309573e-05,77.5079723904718,42.15465045326579,2,1,44478.94136618457,189.7860427135005,31,0.33213068523136624
1931.01,510.7557264867096,0.544516129032258,1931.0,1.0,1930.0,4.0,7.101753922638814,0.013955513555030323,34.0,5.0,4.0,3.0,45.0,91.0,0.17980107248126942,419.7557264867096,419.7557264867096,,2.0,209.8778632433548,209.8778632433548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,462.7557264867096,990.0,965.8984007691902,24.101599230809853,0.2003472097578088,0.053951145297341865,989.7457016449448,0.315955917106271,0.315955917106271,0.0,0.0,23.531344958648447,23.531344958648447,0.0,0.0,,0.9356458448897241,0.9356458448897241,0.0,0.0,45.27225257868826,45.27225257868826,0.0,0.0,0.922041804046604,0.922041804046604,0.0,0.0,0.9769239875847544,0.9769239875847544,0.96,0.96,44.243033866310924,44.243033866310924,0.0,0.0,88.48606773262185,0.17297809924161361,5.858790905354117e-05,103.99311375935449,74.31901912407174,2,2,65833.63439307065,351.799181369126,31,0.49158926518123247
1931.02,666.914842746319,0.4531428571428572,1931.0,2.0,1930.0,5.0,7.409796627573797,0.010944938998963257,32.785714285714285,6.0,4.357142857142857,3.357142857142857,45.642857142857146,92.14285714285714,0.14107406620743104,574.7719856034619,574.7719856034619,,2.607142857142857,223.47758647543782,223.47758647543782,127.81681265258628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.785714285714285,6.0,4.357142857142857,3.357142857142857,45.642857142857146,617.914842746319,990.0,966.5649140667304,23.435085933269615,0.2776761409909419,0.09910701698321976,989.6232168420258,0.3562740331460761,0.3562740331460761,0.19116197622350098,0.0,22.702028742149373,22.702028742149373,13.655360638241232,0.0,,0.9383579510490128,0.9383579510490128,0.5679316630640305,0.0,46.72465405498782,46.72465405498782,26.358918210683434,0.0,0.951622282178978,0.951622282178978,0.5368415114192145,0.0,0.9781696554851871,0.9781696554851871,0.9703125126280441,0.96,45.715468753070795,45.715468753070795,25.75704762565249,0.0,117.18798513179408,0.1754282142283668,5.6767093337794024e-05,138.75849930876907,97.83911512062257,3,2,78750.32600856562,466.8920920403683,28,0.6510443618433005
1931.03,1091.0012516989934,0.32048387096774195,1931.0,3.0,1930.0,6.0,42.43134236084016,0.03077602049566895,41.0,8.0,7.0,6.0,67.0,129.0,0.12607494304247557,962.0012516989933,880.65147924164,,3.5483870967741935,247.64362618133578,247.64362618133578,247.64362618133578,137.7206006976328,81.34977245735321,10.218362386490718,1.7499243680957497,2.8235240352195445,3.7837103468536384,62.77425132069357,51.21836238649072,9.749924368095751,9.823524035219544,9.783710346853638,129.7742513206936,951.443290031446,990.0,968.1326670178131,21.86733298218685,0.5573462374368209,0.27738655076344776,989.1652672117997,0.4369811339902865,0.4369811339902865,0.4369811339902865,0.24680052612658246,20.59561905999629,20.59561905999629,20.59561905999629,10.794212037694468,,0.9384191256354227,0.9384191256354227,0.9384191256354227,0.5135553775744081,46.75646944814415,46.75646944814415,46.75646944814415,24.7669217126215,0.9522702535263574,0.9522702535263574,0.9522702535263574,0.5044179574871995,0.9792819932251752,0.9792819932251752,0.9792819932251752,0.970249735160659,45.79150245164024,45.79150245164024,45.79150245164024,24.241745670828035,161.61625302574873,0.15459556259999982,5.1570465070718985e-05,193.10674090376136,129.99349907805208,4,3,120242.49225115706,650.3663976124346,31,0.8978680723652708
1931.04,2881.7852393772887,0.09636666666666667,1931.0,4.0,1930.0,7.0,40.610087661568244,0.015033319725344005,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.06704544637312933,2687.7852393772887,1100.0,,4.0,275.0,275.0,275.0,275.0,1587.7852393772885,48.99999999999999,5.666666666666669,12.333333333333334,63.959496490857944,1456.8257428864306,100.0,18.0,25.0,79.95949649085793,1558.8257428864304,1243.0,990.0,973.2230363774327,16.776963622567276,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.835774210049,14.835774210049,14.835774210049,14.835774210049,,0.9110845360705532,0.9110845360705532,0.9110845360705532,0.9110845360705532,36.46678310592186,36.46678310592186,36.46678310592186,36.46678310592186,0.7427043402428078,0.7427043402428078,0.7427043402428078,0.7427043402428078,0.9701851783593707,0.9701851783593707,0.9701851783593707,0.9701851783593707,35.38025405399117,35.38025405399117,35.38025405399117,35.38025405399117,141.5210162159647,0.04988118701900422,3.573763035756684e-05,158.4780780996823,130.19249571741634,4,4,101895.13167549457,2118.0164419409257,30,0.7862278678664705
1931.05,2674.2813410275025,0.11548387096774194,1931.0,5.0,1930.0,8.0,47.64977514341523,0.01864072088119238,65.0,14.0,17.0,23.0,202.0,321.0,0.12392955184699261,2353.2813410275025,1100.0,,4.0,275.0,275.0,275.0,275.0,1253.281341027503,35.0,4.0,8.000000000000002,54.305619860221114,1151.9757211672818,100.0,18.0,25.0,77.30561986022111,1353.9757211672818,1243.0,990.0,972.7167411957348,17.283258804265213,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.342069391746936,15.342069391746936,15.342069391746936,15.342069391746936,,0.9151867034967031,0.9151867034967031,0.9151867034967031,0.9151867034967031,37.89966884871611,37.89966884871611,37.89966884871611,37.89966884871611,0.7718873492610205,0.7718873492610205,0.7718873492610205,0.7718873492610205,0.9716836722018504,0.9716836722018504,0.9716836722018504,0.9716836722018504,36.833289837504005,36.833289837504005,36.833289837504005,36.833289837504005,147.33315935001602,0.05777292369009526,3.7205343270206063e-05,168.84347020878278,129.12544939112027,4,4,109615.87055641192,1600.651232388288,31,0.8185175519445335
1931.06,1372.2546666113005,0.2574,1931.0,6.0,1930.0,9.0,33.23224128879461,0.02479138198907333,62.0,12.0,14.0,16.0,153.0,257.0,0.19528752408331404,1115.2546666113005,987.5544225249988,,3.8,259.6016087057074,259.6016087057074,259.6016087057074,208.74959640787668,127.70024408630162,15.882735291500108,2.5826653626312104,4.324124801022893,7.950209748563525,96.96050888258387,77.8827352915001,14.58266536263121,18.324124801022894,23.950209748563523,249.96050888258387,1098.343947980153,990.0,969.078139915122,20.921860084878013,0.7290307011547038,0.37130735488360106,988.8996619439617,0.4802679160024582,0.4802679160024582,0.4802679160024582,0.3882598097579722,19.341254112837262,19.341254112837262,19.341254112837262,15.14431954953196,,0.936291267777667,0.936291267777667,0.936291267777667,0.7481607999054866,45.92136533107895,45.92136533107895,45.92136533107895,36.089349412992455,0.9352620230362312,0.9352620230362312,0.9352620230362312,0.7350172996536142,0.9789537468528396,0.9789537468528396,0.9789537468528396,0.9749578528186651,44.95999429261599,44.95999429261599,44.95999429261599,35.32479988718863,170.2047827650366,0.1273828303058176,4.829878037556636e-05,189.5134281388844,129.72447873600646,4,3,122547.44359082635,667.6839937244496,30,0.9455821264724256
1931.07,615.8572337966527,0.48635483870967744,1931.0,7.0,1930.0,10.0,14.758930496746876,0.022369291140420536,58.0,11.0,11.0,11.0,136.0,227.0,0.38248277451263835,388.8572337966526,388.8572337966526,,1.935483870967742,205.505254157227,156.34576737373897,27.00621226568669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,468.8572337966526,990.0,966.3418640250663,23.65813597493367,0.2094450834988958,0.051021926685022444,989.7395329898161,0.3110256903968597,0.22258738766446887,0.0401067823439253,0.0,23.086643274352888,18.518048733434757,2.828773996886613,0.0,,0.9323150423348585,0.7494230501519982,0.12058587030460878,0.0,43.381554190528,32.629176188089296,5.424404017759383,0.0,0.8835347085647249,0.6645453398796192,0.11047666023949866,0.0,0.9752034889046757,0.9713325211627402,0.9620342710748986,0.96,42.34438915566158,31.807058713271662,5.293942753026433,0.0,79.44539062195967,0.12676473423218554,5.717344355036372e-05,130.03228294977032,51.65766071431793,3,1,59107.370622738,240.1571483252964,31,0.44136328123310936
1931.08,397.64231154693,0.6563870967741935,1931.0,8.0,1930.0,11.0,4.5643984545002905,0.011758726755940873,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,174.6451612903226,0.44546855299122884,222.99715025660743,222.99715025660743,,1.064516129032258,214.06448073974622,8.932669516861196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,290.7713438049945,990.0,965.3795636301206,24.620436369879435,0.13815396127611113,0.015947616195430107,989.8458984225285,0.34125389107458626,0.00875518531432362,0.0,0.0,24.125080901333295,1.5488054006653635,0.0,0.0,,0.9345980672301333,0.05878387686800122,0.0,0.0,47.34658810336037,1.9161891794574974,0.0,0.0,0.9642889634085613,0.0390262562007637,0.0,0.0,0.9760901603345099,0.9606451612903225,0.96,0.96,46.2646562574797,1.8587035040737725,0.0,0.0,48.12335976155348,0.1196959527421186,5.9944841579184095e-05,57.96401023643851,30.42437067957205,2,1,35803.779662595785,141.66079623578742,31,0.2673519986752971
1931.09,292.2342897158084,0.7983999999999999,1931.0,9.0,1930.0,12.0,2.528720540331874,0.008947563616485037,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,124.66666666666667,0.4305714888594671,167.56762304914173,167.56762304914173,,1.0,167.56762304914173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,220.56762304914173,990.0,964.8736188540898,25.126381145910212,0.11337675671160403,0.0068130278433024966,989.8798102154451,0.20432809151433487,0.0,0.0,0.0,24.801863269840975,0.0,0.0,0.0,,0.9227810766206349,0.0,0.0,0.0,37.64790194413378,0.0,0.0,0.0,0.7667597137298121,0.0,0.0,0.0,0.9731909291425864,0.9599999999999999,0.9599999999999999,0.9599999999999999,36.65883463043703,0.0,0.0,0.0,36.65883463043703,0.12449997492183605,6.067203771013779e-05,45.42107413324572,23.909523605276306,1,1,26394.36093391466,111.7991800258312,30,0.20366019239131683
1931.1,242.45727362441937,0.8841612903225806,1931.0,10.0,1931.0,1.0,1.5378308859574108,0.006108515626349741,37.0,5.0,3.0,2.0,50.0,97.0,0.4006549758414756,145.45727362441937,145.45727362441937,,1.0,145.45727362441937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,190.45727362441937,990.0,964.6512721320411,25.348727867958914,0.10274965163521405,0.004545727362441919,989.8927046210024,0.1503823281578414,0.0,0.0,0.0,25.09105016080341,0.0,0.0,0.0,,0.9153648639971058,0.0,0.0,0.0,32.765494558564434,0.0,0.0,0.0,0.6673216814371576,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.7825297218075,0.0,0.0,0.0,31.7825297218075,0.13095085111774005,6.068978786259246e-05,37.994804764902376,30.38723248258401,1,1,23646.20211302478,139.19433422910612,31,0.17656960956559722
1931.11,307.2584957785953,0.7771,1931.0,11.0,1931.0,2.0,7.601919063863901,0.024484553660237593,40.0,6.0,4.0,3.0,53.0,106.0,0.34918238532904444,201.2584957785953,201.2584957785953,,1.0,201.2584957785953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,251.2584957785953,990.0,964.9467805658124,25.053219434187668,0.12420861366715989,0.011612825208101333,989.8641785611247,0.2952352613291021,0.0,0.0,0.0,24.622162733983323,0.0,0.0,0.0,,0.9333498305576178,0.0,0.0,0.0,45.329258630591866,0.0,0.0,0.0,0.9232028234336429,0.0,0.0,0.0,0.9758637847934438,0.9599999999999999,0.9599999999999999,0.9599999999999999,44.263169330191495,0.0,0.0,0.0,44.263169330191495,0.1431320993446729,6.108717855603303e-05,59.99001599437804,33.936020330052536,1,1,31869.48191773787,155.382924552137,30,0.2459064962788416
1931.12,571.332433670453,0.5068387096774194,1931.0,12.0,1931.0,3.0,8.365630532347604,0.015588687600627798,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,123.41935483870968,0.2198437874110575,447.91307883174335,447.91307883174335,,1.967741935483871,228.32966742186105,219.5834114098823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,504.62275625109817,990.0,966.1671025842347,23.832897415765235,0.21883236328808023,0.059582615766348615,989.7215850209456,0.3760343101425353,0.35926085871049085,0.0,0.0,23.178448126568245,22.405549903354565,0.0,0.0,,0.9390077377984462,0.9084691169319332,0.0,0.0,48.68933455226327,46.74372360236654,0.0,0.0,0.9916361415939565,0.9520106639993184,0.0,0.0,0.9787096774193549,0.9780645161290322,0.96,0.96,47.67376843479801,45.76706970389923,0.0,0.0,93.44083813869723,0.16289904992981746,5.8018303114947814e-05,103.19759811391708,59.10766065786248,2,1,69519.98357519075,271.1339363713416,31,0.5191157674372069
1932.01,818.152585175029,0.3933225806451613,1932.0,1.0,1931.0,4.0,18.283372030772863,0.02181739728487157,46.0,7.0,6.0,4.0,76.0,139.0,0.17390950582036238,679.152585175029,679.152585175029,,2.7419354838709675,248.01394176561672,248.01394176561672,183.12470164379556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,738.152585175029,990.0,967.1726103407001,22.827389659299914,0.3559150834512258,0.13997037082969033,989.5041145457191,0.4378370651776129,0.4378370651776129,0.3223366612066195,0.0,21.893667139841376,21.893667139841376,16.018340063203247,0.0,,0.9414818895273445,0.9414818895273445,0.6979221408030476,0.0,50.09022438574208,50.09022438574208,36.41767231878125,0.0,1.0201675027646047,1.0201675027646047,0.7417041205454428,0.0,0.9794927262503841,0.9794927262503841,0.9743314359278034,0.96,49.06798526219553,49.06798526219553,35.6688842365739,0.0,133.80485476096496,0.16341010240897536,5.499953091309578e-05,155.61561136700328,100.55675704803652,3,2,99550.81194215792,484.8090120652902,31,0.743360304227583
1932.02,1082.976163380386,0.3090689655172414,1932.0,2.0,1931.0,5.0,12.771600027670408,0.011195845220669989,47.13793103448276,7.689655172413793,6.379310344827586,4.689655172413793,88.34482758620689,154.24137931034483,0.14399594476933136,928.7347840700412,924.0943749726297,,3.896551724137931,238.00145724261367,238.00145724261367,238.00145724261367,210.09000324478862,4.640409097411599,1.4564787678007207,0.2371011947582569,0.16935799625589773,0.13548639700471823,2.641984741592005,48.59440980228348,7.92675636717205,6.548668341083483,4.825141569418511,90.9868123277989,987.1642094831686,990.0,968.1576271000748,21.842372899925273,0.5701047714173234,0.2959569210421236,989.1339383075406,0.4042694614774342,0.4042694614774342,0.4042694614774342,0.35100554467600037,20.572041745988408,20.572041745988408,20.572041745988408,18.39473024349651,,0.9377738924018798,0.9377738924018798,0.9377738924018798,0.8402638802392403,44.966663992437155,44.966663992437155,44.966663992437155,39.53610639518447,0.9158180039192902,0.9158180039192902,0.9158180039192902,0.8052160161952029,0.9776414439253179,0.9776414439253179,0.9776414439253179,0.9755724784080765,43.9695290217008,43.9695290217008,43.9695290217008,38.64758257639316,170.55616964149556,0.15762374856986716,5.137665800700107e-05,192.0176842348189,154.3364469139215,4,3,118707.09407048092,809.4321659369264,29,0.9475342757860865
1932.03,2941.3622366002232,0.10487096774193548,1932.0,3.0,1931.0,6.0,95.55633374001815,0.03734888134412543,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.08112205677784698,2720.4267527292554,1100.0,,4.0,275.0,275.0,275.0,275.0,1620.4267527292554,43.08942376205172,7.460137741680337,13.021897585818156,53.59723247368907,1503.2580611660162,98.86361731043883,17.814976451357758,24.054155650334284,65.30690989304392,1635.3225772950484,1240.7327494121307,990.0,973.2185372015566,16.78146279844341,0.9214414671601199,0.48,988.5985585328398,0.5349,0.5349,0.5349,0.5349,14.845121331283321,14.845121331283321,14.845121331283321,14.845121331283321,,0.9050874438361605,0.9050874438361605,0.9050874438361605,0.9050874438361605,36.356705965205315,36.356705965205315,36.356705965205315,36.356705965205315,0.7404624432832039,0.7404624432832039,0.7404624432832039,0.7404624432832039,0.9724152473979094,0.9724152473979094,0.9724152473979094,0.9724152473979094,35.376114553330865,35.376114553330865,35.376114553330865,35.376114553330865,141.50445821332346,0.057770427948495164,3.573344904376855e-05,188.50130423299836,118.00393014740942,4,4,105279.31691071266,1200.5781363808978,31,0.7861358789629082
1932.04,2978.9357453561274,0.09106666666666667,1932.0,4.0,1931.0,7.0,50.10391476525888,0.017412967809185345,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.08204159868474173,2735.9357453561274,1100.0,,4.0,275.0,275.0,275.0,275.0,1635.9357453561277,40.666666666666664,4.666666666666668,9.666666666666666,59.0,1521.9357453561277,100.0,18.0,25.0,80.0,1655.9357453561277,1243.0,990.0,973.4328951338762,16.567104866123753,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.625915453605474,14.625915453605474,14.625915453605474,14.625915453605474,,0.9079124080045744,0.9079124080045744,0.9079124080045744,0.9079124080045744,35.845098568449686,35.845098568449686,35.845098568449686,35.845098568449686,0.730042740701623,0.730042740701623,0.730042740701623,0.730042740701623,0.970330353586192,0.970330353586192,0.970330353586192,0.970330353586192,34.783084390276365,34.783084390276365,34.783084390276365,34.783084390276365,139.13233756110546,0.04837079145873699,3.5134428677046835e-05,158.61394227605538,123.09702093536008,4,4,100175.28304399594,2044.108087620956,30,0.7729574308950303
