MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1932.05,1713.191137276083,0.20787096774193548,1932.0,5.0,1931.0,8.0,31.340639901554177,0.018337562991198885,52.16129032258065,11.935483870967742,11.935483870967742,14.516129032258064,155.6451612903226,246.19354838709677,0.1441755984157133,1466.9975888889865,1099.974613995399,,4.0,274.99365349884977,274.99365349884977,274.99365349884977,274.99365349884977,367.02297489358733,38.82065149318224,5.167855311470419,9.755849370470026,22.18865503806408,291.08996368040056,90.9819418157629,17.10333918243816,21.691333241437768,36.70478407032215,446.7351249707231,1229.7512282350376,990.0,970.1562807208345,19.84371927916549,0.9005375889928077,0.4799669981940186,988.6194954128131,0.53487550250556,0.53487550250556,0.53487550250556,0.53487550250556,17.92833918947312,17.92833918947312,17.92833918947312,17.92833918947312,,0.9328435079261143,0.9328435079261143,0.9328435079261143,0.9328435079261143,45.112350129777816,45.112350129777816,45.112350129777816,45.112350129777816,0.9187851350260247,0.9187851350260247,0.9187851350260247,0.9187851350260247,0.9786940822125884,0.9786940822125884,0.9786940822125884,0.9786940822125884,44.155184333030725,44.155184333030725,44.155184333030725,44.155184333030725,176.6207373321229,0.10670243366908849,4.460231637650743e-05,192.05779738299407,160.6463757322684,4,4,131405.82857509944,1099.2130338573666,31,0.9812263185117939
1932.06,964.3529519796776,0.3467,1932.0,6.0,1931.0,9.0,22.852243285961602,0.025196986833558963,45.0,10.0,9.0,9.0,88.0,161.0,0.1739838672378788,803.3529519796776,803.3529519796776,,3.3333333333333335,241.82599979700836,241.82599979700836,198.27445307222754,121.42649931343345,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,867.3529519796776,990.0,967.7006638102725,22.299336189727363,0.4728999271051747,0.2279229223406383,989.2991771505542,0.41673689968160654,0.41673689968160654,0.3360813793018702,0.2094297649874021,21.181776440599954,21.181776440599954,17.42475637427248,10.156513392485198,,0.9393934933336084,0.9393934933336084,0.7820400204054233,0.4692457589944529,47.15855701330786,47.15855701330786,38.07107670610239,22.676542930879965,0.9604594096396714,0.9604594096396714,0.7753783443198041,0.4618440515454168,0.9789707392791548,0.9789707392791548,0.9756374059458215,0.9695768224940108,46.17319969358778,46.17319969358778,37.26746899252642,22.205168621388943,151.81903700109095,0.15748097347651838,5.306589077480214e-05,190.19431389020588,100.4903121644452,4,2,109309.70664078547,486.6489852382476,30,0.8434390944505052
1932.07,511.88980581542194,0.5483548387096774,1932.0,7.0,1931.0,10.0,7.129551749913,0.013598761391440539,50.0,10.0,9.0,9.0,108.0,186.0,0.36946412150170266,325.88980581542194,325.88980581542194,,1.6774193548387097,203.90994084206463,121.97986497335731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,394.88980581542194,990.0,965.901614144723,24.098385855277062,0.17517047213646808,0.03517796116308434,989.7896515667005,0.306410547292186,0.15899217900954665,0.0,0.0,23.581626874685334,15.906543234285198,0.0,0.0,,0.9324191274134263,0.6275531759126328,0.0,0.0,44.06386458164479,25.998310289640976,0.0,0.0,0.8974310505426638,0.5294971545751725,0.0,0.0,0.9751747520081262,0.9687231391049004,0.96,0.96,43.01095218806644,25.3067089819027,0.0,0.0,68.31766116996913,0.1324350394989022,5.8412360829177487e-05,95.3262865227732,52.1776095917055,2,1,50828.339910457034,240.6328809909446,31,0.37954256205538406
1932.08,370.1399744628828,0.6890645161290323,1932.0,8.0,1931.0,11.0,3.3227847468422187,0.008988330543037722,47.0,8.0,6.0,5.0,89.0,155.0,0.421552852550011,215.13997446288275,215.13997446288275,,1.0,215.13997446288275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,276.1399744628828,990.0,965.2494368887858,24.750563111214202,0.1329901234117399,0.013701889641069484,989.8533079869472,0.3338526677507095,0.0,0.0,0.0,24.270018430410694,0.0,0.0,0.0,,0.9372461605287529,0.0,0.0,0.0,47.96939892589857,0.0,0.0,0.0,0.9769735015457957,0.0,0.0,0.0,0.9775967426561203,0.96,0.96,0.96,46.9151838969345,0.0,0.0,0.0,46.9151838969345,0.12614181166576452,6.057351190431743e-05,57.94663925166044,36.56083133075893,1,1,34904.89681931927,168.62655383883583,31,0.26063991053852503
1932.09,283.94012702340564,0.8132333333333333,1932.0,9.0,1931.0,12.0,2.2314588283521837,0.007807590310396137,40.0,6.0,4.0,3.0,65.0,118.0,0.4173455330755211,165.94012702340564,165.94012702340564,,1.0,165.94012702340564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,215.94012702340564,990.0,964.838291981904,25.161708018095982,0.111743513991554,0.0066127678818033,989.8816437181267,0.19731493354696406,0.0,0.0,0.0,24.846036802675673,0.0,0.0,0.0,,0.9231243626468936,0.0,0.0,0.0,37.33293950597447,0.0,0.0,0.0,0.7603450001216796,0.0,0.0,0.0,0.9720086939689061,0.9599999999999999,0.9599999999999999,0.9599999999999999,36.30021314740929,0.0,0.0,0.0,36.30021314740929,0.1274156373787627,6.0730791217719065e-05,45.42107413324572,30.13234502167365,1,1,26136.15346613469,138.68278898827032,30,0.2016678508189405
1932.1,218.98911511094383,0.9249354838709677,1932.0,10.0,1932.0,1.0,1.9830672650547707,0.00894451782239342,37.0,5.0,3.0,2.0,50.0,97.0,0.44601894291243166,121.98911511094383,121.98911511094383,,1.0,121.98911511094383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,166.98911511094383,990.0,964.5196871510257,25.480312848974318,0.09446696732809222,0.002227819514778665,989.9033052131571,0.10772707073004244,0.0,0.0,0.0,25.26565274449198,0.0,0.0,0.0,,0.9011823336094633,0.0,0.0,0.0,27.272486240361804,0.0,0.0,0.0,0.5554477849360856,0.0,0.0,0.0,0.968517601872708,0.96,0.96,0.96,26.421538110615252,0.0,0.0,0.0,26.421538110615252,0.11988585306689405,6.007115170814166e-05,34.953172694468215,20.80695327498397,1,1,19657.624354297746,98.20770377157244,31,0.1467863228367514
1932.11,220.49841002958314,0.9215,1932.0,11.0,1932.0,2.0,3.995513445518204,0.016064978041711916,29.0,4.0,2.0,2.0,30.0,67.0,0.30988379067234767,153.49841002958314,153.49841002958314,,1.0,153.49841002958314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,188.49841002958314,990.0,964.5300424149871,25.469957585012878,0.1020583824044263,0.0054922993709355565,989.8924493182245,0.1742114981088279,0.0,0.0,0.0,25.188195405128663,0.0,0.0,0.0,,0.9176442819120365,0.0,0.0,0.0,34.81094365023648,0.0,0.0,0.0,0.7089805224080751,0.0,0.0,0.0,0.972651962802285,0.9599999999999999,0.9599999999999999,0.9599999999999999,33.88918904083887,0.0,0.0,0.0,33.88918904083887,0.15220101712745407,6.123681710555446e-05,48.287578919399216,28.10465000835416,1,1,24400.216109403988,128.20770377157243,30,0.18827327244910483
1932.12,343.40730567567897,0.7304516129032258,1932.0,12.0,1932.0,3.0,6.453491129092249,0.018137914933342034,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,85.70967741935483,0.2633754072742459,257.69762825632415,257.69762825632415,,1.4516129032258065,183.49318857434906,74.20443968197509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,299.27827341761446,990.0,965.121540743076,24.87845925692397,0.1411562890814648,0.022481744886634642,989.8363619660319,0.24615908168705364,0.08711557007676958,0.0,0.0,24.46866214126882,10.922895933894834,0.0,0.0,,0.9279054984080254,0.4163660647976563,0.0,0.0,40.91907258392355,16.22305256424697,0.0,0.0,0.8333823336847973,0.33040840253048814,0.0,0.0,0.9728615265072826,0.9648938605632873,0.96,0.96,39.83894710625423,15.751940490399248,0.0,0.0,55.59088759665348,0.15935929972982626,6.0174160855487096e-05,81.15500774575737,36.386198063240975,2,1,41359.62037191019,166.26224589706084,31,0.30883826442585266
1933.01,614.7779621862057,0.48293548387096774,1933.0,1.0,1932.0,4.0,15.364046459704188,0.02551569024763493,41.0,6.0,4.0,3.0,66.0,120.0,0.19914150956380794,494.77796218620574,494.77796218620574,,2.4193548387096775,207.05033401244214,207.05033401244214,80.67729416132144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,545.7779621862057,990.0,966.3440032607757,23.65599673922423,0.24106964675872167,0.0759046888485933,989.6830256643926,0.308042959366527,0.308042959366527,0.10987371527994892,0.0,23.030979444250384,23.030979444250384,9.504690521329042,0.0,,0.9342062162275774,0.9342062162275774,0.39023204710802767,0.0,43.69475146313362,43.69475146313362,16.68648165120529,0.0,0.8899134717542487,0.8899134717542487,0.33984687680662495,0.0,0.9748040470256508,0.9748040470256508,0.9647587576816182,0.96,42.61596540612669,42.61596540612669,16.2088651652925,0.0,101.44079597754587,0.16461896860262565,5.713622230515538e-05,120.517004650639,72.0063818546486,3,2,75471.95220729415,342.56506724863937,31,0.5635599776530328
1933.02,797.6368436839886,0.3983928571428571,1933.0,2.0,1932.0,5.0,8.726675432655368,0.01054512883321836,38.5,6.357142857142857,5.0,4.0,62.57142857142857,116.42857142857143,0.14864186597726176,681.2082722554171,681.2082722554171,,3.0357142857142856,224.5634629893645,224.5634629893645,224.5634629893645,7.517883287323635,0.0,0.0,0.0,0.0,0.0,0.0,38.5,6.357142857142857,5.0,4.0,62.57142857142857,731.06541511256,990.0,967.0905473747359,22.90945262526407,0.3479972314380622,0.14062187844432758,989.5113808901176,0.36216199642454666,0.36216199642454666,0.36216199642454666,0.011196507004828049,22.05867151895716,22.05867151895716,22.05867151895716,0.7609335621171551,,0.9370909686273279,0.9370909686273279,0.9370909686273279,0.03337744778580914,45.43673364443452,45.43673364443452,45.43673364443452,1.4680816362147688,0.9253917239192366,0.9253917239192366,0.9253917239192366,0.02989982965814193,0.9769143882909583,0.9769143882909583,0.9769143882909583,0.9604899829658142,44.40447125219993,44.40447125219993,44.40447125219993,1.4294997506029343,134.64291350720273,0.16851213102353596,5.50039162982993e-05,160.10397206752864,113.32326504446604,4,3,90480.03787684024,565.6560160658968,28,0.7480161861511263
1933.03,1155.9216885687115,0.2929032258064516,1933.0,3.0,1932.0,6.0,16.11888486206539,0.013507087250533538,41.0,8.0,7.0,6.0,67.0,129.0,0.11337370529616747,1026.9216885687115,989.4131998774533,,3.935483870967742,251.76576774372668,251.76576774372668,251.76576774372668,234.11589664627328,37.50848869125812,11.592664769070726,2.1466492101835124,2.03534434758765,1.744580869360843,19.989249495055386,52.59266476907073,10.146649210183513,9.03534434758765,7.744580869360843,86.98924949505539,1061.187858204295,990.0,968.3866904199901,21.613309580009854,0.6624868015539582,0.36002436652524944,988.9774888319208,0.45175248558594644,0.45175248558594644,0.45175248558594644,0.4175981766981634,20.139045926344693,20.139045926344693,20.139045926344693,18.777261866369553,,0.9382962094242104,0.9382962094242104,0.9382962094242104,0.8774835472172461,46.53824306094817,46.53824306094817,46.53824306094817,43.0943905123845,0.9478257242555636,0.9478257242555636,0.9478257242555636,0.8776861611483605,0.9791558431395186,0.9791558431395186,0.9791558431395186,0.9778655205588734,45.57210335453077,45.57210335453077,45.57210335453077,42.19712785693837,178.9134379205307,0.15616354634284138,5.040289102318169e-05,194.27978320435744,156.56630202239714,4,3,133111.59781287482,818.0029281802472,31,0.9939635440029482
1933.04,1467.1945279543938,0.23513333333333333,1933.0,4.0,1932.0,7.0,18.534226602093433,0.012874206073796484,45.0,11.0,10.0,10.0,72.0,148.0,0.10137410335426361,1319.1945279543938,1099.4023096672695,,4.0,274.8505774168174,274.8505774168174,274.8505774168174,274.8505774168174,219.79221828712414,47.1612750875877,6.407059318115097,12.264929303207245,14.85082555994082,139.10812901827327,92.1612750875877,17.4070593181151,22.264929303207243,24.85082555994082,211.10812901827327,1231.2355733761797,990.0,969.3794510908303,20.620548909169692,0.9033811761372341,0.47922300256745054,988.6173958212952,0.5343232288289153,0.5343232288289153,0.5343232288289153,0.5343232288289153,18.70362150163611,18.70362150163611,18.70362150163611,18.70362150163611,,0.9361378988894258,0.9361378988894258,0.9361378988894258,0.9361378988894258,47.19532907133306,47.19532907133306,47.19532907133306,47.19532907133306,0.9612083313917121,0.9612083313917121,0.9612083313917121,0.9612083313917121,0.98,0.98,0.98,0.98,46.2514224899064,46.2514224899064,46.2514224899064,46.2514224899064,185.0056899596256,0.12689755335587888,4.674532106902921e-05,193.41679604424735,179.76544244582948,4,4,133204.09677093045,1083.9889272331854,30,1.027809388664587
1933.05,957.1436425839972,0.3483225806451613,1933.0,5.0,1932.0,8.0,18.8496755482238,0.021066092771978018,43.61290322580645,9.32258064516129,8.64516129032258,7.290322580645161,92.64516129032258,161.51612903225808,0.1718292916798816,795.6275135517392,795.6275135517392,,3.4193548387096775,233.88685015939808,233.88685015939808,208.79387964011184,119.05993359283127,0.0,0.0,0.0,0.0,0.0,0.0,43.61290322580645,9.32258064516129,8.64516129032258,7.290322580645161,92.64516129032258,857.2081587130295,990.0,967.6846486305985,22.31535136940139,0.4553598227551007,0.21277572124481145,989.3318644560001,0.39044063923968564,0.39044063923968564,0.3443814612510844,0.19480188717360175,21.25677518616179,21.25677518616179,19.066822713688104,10.615168895959034,,0.9382965872617709,0.9382965872617709,0.8469147067690516,0.4838146916262917,45.72670825031462,45.72670825031462,40.46871519809416,22.494171925687066,0.9312975203730065,0.9312975203730065,0.8242100855008994,0.45812977445391173,0.9779183428606982,0.9779183428606982,0.9759828589897306,0.9692403723814363,44.72700330302201,44.72700330302201,39.57417011184596,21.998904283437163,151.02708100132716,0.15827507982877223,5.3132176343349e-05,181.44763102704465,103.31517525510516,4,2,112364.14826498741,500.6489852382476,31,0.839039338896262
1933.06,465.8128553190882,0.5886333333333333,1933.0,6.0,1932.0,9.0,8.617168295563534,0.017246766149487558,39.0,9.0,7.0,5.0,59.0,119.0,0.2602474258993321,346.8128553190882,346.8128553190882,,1.9333333333333333,182.4108922052555,164.40196311383272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,401.8128553190882,990.0,965.6950027451641,24.30499725483589,0.17823709405732024,0.039482076319564546,989.7822808296231,0.24656890267067794,0.21216110304445268,0.0,0.0,23.840709181788323,22.24311552048005,0.0,0.0,,0.9262941796647431,0.8631826152404266,0.0,0.0,39.48557729050955,35.47889985583386,0.0,0.0,0.8041869101936772,0.7225845184487548,0.0,0.0,0.9730441699799849,0.9717108366466516,0.9599999999999999,0.9599999999999999,38.45613250313969,34.52958861715751,0.0,0.0,72.9857211202972,0.15581928748721213,5.8527285882676334e-05,106.95055293124751,58.83195162359051,2,1,52549.71920661398,270.1339363713416,30,0.40547622844609554
1933.07,331.06632885186156,0.7398709677419355,1933.0,7.0,1932.0,10.0,3.181031987679759,0.009533402423176738,37.0,8.0,6.0,4.0,53.0,108.0,0.32857681569243996,223.06632885186158,223.06632885186158,,1.064516129032258,214.08145474765675,8.984874104204831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,274.06632885186156,990.0,965.0564190926139,24.943580907386103,0.13225827232289844,0.014868366394188983,989.852873361283,0.3311980024749102,0.008856462213770271,0.0,0.0,24.46525626619412,1.57113094314452,0.0,0.0,,0.9370158101379522,0.058835321005289605,0.0,0.0,48.14603833613155,1.9568818327014657,0.0,0.0,0.9805710455423939,0.03985502714259604,0.0,0.0,0.9786016606865086,0.9606451612903225,0.96,0.96,47.132270037789425,1.8981753777204213,0.0,0.0,49.030445415509845,0.14767623904428998,6.111247689895705e-05,59.57154131899553,40.15383126690845,2,1,36478.651389139326,182.5219447532691,31,0.27239136341949916
1933.08,247.29645349110075,0.8771290322580645,1933.0,8.0,1932.0,11.0,2.25778867489286,0.008991077883376735,34.0,7.0,5.0,3.0,44.0,93.0,0.37958284126748726,154.29645349110075,154.29645349110075,,1.0,154.29645349110075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,200.29645349110075,990.0,964.663913163429,25.336086836571017,0.10622230527629177,0.005429645349110032,989.8883480493746,0.1726622662465269,0.0,0.0,0.0,25.051772619699104,0.0,0.0,0.0,,0.9184419681813932,0.0,0.0,0.0,34.82922064021925,0.0,0.0,0.0,0.7093527625299236,0.0,0.0,0.0,0.9717647850987781,0.96,0.96,0.96,33.86090454102306,0.0,0.0,0.0,33.86090454102306,0.1360760729180718,6.090566277949011e-05,43.855621608353616,27.81557529209658,1,1,25192.512978521154,127.53049583159049,31,0.18811613633901697
1933.09,198.72748142263893,0.9581666666666666,1933.0,9.0,1932.0,12.0,1.0856504522092176,0.005401539986143644,30.0,6.0,4.0,2.0,30.0,72.0,0.36272638528565426,126.72748142263893,126.72748142263893,,1.0,126.72748142263893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,166.72748142263893,990.0,964.4203103059696,25.579689694030453,0.09437462682624882,0.00267274814226385,989.9029526250314,0.11402666866159478,0.0,0.0,0.0,25.368615650400315,0.0,0.0,0.0,,0.9066043186106421,0.0,0.0,0.0,28.58840836539878,0.0,0.0,0.0,0.5822486428798122,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,27.73075611443682,0.0,0.0,0.0,27.73075611443682,0.1394354656117086,6.077435466151199e-05,32.66479367862391,25.36052804861876,1,1,19966.144402394508,116.71982882241664,30,0.15405975619131565
1933.1,173.83516648823974,0.9859354838709677,1933.0,10.0,1933.0,1.0,1.8520884202339762,0.010710607392577974,24.0,4.0,2.0,2.0,20.0,52.0,0.29994925836022773,121.83516648823975,121.83516648823975,,1.0,121.83516648823975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,151.83516648823974,990.0,964.4523296670235,25.547670332976484,0.08911864756628067,0.0021835166488239255,989.9086978357849,0.10566285313209474,0.0,0.0,0.0,25.350705315629295,0.0,0.0,0.0,,0.9029113865129734,0.0,0.0,0.0,27.363326551552653,0.0,0.0,0.0,0.5572978931069786,0.0,0.0,0.0,0.9699378112915623,0.96,0.96,0.96,26.540958888449023,0.0,0.0,0.0,26.540958888449023,0.15244577083776983,6.048050829519349e-05,30.0598788588743,22.849819035535983,1,1,19746.473413006075,106.54189668353824,31,0.1474497716024946
1933.11,212.93501752191614,0.9348333333333334,1933.0,11.0,1933.0,2.0,3.415901639211765,0.015870911090501844,27.0,4.0,2.0,2.0,26.333333333333332,61.333333333333336,0.28845375531953693,151.60168418858282,151.60168418858282,,1.0,151.60168418858282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.0,4.0,2.0,2.0,26.333333333333332,184.60168418858282,990.0,964.5135933051806,25.48640669481939,0.10068304809672621,0.005160168418858233,989.8941567834844,0.16538211089235777,0.0,0.0,0.0,25.215181367411425,0.0,0.0,0.0,,0.9177026438098213,0.0,0.0,0.0,34.410749624594935,0.0,0.0,0.0,0.7008299312544793,0.0,0.0,0.0,0.9709423154982115,0.9599999999999999,0.9599999999999999,0.9599999999999999,33.41951691098639,0.0,0.0,0.0,33.41951691098639,0.15678680484235633,6.120292500428386e-05,44.55771424340546,27.333464083181788,1,1,24062.052175910198,125.04384955453035,30,0.18566398283881325
1933.12,400.4863720116501,0.6585806451612903,1933.0,12.0,1933.0,3.0,8.618090454464989,0.02206868270031335,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.24081279279921236,305.1960494310049,305.1960494310049,,1.6129032258064515,199.59779251860866,105.59825691239627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,349.6154042697146,990.0,965.3881145170932,24.611885482906768,0.1589218864552459,0.031049647184727153,989.81002846636,0.2935718196596419,0.13076224134467748,0.0,0.0,24.12834212960715,14.68745997692355,0.0,0.0,,0.9318152070381778,0.5666178550124764,0.0,0.0,44.13070798664425,22.930398495922336,0.0,0.0,0.8987924233532434,0.46701422598619824,0.0,0.0,0.9750951197434974,0.9673531842596265,0.96,0.96,43.072035381212565,22.29573208030509,0.0,0.0,65.36776746151766,0.16318405789317708,5.972761444149572e-05,89.40776674081837,43.80726670272652,2,1,48633.618991369134,196.7644374568714,31,0.36315426367509807
1934.01,648.8232670751055,0.46203225806451614,1934.0,1.0,1933.0,4.0,7.125688561828805,0.011167017963179348,41.0,6.0,4.0,3.0,66.0,120.0,0.18683120595663502,528.8232670751055,528.8232670751055,,2.4193548387096775,222.87055177600683,222.87055177600683,83.08216352309182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,579.8232670751055,990.0,966.4906567718784,23.509343228121516,0.25681204145510356,0.08420024327955171,989.6589877152653,0.35616895979686597,0.35616895979686597,0.11668247770858568,0.0,22.812161983589995,22.812161983589995,9.462408419903996,0.0,,0.9378660453818849,0.9378660453818849,0.3909402976903098,0.0,46.80548560564521,46.80548560564521,17.136060008883067,0.0,0.953268545939821,0.953268545939821,0.34900325883672234,0.0,0.977297615173464,0.977297615173464,0.9656847119476576,0.96,45.760888769650215,45.760888769650215,16.68485168482331,0.0,108.20662922412374,0.16668613204827606,5.696360127157638e-05,125.99254434535402,88.01796775410534,3,2,80505.73214274806,417.7325322740754,31,0.6011479401340208
1934.02,916.3298814609474,0.36182142857142857,1934.0,2.0,1933.0,5.0,24.412907505122707,0.02259911082913802,41.0,6.714285714285714,5.0,4.0,71.14285714285714,127.85714285714286,0.14660270010859294,788.4727386038046,775.0265748484101,,3.2857142857142856,233.96677108542266,233.96677108542266,233.96677108542266,73.12626159214197,13.446163755394569,4.118741612564569,0.7340759830464758,0.6402935121616462,0.512234809729317,7.44081783789256,45.11874161256457,7.4483616973321904,5.640293512161646,4.512234809729317,78.5836749807497,833.2339716704685,990.0,967.5221940021046,22.477805997895473,0.4437102124084194,0.20809304329626,989.3481967442953,0.390334738835939,0.390334738835939,0.390334738835939,0.13314770984802124,21.435668003354852,21.435668003354852,21.435668003354852,5.7121375862023935,,0.9383474470946941,0.9383474470946941,0.9383474470946941,0.2681439441707475,45.98290964955195,45.98290964955195,45.98290964955195,13.422119589664296,0.9365154714776364,0.9365154714776364,0.9365154714776364,0.27336292443308136,0.9792531765935794,0.9792531765935794,0.9792531765935794,0.9656070175390371,45.03133571212777,45.03133571212777,45.03133571212777,13.149095208038391,148.24310234442171,0.1628562601921631,5.3655316965611846e-05,194.2521579720037,124.64637197940334,4,3,99619.36477545138,623.52821131929,28,0.8235727908023428
1934.03,3647.401268063571,0.08199999999999999,1934.0,3.0,1933.0,6.0,144.11644731536467,0.044423414416146285,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.06902086752450043,3426.4657841926037,887.0967741935484,,3.225806451612903,275.0,275.0,275.0,275.0,2539.369009999055,257.1290322580645,7.645161290322581,13.840307219090887,57.10428476851327,2203.650224463064,312.9032258064516,18.0,24.872565283607017,68.81396218786811,2335.7147405920964,1242.872565283607,990.0128472666512,974.6008234732208,15.412023793430466,0.9211601950286609,0.48,988.6116870716224,0.5349,0.5349,0.5349,0.5349,13.47596359840182,13.47596359840182,13.47596359840182,13.47596359840182,1.0,0.8448517159977585,0.8448517159977585,0.8448517159977585,0.8448517159977585,31.39543441542678,31.39543441542678,31.39543441542678,31.39543441542678,0.6394182162001381,0.6394182162001381,0.6394182162001381,0.6394182162001381,0.9687077625302192,0.9687077625302192,0.9687077625302192,0.9687077625302192,30.476181490007487,30.476181490007487,30.476181490007487,30.476181490007487,121.90472596002995,0.04519656220302336,inf,182.90248960370172,70.38083679658098,4,0,90697.11611426229,1345.006983766956,31,0.6772484775557219
1934.04,3964.24744402132,0.04446666666666667,1934.0,4.0,1933.0,7.0,77.14855786896253,0.019472370292793747,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.08127004425554453,3646.24744402132,1100.0,,4.0,275.0,275.0,275.0,275.0,2546.24744402132,25.33333333333334,3.9999999999999996,6.333333333333331,54.333333333333336,2456.24744402132,100.0,18.0,25.0,80.0,2641.24744402132,1243.0,990.0010616247957,975.5239568607361,14.477104764059447,0.9258928407155106,0.4799999999999999,988.5951687840801,0.5349,0.5349,0.5349,0.5349,12.536311923343968,12.536311923343968,12.536311923343968,12.536311923343968,,0.8574610414867412,0.8574610414867412,0.8574610414867412,0.8574610414867412,29.150843394353526,29.150843394353526,29.150843394353526,29.150843394353526,0.5937035314532287,0.5937035314532287,0.5937035314532287,0.5937035314532287,0.969042114182089,0.969042114182089,0.969042114182089,0.969042114182089,28.255542702013532,28.255542702013532,28.255542702013532,28.255542702013532,113.02217080805413,0.029983427884160897,2.8540952224256088e-05,139.19765809689972,79.52233781563142,4,4,81375.96298179896,2668.5533446484865,30,0.627900948933634
1934.05,2323.78172437645,0.14470967741935484,1934.0,5.0,1933.0,8.0,37.47946689456415,0.01622780602309763,61.45161290322581,13.64516129032258,15.580645161290322,20.870967741935484,193.48387096774192,305.03225806451616,0.1332506876360043,2018.7494663119342,1100.0,,4.0,275.0,275.0,275.0,275.0,918.7494663119339,38.54838709677419,4.354838709677418,9.419354838709678,48.33609488362804,818.0907907831447,100.0,18.0,25.0,69.20706262556352,1011.5746617508865,1243.0,990.0,971.859021889807,18.140978110193036,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.19978869767476,16.19978869767476,16.19978869767476,16.19978869767476,,0.9230488981936404,0.9230488981936404,0.9230488981936404,0.9230488981936404,40.344137168614175,40.344137168614175,40.344137168614175,40.344137168614175,0.8216728547579261,0.8216728547579261,0.8216728547579261,0.8216728547579261,0.973514479118032,0.973514479118032,0.973514479118032,0.973514479118032,39.284173954716415,39.284173954716415,39.284173954716415,39.284173954716415,157.13669581886566,0.06997811618432037,3.968098379264285e-05,173.38446837610857,139.75807395599486,4,4,116909.70168923606,1525.689870916998,31,0.8729816434381426
1934.06,1178.038151808228,0.29663333333333336,1934.0,6.0,1933.0,9.0,34.70538865325693,0.029291786810344354,53.0,12.0,12.0,13.0,120.0,210.0,0.18769850595154697,968.038151808228,901.2487429684352,,3.6333333333333333,246.65558558033217,246.65558558033217,246.65558558033217,161.28198622743864,66.78940883979281,12.101787688341057,1.8145268261724243,3.0379963820517144,4.134582451987175,45.70051549124045,65.10178768834106,13.814526826172425,15.037996382051714,17.134582451987175,165.70051549124045,995.2030538650002,990.0,968.4342208131525,21.565779186847614,0.6129452158346809,0.30283164905312704,989.0842231351122,0.4359043729899122,0.4359043729899122,0.4359043729899122,0.2932974688742917,20.214097948969894,20.214097948969894,20.214097948969894,12.310239131285263,,0.9368723376718479,0.9368723376718479,0.9368723376718479,0.592942390323132,45.53702116789773,45.53702116789773,45.53702116789773,28.6478290372271,0.9274342396720515,0.9274342396720515,0.9274342396720515,0.583458839862059,0.9782580467150712,0.9782580467150712,0.9782580467150712,0.9717205334041535,44.55609364344972,44.55609364344972,44.55609364344972,28.035824828454885,161.70410575880405,0.14009057675096287,5.0464729923515886e-05,190.1676052496373,108.99064038790394,4,3,116426.95614633893,550.52821131929,30,0.898356143104467
1934.07,519.1400899876471,0.5456774193548387,1934.0,7.0,1933.0,10.0,10.905109430600787,0.01925161585127132,50.0,10.0,9.0,9.0,108.0,186.0,0.3673899250005092,333.1400899876472,333.1400899876472,,1.6774193548387097,206.7717463070315,126.36834368061564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,402.1400899876472,990.0,965.9301999999335,24.06980000006645,0.17917900436381692,0.0370441941580552,989.7837768014782,0.31600937236688625,0.17394756799647407,0.0,0.0,23.537567429177688,15.849413050271536,0.0,0.0,,0.9328669461012141,0.6281862983322597,0.0,0.0,44.574891826333314,26.827216699902973,0.0,0.0,0.9078389373998638,0.5463791588574944,0.0,0.0,0.9757000897832999,0.9692484768800741,0.96,0.96,43.534541048003845,26.141819424102113,0.0,0.0,69.67636047210596,0.13269285265843514,5.8359112216622884e-05,110.72379589922352,51.31091570621807,2,1,51839.212191246836,236.4698189706656,31,0.3870908915116998
1934.08,357.74244440922797,0.7058064516129032,1934.0,8.0,1933.0,11.0,3.7564418417187926,0.010518741333497134,47.0,8.0,6.0,5.0,89.0,155.0,0.4380583571799644,202.74244440922797,202.74244440922797,,1.0,202.74244440922797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,263.74244440922797,990.0,965.1874021211017,24.812597878898217,0.1286146114767779,0.01209670887753121,989.8592886796458,0.3009228530844486,0.0,0.0,0.0,24.37096370545948,0.0,0.0,0.0,,0.9332998431348144,0.0,0.0,0.0,45.19632028935294,0.0,0.0,0.0,0.9204953215754162,0.0,0.0,0.0,0.9755811771121192,0.96,0.96,0.96,44.12756882048466,0.0,0.0,0.0,44.12756882048466,0.12229012792343823,6.044094910760257e-05,57.51820590899511,32.681041943235826,1,1,32830.91120244059,151.02012187738302,31,0.2451531601138037
1934.09,265.389971622283,0.8461333333333333,1934.0,9.0,1933.0,12.0,2.927424387136808,0.011102732541602243,40.0,6.0,4.0,3.0,65.0,118.0,0.4467253450063616,147.38997162228299,147.38997162228299,,1.0,147.38997162228299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.38997162228299,990.0,964.7581186436419,25.241881356358203,0.10519647247514546,0.00473899716222825,989.8900645303627,0.1561349356254661,0.0,0.0,0.0,24.97581095109536,0.0,0.0,0.0,,0.9155307002489272,0.0,0.0,0.0,33.06544614429462,0.0,0.0,0.0,0.6734306750365503,0.0,0.0,0.0,0.9703670616462995,0.9599999999999999,0.9599999999999999,0.9599999999999999,32.08891702654947,0.0,0.0,0.0,32.08891702654947,0.12041895998315827,6.0443055182506565e-05,41.399332857933,25.505206308461847,1,1,23104.020259115616,118.19433422910612,30,0.17827176125860814
1934.1,202.48357143987147,0.9524516129032258,1934.0,10.0,1934.0,1.0,2.806164075557464,0.014010643438939773,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,88.48387096774194,0.43719749314400547,113.99970047212953,113.99970047212953,,1.0,113.99970047212953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,156.5158295043876,990.0,964.4548654334191,25.54513456658091,0.09077060482370793,0.0015068103260854355,989.9077225848501,0.09329905559055372,0.0,0.0,0.0,25.34897439875376,0.0,0.0,0.0,,0.8961787512694109,0.0,0.0,0.0,25.42900544677265,0.0,0.0,0.0,0.5179023512580988,0.0,0.0,0.0,0.9679376620458546,0.96,0.96,0.96,24.622477283510143,0.0,0.0,0.0,24.622477283510143,0.12149786110043954,5.990207719371223e-05,30.069044561532166,18.511055333758872,1,1,18319.123098931548,88.77870557191315,31,0.13679154046394526
1934.11,268.21847969935624,0.8438333333333333,1934.0,11.0,1934.0,2.0,7.195772523584615,0.023254114941219428,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.3181462539010348,183.8851463660229,183.8851463660229,,1.0666666666666667,173.65870336916674,10.226442996856118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,224.8851463660229,990.0,964.7623717418222,25.23762825817786,0.11490048059543621,0.009512814062947543,989.8755867053417,0.21881355596114724,0.011161607342179128,0.0,0.0,24.89440140755833,1.6165687092172145,0.0,0.0,,0.9254049637280599,0.06119112225010929,0.0,0.0,39.235970216560304,2.2319428136572497,0.0,0.0,0.7991032630664012,0.04545708378120672,0.0,0.0,0.9726551763873115,0.9606666666666667,0.9599999999999999,0.9599999999999999,38.18617331192323,2.1649845292475325,0.0,0.0,40.35115784117076,0.14979851893102325,6.103767290266312e-05,69.68492949318659,30.704377524262576,2,1,29052.83364564295,139.5966432631272,30,0.22417309911761535
1934.12,471.66067195254567,0.5774516129032258,1934.0,12.0,1934.0,3.0,6.287070273270298,0.013396211853355204,42.0,7.0,5.0,3.0,61.0,118.0,0.25180737203827,353.66067195254567,353.66067195254567,,2.0,176.83033597627283,176.83033597627283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,407.66067195254567,990.0,965.7224730237864,24.277526976213572,0.17940786238098227,0.04073213439050909,989.7798600032286,0.22393079281379374,0.22393079281379374,0.0,0.0,23.83345618662828,23.83345618662828,0.0,0.0,,0.9260875513955678,0.9260875513955678,0.0,0.0,38.25873900928841,38.25873900928841,0.0,0.0,0.7792003871545502,0.7792003871545502,0.0,0.0,0.9721905696369828,0.9721905696369828,0.96,0.96,37.20881374598127,37.20881374598127,0.0,0.0,74.41762749196253,0.15743617766494375,5.8450746882675936e-05,91.04574555693796,64.14638295741146,2,2,55366.71485402013,304.4698189706656,31,0.41343126384423634
1935.01,672.0581626212337,0.452,1935.0,1.0,1934.0,4.0,9.411197943269313,0.013690765451241529,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,126.12903225806451,0.19221452947037843,545.9291303631692,545.9291303631692,,2.4838709677419355,222.02642518957663,222.02642518957663,101.87627998401592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,599.5097755244595,990.0,966.5839943070383,23.416005692961697,0.2681907846980662,0.09084870867582993,989.6409605066261,0.3520550687620702,0.3520550687620702,0.15259543091270028,0.0,22.704911130825728,22.704911130825728,10.811902661693088,0.0,,0.9378666524670863,0.9378666524670863,0.4524853325600167,0.0,46.37947343782443,46.37947343782443,20.86221996557375,0.0,0.9445921270432674,0.9445921270432674,0.42489246365730643,0.0,0.978149592521869,0.978149592521869,0.9678270118767076,0.96,45.37671354960664,45.37671354960664,20.369805146800978,0.0,111.12323224601425,0.16485877222627313,5.674304439116965e-05,141.21234081583094,88.87129769497119,3,2,82675.68479103461,423.8280752081156,31,0.6173512902556348
1935.02,1121.6464178326707,0.3069285714285714,1935.0,2.0,1934.0,5.0,29.465347196795015,0.024080200720647624,49.0,8.0,7.0,5.0,93.0,162.0,0.15019117303217144,959.6464178326707,904.7700493959084,,3.642857142857143,248.26057632188636,248.26057632188636,248.26057632188636,159.9883204302493,54.87636843676239,10.772778817432096,1.9978880868110707,2.3712011052922017,1.6937150752087156,38.04078535201831,59.77277881743209,9.997888086811072,9.371201105292203,6.693715075208716,131.0407853520183,983.9119174054438,990.0,968.2554628176487,21.744537182351333,0.5866759396243735,0.2936791983678804,989.1196448620077,0.4391031798451909,0.4391031798451909,0.4391031798451909,0.28429159197904497,20.42507886451387,20.42507886451387,20.42507886451387,12.747928448818328,,0.9384645774752343,0.9384645774752343,0.9384645774752343,0.6022940510092043,46.52260650709527,46.52260650709527,46.52260650709527,29.017549822640355,0.9475072608369709,0.9475072608369709,0.9475072608369709,0.5909887947584593,0.9791016268500813,0.9791016268500813,0.9791016268500813,0.9719587697072242,45.555068145115705,45.555068145115705,45.555068145115705,28.40011259434989,165.065317029697,0.15017728335170463,5.113022250259588e-05,191.2506289257504,134.53429460316903,4,3,110923.8930439564,681.5265543863715,28,0.9170295390538723
1935.03,2650.3085740376787,0.11703225806451613,1935.0,3.0,1934.0,6.0,66.6489561140806,0.026264170455886863,59.0,11.0,12.0,13.0,144.0,239.0,0.09349652903650373,2411.3085740376787,1100.0,,4.0,275.0,275.0,275.0,275.0,1311.3085740376782,41.0,7.0,13.0,57.78181212165864,1192.5267619160197,100.0,18.0,25.0,70.78181212165865,1336.5267619160197,1243.0,990.0,972.6458868235751,17.354113176424953,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.412923763906678,15.412923763906678,15.412923763906678,15.412923763906678,,0.9157459008435492,0.9157459008435492,0.9157459008435492,0.9157459008435492,38.09517516694362,38.09517516694362,38.09517516694362,38.09517516694362,0.7758691480029251,0.7758691480029251,0.7758691480029251,0.7758691480029251,0.9719077073228636,0.9719077073228636,0.9719077073228636,0.9719077073228636,37.03505606235262,37.03505606235262,37.03505606235262,37.03505606235262,148.1402242494105,0.05901241979523404,3.740914753772992e-05,176.6665928111514,131.0500146317635,4,4,110216.3268415614,1468.8301963432584,31,0.8230012458300583
1935.04,2322.1709916759155,0.14416666666666667,1935.0,4.0,1934.0,7.0,29.298457646518127,0.012509977152964076,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.0834553342878659,2128.1709916759155,1100.0,,4.0,275.0,275.0,275.0,275.0,1028.1709916759155,49.0,5.666666666666665,12.333333333333334,57.732545029541384,903.4384466463741,100.0,18.0,25.0,73.73254502954138,1005.4384466463741,1243.0,990.0,971.8740614572902,18.12593854270991,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.184749130191634,16.184749130191634,16.184749130191634,16.184749130191634,,0.9233639540993382,0.9233639540993382,0.9233639540993382,0.9233639540993382,40.31432694077248,40.31432694077248,40.31432694077248,40.31432694077248,0.8210657218079934,0.8210657218079934,0.8210657218079934,0.8210657218079934,0.973072208494372,0.973072208494372,0.973072208494372,0.973072208494372,39.234291472365925,39.234291472365925,39.234291472365925,39.234291472365925,156.9371658894637,0.06909716671027619,3.9630597446834266e-05,167.67650973515995,142.78567091983956,4,4,112994.75944041387,1804.5344676593647,30,0.8718731438303539
1935.05,1684.9402729769781,0.20919354838709678,1935.0,5.0,1934.0,8.0,17.835869019129895,0.010843841912012136,47.0,10.0,10.0,10.0,115.0,192.0,0.11481924857836953,1492.9402729769781,1100.0,,4.0,275.0,275.0,275.0,275.0,392.94027297697806,51.59199224580919,7.922752903337261,13.957789375268604,20.46563921755094,299.0020992350121,98.5919922458092,17.922752903337262,23.957789375268604,30.46563921755094,414.0020992350121,1240.472534524415,990.0,970.0821147280795,19.91788527192052,0.92067488393847,0.48,988.5993251160614,0.5349,0.5349,0.5349,0.5349,17.98231038798207,17.98231038798207,17.98231038798207,17.98231038798207,,0.9334455897606107,0.9334455897606107,0.9334455897606107,0.9334455897606107,45.27214925260867,45.27214925260867,45.27214925260867,45.27214925260867,0.9220396996457977,0.9220396996457977,0.9220396996457977,0.9220396996457977,0.9796725227189355,0.9796725227189355,0.9796725227189355,0.9796725227189355,44.35256790954096,44.35256790954096,44.35256790954096,44.35256790954096,177.41027163816383,0.10636669307159924,4.4800573646000965e-05,187.9438356814784,167.67650973515995,4,4,131993.24209879388,1207.6225280663384,31,0.9856126202120212
1935.06,934.1551347684466,0.35810000000000003,1935.0,6.0,1934.0,9.0,26.032396614552706,0.02776792794908826,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,177.33333333333334,0.1947524782021195,756.8218014351132,754.9569486034616,,3.2333333333333334,234.38283453084784,234.38283453084784,193.83119535443075,92.36008418733515,1.86485283165163,0.47065333370255424,0.1065630189515217,0.1065630189515217,0.1154432705308152,1.0656301895152172,48.13732000036922,10.773229685618189,10.106563018951523,10.448776603864149,99.73229685618188,823.9740613084006,990.0,967.5920628178503,22.40793718214966,0.43497573336716955,0.19445972537073689,989.3705645412622,0.39250545450286806,0.39250545450286806,0.3224845097655135,0.15206147933482486,21.385996268908894,21.385996268908894,17.5891345617127,8.17192013531188,,0.9383063179847606,0.9383063179847606,0.7812522298884417,0.37456073469973433,46.06962968279773,46.06962968279773,37.53544912024627,17.286364093248274,0.9382816636007685,0.9382816636007685,0.7644694321842417,0.3520644418176838,0.9777475484062312,0.9777475484062312,0.9744142150728978,0.9665754483972633,45.055913457856576,45.055913457856576,36.692416506556135,16.88151737938085,143.68576080165013,0.15449666525566308,5.345044610597812e-05,189.4821053520927,95.00446734483292,4,2,103453.74777718808,457.6506296297572,30,0.7982542266758339
1935.07,488.1844592470646,0.5682258064516129,1935.0,7.0,1934.0,10.0,6.959621038244191,0.01398534738906613,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,169.5483870967742,0.3587392475842965,318.6360721502904,318.6360721502904,,1.5806451612903225,209.37132381315863,109.26474833713179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,384.4102656986775,990.0,965.7966882107405,24.203311789259423,0.1714866716811361,0.033727214430058036,989.7947861138888,0.3201934548187769,0.15030606366632748,0.0,0.0,23.677904448329453,13.64618772030305,0.0,0.0,,0.9345046638194072,0.5391400277571712,0.0,0.0,45.50723595386832,23.371362738024715,0.0,0.0,0.9268276161683976,0.4759951677805441,0.0,0.0,0.9773576521083115,0.9689705553341179,0.96,0.96,44.51046301162285,22.817307260096115,0.0,0.0,67.32777027171898,0.1357585177540202,5.8913391291673776e-05,98.54176399408684,47.1795514191452,2,1,50091.86108215891,216.90237744418727,31,0.37404316817621647
1935.08,351.25826354010184,0.7125483870967741,1935.0,8.0,1934.0,11.0,3.0281925836223604,0.008635537304911562,47.0,8.0,6.0,5.0,89.0,155.0,0.4440884217861225,196.25826354010186,196.25826354010186,,1.0,196.25826354010186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,257.25826354010184,990.0,965.156244505161,24.843755494838938,0.12632615192852348,0.010695047178155571,989.8629788008934,0.27809820087542975,0.0,0.0,0.0,24.428636094856852,0.0,0.0,0.0,,0.9324680402455457,0.0,0.0,0.0,43.833536886648936,0.0,0.0,0.0,0.8927400587912205,0.0,0.0,0.0,0.9756845715560387,0.96,0.96,0.96,42.79301439640217,0.0,0.0,0.0,42.79301439640217,0.12118347741851294,6.053994259293895e-05,54.00110115950267,33.34416573544176,1,1,31838.00271092321,154.0284073518941,31,0.23773896886890092
1935.09,276.099494180554,0.8269666666666667,1935.0,9.0,1934.0,12.0,1.7448539454541256,0.0062408841423530065,40.0,6.0,4.0,3.0,65.0,118.0,0.4286566012245995,158.09949418055405,158.09949418055405,,1.0,158.09949418055405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,208.09949418055402,990.0,964.8048761445763,25.195123855423738,0.10897625258536467,0.005809949418055353,989.8852137979967,0.17853483733192663,0.0,0.0,0.0,24.90180281608839,0.0,0.0,0.0,,0.9202730258258093,0.0,0.0,0.0,35.538347596795646,0.0,0.0,0.0,0.7237952667371822,0.0,0.0,0.0,0.9706161038717637,0.9599999999999999,0.9599999999999999,0.9599999999999999,34.49809571296984,0.0,0.0,0.0,34.49809571296984,0.12464622959047031,6.0592746516475615e-05,41.399332857933,30.13234502167365,1,1,24838.628913338285,138.68278898827032,30,0.19165608729427688
1935.1,225.15026245561273,0.9141612903225806,1935.0,10.0,1935.0,1.0,2.1064021984986847,0.009514253136807496,37.0,5.0,3.0,2.0,50.0,97.0,0.4330458876293518,128.15026245561276,128.15026245561276,,1.0,128.15026245561276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,173.15026245561273,990.0,964.5500392793804,25.449960720619636,0.09664143687154786,0.002815026245561242,989.9005435368829,0.11808395815861729,0.0,0.0,0.0,25.22888058409185,0.0,0.0,0.0,,0.9057668717164,0.0,0.0,0.0,28.738306789775915,0.0,0.0,0.0,0.5853015639465562,0.0,0.0,0.0,0.9695670766871103,0.96,0.96,0.96,27.866119523758574,0.0,0.0,0.0,27.866119523758574,0.12322915240365692,6.0354200486852494e-05,34.953172694468215,22.07090124064523,1,1,20732.39292567638,103.2479822683398,31,0.1548117751319921
1935.11,213.41177213274372,0.9353,1935.0,11.0,1935.0,2.0,3.7520528874461196,0.01728390776778863,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.36075372453415144,137.74510546607704,137.74510546607704,,1.0,137.74510546607704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,175.74510546607704,990.0,964.5001950423982,25.499804957601764,0.0975572429403175,0.0038002782679294133,989.8986424787917,0.13979124217761738,0.0,0.0,0.0,25.249072031306486,0.0,0.0,0.0,,0.9081606162978483,0.0,0.0,0.0,31.060092090335647,0.0,0.0,0.0,0.6325884336117239,0.0,0.0,0.0,0.9683352072779294,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.091703353127127,0.0,0.0,0.0,30.091703353127127,0.13950510055537985,6.048494848904074e-05,37.31408686560091,20.31895863103976,1,1,21666.02641425153,96.2396047272552,30,0.16717612973959514
1935.12,349.5563513322104,0.7201612903225806,1935.0,12.0,1935.0,3.0,6.4132106551632075,0.019625312818554848,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,85.70967741935483,0.25075591917300977,263.8466739128555,263.8466739128555,,1.3548387096774193,205.74663379184287,58.10004012101268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,305.4273190741459,990.0,965.1520620025902,24.84793799740985,0.14332651906890514,0.02302050636703188,989.8336529745641,0.3106536958307366,0.06744107905989657,0.0,0.0,24.370937276143177,8.584136258060232,0.0,0.0,,0.933864292541099,0.32715695658607846,0.0,0.0,46.00426202761981,12.708254390295815,0.0,0.0,0.9369503467947007,0.25882391833596363,0.0,0.0,0.975815946069288,0.9635483870967742,0.96,0.96,44.93220607196899,12.327006758586942,0.0,0.0,57.25921283055593,0.16301353500701174,6.050412335361445e-05,73.21683204812791,35.766564813283125,2,1,42600.854345933614,162.64129376144416,31,0.31810673794753297
1936.01,535.4384976567417,0.53,1936.0,1.0,1935.0,4.0,8.381904651663396,0.015293248705994042,34.0,5.0,4.0,3.0,45.0,91.0,0.17251896862458727,444.43849765674173,444.43849765674173,,2.096774193548387,213.01938896822054,213.01938896822054,18.399719720300627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,487.43849765674173,990.0,966.0057649441917,23.99423505580823,0.21164715616552177,0.06069172125734314,989.7276611225772,0.32614433289380046,0.32614433289380046,0.024768880701635288,0.0,23.395751845491574,23.395751845491574,2.208893000025927,0.0,,0.9360941754679577,0.9360941754679577,0.09000955524405126,0.0,45.718168284745396,45.718168284745396,3.830583466827475,0.0,0.9311235903206802,0.9311235903206802,0.07801595655453106,0.0,0.9768568752870298,0.9768568752870298,0.961074464025048,0.96,44.679389952987954,44.679389952987954,3.7200313676693195,0.0,93.07881127364523,0.17355342483057912,5.827605850944462e-05,119.4378359032365,71.8799068043472,3,2,69250.63558759204,339.9578316629287,31,0.5171045070758068
1936.02,809.2321954463343,0.39527586206896553,1936.0,2.0,1935.0,5.0,11.761607479405864,0.013822960846820491,36.0,6.0,5.0,4.0,54.0,105.0,0.13139436044995847,704.2321954463343,704.2321954463343,,3.1379310344827585,224.65601406834136,224.65601406834136,224.65601406834136,30.26415324131025,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,751.2321954463343,990.0,967.1362569835319,22.86374301646808,0.3630053893717896,0.15266179312693842,989.4843328175012,0.36012775389531143,0.36012775389531143,0.36012775389531143,0.047025579057349866,21.987948080074066,21.987948080074066,21.987948080074066,2.907557770658193,,0.937661470273772,0.937661470273772,0.937661470273772,0.12913153712633976,45.370913111386514,45.370913111386514,45.370913111386514,5.8560573107441956,0.9240511835312935,0.9240511835312935,0.9240511835312935,0.11926796966892454,0.9780873012527281,0.9780873012527281,0.9780873012527281,0.9622716245530993,44.384263101568905,44.384263101568905,44.384263101568905,5.718565065876857,138.8713543705836,0.17170926812726323,5.493082680435584e-05,172.26578739015125,116.78334924962483,4,3,96654.46264192618,579.6893499137433,29,0.7715075242810199
