MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1936.03,1382.4933860816902,0.255,1936.0,3.0,1935.0,6.0,33.70128371146478,0.022288828405961202,41.0,8.0,7.0,6.0,67.0,129.0,0.09725351845287952,1253.4933860816902,1051.5393166989911,,4.0,262.8848291747478,262.8848291747478,262.8848291747478,262.8848291747478,201.954069382699,30.032582206429858,5.208096515034074,7.4914839925817995,9.39321252942786,149.8286941392254,71.03258220642985,13.208096515034073,14.491483992581799,15.39321252942786,216.8286941392254,1150.271479413037,990.0,969.1122980206595,20.887701979340445,0.7832565949327153,0.42362078269780606,988.7931226223694,0.4907787572474727,0.4907787572474727,0.4907787572474727,0.4907787572474727,19.190045844462443,19.190045844462443,19.190045844462443,19.190045844462443,,0.9364947785995072,0.9364947785995072,0.9364947785995072,0.9364947785995072,46.19130169551008,46.19130169551008,46.19130169551008,46.19130169551008,0.9407597086661931,0.9407597086661931,0.9407597086661931,0.9407597086661931,0.9795448049854094,0.9795448049854094,0.9795448049854094,0.9795448049854094,45.24808580180162,45.24808580180162,45.24808580180162,45.24808580180162,180.9923432072065,0.13674928868072525,4.796718732221354e-05,192.77204623058077,164.00013188796203,4,4,134658.3033461616,896.1570830002852,31,1.0055130178178138
1936.04,2367.3853464774515,0.13613333333333336,1936.0,4.0,1935.0,7.0,17.592531745664367,0.0075921681025732796,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.08169842804444022,2173.3853464774515,1100.0,,4.0,275.0,275.0,275.0,275.0,1073.3853464774515,49.0,5.666666666666669,12.333333333333334,63.06295850898036,943.3223879684712,100.0,18.0,25.0,79.06295850898036,1045.322387968471,1243.0,990.0,971.9867922156353,18.01320778436475,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.07201837184647,16.07201837184647,16.07201837184647,16.07201837184647,,0.9239235053875553,0.9239235053875553,0.9239235053875553,0.9239235053875553,40.04856361456496,40.04856361456496,40.04856361456496,40.04856361456496,0.8156530267732172,0.8156530267732172,0.8156530267732172,0.8156530267732172,0.9715948377417515,0.9715948377417515,0.9715948377417515,0.9715948377417515,38.911717281912935,38.911717281912935,38.911717281912935,38.911717281912935,155.64686912765174,0.06589372122346392,3.930476493122519e-05,163.03430371325427,151.92334711382605,4,4,112065.74577190925,1954.056335477332,30,0.8647048284869541
1936.05,2014.6162041719315,0.17438709677419353,1936.0,5.0,1935.0,8.0,34.18720742816905,0.01805276980761377,55.0,13.0,13.0,17.0,178.0,276.0,0.1404335421266392,1738.6162041719315,1100.0,,4.0,275.0,275.0,275.0,275.0,638.6162041719316,42.44569361446621,4.931389006009944,11.188015027213247,38.9552797359149,541.0958267883274,97.44569361446621,17.931389006009944,24.188015027213247,55.9552797359149,719.0958267883274,1239.5650976476893,990.0,971.0359926444019,18.96400735559823,0.9189506325486437,0.48,988.6010493674513,0.5349,0.5349,0.5349,0.5349,17.03015672304961,17.03015672304961,17.03015672304961,17.03015672304961,,0.9287299547213607,0.9287299547213607,0.9287299547213607,0.9287299547213607,42.66613811913674,42.66613811913674,42.66613811913674,42.66613811913674,0.8689641164793632,0.8689641164793632,0.8689641164793632,0.8689641164793632,0.9759155351736172,0.9759155351736172,0.9759155351736172,0.9759155351736172,41.64640054415935,41.64640054415935,41.64640054415935,41.64640054415935,166.5856021766374,0.08558644996468939,4.2067071256726616e-05,186.75916267143404,151.92334711382605,4,4,123939.68801941823,1160.9972565708524,31,0.9254755676479856
1936.06,855.4961330943659,0.3917333333333334,1936.0,6.0,1935.0,9.0,29.627303354870104,0.03276268360288012,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,177.33333333333334,0.2190695466129072,678.1627997610325,674.3801132536119,,2.9,229.70839869375547,229.70839869375547,148.76872573017548,66.19459013592551,3.782686507420567,0.9546780233013813,0.21615351470974667,0.21615351470974667,0.2341663076022256,2.161535147097467,48.62134468996805,10.882820181376413,10.216153514709747,10.567499640935559,100.82820181376412,744.1004316396661,990.0,967.2678859507649,22.732114049235104,0.3902851332845232,0.16852930499541427,989.4411855617201,0.3789556220396527,0.3789556220396527,0.2508595927164137,0.11702592005950789,21.794343988915514,21.794343988915514,13.334194992614806,5.318598587906368,,0.9373199612264934,0.9373199612264934,0.5935207411447785,0.2500609580994152,45.79763905901882,45.79763905901882,28.645239063718627,12.112108409092379,0.9327421396948843,0.9327421396948843,0.5834060909107663,0.24668245232367367,0.9777881602005413,0.9777881602005413,0.971056491355754,0.9650141671330457,44.791869472275806,44.791869472275806,28.00787842072781,11.856445019543195,129.4480623848226,0.15203253381388207,5.440644176674995e-05,190.1676052496373,80.76037545470314,4,2,93202.60491707228,387.17815592474926,30,0.7191559021379034
1936.07,428.4513535168859,0.6236129032258064,1936.0,7.0,1935.0,10.0,6.059011454257691,0.01372284100369082,42.0,9.0,8.0,6.0,70.0,135.0,0.3191906064336492,293.4513535168859,293.4513535168859,,1.5483870967741935,202.7438908552513,90.70746266163458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,352.4513535168859,990.0,965.524070157627,24.47592984237292,0.1599227809350787,0.028690270703377135,989.8113869483615,0.304629220152208,0.10737558767664108,0.0,0.0,23.98268757058227,13.105768927168329,0.0,0.0,,0.9321735429537393,0.5056348259928373,0.0,0.0,44.584468583654406,19.59613261054066,0.0,0.0,0.9080339833738168,0.3991065704794432,0.0,0.0,0.9750596839564837,0.9660274258919676,0.96,0.96,43.51967636749995,19.031107113848478,0.0,0.0,62.550783481348425,0.14541377980986217,5.9387603856325544e-05,82.33953705745917,49.50924576500986,2,1,46537.78291012323,225.34880084276085,31,0.3475043526741579
1936.08,306.3387165548613,0.7773870967741936,1936.0,8.0,1935.0,11.0,3.275843510774709,0.010783842157450029,39.0,7.0,5.0,4.0,60.0,115.0,0.3790099794656939,191.3387165548613,191.3387165548613,,1.0,191.3387165548613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,242.3387165548613,990.0,964.9420079141421,25.057992085857943,0.12106050635036543,0.010046927097659853,989.868892566552,0.2652748255176648,0.0,0.0,0.0,24.661609826892242,0.0,0.0,0.0,,0.9310488256620608,0.0,0.0,0.0,43.08542559564403,0.0,0.0,0.0,0.8775035762860292,0.0,0.0,0.0,0.9756558751222657,0.96,0.96,0.96,42.06567353603769,0.0,0.0,0.0,42.06567353603769,0.1364609962025958,6.1022269519637036e-05,52.60232354947712,31.29655066758316,1,1,31296.861110812046,143.79765200874488,31,0.23369818631132053
1936.09,236.0062409787596,0.8980333333333334,1936.0,9.0,1935.0,12.0,1.275571872571814,0.005382674708907817,34.0,6.0,4.0,3.0,44.0,91.0,0.38691688966516863,145.0062409787596,145.0062409787596,,1.0,145.0062409787596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,189.0062409787596,990.0,964.6124958384073,25.387504161592698,0.10223754687730514,0.0045006240978759165,989.8932618290249,0.1502169015729908,0.0,0.0,0.0,25.130549089044525,0.0,0.0,0.0,,0.9150900869052943,0.0,0.0,0.0,32.70793750031143,0.0,0.0,0.0,0.6661494399248763,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.726699375302083,0.0,0.0,0.0,31.726699375302083,0.13412545269046014,6.076607122336973e-05,36.809280544315385,28.27567082894844,1,1,22843.223550217503,129.53049583159049,30,0.17625944097390048
1936.1,202.64227688973475,0.9486774193548386,1936.0,10.0,1936.0,1.0,0.6245284842893917,0.003019806350671587,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,81.51612903225806,0.40262385210351853,121.12614785747667,121.12614785747667,,1.0,121.12614785747667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,161.61001882521862,990.0,964.4158536613384,25.584146338661625,0.09256850887922805,0.0021126147857476324,989.9053188763351,0.10501387822361957,0.0,0.0,0.0,25.3746651387435,0.0,0.0,0.0,,0.9018823616541699,0.0,0.0,0.0,27.21280260635556,0.0,0.0,0.0,0.5542322323086671,0.0,0.0,0.0,0.9689275773757787,0.96,0.96,0.96,26.37168196403363,0.0,0.0,0.0,26.37168196403363,0.13005320358432326,6.040604630296987e-05,29.91320813393297,22.304365644687,1,1,19620.53138124102,104.17011281861927,31,0.14650934424463127
1936.11,233.92262266277078,0.8994,1936.0,11.0,1936.0,2.0,3.822905369414184,0.01696074343833326,36.0,5.0,3.0,2.0,47.0,93.0,0.40143768021963067,140.92262266277078,140.92262266277078,,1.0,140.92262266277078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,184.92262266277078,990.0,964.5960863860964,25.403913613903576,0.10079632119625857,0.004092262266277037,989.8951114165375,0.14429204944937876,0.0,0.0,0.0,25.153515360415447,0.0,0.0,0.0,,0.9116994026061882,0.0,0.0,0.0,31.717991547064873,0.0,0.0,0.0,0.645987607883195,0.0,0.0,0.0,0.9700664991003355,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.769947791442366,0.0,0.0,0.0,30.769947791442366,0.13062422154348846,6.059670352305739e-05,38.98475211498116,23.55033832369114,1,1,22154.362409838508,109.1648125463628,30,0.17094415439690208
1936.12,346.6466023057484,0.7212903225806452,1936.0,12.0,1936.0,3.0,5.565707595873069,0.015691088548599828,31.0,5.0,3.0,2.0,36.0,77.0,0.22541483154529476,269.6466023057484,269.6466023057484,,1.4516129032258065,199.87633964834117,69.77026265740719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,308.6466023057484,990.0,965.1336060490949,24.86639395090506,0.14446272456258094,0.023947796232309453,989.8315894792051,0.2968119313869548,0.07678019885998763,0.0,0.0,24.40117149872321,10.980066965743664,0.0,0.0,,0.9316976715990717,0.41473044946168697,0.0,0.0,44.70348189079121,15.27496475406273,0.0,0.0,0.9104578796495154,0.3110990784941492,0.0,0.0,0.9755209444942963,0.9645568998879949,0.96,0.96,43.65812620904651,14.818342591954403,0.0,0.0,58.47646880100091,0.1683747114853654,6.042261791204469e-05,77.5079723904718,43.24599000950723,2,1,43506.49278794468,194.2725109404546,31,0.32486927111667174
1937.01,607.1123331705994,0.4890645161290323,1937.0,1.0,1936.0,4.0,11.641616628133088,0.01894765671888365,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,110.64516129032258,0.18416889302831427,496.4671718802768,496.4671718802768,,2.3548387096774195,212.71490191333606,212.71490191333606,71.03736805360465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,544.8865267189865,990.0,966.3085126232728,23.691487376727107,0.24053373333640812,0.07636653428408165,989.6830997323794,0.3236982586847384,0.3236982586847384,0.10100416355955781,0.0,23.050888850421885,23.050888850421885,7.9936245455868775,0.0,,0.9359670642963237,0.9359670642963237,0.3309276397577558,0.0,45.00470234425304,45.00470234425304,14.630410807251051,0.0,0.9165927157689009,0.9165927157689009,0.29797170686865676,0.0,0.9767804044069742,0.9767804044069742,0.964895720298355,0.96,43.97536921098375,43.97536921098375,14.249944207592081,0.0,102.20068262955958,0.16855374955581354,5.740954018725242e-05,136.01080440842333,76.44882742746363,3,2,76037.30787639233,362.0726139176065,31,0.5677815701642199
1937.02,1839.8593484268185,0.20942857142857144,1937.0,2.0,1936.0,5.0,86.57912327350388,0.04797192420304858,46.857142857142854,7.642857142857143,6.285714285714286,4.642857142857143,87.64285714285714,153.07142857142858,0.09577687441406926,1686.7879198553899,1042.2525039458685,,3.9642857142857144,262.80973905103605,262.80973905103605,262.80973905103605,253.82328679276029,644.5354159095215,30.864030789954132,5.995293656668896,9.985312579581144,19.893068392269182,577.7977104910482,77.72117364709699,13.63815079952604,16.27102686529543,24.535925535126324,665.4405676339053,1149.8828552577868,990.0,970.3614617527766,19.63853824722342,0.7918649371205854,0.4174695235035905,988.7906655393757,0.4910379226499451,0.4910379226499451,0.4910379226499451,0.47504258118191206,17.938165863949305,17.938165863949305,17.938165863949305,17.169561488598905,,0.9286425899731786,0.9286425899731786,0.9286425899731786,0.8949935700201258,42.6756534276009,42.6756534276009,42.6756534276009,40.88867913150439,0.8691579109491018,0.8691579109491018,0.8691579109491018,0.8327633224338981,0.9758960794930392,0.9758960794930392,0.9758960794930392,0.9751817937787536,41.666469501993355,41.666469501993355,41.666469501993355,39.91523469181878,164.91464319779882,0.10882484470558183,4.438156595188975e-05,192.03099686245943,132.30839982589617,4,3,110822.64022892082,754.8619896951615,28,0.9161924622099935
1937.03,3127.289285211176,0.0792258064516129,1937.0,3.0,1936.0,6.0,46.60428331011433,0.01497957827919136,59.0,11.0,12.0,13.0,144.0,239.0,0.07691599384047414,2888.289285211176,1100.0,,4.0,275.0,275.0,275.0,275.0,1788.289285211176,41.0,7.0,13.0,67.0,1660.289285211176,100.0,18.0,25.0,80.0,1804.289285211176,1243.0,990.0,973.7932895520441,16.206710447955736,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.265521035437459,14.265521035437459,14.265521035437459,14.265521035437459,,0.9042236841782327,0.9042236841782327,0.9042236841782327,0.9042236841782327,34.80007224901212,34.80007224901212,34.80007224901212,34.80007224901212,0.7087591089411837,0.7087591089411837,0.7087591089411837,0.7087591089411837,0.97,0.97,0.97,0.97,33.75607008154175,33.75607008154175,33.75607008154175,33.75607008154175,135.024280326167,0.04361953406908722,3.409704048640581e-05,145.20377747235835,123.09702093536008,4,4,100458.06456266825,2503.499149867776,31,0.7501348907009278
1937.04,2959.6100710296037,0.09176666666666668,1937.0,4.0,1936.0,7.0,38.5025767676026,0.012997541747038164,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.08218612394275543,2716.6100710296037,1100.0,,4.0,275.0,275.0,275.0,275.0,1616.610071029604,40.666666666666664,4.666666666666667,9.666666666666666,59.0,1502.610071029604,100.0,18.0,25.0,80.0,1636.610071029604,1243.0,990.0,973.3875595832773,16.612440416722773,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.671251004204494,14.671251004204494,14.671251004204494,14.671251004204494,,0.9085746686176605,0.9085746686176605,0.9085746686176605,0.9085746686176605,35.978147244016434,35.978147244016434,35.978147244016434,35.978147244016434,0.7327524896948358,0.7327524896948358,0.7327524896948358,0.7327524896948358,0.97,0.97,0.97,0.97,34.89880282669594,34.89880282669594,34.89880282669594,34.89880282669594,139.59521130678377,0.048496707524286115,3.525131598656156e-05,151.92334711382605,123.09702093536008,4,4,100508.55214088432,2279.800686844093,30,0.7755289517043543
1937.05,2362.9850981204963,0.13661290322580646,1937.0,5.0,1936.0,8.0,12.733688753766494,0.005601540263357458,58.54838709677419,13.35483870967742,14.419354838709678,19.129032258064516,186.51612903225808,291.96774193548384,0.12399908746650098,2071.0173561850124,1100.0,,4.0,275.0,275.0,275.0,275.0,971.0173561850123,41.45161290322581,4.645161290322581,10.580645161290322,59.88715235730432,854.4527844728693,100.0,18.0,25.0,79.01618461536884,1040.9689135051274,1243.0,990.0,971.9761709264977,18.02382907350223,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.082639660983954,16.082639660983954,16.082639660983954,16.082639660983954,,0.9239953249304319,0.9239953249304319,0.9239953249304319,0.9239953249304319,40.07806491084322,40.07806491084322,40.07806491084322,40.07806491084322,0.8162538678379473,0.8162538678379473,0.8162538678379473,0.8162538678379473,0.9716335661522028,0.9716335661522028,0.9716335661522028,0.9716335661522028,38.941902371571935,38.941902371571935,38.941902371571935,38.941902371571935,155.76760948628774,0.06606016752998216,3.9335254920779725e-05,163.03430371325427,151.92334711382605,4,4,115891.10145779807,1781.056335477332,31,0.865375608257154
1937.06,1413.9397243630956,0.25303333333333333,1937.0,6.0,1936.0,9.0,40.27196092444529,0.02826014052441803,62.0,12.0,14.0,16.0,153.0,257.0,0.1922167869603456,1156.9397243630956,986.3370283529604,,3.8,259.00947298464865,259.00947298464865,259.00947298464865,209.3086093990145,170.60269601013522,16.288702592968793,2.6779318297661,4.42990907429999,10.621179518140712,136.5849729949596,78.28870259296879,14.677931829766099,18.42990907429999,26.621179518140714,289.5849729949596,1097.7335718499953,990.0,969.2097670049922,20.790232995007838,0.7287737911227931,0.3707135630404314,988.9005126458367,0.477727392964479,0.477727392964479,0.477727392964479,0.3900145303032344,19.213018247880143,19.213018247880143,19.213018247880143,14.995228457721451,,0.9357402270264791,0.9357402270264791,0.9357402270264791,0.7476166733212567,45.461242023189044,45.461242023189044,45.461242023189044,35.800225800029,0.9258908762360293,0.9258908762360293,0.9258908762360293,0.7291288350311403,0.978720248652907,0.978720248652907,0.978720248652907,0.974720248652907,44.49899804702037,44.49899804702037,44.49899804702037,35.031202148323516,168.52819628938462,0.12422378750277532,4.7946782476539093e-05,189.5134281388844,133.43539092601452,4,3,121340.30132835695,690.0029281802472,30,0.9362677571632481
1937.07,630.237966917849,0.47796774193548386,1937.0,7.0,1936.0,10.0,15.078704211966135,0.02233981803141702,58.0,11.0,11.0,11.0,136.0,227.0,0.37346241745164793,403.23796691784906,403.23796691784906,,2.032258064516129,201.04346081604865,167.75854775796427,34.43595834383611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,483.23796691784906,990.0,966.404036171644,23.595963828355995,0.21541241924119373,0.05463302548806528,989.7299545552708,0.29633586673369133,0.2355644039584887,0.0524139121179972,0.0,23.029582516893036,19.98825212313021,3.5236179556922393,0.0,,0.9314130337437875,0.8094331510542546,0.15082294789611378,0.0,42.27036266658196,34.997223491373774,6.892289989469092,0.0,0.8609035166309971,0.7127744091929487,0.14037250487717093,0.0,0.9748802786245221,0.9722996334632318,0.9626301781922878,0.96,41.24153208695243,34.11385569524842,6.731071667191367,0.0,82.08645944939221,0.12815709821845753,5.69561682632923e-05,138.13352387017466,54.170848548674,3,1,61072.32583034781,252.5630976092969,31,0.45603588582995674
1937.08,408.2788179048817,0.6433870967741936,1937.0,8.0,1936.0,11.0,4.72412045768648,0.01180278067940265,54.0,9.0,8.0,6.0,107.0,184.0,0.4548414334061295,224.27881790488172,224.27881790488172,,1.1612903225806452,201.63300445327627,22.64581345160543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,295.2788179048817,990.0,965.4309248376401,24.569075162359944,0.13974481200345304,0.015537686113481807,989.8447175018831,0.2989573689065243,0.02251242629831517,0.0,0.0,24.114835295336473,3.8682143865869016,0.0,0.0,,0.9325690923919181,0.14710597268716735,0.0,0.0,44.52410121713251,4.857919943215513,0.0,0.0,0.9068045054405807,0.09893930637913469,0.0,0.0,0.9764142316616317,0.9616129032258064,0.96,0.96,43.51102775625173,4.712182344919048,0.0,0.0,48.22321010117078,0.11732163379761172,5.981687027212652e-05,60.03142046509461,33.203133567970895,2,1,35878.06831527106,154.3210417029997,31,0.2679067227842821
1937.09,297.151166950606,0.7908333333333333,1937.0,9.0,1936.0,12.0,2.268626526864629,0.00757251066591687,46.0,7.0,6.0,4.0,75.0,138.0,0.4668745803664391,159.15116695060604,159.15116695060604,,1.0,159.15116695060604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,218.15116695060604,990.0,964.8970966926034,25.10290330739648,0.11252387165117657,0.00591511669506055,989.8815610116538,0.18259274266551367,0.0,0.0,0.0,24.801871576384723,0.0,0.0,0.0,,0.9203166467547581,0.0,0.0,0.0,35.637614608493394,0.0,0.0,0.0,0.7258169981363216,0.0,0.0,0.0,0.9716889900093498,0.9599999999999999,0.9599999999999999,0.9599999999999999,34.64028159057029,0.0,0.0,0.0,34.64028159057029,0.1159939598768929,6.041748580413445e-05,42.536198466177176,28.59505260237785,1,1,24941.002745210604,132.26224589706084,30,0.19244600883650156
1937.1,243.6658732689449,0.8838064516129032,1937.0,10.0,1937.0,1.0,1.470683839752342,0.006022175898952446,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,105.38709677419355,0.4327146774929178,138.27877649475136,138.27877649475136,,1.0,138.27877649475136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,187.14974423668684,990.0,964.6559707888786,25.34402921112144,0.1015823084662699,0.0038278776494751034,989.8945898138843,0.13595415416698425,0.0,0.0,0.0,25.102664870838716,0.0,0.0,0.0,,0.91227192855944,0.0,0.0,0.0,31.05776031892675,0.0,0.0,0.0,0.6325409433589969,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.126027509358945,0.0,0.0,0.0,30.126027509358945,0.12358894817379715,6.051264422864167e-05,34.227109823093336,27.401958133088545,1,1,22413.764466963057,126.19433422910612,31,0.1673668194964386
1937.11,267.8429493870427,0.8427333333333333,1937.0,11.0,1937.0,2.0,4.06282315835765,0.0147866042280509,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.3665291370011623,170.5096160537094,170.5096160537094,,1.0,170.5096160537094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,216.5096160537094,990.0,964.7655868277811,25.234413172218908,0.11194450441030557,0.007327631880781976,989.8807278637089,0.21044403936045553,0.0,0.0,0.0,24.904696996567356,0.0,0.0,0.0,,0.9244492706785105,0.0,0.0,0.0,38.5081294301153,0.0,0.0,0.0,0.7842796217946088,0.0,0.0,0.0,0.9723493456869953,0.9599999999999999,0.9599999999999999,0.9599999999999999,37.46289434426101,0.0,0.0,0.0,37.46289434426101,0.1391164565915343,6.0980977302438536e-05,51.077448410053925,28.73885426125595,1,1,26973.283927867928,131.67104686473823,30,0.20812719080145006
1937.12,428.172777022372,0.6225161290322581,1937.0,12.0,1937.0,3.0,6.802401843244897,0.01621917618296484,38.0,5.0,4.0,3.0,54.0,104.0,0.24621831788863077,324.172777022372,324.172777022372,,1.8709677419354838,177.62030919184684,146.55246783052513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,371.172777022372,990.0,965.52220398048,24.47779601951998,0.16653015215652875,0.03483455540447435,989.7986352924389,0.22993050349052555,0.1768666596850266,0.0,0.0,24.04650080846844,20.90977507393708,0.0,0.0,,0.9257843311841312,0.8040215291228875,0.0,0.0,38.82844884945969,31.840106475185973,0.0,0.0,0.7908034388891995,0.6484746736290422,0.0,0.0,0.9725565648818277,0.9699759197205374,0.96,0.96,37.78782852049354,30.939252993705296,0.0,0.0,68.72708151419884,0.15998022244275817,5.8980508670840456e-05,87.31813656784612,49.80807142959061,2,1,51132.948646563935,225.2057950036568,31,0.38181711952332686
1938.01,627.083315971953,0.4736451612903226,1938.0,1.0,1937.0,4.0,7.1895013139165975,0.011487067170187652,41.0,6.0,4.0,3.0,66.0,120.0,0.19340511749100767,507.083315971953,507.083315971953,,2.3225806451612905,222.06497177397821,222.06497177397821,62.95337242399656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,558.083315971953,990.0,966.4004497540773,23.599550245922654,0.24521716002391908,0.07762641250186215,989.6771564274742,0.35337554819698513,0.35337554819698513,0.08704419646748791,0.0,22.923331125199883,22.923331125199883,7.295584568650103,0.0,,0.9378578665439632,0.9378578665439632,0.300448715502388,0.0,46.84934545498053,46.84934545498053,13.003255428644884,0.0,0.954161821893697,0.954161821893697,0.2648320861231137,0.0,0.9775404505811447,0.9775404505811447,0.9640140332323096,0.96,45.814165133471995,45.814165133471995,12.645960404107093,0.0,104.27429067105108,0.16617886563219167,5.725480021820839e-05,124.33225883265897,85.89723621504045,3,2,77580.072259262,407.3375978981461,31,0.5793016148391726
1938.02,876.7868787516965,0.371,1938.0,2.0,1937.0,5.0,10.196769269462761,0.011530057313654205,43.0,7.0,5.0,4.0,78.0,137.0,0.1576906118121048,739.7868787516965,739.7868787516965,,3.2142857142857144,231.22981693720007,231.22981693720007,231.22981693720007,46.097427940096246,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,794.7868787516965,990.0,967.4049858181246,22.59501418187528,0.39276090540238917,0.16764051789396775,989.4395985767036,0.38114610748752975,0.38114610748752975,0.38114610748752975,0.07022575141438299,21.653466651091385,21.653466651091385,21.653466651091385,4.513084809227522,,0.9386399022335808,0.9386399022335808,0.9386399022335808,0.20041725088225126,46.06777835620774,46.06777835620774,46.06777835620774,8.903306514778327,0.9382439583749032,0.9382439583749032,0.9382439583749032,0.18133007158408,0.9782714985861507,0.9782714985861507,0.9782714985861507,0.963133007158408,45.074602971103566,45.074602971103566,45.074602971103566,8.677783212765448,143.90159212607614,0.16418441355852634,5.416543423123557e-05,166.48527970546772,122.25661525284832,4,3,96701.86990872317,611.233943314839,28,0.7994532895893118
1938.03,1249.2680420143229,0.2755483870967742,1938.0,3.0,1937.0,6.0,26.940575412848734,0.01848771132588444,43.58064516129032,8.32258064516129,7.645161290322581,6.967741935483871,79.90322580645162,146.41935483870967,0.12241226259653198,1102.8486871756131,1007.0753626145366,,4.0,251.76884065363416,251.76884065363416,251.76884065363416,251.76884065363416,95.77332456107654,14.678054690279229,2.571327744444728,3.6727505893866614,4.454573235398907,70.39661830156699,58.25869985156955,10.893908389606016,11.317911879709243,11.422315170882777,150.29984410801862,1087.5458827354214,990.0,968.6888732737824,21.31112672621763,0.6964713418837708,0.377624893885681,988.9259037642305,0.4518295346300534,0.4518295346300534,0.4518295346300534,0.4518295346300534,19.785200955818127,19.785200955818127,19.785200955818127,19.785200955818127,,0.9372244976969627,0.9372244976969627,0.9372244976969627,0.9372244976969627,45.61927579463057,45.61927579463057,45.61927579463057,45.61927579463057,0.9291094866523537,0.9291094866523537,0.9291094866523537,0.9291094866523537,0.9787666749405507,0.9787666749405507,0.9787666749405507,0.9787666749405507,44.655079112371084,44.655079112371084,44.655079112371084,44.655079112371084,178.62031644948433,0.1466795600270961,4.944397460550339e-05,192.2175639399814,160.46201004976805,4,4,132893.51543841633,859.8375986738165,31,0.9923350913860239
1938.04,2753.0557065597745,0.10676666666666666,1938.0,4.0,1937.0,7.0,79.27073061229412,0.029898608980856525,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.07212991123633516,2559.0557065597745,1100.0,,4.0,275.0,275.0,275.0,275.0,1459.0557065597743,49.0,5.666666666666668,12.333333333333334,63.4541850804718,1328.6015214793026,100.0,18.0,25.0,79.45418508047179,1430.6015214793026,1243.0,990.0,972.9163003360915,17.083699663908604,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.142510251390327,15.142510251390327,15.142510251390327,15.142510251390327,,0.914019182372673,0.914019182372673,0.914019182372673,0.914019182372673,37.346646762508264,37.346646762508264,37.346646762508264,37.346646762508264,0.7606241703158505,0.7606241703158505,0.7606241703158505,0.7606241703158505,0.9708430535009536,0.9708430535009536,0.9708430535009536,0.9708430535009536,36.26081696106069,36.26081696106069,36.26081696106069,36.26081696106069,145.04326784424276,0.05413551386240962,3.6627087839455246e-05,164.7219486299363,132.30839982589617,4,4,104431.1528478548,1893.65817572948,30,0.8057959324680154
1938.05,1659.1055483851685,0.21435483870967745,1938.0,5.0,1937.0,8.0,32.55597105163725,0.020013416618914523,49.58064516129032,10.96774193548387,10.96774193548387,12.258064516129032,135.32258064516128,219.09677419354838,0.1331227921406663,1440.0087741916202,1091.6785307509795,,4.0,272.91963268774487,272.91963268774487,272.91963268774487,272.91963268774487,348.3302434406407,37.53666346852406,5.382300878498591,9.837971617227842,20.049280986989576,275.5240264894006,87.11730862981439,16.350042813982462,20.805713552711715,32.307345503118604,410.8466071345619,1215.951595747488,990.0,969.9840793385594,20.015920661440607,0.8800259389485664,0.46918208997627336,988.6507919710751,0.5270313584027057,0.5270313584027057,0.5270313584027057,0.5270313584027057,18.13968127411307,18.13968127411307,18.13968127411307,18.13968127411307,,0.9336295474448774,0.9336295474448774,0.9336295474448774,0.9336295474448774,45.30654922885786,45.30654922885786,45.30654922885786,45.30654922885786,0.9227403101600378,0.9227403101600378,0.9227403101600378,0.9227403101600378,0.9789744215220723,0.9789744215220723,0.9789744215220723,0.9789744215220723,44.357482178022,44.357482178022,44.357482178022,44.357482178022,177.429928712088,0.11136760533955536,4.518073137976209e-05,189.85922190989032,159.82599559532343,4,4,132007.86696179348,1016.137555230546,31,0.9857218261782668
1938.06,844.8145405452468,0.3922333333333333,1938.0,6.0,1937.0,9.0,21.99864664352656,0.027283820588369753,45.0,10.0,9.0,9.0,88.0,161.0,0.20437212522544906,683.8145405452468,683.8145405452468,,3.0,225.8738221612457,225.8738221612457,153.18277346314227,78.88412275961323,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,747.8145405452468,990.0,967.2440812344698,22.755918765530147,0.38578804557931085,0.16851784191826108,989.4456941125025,0.36513874822955533,0.36513874822955533,0.2514133264756179,0.13273467066435365,21.83647412980303,21.83647412980303,14.13345125065203,6.819545789982771,,0.9372372988220866,0.9372372988220866,0.6248729981261126,0.31259534153001606,45.190668700736545,45.190668700736545,29.77056284861767,14.822495078739598,0.9203802179376078,0.9203802179376078,0.6063251089331501,0.3018838101576293,0.977729967427938,0.977729967427938,0.9718711609163476,0.9660739981052064,44.193196426010694,44.193196426010694,29.115350435387636,14.50112303748618,132.00286632489522,0.1555892556785733,5.4504126210379575e-05,187.5588036301704,80.76037545470314,4,2,95042.06375392455,387.17815592474926,30,0.7333492573605289
1938.07,436.1750706570103,0.614516129032258,1938.0,7.0,1937.0,10.0,6.059011454257691,0.013766164678136513,42.0,9.0,8.0,6.0,70.0,135.0,0.3126937250197785,301.1750706570103,301.1750706570103,,1.7096774193548387,186.87913765029347,114.2959330067168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,360.1750706570103,990.0,965.560518053264,24.439481946736034,0.16264872035626235,0.030235014131402012,989.8071162655123,0.2605938720006218,0.13176120571379346,0.0,0.0,23.986004340247757,16.998831369926023,0.0,0.0,,0.9274732425209421,0.6532075147018853,0.0,0.0,40.88559115862661,24.705280960328032,0.0,0.0,0.8327004309292588,0.5031625450168642,0.0,0.0,0.9733798881111638,0.9675734364982606,0.96,0.96,39.84084551984641,23.984141525513802,0.0,0.0,63.82498704536021,0.14586184641284158,5.8992143492121716e-05,84.606153552581,49.50924576500986,2,1,47485.790361748,225.34880084276085,31,0.3545832613631123
1938.08,326.6767406218291,0.7454516129032258,1938.0,8.0,1937.0,11.0,2.5492428014043313,0.008088686282697558,41.83870967741935,7.354838709677419,5.354838709677419,4.354838709677419,70.29032258064517,129.19354838709677,0.4016393838088808,197.4831922347323,197.4831922347323,,1.0,197.4831922347323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.83870967741935,7.354838709677419,5.354838709677419,4.354838709677419,70.29032258064517,252.0315793315065,990.0,965.0353704223268,24.964629577673207,0.12448141657321857,0.01149301479558631,989.8640255686312,0.2883565332100382,0.0,0.0,0.0,24.54029861309438,0.0,0.0,0.0,,0.9316196672701379,0.0,0.0,0.0,44.31191442888621,0.0,0.0,0.0,0.9024829822583749,0.0,0.0,0.0,0.9764516129032258,0.96,0.96,0.96,43.31204675555153,0.0,0.0,0.0,43.31204675555153,0.1311679960816238,6.0807103842967695e-05,53.93858720904731,27.193524884656718,1,1,32224.162786130335,126.32227399922658,31,0.24062248197528624
1938.09,260.6411969628425,0.8553999999999999,1938.0,9.0,1937.0,12.0,1.3893660079260808,0.005404732271452967,40.0,6.0,4.0,3.0,65.0,118.0,0.4535393528286148,142.6411969628425,142.6411969628425,,1.0,142.6411969628425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,192.6411969628425,990.0,964.7404899806836,25.259510019316494,0.10352043231185726,0.004264119696284207,989.8922154479918,0.14487057633351988,0.0,0.0,0.0,25.00685489097483,0.0,0.0,0.0,,0.9140172581524335,0.0,0.0,0.0,31.979052994674554,0.0,0.0,0.0,0.6513045416430663,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.01968140483432,0.0,0.0,0.0,31.01968140483432,0.11882572094132418,6.0396895368443195e-05,35.644229834264664,26.303642495571825,1,1,22334.17061148071,121.64129376144416,30,0.17233156336019065
1938.1,224.58145120258254,0.9176774193548387,1938.0,10.0,1938.0,1.0,1.1824684720169363,0.005236779513741065,37.0,5.0,3.0,2.0,50.0,97.0,0.4319955114414876,127.58145120258256,127.58145120258256,,1.0,127.58145120258256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.58145120258254,990.0,964.5474887072155,25.452511292784493,0.09644068196189419,0.0027581451202582,989.9008011729178,0.11529950023542215,0.0,0.0,0.0,25.238012965466922,0.0,0.0,0.0,,0.9074695288786357,0.0,0.0,0.0,28.656289898225218,0.0,0.0,0.0,0.5836311588233242,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.79660120127846,0.0,0.0,0.0,27.79660120127846,0.12375187798654849,6.0519369867048075e-05,29.325751304286825,26.88245444116747,1,1,20680.671293751177,123.53049583159049,31,0.1544255622293248
1938.11,273.35351704232755,0.8341,1938.0,11.0,1938.0,2.0,3.770898388641088,0.01312541417023122,36.0,5.0,3.0,2.0,47.0,93.0,0.34590977606332834,180.35351704232752,180.35351704232752,,1.0,180.35351704232752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,224.35351704232752,990.0,964.7919089206814,25.20809107931857,0.11471285497085013,0.008980094384778927,989.8763070506444,0.23932162008792604,0.0,0.0,0.0,24.84507650987502,0.0,0.0,0.0,,0.9270397444125167,0.0,0.0,0.0,40.740554926664956,0.0,0.0,0.0,0.8297465361846224,0.0,0.0,0.0,0.9736666666666667,0.9599999999999999,0.9599999999999999,0.9599999999999999,39.705501649117,0.0,0.0,0.0,39.705501649117,0.14389091823940942,6.108416552875037e-05,51.509494233724006,30.24739608737653,1,1,28587.961187364235,138.4334061521708,30,0.2205861202728722
1938.12,449.02832649778856,0.6092258064516128,1938.0,12.0,1938.0,3.0,8.097177584782397,0.018593392951892548,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,108.96774193548387,0.2495142469052361,340.0605845623047,340.0605845623047,,1.7096774193548387,204.31674245194338,135.7438421103613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,389.54445553004666,990.0,965.6116822068986,24.388317793101315,0.1730140875167737,0.0380121169124609,989.7889737955708,0.30148098085010466,0.1864161046669832,0.0,0.0,23.87581060782198,16.806464963131837,0.0,0.0,,0.9341043494457877,0.6603925663871766,0.0,0.0,44.7491326721245,29.313607125290257,0.0,0.0,0.911387630796833,0.597018475056828,0.0,0.0,0.9764176153564275,0.9706111637435242,0.96,0.96,43.71984079211556,28.593025756218008,0.0,0.0,72.31286654833357,0.1601101250842831,5.932451731982318e-05,93.35141125208386,46.03190592104764,2,1,53800.77271196018,207.8155700798613,31,0.40173814749074205
1939.01,713.3160483121386,0.43412903225806454,1939.0,1.0,1938.0,4.0,10.396173300631837,0.014323971872219345,46.0,7.0,6.0,4.0,76.0,139.0,0.19816683004454572,574.3160483121386,574.3160483121386,,2.5161290322580645,231.4595053777344,231.4595053777344,111.39703755666986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,633.3160483121386,990.0,966.7515617920315,23.24843820796863,0.287000906787774,0.09960265119426362,989.6133964420179,0.38400011367708264,0.38400011367708264,0.17146346048250635,0.0,22.477834536309505,22.477834536309505,11.44195480543677,0.0,,0.9390568039702051,0.9390568039702051,0.48311045367979777,0.0,47.92526343962621,47.92526343962621,22.645609306575256,0.0,0.9760746118050143,0.9760746118050143,0.46121403883045325,0.0,0.9782738740318848,0.9782738740318848,0.9685964546770461,0.96,46.89770709718469,46.89770709718469,22.123646046794768,0.0,115.91906024116416,0.16227008655724956,5.6252692611642155e-05,145.68080190446943,88.87129769497119,3,2,86243.78081942615,423.8280752081156,31,0.6439947791175787
1939.02,1184.5638601323183,0.29575,1939.0,2.0,1938.0,5.0,37.019349459306625,0.026317187322944687,49.0,8.0,7.0,5.0,93.0,162.0,0.14345580121067392,1022.5638601323182,927.8739164463511,,3.857142857142857,240.91019647111452,240.91019647111452,240.91019647111452,205.14332703300744,94.68994368596711,12.856699962049358,2.366473045177458,3.3920924859588473,2.9225291261100956,73.15214906667134,61.856699962049355,10.366473045177457,10.392092485958846,7.9225291261100965,166.15214906667137,1010.4891819395368,990.0,968.4738499342931,21.526150065707004,0.6137187028539242,0.30883870364503174,989.0774425935009,0.4153000407566046,0.4153000407566046,0.4153000407566046,0.35179639574108473,20.18829261845144,20.18829261845144,20.18829261845144,17.1261109999144,,0.9364268484609086,0.9364268484609086,0.9364268484609086,0.8019125108486244,44.43143661668519,44.43143661668519,44.43143661668519,37.35573432181477,0.9049172427023461,0.9049172427023461,0.9049172427023461,0.7608092529901176,0.9775663678806429,0.9775663678806429,0.9775663678806429,0.9747092250235001,43.443429994347376,43.443429994347376,43.443429994347376,36.509241745374375,166.83953172841652,0.14598023239469973,5.034598954139694e-05,189.08239328411125,141.40552516740772,4,3,112116.16532149591,723.1094475277025,28,0.9268862873800918
1939.03,2628.2769991607047,0.11596774193548386,1939.0,3.0,1938.0,6.0,45.201568357903135,0.017700223402690576,59.0,11.0,12.0,13.0,144.0,239.0,0.09181535780524257,2389.2769991607047,1100.0,,4.0,275.0,275.0,275.0,275.0,1289.276999160705,41.0,7.0,13.0,63.633576911477505,1164.6434222492273,100.0,18.0,25.0,76.6335769114775,1308.6434222492273,1243.0,990.0,972.6140288678362,17.385971132163803,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.444781719645524,15.444781719645524,15.444781719645524,15.444781719645524,,0.9173381827312873,0.9173381827312873,0.9173381827312873,0.9173381827312873,38.21760342975469,38.21760342975469,38.21760342975469,38.21760342975469,0.7783625953106862,0.7783625953106862,0.7783625953106862,0.7783625953106862,0.9706507711677822,0.9706507711677822,0.9706507711677822,0.9706507711677822,37.09882388704416,37.09882388704416,37.09882388704416,37.09882388704416,148.39529554817665,0.057281361402269686,3.7473559481862794e-05,167.67650973515995,141.6538787424835,4,4,110406.09988784342,1713.5344676593647,31,0.8244183086009813
1939.04,2211.3873313140402,0.15356666666666668,1939.0,4.0,1938.0,7.0,25.33258198822716,0.01185430875979106,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.08731631479516166,2017.3873313140398,1100.0,,4.0,275.0,275.0,275.0,275.0,917.3873313140398,49.00000000000001,5.666666666666667,12.333333333333334,56.87367472996732,793.5136565840726,100.0,18.0,25.0,72.8736747299673,895.5136565840726,1243.0,990.0,971.593901011163,18.406098988836984,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.464909576318707,16.464909576318707,16.464909576318707,16.464909576318707,,0.9259442677530877,0.9259442677530877,0.9259442677530877,0.9259442677530877,41.12063210887579,41.12063210887579,41.12063210887579,41.12063210887579,0.8374874156593844,0.8374874156593844,0.8374874156593844,0.8374874156593844,0.9738184974979889,0.9738184974979889,0.9738184974979889,0.9738184974979889,40.04818679076354,40.04818679076354,40.04818679076354,40.04818679076354,160.19274716305415,0.07338221189927221,4.045271393006418e-05,173.16645589993016,150.65456697762733,4,4,115338.77795739898,1659.794012387604,30,0.8899597064614119
1939.05,1294.9335744289933,0.26848387096774196,1939.0,5.0,1938.0,8.0,27.767454329269576,0.021312525203791996,47.0,10.0,10.0,10.0,115.0,192.0,0.1534525055738681,1102.9335744289933,997.5340379007343,,3.838709677419355,259.8618400796663,259.8618400796663,259.8618400796663,217.9485176617353,105.39953652825905,18.2327337710099,3.031903402273151,4.655906529162016,5.489559194180159,73.98943363163383,65.2327337710099,13.031903402273151,14.655906529162015,15.48955919418016,188.98943363163383,1090.4545816031793,990.0,968.830228579176,21.169771420824,0.7116283901929298,0.37428941475231225,988.9140821950547,0.48008683468627056,0.48008683468627056,0.48008683468627056,0.40298548072068585,19.603766781192476,19.603766781192476,19.603766781192476,16.196419650476983,,0.9376081126150169,0.9376081126150169,0.9376081126150169,0.7856312055296281,46.714034276810935,46.714034276810935,46.714034276810935,38.53329606097815,0.9514059934177379,0.9514059934177379,0.9514059934177379,0.7847921804679869,0.9794538573340458,0.9794538573340458,0.9794538573340458,0.9762280508824329,45.75677050747724,45.75677050747724,45.75677050747724,37.739647055961115,175.00995857839283,0.13837442401285924,4.904839268708607e-05,192.05779738299407,145.4981831422263,4,3,130207.40918232426,755.0029281802472,31,0.9722775476577379
1939.06,633.3122156535426,0.4787,1939.0,6.0,1938.0,9.0,16.147928697720257,0.02470158555018437,43.0,9.666666666666666,8.333333333333334,7.666666666666667,78.33333333333333,147.0,0.24826233646048437,486.3122156535426,486.3122156535426,,2.3666666666666667,202.94108193900945,202.94108193900945,73.53002737402161,6.90002440150206,0.0,0.0,0.0,0.0,0.0,0.0,43.0,9.666666666666666,8.333333333333334,7.666666666666667,78.33333333333333,547.3122156535426,990.0,966.412398438509,23.587601561491024,0.24880155566428153,0.07855393574165061,989.6726445085941,0.29885675854561705,0.29885675854561705,0.11564464644803245,0.010106071740416056,22.961389311539484,22.961389311539484,7.352007830642017,0.7111049954904834,,0.932486499868975,0.932486499868975,0.31233428055371265,0.03112719940535696,42.48433600854808,42.48433600854808,14.890269317319818,1.34804879619141,0.8652614258360096,0.8652614258360096,0.3032641408822773,0.027455168965201834,0.9754472373473049,0.9754472373473049,0.9659141134336989,0.9604121835631869,41.46594378560365,41.46594378560365,14.561995781486457,1.310796151028671,98.80467950372243,0.15356732667825032,5.6878854489831906e-05,157.29553812344054,63.00975859360793,4,2,71139.36924268016,301.56506724863937,30,0.5489148861317913
1939.07,396.3242460746147,0.6573548387096774,1939.0,7.0,1938.0,10.0,3.7298894472485022,0.009406274591317942,42.0,9.0,8.0,6.0,70.0,135.0,0.3422338034442279,261.3242460746147,261.3242460746147,,1.4193548387096775,200.71088925902424,60.613356815590436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,320.3242460746147,990.0,965.3764432841017,24.623556715898253,0.14858412791650394,0.022264849214922892,989.8291510228686,0.3021728047444589,0.06206223738333261,0.0,0.0,24.150534934022378,10.130545249242655,0.0,0.0,,0.9311523409207656,0.38334122139761,0.0,0.0,44.41867893967951,13.126780619137703,0.0,0.0,0.9046574122134319,0.2673478741168575,0.0,0.0,0.9758064516129032,0.9641935483870968,0.96,0.96,43.399037554694544,12.732977200563571,0.0,0.0,56.13201475525811,0.14146829628570842,5.9782592696997944e-05,64.04988026806116,46.61946169820708,2,1,41762.21897791203,211.9384943839358,31,0.31184452641810056
1939.08,313.784004150202,0.7639032258064516,1939.0,8.0,1938.0,11.0,2.1166522704744906,0.006848415253324748,39.0,7.0,5.0,4.0,60.0,115.0,0.36761244615339816,198.784004150202,198.784004150202,,1.0,198.784004150202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,249.78400415020198,990.0,964.9717523503812,25.028247649618837,0.1236882584896016,0.010507001505844835,989.8658047400046,0.28164110134211257,0.0,0.0,0.0,24.612411288281287,0.0,0.0,0.0,,0.9340381235316586,0.0,0.0,0.0,44.815006262631975,0.0,0.0,0.0,0.9127292517847654,0.0,0.0,0.0,0.9778954309109258,0.96,0.96,0.96,43.836899248042876,0.0,0.0,0.0,43.836899248042876,0.1394339684847308,6.1239953420334e-05,49.28486548033445,36.33164494483163,1,1,32614.653040543897,166.32227399922658,31,0.24353832915579374
1939.09,253.61676848369527,0.8663333333333334,1939.0,9.0,1938.0,12.0,1.5042646590040145,0.005902459947809123,38.0,6.0,4.0,3.0,58.0,109.0,0.4332208690084688,144.61676848369527,144.61676848369527,,1.0,144.61676848369527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,192.61676848369527,990.0,964.707220851357,25.292779148643,0.10351187278860215,0.0044616768483694775,989.892026450363,0.15255834580007333,0.0,0.0,0.0,25.032247253205963,0.0,0.0,0.0,,0.9142766535404311,0.0,0.0,0.0,32.49369091146877,0.0,0.0,0.0,0.6617859656103618,0.0,0.0,0.0,0.9709965562142606,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.56032015714235,0.0,0.0,0.0,31.56032015714235,0.12363706863359204,6.0535667937257576e-05,42.17476718414903,25.505206308461847,1,1,22723.43051314249,118.19433422910612,30,0.17533511198412416
1939.1,232.66476739088446,0.9029354838709678,1939.0,10.0,1939.0,1.0,2.195840581273408,0.009332226266517597,37.0,5.0,3.0,2.0,50.0,97.0,0.4184396860796172,135.6647673908845,135.6647673908845,,1.0,135.6647673908845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,180.66476739088446,990.0,964.5939607790862,25.406039220913826,0.09929355308934447,0.003566476739088403,989.8971399701717,0.13171179337802605,0.0,0.0,0.0,25.171467397707385,0.0,0.0,0.0,,0.9104974949463187,0.0,0.0,0.0,30.500473662692986,0.0,0.0,0.0,0.6211909096271484,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.585459452812195,0.0,0.0,0.0,29.585459452812195,0.12680339100736387,6.055921599774326e-05,36.00832891296583,25.53664775405884,1,1,22011.581832892272,117.75310038088368,31,0.1643636636267344
1939.11,312.96660430230435,0.7741,1939.0,11.0,1939.0,2.0,5.296866846148608,0.015460080726452916,40.0,6.0,4.0,3.0,53.0,106.0,0.3480926763917066,206.96660430230432,206.96660430230432,,1.1666666666666667,181.6941616996566,25.272442602647697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,256.9666043023043,990.0,964.9797362308743,25.020263769125716,0.1262231304933939,0.013358996163049149,989.8604178733436,0.24267167762785571,0.02716387152680016,0.0,0.0,24.638009964841423,4.034254358470248,0.0,0.0,,0.9272282614977089,0.15285828510188632,0.0,0.0,40.72929386982442,5.502114967222298,0.0,0.0,0.8295171867581347,0.11205936796786758,0.0,0.0,0.9732013178037509,0.9616666666666666,0.9599999999999999,0.9599999999999999,39.669481884584066,5.337051518205629,0.0,0.0,45.0065334027897,0.14203058250733716,6.056346756591691e-05,66.34529267832635,34.545551562877826,2,1,32404.704050008582,158.1051871975735,30,0.250036296682165
1939.12,546.0992559878702,0.5249677419354839,1939.0,12.0,1939.0,3.0,9.108615681590372,0.016211855960435676,42.0,7.0,5.0,3.0,61.0,118.0,0.22065586788091587,428.0992559878702,428.0992559878702,,2.096774193548387,204.77828504253725,204.77828504253725,18.542685902795665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,482.0992559878702,990.0,966.0498046796986,23.950195320301464,0.2106859077396023,0.05796839595335815,989.7313456963069,0.3041087565439943,0.3041087565439943,0.025148907102811823,0.0,23.37743226006451,23.37743226006451,2.195325514258573,0.0,,0.9333561727507345,0.9333561727507345,0.09003248359111309,0.0,43.75394596050861,43.75394596050861,3.8376522302313942,0.0,0.8911190623321508,0.8911190623321508,0.07815992322263529,0.0,0.9757067789277286,0.9757067789277286,0.9610984958140038,0.96,42.71659474319273,42.71659474319273,3.7277887891700554,0.0,89.16097827555551,0.16261868825434134,5.7987572703807154e-05,117.44542281392567,64.14638295741146,3,2,66335.7678370133,304.4698189706656,31,0.49533876819753064
