MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1940.01,829.7402681706287,0.38761290322580644,1940.0,1.0,1939.0,4.0,9.252306179647121,0.010838455728663971,46.0,7.0,6.0,4.0,76.0,139.0,0.1697510364670604,690.7402681706287,690.7402681706287,,3.129032258064516,221.19885458605964,221.19885458605964,221.19885458605964,27.143704412449743,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,749.7402681706287,990.0,967.2189610726824,22.78103892731752,0.3629745010281792,0.14632710390210954,989.4906983950698,0.3509147922909062,0.3509147922909062,0.3509147922909062,0.04040617888321671,21.920822530096313,21.920822530096313,21.920822530096313,2.730664030427338,,0.9364029035558619,0.9364029035558619,0.9364029035558619,0.12056620819508744,44.44971544760251,44.44971544760251,44.44971544760251,5.263733482179108,0.9052895203177699,0.9052895203177699,0.9052895203177699,0.10720434790588816,0.9761008635407359,0.9761008635407359,0.9761008635407359,0.9616881767260727,43.40260834810588,43.40260834810588,43.40260834810588,5.122082648606003,135.32990769292363,0.16304583916027704,5.45754557506818e-05,160.23870856585782,113.49082809403484,4,3,100685.45132353519,566.8654488603318,31,0.7518328205162425
1940.02,1111.4874285194921,0.30024137931034484,1940.0,2.0,1939.0,5.0,12.133952348750414,0.010336368173959281,49.0,8.0,7.0,5.0,93.0,162.0,0.14642812080228845,949.4874285194919,945.7434574985925,,4.0,236.43586437464813,236.43586437464813,236.43586437464813,236.43586437464813,3.7439710208995214,1.1324356791609662,0.1848874578221986,0.16177652559442374,0.11555466113887411,2.1493166971830586,50.13243567916097,8.1848874578222,7.161776525594424,5.115554661138874,95.14931669718305,1011.22255716117,990.0,968.2500094408691,21.749990559130953,0.591014627973462,0.31215431666474025,989.0968310553618,0.39753078333896796,0.39753078333896796,0.39753078333896796,0.39753078333896796,20.44929083115379,20.44929083115379,20.44929083115379,20.44929083115379,,0.937695427872399,0.937695427872399,0.937695427872399,0.937695427872399,44.393820515534884,44.393820515534884,44.393820515534884,44.393820515534884,0.9041511306626249,0.9041511306626249,0.9041511306626249,0.9041511306626249,0.9783570184073311,0.9783570184073311,0.9783570184073311,0.9783570184073311,43.43752310007616,43.43752310007616,43.43752310007616,43.43752310007616,173.75009240030465,0.1565100539520335,5.110314852054015e-05,192.03099686245943,155.7380333062586,4,4,120930.06431061204,827.4775076349576,29,0.9652782911128036
1940.03,3101.1128164209113,0.10319354838709677,1940.0,3.0,1939.0,6.0,121.72709101173487,0.04127461748700497,52.54838709677419,9.709677419354838,10.064516129032258,10.419354838709678,120.12903225806451,202.8709677419355,0.07337654266696475,2898.241848678975,1100.0,,4.0,275.0,275.0,275.0,275.0,1798.2418486789757,45.8477609187402,8.031287226022721,13.908318943462984,54.43047701079064,1676.024004579959,98.3961480155144,17.74096464537756,23.972835072495243,64.84983184950032,1796.1530368380236,1240.1099477333871,990.0007457815622,973.5097557078923,16.490990073669842,0.919907190175546,0.48,988.6008385913866,0.5349,0.5349,0.5349,0.5349,14.55618288349432,14.55618288349432,14.55618288349432,14.55618288349432,,0.8872011724764967,0.8872011724764967,0.8872011724764967,0.8872011724764967,35.167946715147984,35.167946715147984,35.167946715147984,35.167946715147984,0.7162514605936453,0.7162514605936453,0.7162514605936453,0.7162514605936453,0.97174247397457,0.97174247397457,0.97174247397457,0.97174247397457,34.20727710145371,34.20727710145371,34.20727710145371,34.20727710145371,136.82910840581485,0.05609840881374373,3.455280515298355e-05,188.50130423299836,80.75299095158033,4,4,101800.85665392625,1200.5781363808978,31,0.7601617133656381
1940.04,4457.523644015198,0.028866666666666665,1940.0,4.0,1939.0,7.0,63.59406696265019,0.014665184335303224,70.0,14.0,18.0,25.0,168.0,295.0,0.06723739065585323,4162.523644015198,1100.0,,4.0,275.0,275.0,275.0,275.0,3062.5236440151984,30.0,4.0,7.0,55.0,2966.5236440151984,100.0,18.0,25.0,80.0,3134.5236440151984,1243.0,990.0046868913228,976.4877043057975,13.51698258552517,0.9245386160514208,0.4799999999999999,988.6001482752712,0.5349,0.5349,0.5349,0.5349,11.577543969473773,11.577543969473773,11.577543969473773,11.577543969473773,,0.820039816911648,0.820039816911648,0.820039816911648,0.820039816911648,25.757015243119476,25.757015243119476,25.757015243119476,25.757015243119476,0.5245827951755494,0.5245827951755494,0.5245827951755494,0.5245827951755494,0.9674487620960919,0.9674487620960919,0.9674487620960919,0.9674487620960919,24.93045390662218,24.93045390662218,24.93045390662218,24.93045390662218,99.7218156264887,0.023181077392560277,2.5182276673355735e-05,125.64981964958255,77.43915730367699,4,4,71799.70725107187,3201.366435549196,30,0.5540100868138261
1940.05,2675.410495654543,0.1152258064516129,1940.0,5.0,1939.0,8.0,47.35225391829687,0.017815494804313114,65.0,14.0,17.0,23.0,202.0,321.0,0.12358019622206787,2354.410495654543,1100.0,,4.0,275.0,275.0,275.0,275.0,1254.410495654543,35.0,3.9999999999999996,8.0,54.91332907011261,1152.4971665844303,100.0,18.0,25.0,77.91332907011261,1354.4971665844303,1243.0,990.0,972.7195757144449,17.28042428555507,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.339234873036792,15.339234873036792,15.339234873036792,15.339234873036792,,0.9152615286858773,0.9152615286858773,0.9152615286858773,0.9152615286858773,37.89536583063524,37.89536583063524,37.89536583063524,37.89536583063524,0.771799711418233,0.771799711418233,0.771799711418233,0.771799711418233,0.9715164432487486,0.9715164432487486,0.9715164432487486,0.9715164432487486,36.821581132417634,36.821581132417634,36.821581132417634,36.821581132417634,147.28632452967054,0.057519402333742996,3.719351629537135e-05,165.09177411311418,126.37230405485518,4,4,109581.0254500749,1707.446564081993,31,0.8182573584981698
1940.06,1435.6317708876302,0.24786666666666665,1940.0,6.0,1939.0,9.0,34.632301881567855,0.024507916669702354,62.0,12.0,14.0,16.0,153.0,257.0,0.18725444681059125,1178.6317708876302,1009.7925960395419,,3.8333333333333335,263.36088697435036,263.36088697435036,263.36088697435036,219.70993511649084,168.83917484808833,16.674427306324763,2.77569560767576,4.57164487562172,10.511388317390713,134.30601874107538,78.67442730632476,14.775695607675761,18.57164487562172,26.51138831739071,287.3060187410754,1121.8143638291642,990.0,969.2839531789349,20.716046821065124,0.7557772109785194,0.38968693678544,988.8545358522359,0.4931762137798848,0.4931762137798848,0.4931762137798848,0.4120939032357229,19.077406459521296,19.077406459521296,19.077406459521296,15.603987717742022,,0.9358984783614736,0.9358984783614736,0.9358984783614736,0.7789933275821279,45.974281154018485,45.974281154018485,45.974281154018485,37.58013445943416,0.9363397383710484,0.9363397383710484,0.9363397383710484,0.7653795205587406,0.9789690284185097,0.9789690284185097,0.9789690284185097,0.9756356950851763,45.01187822467598,45.01187822467598,45.01187822467598,36.78561446398335,171.8212491380113,0.12399495297439185,4.7625942888090554e-05,189.2986533894244,140.15487943606115,4,3,123711.29937936814,732.4775076349576,30,0.9545624952111739
1940.07,690.3454889311267,0.44825806451612904,1940.0,7.0,1939.0,10.0,15.04704112464752,0.021135119597390842,58.0,11.0,11.0,11.0,136.0,227.0,0.3396272283076354,463.3454889311268,463.3454889311268,,2.2580645161290325,203.74660510955587,203.74660510955587,55.85227871201503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,543.3454889311267,990.0,966.653911234717,23.346088765282882,0.2429862639404624,0.06923304808837807,989.6877806879711,0.30091568172997085,0.30091568172997085,0.08616563428903844,0.0,22.732953771524045,22.732953771524045,5.623981802638175,0.0,,0.9325448281006372,0.9325448281006372,0.24147083069532135,0.0,42.2620803814333,42.2620803814333,11.157970514795958,0.0,0.8607348346524092,0.8607348346524092,0.22724990865164882,0.0,0.9756872288680724,0.9756872288680724,0.9642643111191719,0.96,41.261298255437666,41.261298255437666,10.899561527868594,0.0,93.42215803874392,0.13368722682277287,5.633266805748408e-05,142.8439672283417,61.06308496510087,3,2,69506.08558082549,296.0192327708844,31,0.5190119891041329
1940.08,431.0876573491736,0.6200645161290324,1940.0,8.0,1939.0,11.0,5.247433288003985,0.01215369212407868,54.0,9.0,8.0,6.0,107.0,184.0,0.4315147858003359,247.08765734917358,247.08765734917358,,1.2903225806451613,203.03062564150397,44.057031707669644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,318.0876573491736,990.0,965.5366294393631,24.463370560637,0.14779476636104485,0.01966798343015244,989.8325372502088,0.3039135092025463,0.04751799489650614,0.0,0.0,23.991994301643256,6.922495823668186,0.0,0.0,,0.9325796568438349,0.26616208846173983,0.0,0.0,44.63669256858757,9.444282025999891,0.0,0.0,0.9090976083215391,0.19234790276985522,0.0,0.0,0.9760760612631153,0.9629032258064515,0.96,0.96,43.60800616187091,9.160953565219895,0.0,0.0,52.7689597270908,0.1216160547928766,5.949643624960757e-05,70.38046718902511,38.01823339090468,2,1,39260.106036955556,176.34880084276085,31,0.29316088737272666
1940.09,298.5993921175489,0.7903666666666667,1940.0,9.0,1939.0,12.0,3.7029470021264577,0.012426362836358968,46.0,7.0,6.0,4.0,75.0,138.0,0.4668687577598781,160.59939211754894,160.59939211754894,,1.0,160.59939211754894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,219.59939211754894,990.0,964.9067082917419,25.09329170825817,0.11303500658419831,0.00613367529373413,989.880831318122,0.1888983453321388,0.0,0.0,0.0,24.785224681048085,0.0,0.0,0.0,,0.9200046531897282,0.0,0.0,0.0,35.93806372642113,0.0,0.0,0.0,0.7319361247743611,0.0,0.0,0.0,0.9725514307914298,0.9599999999999999,0.9599999999999999,0.9599999999999999,34.974323825848614,0.0,0.0,0.0,34.974323825848614,0.11601485111918551,6.040697905746555e-05,46.65089521555433,25.50262378280588,1,1,25181.513154611,118.68278898827032,30,0.19430179903249228
1940.1,276.67301208677344,0.8278064516129032,1940.0,10.0,1940.0,1.0,2.0179090097062633,0.0071467785598550776,41.0,6.0,4.0,3.0,56.0,110.0,0.39935252562581136,166.67301208677344,166.67301208677344,,1.0,166.67301208677344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,217.67301208677344,990.0,964.8083952751645,25.19160472483564,0.1123550956769435,0.0066848712417082136,989.8809600330815,0.19911137083946426,0.0,0.0,0.0,24.873453387077546,0.0,0.0,0.0,,0.9233941895653086,0.0,0.0,0.0,37.549078570689744,0.0,0.0,0.0,0.7647470177329887,0.0,0.0,0.0,0.9724161002535866,0.96,0.96,0.96,36.52951964810098,0.0,0.0,0.0,36.52951964810098,0.1315906832647746,6.0841162447257105e-05,44.659750057961205,31.968680338796304,1,1,27177.962618187124,146.68278898827032,31,0.2029417758227832
1940.11,328.31216744033776,0.7417666666666667,1940.0,11.0,1940.0,2.0,0.8835157207712806,0.00269610803504008,40.0,6.0,4.0,3.0,53.0,106.0,0.3230340566768871,222.31216744033782,222.31216744033782,,1.0,222.31216744033782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,272.3121674403378,990.0,965.0415608372017,24.95843916279833,0.13163917570402092,0.014462433488067496,989.8538983908079,0.35002900322510094,0.0,0.0,0.0,24.462308550381138,0.0,0.0,0.0,,0.9404164151110996,0.0,0.0,0.0,50.154005178462484,0.0,0.0,0.0,1.021466500579684,0.0,0.0,0.0,0.98,0.9599999999999999,0.9599999999999999,0.9599999999999999,49.15092507489323,0.0,0.0,0.0,49.15092507489323,0.14967292914798092,6.141547492719452e-05,51.29419662759671,45.575452500051234,1,1,35388.66605392312,205.8155700798613,30,0.2730606948605179
1940.12,407.15272755420875,0.6450645161290323,1940.0,12.0,1940.0,3.0,5.9557650908020365,0.014043794442479756,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,108.51612903225806,0.2714418933654966,298.6365985219507,298.6365985219507,,1.6774193548387097,187.68466181343297,110.95193670851769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,347.8946630380797,990.0,965.4243382934703,24.575661706529633,0.15831458348546187,0.02972731970439009,989.81195809681,0.2595658305088875,0.13010879942406553,0.0,0.0,24.128053972830898,16.301212223691678,0.0,0.0,,0.9285440821019739,0.6242974359335101,0.0,0.0,41.34228527998529,24.12376117172682,0.0,0.0,0.8420017368632442,0.4913189648009535,0.0,0.0,0.9735610364639133,0.9671094235606875,0.96,0.96,40.28773930225643,23.41358567616314,0.0,0.0,63.70132497841958,0.15567443991553664,5.9422456713978195e-05,79.21506235038204,48.60347646898159,2,1,47393.785783944164,220.3210417029997,31,0.35389624988010876
1941.01,709.616465580774,0.4448064516129032,1941.0,1.0,1940.0,4.0,17.68509123566135,0.02419944707594138,41.0,6.0,4.0,3.0,66.0,120.0,0.17940665397221092,589.616465580774,589.616465580774,,2.5806451612903225,227.9480781160477,227.9480781160477,105.6986026497283,28.021706698950407,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,640.616465580774,990.0,966.7255794133105,23.274420586689416,0.30328678220495947,0.11511823006969342,989.5815949877253,0.372589867102154,0.372589867102154,0.17690719930454157,0.04309725229634535,22.483425707312612,22.483425707312612,9.746225121673188,2.7194214479944927,,0.9383887409207222,0.9383887409207222,0.4239034009310127,0.12073985522278737,47.07332016215708,47.07332016215708,20.982378353973473,5.418328818601263,0.9587234248911828,0.9587234248911828,0.42733968134365524,0.11035292909574873,0.9780130965859525,0.9780130965859525,0.9680737202718249,0.9620030348450587,46.05045892673048,46.05045892673048,20.523213200860106,5.285998847736555,117.9101299020576,0.1657159411249225,5.620697075721727e-05,170.19946987340785,76.84997594563201,4,2,87725.13664713086,366.0250263913084,31,0.6550562772336533
1941.02,1219.827742759982,0.28132142857142856,1941.0,2.0,1940.0,5.0,24.587101414218264,0.019554634969068146,49.0,8.0,7.0,5.0,93.0,162.0,0.13605444028668762,1057.8277427599817,989.8146240140466,,4.0,247.45365600351164,247.45365600351164,247.45365600351164,247.45365600351164,68.01311874593515,15.247476209085077,2.7729823172914867,2.938838464330531,2.099170331664665,44.95465142356339,64.24747620908508,10.772982317291488,9.93883846433053,7.099170331664665,137.95465142356338,1074.7739210047537,990.0,968.5930003316835,21.4069996683165,0.6858162536969512,0.3640223876425365,988.9501613586606,0.4382877583225354,0.4382877583225354,0.4382877583225354,0.4382877583225354,19.918873268654472,19.918873268654472,19.918873268654472,19.918873268654472,,0.936692719190372,0.936692719190372,0.936692719190372,0.936692719190372,45.05330806348177,45.05330806348177,45.05330806348177,45.05330806348177,0.9175826489507488,0.9175826489507488,0.9175826489507488,0.9175826489507488,0.9779532100168701,0.9779532100168701,0.9779532100168701,0.9779532100168701,44.06878887394736,44.06878887394736,44.06878887394736,44.06878887394736,176.27515549578945,0.1467280420391395,4.9700236427075354e-05,192.03099686245943,155.7380333062586,4,4,118456.90449317051,827.4775076349576,28,0.9793064194210526
1941.03,2294.615664165959,0.15183870967741936,1941.0,3.0,1940.0,6.0,56.335415090472615,0.02301953397242385,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.09556164296151118,2093.5511480369264,1100.0,,4.0,275.0,275.0,275.0,275.0,993.5511480369266,47.774193548387096,8.35483870967742,15.03225806451613,43.50909978309849,878.8807579312476,100.0,18.0,25.0,53.79942236374365,997.8162418022152,1243.0,990.0,971.719435343679,18.280564656320937,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.33937524380266,16.33937524380266,16.33937524380266,16.33937524380266,,0.9222068964197657,0.9222068964197657,0.9222068964197657,0.9222068964197657,40.68917685186978,40.68917685186978,40.68917685186978,40.68917685186978,0.8287001395492826,0.8287001395492826,0.8287001395492826,0.8287001395492826,0.9750835573999694,0.9750835573999694,0.9750835573999694,0.9750835573999694,39.692531126214334,39.692531126214334,39.692531126214334,39.692531126214334,158.77012450485734,0.07558692988430012,4.0093465784054885e-05,178.33064269056587,129.12544939112027,4,4,118124.97263161384,1420.7232892169968,31,0.8820562472492073
1941.04,2759.5532353828667,0.10563333333333333,1941.0,4.0,1940.0,7.0,35.99385358812008,0.013174176302598954,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.0880373744889639,2516.5532353828667,1100.0,,4.0,275.0,275.0,275.0,275.0,1416.553235382867,40.66666666666666,4.666666666666667,9.666666666666666,59.0,1302.553235382867,100.0,18.0,25.0,80.0,1436.553235382867,1243.0,990.0,972.926463921393,17.073536078606978,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.132346666088699,15.132346666088699,15.132346666088699,15.132346666088699,,0.9141910806521114,0.9141910806521114,0.9141910806521114,0.9141910806521114,37.32632999703124,37.32632999703124,37.32632999703124,37.32632999703124,0.760210386904913,0.760210386904913,0.760210386904913,0.760210386904913,0.9704507503266487,0.9704507503266487,0.9704507503266487,0.9704507503266487,36.2246291536469,36.2246291536469,36.2246291536469,36.2246291536469,144.8985166145876,0.053573306997551653,3.6590534498633234e-05,158.19901514661703,129.12544939112027,4,4,104326.93196250308,2059.101843596241,30,0.8049917589699311
1941.05,1677.9908616803025,0.21261290322580645,1941.0,5.0,1940.0,8.0,34.727108373880775,0.02091361056469412,49.58064516129032,10.96774193548387,10.96774193548387,12.258064516129032,135.32258064516128,219.09677419354838,0.13162204487849666,1458.894087486754,1093.5756067058514,,4.0,273.39390167646286,273.39390167646286,273.39390167646286,273.39390167646286,365.31848078090263,37.566798683265915,5.365573765115975,9.854897022166709,21.102305564195643,291.4289057461584,87.14744384455624,16.333315700599847,20.822638957650582,33.36037008032467,426.7514863913197,1217.879005208658,990.0,970.0403242856222,19.959675714377763,0.883148060988446,0.4716482887176068,988.6452036502939,0.5288607904010337,0.5288607904010337,0.5288607904010337,0.5288607904010337,18.07601857427069,18.07601857427069,18.07601857427069,18.07601857427069,,0.9333337288799314,0.9333337288799314,0.9333337288799314,0.9333337288799314,45.2177526558723,45.2177526558723,45.2177526558723,45.2177526558723,0.9209318259851792,0.9209318259851792,0.9209318259851792,0.9209318259851792,0.9786670805753103,0.9786670805753103,0.9786670805753103,0.9786670805753103,44.25758074130075,44.25758074130075,44.25758074130075,44.25758074130075,177.030322965203,0.11020269521354735,4.499550994336863e-05,192.05779738299407,159.4261835315652,4,4,131710.56028611102,1007.561484005937,31,0.9835017942511277
1941.06,814.9020977529107,0.40166666666666667,1941.0,6.0,1940.0,9.0,21.61877201824467,0.026351755542518115,45.0,10.0,9.0,9.0,88.0,161.0,0.21041626137071567,653.9020977529108,653.9020977529108,,2.8666666666666667,227.01207948658785,227.01207948658785,137.52502818291276,62.35291059682221,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,717.9020977529107,990.0,967.1345304790342,22.865469520965757,0.3597707282326082,0.14997311509157898,989.4902561566759,0.3683738471238118,0.3683738471238118,0.22528180689527974,0.10352976628477499,21.98735183051776,21.98735183051776,12.773303590194582,5.4756436164156295,,0.9378017314035109,0.9378017314035109,0.5624063131577943,0.2500536382802638,45.806327118254075,45.806327118254075,26.851425851660416,11.763013434550718,0.9329190859114881,0.9329190859114881,0.5468722169380941,0.23957257504176613,0.978138303979381,0.978138303979381,0.9705788453280143,0.964851595209537,44.81460186584807,44.81460186584807,26.257447285608784,11.50776082328087,127.39441184058579,0.15568964847432845,5.494011293146753e-05,184.61821941217647,81.37119279509709,4,2,91723.97652522178,389.9983234585969,30,0.7077467324476989
1941.07,449.4890927869142,0.6022580645161291,1941.0,7.0,1940.0,10.0,5.609082665093403,0.012334987811128278,42.0,9.0,8.0,6.0,70.0,135.0,0.3039168805304434,314.4890927869142,314.4890927869142,,1.7741935483870968,186.23926274549075,128.24983004142348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,373.4890927869142,990.0,965.6216003609302,24.37839963906975,0.1673476518577637,0.0328978185573828,989.7997545295848,0.25852366936311966,0.15299818556447564,0.0,0.0,23.9196304992915,18.498910186795268,0.0,0.0,,0.9272690902137678,0.7137504418970309,0.0,0.0,40.60044138960289,27.6927126243931,0.0,0.0,0.8268928999919122,0.5640063670955825,0.0,0.0,0.9736066719828883,0.9690905429506302,0.96,0.96,39.569706745305126,26.920132555399526,0.0,0.0,66.48983930070466,0.14733389444975178,5.882637710354597e-05,86.8524496833281,53.03276380421931,2,1,49468.44043972426,242.11676084070143,31,0.3693879961150259
1941.08,319.4635243521011,0.7566129032258064,1941.0,8.0,1940.0,11.0,3.33394591560742,0.01042292456420905,39.0,7.0,5.0,4.0,60.0,115.0,0.36260416475213814,204.46352435210108,204.46352435210108,,1.0,204.46352435210108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,255.46352435210108,990.0,965.0010612169228,24.998938783077204,0.12569272735488077,0.011757872533805726,989.8625494001112,0.3010391486809464,0.0,0.0,0.0,24.560449034507574,0.0,0.0,0.0,,0.9349450316390425,0.0,0.0,0.0,46.031485102582145,0.0,0.0,0.0,0.9375047882399623,0.0,0.0,0.0,0.9777129456209196,0.96,0.96,0.96,45.02375199309904,0.0,0.0,0.0,45.02375199309904,0.14034281691815848,6.115610785143532e-05,56.52547370707427,34.64141067524919,1,1,33497.67148286569,158.7644374568714,31,0.25013195551721695
1941.09,259.6951826803094,0.8569333333333334,1941.0,9.0,1940.0,12.0,1.6364463530711058,0.0066561728766702,38.0,6.0,4.0,3.0,58.0,109.0,0.42269062789199496,150.69518268030944,150.69518268030944,,1.0,150.69518268030944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,198.69518268030944,990.0,964.7324063329016,25.26759366709839,0.10565714410226776,0.005069518268030896,989.8892733376298,0.16480288668022305,0.0,0.0,0.0,24.99206411804786,0.0,0.0,0.0,,0.916386357545672,0.0,0.0,0.0,33.883008049080885,0.0,0.0,0.0,0.6900816303275129,0.0,0.0,0.0,0.9710475305158507,0.9599999999999999,0.9599999999999999,0.9599999999999999,32.91102301688982,0.0,0.0,0.0,32.91102301688982,0.12602942745385864,6.05809281663518e-05,40.34091076937303,22.810030267532163,1,1,23695.93657216067,106.67104686473824,30,0.182839016760499
1941.1,204.695143680892,0.9457096774193549,1941.0,10.0,1941.0,1.0,1.7451287988298652,0.00840749857139622,35.064516129032256,4.67741935483871,3.0,2.0,44.516129032258064,89.25806451612904,0.43587503391959687,115.43707916476296,115.43707916476296,,1.0,115.43707916476296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.064516129032256,4.67741935483871,3.0,2.0,44.516129032258064,158.1790146486339,990.0,964.4281708620853,25.571829137914666,0.09135759661525632,0.0015437079164762582,989.9070986954683,0.095126067511133,0.0,0.0,0.0,25.3756662818183,0.0,0.0,0.0,,0.8979508174751775,0.0,0.0,0.0,25.816198779334087,0.0,0.0,0.0,0.525788162511896,0.0,0.0,0.0,0.9689967456748868,0.96,0.96,0.96,25.018409730085832,0.0,0.0,0.0,25.018409730085832,0.12226017957899477,6.014917223015153e-05,29.312932541337783,22.304365644687,1,1,18613.696839183856,104.17011281861927,31,0.1389911651671435
1941.11,238.88937619390023,0.8935666666666667,1941.0,11.0,1941.0,2.0,2.937434300083427,0.012007136702843433,36.0,5.0,3.0,2.0,47.0,93.0,0.390997811046243,145.88937619390023,145.88937619390023,,1.0,145.88937619390023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,189.88937619390023,990.0,964.6272495404969,25.37275045950309,0.1025492421996514,0.004588937619389987,989.892861820181,0.15243991411332838,0.0,0.0,0.0,25.113172365570726,0.0,0.0,0.0,,0.9153675658299723,0.0,0.0,0.0,32.89590121245297,0.0,0.0,0.0,0.6699776214348873,0.0,0.0,0.0,0.9700025280661326,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.90912357265824,0.0,0.0,0.0,31.90912357265824,0.1331831516692796,6.074216656339519e-05,38.14070315907541,28.206698301438674,1,1,22974.568972313933,129.2828362851385,30,0.17727290873699023
1941.12,337.6470555723893,0.7356129032258064,1941.0,12.0,1941.0,3.0,6.4084589987871805,0.01765905631240678,31.0,5.0,3.0,2.0,36.0,77.0,0.23312404725436958,260.64705557238926,260.64705557238926,,1.2258064516129032,221.68486364144408,38.96219193094519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,299.64705557238926,990.0,965.0899869260388,24.910013073961164,0.14128650054663783,0.022227479602281244,989.8364860198511,0.35634325564681807,0.04794631774200954,0.0,0.0,24.390155838165438,5.437608934295119,0.0,0.0,,0.9383366695748386,0.208868847436491,0.0,0.0,49.82730634944594,8.50914796386447,0.0,0.0,1.0148127566078604,0.17330240252269796,0.0,0.0,0.9779072501777271,0.9625839020692031,0.96,0.96,48.752138992314755,8.267279072160964,0.0,0.0,57.019418064475715,0.16821361497945614,6.0972316585990304e-05,81.15500774575737,42.15465045326579,2,1,42422.44703996993,189.7860427135005,31,0.31677454480264283
1942.01,477.301183183888,0.5724193548387098,1942.0,1.0,1941.0,4.0,5.182997095779525,0.01101213354726433,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,84.61290322580645,0.1795377756656905,392.6882799580815,392.6882799580815,,2.0,196.34413997904076,196.34413997904076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,433.91408640969445,990.0,965.7478553243275,24.25214467567254,0.1887221216428873,0.04853765599161627,989.7627402223656,0.2763453158650417,0.2763453158650417,0.0,0.0,23.738539582173008,23.738539582173008,0.0,0.0,,0.9321996781150855,0.9321996781150855,0.0,0.0,42.58770525302175,42.58770525302175,0.0,0.0,0.8673667057641904,0.8673667057641904,0.0,0.0,0.9748994757942678,0.9748994757942678,0.96,0.96,41.53756340529518,41.53756340529518,0.0,0.0,83.07512681059035,0.17357431221158526,5.876524029706998e-05,100.06824513715448,69.67484776274667,2,2,61807.89434707922,329.28892993659525,31,0.46152848228105753
1942.02,666.996441929878,0.45421428571428574,1942.0,2.0,1941.0,5.0,9.626661665529769,0.0141368046092375,31.0,6.0,4.0,3.0,41.0,85.0,0.12926774724085713,581.996441929878,581.996441929878,,2.607142857142857,226.51376160752685,226.51376160752685,128.9689187148243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,622.996441929878,990.0,966.5635213567817,23.436478643218347,0.2805639637650576,0.10155770904343098,989.6178783271915,0.3666149264389456,0.3666149264389456,0.19488491429106006,0.0,22.68774204397091,22.68774204397091,13.63444409767196,0.0,,0.938808486021765,0.938808486021765,0.5681385894047479,0.0,47.35411598203074,47.35411598203074,26.560322008638828,0.0,0.9644422806930903,0.9644422806930903,0.5409434217645382,0.0,0.9782494972340604,0.9782494972340604,0.9703923543769176,0.96,46.335742079427064,46.335742079427064,25.957823985502987,0.0,118.62930814435711,0.17787246855433136,5.676313131193272e-05,145.1729174658981,98.07493404518694,3,2,79718.89507300798,465.9983234585969,28,0.6590517119130951
1942.03,974.7857819111111,0.339258064516129,1942.0,3.0,1941.0,6.0,10.000065627569652,0.010285738849194929,41.0,8.0,7.0,6.0,67.0,129.0,0.1335307494360574,845.7857819111111,845.7857819111111,,3.5483870967741935,239.9858753945192,239.9858753945192,239.9858753945192,125.82815572755348,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,901.7857819111111,990.0,967.7750643670507,22.22493563294925,0.4819549668037367,0.23285486596656133,989.2851901672296,0.40956694436561586,0.40956694436561586,0.40956694436561586,0.20480448109668656,21.100558855813333,21.100558855813333,21.100558855813333,11.379909837283162,,0.9394499393872038,0.9394499393872038,0.9394499393872038,0.5141108733227391,46.671612250796635,46.671612250796635,46.671612250796635,23.991646044385416,0.9505420010345547,0.9505420010345547,0.9505420010345547,0.4886282290098863,0.9788799037507302,0.9788799037507302,0.9788799037507302,0.9698476456862141,45.69144753441599,45.69144753441599,45.69144753441599,23.465080652132993,160.53942325538094,0.1648344852164036,5.286227545171991e-05,182.9097144157714,136.88012629363865,4,3,119441.33090200344,690.2739407352476,31,0.8918856847521165
1942.04,1833.1231434813976,0.197,1942.0,4.0,1941.0,7.0,38.439409928587146,0.023059330629976515,45.0,11.0,10.0,10.0,72.0,148.0,0.08507285245214624,1685.1231434813976,1089.0692449293863,,4.0,272.2673112323466,272.2673112323466,272.2673112323466,272.2673112323466,596.0538985520113,44.51123591524024,5.797475529066546,12.021015388571906,40.273912064325096,493.45025965480755,89.51123591524023,16.797475529066546,22.021015388571907,50.273912064325096,565.4502596548076,1217.3989717622649,990.0,970.5065704937714,19.49342950622862,0.8846097757108832,0.4660521107124455,988.6493381135766,0.5247104705795782,0.5247104705795782,0.5247104705795782,0.5247104705795782,17.618057149225745,17.618057149225745,17.618057149225745,17.618057149225745,,0.9310368874977493,0.9310368874977493,0.9310368874977493,0.9310368874977493,43.74860176888959,43.74860176888959,43.74860176888959,43.74860176888959,0.8910102193256537,0.8910102193256537,0.8910102193256537,0.8910102193256537,0.9770054979417258,0.9770054979417258,0.9770054979417258,0.9770054979417258,42.7488369286058,42.7488369286058,42.7488369286058,42.7488369286058,170.9953477144232,0.09972777444079578,4.3682164714460156e-05,193.41679604424735,160.6463757322684,4,4,123116.65035438469,984.2744617454024,30,0.9499741539690176
1942.05,1558.2361636829635,0.22893548387096774,1942.0,5.0,1941.0,8.0,32.94974251864493,0.02189694097526672,47.0,10.0,10.0,10.0,115.0,192.0,0.12830223424100134,1366.2361636829635,1063.8673835378127,,4.0,265.96684588445316,265.96684588445316,265.96684588445316,265.96684588445316,302.3687801451507,36.063048860085495,5.6560447778788125,9.550528235830546,15.748373965893268,235.35078430546258,83.06304886008549,15.656044777878813,19.550528235830548,25.74837396589327,350.35078430546264,1182.1370054116076,990.0,969.6743961172173,20.325603882782723,0.8331861406148607,0.43918490435913465,988.7276289550259,0.5023433648832001,0.5023433648832001,0.5023433648832001,0.5023433648832001,18.55088947292554,18.55088947292554,18.55088947292554,18.55088947292554,,0.9344049920303563,0.9344049920303563,0.9344049920303563,0.9344049920303563,45.06333099528761,45.06333099528761,45.06333099528761,45.06333099528761,0.9177867819814176,0.9177867819814176,0.9177867819814176,0.9177867819814176,0.9790595401412495,0.9790595401412495,0.9790595401412495,0.9790595401412495,44.12206989006489,44.12206989006489,44.12206989006489,44.12206989006489,176.48827956025957,0.11821229635802376,4.6243660405357954e-05,190.23365913966828,163.7132197328586,4,4,131307.27999283312,881.2959927204863,31,0.9804904420014421
1942.06,646.7767698797504,0.48056666666666664,1942.0,6.0,1941.0,9.0,21.10876271846764,0.03029590678043304,43.0,9.666666666666666,8.333333333333334,7.666666666666667,78.33333333333333,147.0,0.2384882971472995,499.77676987975036,499.77676987975036,,2.3666666666666667,207.91628770484766,207.91628770484766,69.41447136244106,14.529723107613954,0.0,0.0,0.0,0.0,0.0,0.0,43.0,9.666666666666666,8.333333333333334,7.666666666666667,78.33333333333333,560.7767698797504,990.0,966.4584507490339,23.541549250966128,0.2604480339334248,0.08614560555968158,989.6534063605069,0.3136121283304242,0.3136121283304242,0.11485237511048489,0.02240579930412122,22.881343483142583,22.881343483142583,6.460225339956467,1.3934602691208577,,0.9335542460583315,0.9335542460583315,0.28144375624219264,0.06237915267475958,43.35826649052983,43.35826649052983,13.737452518935394,2.786768370583169,0.8830604173223997,0.8830604173223997,0.2797851836850385,0.056756993290899574,0.9751292751967744,0.9751292751967744,0.9652159989339658,0.9610090326624232,42.30289159282494,42.30289159282494,13.430615713933625,2.7174972590884123,100.75389615867192,0.1552124278412285,5.672430721804351e-05,164.69852237874656,67.57678855898837,4,2,72542.80523424377,321.0331111664572,30,0.5597438675481773
1942.07,373.45218637070803,0.6848709677419356,1942.0,7.0,1941.0,10.0,3.6894295138925743,0.009769790008609393,40.38709677419355,8.67741935483871,7.354838709677419,5.354838709677419,64.51612903225806,126.29032258064517,0.34319004486227,247.16186379006285,247.16186379006285,,1.3225806451612903,197.99070536956722,49.171158420495644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.38709677419355,8.67741935483871,7.354838709677419,5.354838709677419,64.51612903225806,303.58121862877255,990.0,965.2650246712628,24.734975328737132,0.14267499404785408,0.01951398149032752,989.8378110244619,0.2865247081575212,0.053131743711064536,0.0,0.0,24.28626164504143,7.80187730308836,0.0,0.0,,0.932103574517585,0.2959610371947697,0.0,0.0,44.04171663763669,10.700247652200805,0.0,0.0,0.8969799722532931,0.21792765075765386,0.0,0.0,0.9766439776436484,0.9632258064516129,0.96,0.96,43.04826663718854,10.379240222634781,0.0,0.0,53.42750685982332,0.14218855337675707,6.023188851683352e-05,69.06784098544357,41.86197777897824,2,1,39750.06510370855,190.66079623578744,31,0.29681948255457397
1942.08,281.1072702378988,0.8186774193548387,1942.0,8.0,1941.0,11.0,2.5633991062096393,0.009094104850443596,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,107.90322580645162,0.3860168324620851,173.20404443144716,173.20404443144716,,1.0,173.20404443144716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,222.5911412056407,990.0,964.8266842787772,25.17331572122284,0.11409092656743682,0.0073650547531010704,989.8785440186795,0.21605958883118817,0.0,0.0,0.0,24.835800151071126,0.0,0.0,0.0,,0.92561681730695,0.0,0.0,0.0,39.064326629701974,0.0,0.0,0.0,0.7956074670000401,0.0,0.0,0.0,0.974217074475154,0.96,0.96,0.96,38.07620522609567,0.0,0.0,0.0,38.07620522609567,0.13492163502578486,6.100748537822617e-05,46.100479056385936,28.476354699688475,1,1,28328.69668821518,131.1954239432886,31,0.21153447347830928
1942.09,213.69526710152934,0.9339,1942.0,9.0,1941.0,12.0,1.9238221924378707,0.008963406487432607,31.333333333333332,6.0,4.0,2.3333333333333335,34.666666666666664,78.33333333333333,0.3660566818329746,135.36193376819602,135.36193376819602,,1.0,135.36193376819602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,6.0,4.0,2.3333333333333335,34.666666666666664,176.69526710152934,990.0,964.4939783174825,25.506021682517492,0.09789258055116239,0.0035361933768195534,989.8985712260721,0.13038042851165035,0.0,0.0,0.0,25.274212480077853,0.0,0.0,0.0,,0.9108024227020645,0.0,0.0,0.0,30.562310685716533,0.0,0.0,0.0,0.6224503194646952,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,29.645441365145036,0.0,0.0,0.0,29.645441365145036,0.13883282203599345,6.0827768931657976e-05,33.343897601458444,25.485745685099104,1,1,21344.717782904427,117.2396047272552,30,0.164696896473028
1942.1,195.97417322826456,0.9618709677419354,1942.0,10.0,1942.0,1.0,2.3964912408545507,0.012505062487008264,28.741935483870968,4.0,2.6774193548387095,2.0,28.806451612903224,66.2258064516129,0.33696113848397036,129.74836677665166,129.74836677665166,,1.0,129.74836677665166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.741935483870968,4.0,2.6774193548387095,2.0,28.806451612903224,165.16772161536133,990.0,964.4162162945685,25.583783705431507,0.09382413717882358,0.002974836677665113,989.9032010261435,0.11950121327465761,0.0,0.0,0.0,25.36748351830037,0.0,0.0,0.0,,0.9083824708530386,0.0,0.0,0.0,29.326422551653486,0.0,0.0,0.0,0.597279481703737,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.44662987510388,0.0,0.0,0.0,28.44662987510388,0.14536134548510465,6.089099190877391e-05,31.03991812751813,25.90545221338315,1,1,21164.292627077288,119.1379824381925,31,0.158036832639466
1942.11,231.31864272475948,0.9057666666666667,1942.0,11.0,1942.0,2.0,2.6749481817335634,0.011410022593873926,36.0,5.0,3.0,2.0,47.0,93.0,0.4034291765582278,138.31864272475948,138.31864272475948,,1.0,138.31864272475948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,182.31864272475948,990.0,964.5864343076829,25.413565692317096,0.09987726078354454,0.0038318642724759,989.8962908749439,0.1367635455493223,0.0,0.0,0.0,25.173093021711768,0.0,0.0,0.0,,0.9119992731313359,0.0,0.0,0.0,31.148248568228265,0.0,0.0,0.0,0.6343838812266449,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.213801111181414,0.0,0.0,0.0,30.213801111181414,0.1302952861024474,6.066326373331023e-05,36.34965918819581,25.86411974087843,1,1,21753.93680005062,119.05144921368183,30,0.1678544506176745
1942.12,316.104141273318,0.7687419354838709,1942.0,12.0,1942.0,3.0,6.284040971306627,0.020012765308572947,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.2309049951936492,244.91059288622125,244.91059288622125,,1.4193548387096775,183.2408532943802,61.669739591841044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,281.9751090152535,990.0,964.9951687538683,25.00483124613176,0.1350494752655514,0.019580150663214873,989.8453703740712,0.24892179410036763,0.064273816129445,0.0,0.0,24.60127982610259,10.242068828398391,0.0,0.0,,0.9273130113544744,0.3839114065565971,0.0,0.0,41.10831711533085,13.522073971485053,0.0,0.0,0.8372366011269011,0.2753986552237282,0.0,0.0,0.9738507185879903,0.9641935483870968,0.96,0.96,40.07169895461667,13.116411752340502,0.0,0.0,53.18811070695717,0.1674903477891479,6.0526584082909544e-05,66.84611565039424,38.02014132868609,2,1,39571.95436597613,172.7991800258312,31,0.2954895039275398
1943.01,471.5620991580012,0.5790322580645161,1943.0,1.0,1942.0,4.0,5.445849226663973,0.011642359919062885,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,78.80645161290323,0.16984006058836018,392.755647545098,392.755647545098,,2.0,196.377823772549,196.377823772549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,432.36855077090445,990.0,965.7219995551355,24.27800044486441,0.1881280394230571,0.04855112950901955,989.763320831068,0.27703765383600243,0.27703765383600243,0.0,0.0,23.764283622096325,23.764283622096325,0.0,0.0,,0.9321433937794302,0.9321433937794302,0.0,0.0,42.63788893820994,42.63788893820994,0.0,0.0,0.8683887767456199,0.8683887767456199,0.0,0.0,0.9761110037239794,0.9761110037239794,0.96,0.96,41.641123029250096,41.641123029250096,0.0,0.0,83.28224605850019,0.17602747852715409,5.889744609558383e-05,96.06860710866768,65.05110832383527,2,2,61961.99106752414,307.1467533267305,31,0.4626791447694455
1943.02,614.3998562879168,0.47996428571428573,1943.0,2.0,1942.0,5.0,6.375994677220916,0.010293025461641361,31.0,6.0,4.0,3.0,41.0,85.0,0.1396799616137207,529.3998562879168,529.3998562879168,,2.357142857142857,228.83512215789094,228.83512215789094,71.72961197213492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,570.3998562879168,990.0,966.3480065720778,23.651993427922157,0.2511521550073397,0.08393793312805817,989.6649099118646,0.37465493547820666,0.37465493547820666,0.1020140298785692,0.0,22.942248404308547,22.942248404308547,8.093541745034459,0.0,,0.9394338362511492,0.9394338362511492,0.3333018892624941,0.0,48.41579219404542,48.41579219404542,14.876206336118418,0.0,0.9860650141353446,0.9860650141353446,0.3029777257865258,0.0,0.9781549154357955,0.9781549154357955,0.9652977725786526,0.96,47.37149852899641,47.37149852899641,14.502704388227945,0.0,109.24570144622076,0.17783558274683053,5.743460127978737e-05,125.46944456842942,93.4980083981763,3,2,73413.11137186036,442.3375978981461,28,0.6069205635901154
1943.03,952.4916010466767,0.34896774193548386,1943.0,3.0,1942.0,6.0,18.189735367306184,0.01868158093964337,37.774193548387096,8.0,6.354838709677419,4.709677419354839,57.96774193548387,114.80645161290323,0.1224583160541525,837.6851494337735,836.3707221677469,,3.4838709677419355,239.67884190125613,239.67884190125613,239.67884190125613,117.33419646397854,1.3144272660265708,0.4177637047061195,0.08151486921095012,0.07132551055958135,0.061136151908212595,0.6826870296417075,38.19195725309322,8.08151486921095,6.426164220237001,4.7708135712630515,58.650428965125585,889.0703585102881,990.0,967.6668101152815,22.333189884718614,0.48540507140283407,0.2413223828687643,989.2732725457284,0.40980644559089957,0.40980644559089957,0.40980644559089957,0.20279202348535733,21.196655984856122,21.196655984856122,21.196655984856122,9.888515861861721,,0.9389675167891586,0.9389675167891586,0.9389675167891586,0.453943206647582,46.67455612672012,46.67455612672012,46.67455612672012,22.01014296813732,0.9506019577743406,0.9506019577743406,0.9506019577743406,0.44827175087856047,0.9790219176899879,0.9790219176899879,0.9790219176899879,0.9690446694173035,45.700029319002766,45.700029319002766,45.700029319002766,21.543566670116526,158.64365462712482,0.16741628054996788,5.307980517514483e-05,193.10674090376136,123.4217328304593,4,3,118030.87904258085,613.3337222668207,31,0.88135363681736
1943.04,1630.443995072403,0.21516666666666667,1943.0,4.0,1942.0,7.0,19.817751713399698,0.012806569085756583,45.0,11.0,10.0,10.0,72.0,148.0,0.09111211762291734,1482.443995072403,1100.0,,4.0,275.0,275.0,275.0,275.0,382.44399507240286,53.82509981621334,6.9641421957332135,14.545551417015712,25.84081047786506,281.26839116557557,98.82509981621334,17.96414219573321,24.545551417015712,35.840810477865055,353.2683911655756,1241.3347934289623,990.0,969.9061151538839,20.09388484611613,0.9229219319837672,0.4799999999999999,988.5970780680162,0.5349,0.5349,0.5349,0.5349,18.156062914132395,18.156062914132395,18.156062914132395,18.156062914132395,,0.9343599093584773,0.9343599093584773,0.9343599093584773,0.9343599093584773,45.752579946053466,45.752579946053466,45.752579946053466,45.752579946053466,0.931824438819826,0.931824438819826,0.931824438819826,0.931824438819826,0.98,0.98,0.98,0.98,44.8375283471324,44.8375283471324,44.8375283471324,44.8375283471324,179.3501133885296,0.11054347598770395,4.529043267387111e-05,190.4185390356945,176.6665928111514,4,4,129132.0816397413,1179.7083044595877,30,0.9963895188251644
1943.05,1604.7063701882694,0.21816129032258064,1943.0,5.0,1942.0,8.0,10.459743869753568,0.006848859524898696,47.0,10.0,10.0,10.0,115.0,192.0,0.12020575655157711,1412.7063701882694,1100.0,,4.0,275.0,275.0,275.0,275.0,312.70637018826915,49.14808516264614,7.782748587555561,13.089450207911673,16.286790113972355,226.39929611618348,96.14808516264614,17.782748587555563,23.089450207911675,26.28679011397235,341.3992961161835,1237.0202839581134,990.0,969.8228975036851,20.1771024963148,0.9133222659675385,0.48,988.6066777340324,0.5349,0.5349,0.5349,0.5349,18.24888023034728,18.24888023034728,18.24888023034728,18.24888023034728,,0.9346354366695736,0.9346354366695736,0.9346354366695736,0.9346354366695736,46.00035714145858,46.00035714145858,46.00035714145858,46.00035714145858,0.9368708175449812,0.9368708175449812,0.9368708175449812,0.9368708175449812,0.98,0.98,0.98,0.98,45.08034999862941,45.08034999862941,45.08034999862941,45.08034999862941,180.32139999451763,0.11306268559851507,4.553570706932263e-05,188.57644243718485,176.6665928111514,4,4,134159.1215959211,1191.5781363808978,31,1.0017855555250978
1943.06,992.1931865121435,0.3423333333333333,1943.0,6.0,1942.0,9.0,25.8261024122613,0.027849885731123035,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.21171254372634965,798.5265198454767,790.9263867808307,,3.2666666666666666,239.92851153992282,239.92851153992282,186.1127240804781,124.95663962050698,7.6001330646461005,2.1242607944663012,0.47205795432584474,0.4248521588932602,0.4248521588932602,4.154109998067434,52.45759412779964,11.805391287659178,11.42485215889326,12.091518825559927,113.48744333140077,866.6142243551827,990.0,967.7857739840965,22.214226015903453,0.4910525899368353,0.23814536618631318,989.2708020438769,0.412220349879291,0.412220349879291,0.3235774175641753,0.22287938315511888,21.072807709901,21.072807709901,15.76732946320761,10.002173863206528,,0.9380814492299592,0.9380814492299592,0.7188438186742948,0.4688592781641589,46.31888532919625,46.31888532919625,35.05352344055483,22.92720678627848,0.9433581533441191,0.9433581533441191,0.713921047669141,0.46694922171646597,0.9782586574170918,0.9782586574170918,0.9737571865871769,0.9691304408940327,45.32187427297186,45.32187427297186,34.2888405840006,22.43276973303696,147.36535886298128,0.14771470275253326,5.267754885492485e-05,192.0237378381964,82.40207217824458,4,2,106103.05838134652,398.7950640130589,30,0.8186964381276738
1943.07,465.42456986001497,0.588258064516129,1943.0,7.0,1942.0,10.0,7.3534877952857265,0.015290476170441275,44.58064516129032,9.32258064516129,8.32258064516129,6.967741935483871,82.25806451612904,151.4516129032258,0.3253214604427264,313.9729569567892,313.9729569567892,,1.7741935483870968,186.3970918724199,127.57586508436921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.58064516129032,9.32258064516129,8.32258064516129,6.967741935483871,82.25806451612904,376.19876340840204,990.0,965.6936790922617,24.306320907738236,0.16830397869256772,0.032794591391357784,989.7989014299161,0.25898140518564366,0.1504562655983863,0.0,0.0,23.846240932468664,18.433092358398508,0.0,0.0,,0.9271976308587084,0.7136008792789839,0.0,0.0,40.51823844483341,27.43847339192851,0.0,0.0,0.8252187055974216,0.5588283786543484,0.0,0.0,0.9728560173299077,0.9683398882976496,0.96,0.96,39.45884883871238,26.64067908686559,0.0,0.0,66.09952792557797,0.1423071106988588,5.859801221150516e-05,85.17310274284829,53.80639232130599,2,1,49178.04877663001,245.83694235920137,31,0.36721959958654427
1943.08,325.08253170220473,0.7491935483870968,1943.0,8.0,1942.0,11.0,3.2101505922572513,0.009836689738862618,39.0,7.0,5.0,4.0,60.0,115.0,0.35652283973007204,210.08253170220473,210.08253170220473,,1.0,210.08253170220473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.08253170220473,990.0,965.0276563290732,24.97234367092674,0.12767586669357775,0.012780362580440836,989.859543770726,0.3181573877633282,0.0,0.0,0.0,24.51373005388939,0.0,0.0,0.0,,0.9362844417288587,0.0,0.0,0.0,47.266686149396456,0.0,0.0,0.0,0.9626616323706,0.0,0.0,0.0,0.9774968854482711,0.96,0.96,0.96,46.22145882861224,0.0,0.0,0.0,46.22145882861224,0.1415737649866848,6.111324364228213e-05,57.35830755579654,36.33164494483163,1,1,34388.76536848751,166.32227399922658,31,0.25678588238117916
1943.09,240.86331218019666,0.8882666666666666,1943.0,9.0,1942.0,12.0,2.4908543578699804,0.010375052295069579,36.0,6.0,4.0,3.0,51.0,100.0,0.4147567026023223,140.86331218019666,140.86331218019666,,1.0,140.86331218019666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,186.86331218019666,990.0,964.6337537626218,25.366246237378153,0.10148122184437319,0.004086331218019617,989.8944324469376,0.1417080954138648,0.0,0.0,0.0,25.118970588901885,0.0,0.0,0.0,,0.9129132219873388,0.0,0.0,0.0,31.6828985700397,0.0,0.0,0.0,0.6452728833001976,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.73241161293851,0.0,0.0,0.0,30.73241161293851,0.12768010491609844,6.059301562649333e-05,36.335883127020615,25.073716786532856,1,1,22127.336361315727,115.5966432631272,30,0.17073562007188062
1943.1,189.4805394947571,0.9716451612903225,1943.0,10.0,1943.0,1.0,1.0805568015718798,0.005706694146932562,31.0,4.0,3.0,2.0,33.0,73.0,0.3860612789064582,116.48053949475711,116.48053949475711,,1.0,116.48053949475711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,154.4805394947571,990.0,964.4220275377592,25.577972462240727,0.09005228519873622,0.0016480539494756708,989.9082996608519,0.0965638638888494,0.0,0.0,0.0,25.389708259203672,0.0,0.0,0.0,,0.8992349255541671,0.0,0.0,0.0,26.095578791437536,0.0,0.0,0.0,0.5314781831250006,0.0,0.0,0.0,0.9692912004450759,0.96,0.96,0.96,25.29607973363326,0.0,0.0,0.0,25.29607973363326,0.13327789521553798,6.028706350314544e-05,28.320355374388903,22.5758464105894,1,1,18820.283321823146,105.2793688535273,31,0.14053377629796257
