MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1943.11,216.44151358314411,0.9295666666666667,1943.0,11.0,1943.0,2.0,3.747202962085297,0.01650397142140993,29.0,4.0,2.0,2.0,30.0,67.0,0.3134788236080302,149.44151358314411,149.44151358314411,,1.0,149.44151358314411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,184.44151358314411,990.0,964.5088107308976,25.49118926910247,0.10062653532279457,0.004958393061449213,989.8944150716158,0.16261459246897753,0.0,0.0,0.0,25.222989748249237,0.0,0.0,0.0,,0.916458092357552,0.0,0.0,0.0,33.89078623159873,0.0,0.0,0.0,0.690240045450076,0.0,0.0,0.0,0.9714896753290282,0.9599999999999999,0.9599999999999999,0.9599999999999999,32.94111961104052,0.0,0.0,0.0,32.94111961104052,0.15122526968487537,6.117158467299695e-05,45.55961887582984,26.56053518550819,1,1,23717.606119949174,121.71982882241664,30,0.1830062200613362
1943.12,386.1556201648245,0.6778709677419354,1943.0,12.0,1943.0,3.0,10.64558971749808,0.027791778701400902,38.0,5.0,4.0,3.0,54.0,104.0,0.28034415694034776,282.1556201648245,282.1556201648245,,1.4516129032258065,202.79950776137247,79.35611240345203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.1556201648245,990.0,965.3216511575748,24.678348842425116,0.15170096594615143,0.026904365190367336,989.8213946688635,0.303202573000688,0.10073794440199851,0.0,0.0,24.1965409382879,10.799104234396285,0.0,0.0,,0.9326916243436759,0.41793581672384483,0.0,0.0,44.95053673082884,17.209327998981585,0.0,0.0,0.9154895464527257,0.3504954785943296,0.0,0.0,0.9754608674638451,0.9658643921741927,0.96,0.96,43.88648893351158,16.753182364784735,0.0,0.0,60.639671298296314,0.15517254375856213,5.996911555153894e-05,92.29070719476434,34.39658426619724,2,1,45115.915445932456,157.382924552137,31,0.3368870627683129
1944.01,710.3079714089582,0.4358709677419355,1944.0,1.0,1943.0,4.0,15.741949147364084,0.022481538279270803,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,132.8709677419355,0.18944705206384008,577.4370036670227,577.4370036670227,,2.5483870967741935,229.72963973382693,229.72963973382693,117.97772419936886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,633.8563585057324,990.0,966.738972066638,23.26102793336209,0.2880928595340008,0.100845471349823,989.6110616691161,0.3784097786528158,0.3784097786528158,0.18174862559483507,0.0,22.493679823825442,22.493679823825442,12.164331935231225,0.0,,0.9387557240745755,0.9387557240745755,0.513011509848771,0.0,47.582978909422145,47.582978909422145,23.9690053319678,0.0,0.9691034401104307,0.9691034401104307,0.4881671147040285,0.0,0.9776798803285563,0.9776798803285563,0.9686476222640403,0.96,46.53913829690847,46.53913829690847,23.397444191003206,0.0,116.47572078482014,0.16403220909214836,5.6240160705763066e-05,148.92959215987025,90.62284456098487,3,2,86657.93626390619,430.9983234585969,31,0.6470873376934453
1944.02,1335.9136936562202,0.26482758620689656,1944.0,2.0,1943.0,5.0,33.6076730424978,0.024779710599750197,49.0,8.0,7.0,5.0,93.0,162.0,0.12727922079112802,1173.9136936562202,1009.5560320064357,,3.896551724137931,259.16233871379745,259.16233871379745,259.16233871379745,232.06901586504318,164.3576616497845,21.945243120136645,4.131639311010916,6.026039292276075,5.072767334869892,127.18197259149095,70.94524312013665,12.131639311010916,13.026039292276076,10.07276733486989,220.18197259149093,1105.6589537298591,990.0,968.9616570157706,21.038342984229395,0.7315543630104865,0.38592063239720986,988.8825250045923,0.478235298298577,0.478235298298577,0.478235298298577,0.42801438520469726,19.442632690523126,19.442632690523126,19.442632690523126,17.248792462202694,,0.9366821493767127,0.9366821493767127,0.9366821493767127,0.8391854141802164,46.10944049964506,46.10944049964506,46.10944049964506,40.79953032414192,0.9390924745345226,0.9390924745345226,0.9390924745345226,0.8309476644428088,0.9791300562617485,0.9791300562617485,0.9791300562617485,0.9770610907445072,45.15106694004857,45.15106694004857,45.15106694004857,39.947354968055485,175.40055578820122,0.13671884142505705,4.858252752053932e-05,192.874638433615,147.5251759582537,4,3,122078.78682858802,762.6839937244496,29,0.9744475321566732
1944.03,2103.7151735966363,0.1658064516129032,1944.0,3.0,1943.0,6.0,16.537009187745685,0.00794793348240362,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.0958455631543033,1902.650657467604,1100.0,,4.0,275.0,275.0,275.0,275.0,802.6506574676043,47.774193548387096,8.35483870967742,15.03225806451613,40.689335962497275,690.8000311825264,100.0,18.0,25.0,50.979658543142435,809.735515053494,1243.0,990.0,971.3486597345349,18.651340265465198,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.710150852946917,16.710150852946917,16.710150852946917,16.710150852946917,,0.9273421735526581,0.9273421735526581,0.9273421735526581,0.9273421735526581,41.7922361608484,41.7922361608484,41.7922361608484,41.7922361608484,0.8511657059235924,0.8511657059235924,0.8511657059235924,0.8511657059235924,0.9751165705923592,0.9751165705923592,0.9751165705923592,0.9751165705923592,40.75271690169454,40.75271690169454,40.75271690169454,40.75271690169454,163.01086760677816,0.07759423387156437,4.116436050676216e-05,167.67650973515995,158.61394227605538,4,4,121280.08549944294,1713.5344676593647,31,0.9056159311487675
1944.04,2436.7400311772294,0.13016666666666668,1944.0,4.0,1943.0,7.0,12.49036792848827,0.005132158417411337,54.0,13.0,14.0,19.0,117.0,217.0,0.08917251655433703,2219.7400311772294,1100.0,,4.0,275.0,275.0,275.0,275.0,1119.7400311772292,46.0,5.000000000000002,11.0,61.0,996.7400311772292,100.0,18.0,25.0,80.0,1113.7400311772292,1243.0,990.0,972.1542000752554,17.845799924744618,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.904610512226343,15.904610512226343,15.904610512226343,15.904610512226343,,0.9224516185253403,0.9224516185253403,0.9224516185253403,0.9224516185253403,39.568496046488875,39.568496046488875,39.568496046488875,39.568496046488875,0.8058756832278794,0.8058756832278794,0.8058756832278794,0.8058756832278794,0.9708445733811845,0.9708445733811845,0.9708445733811845,0.9708445733811845,38.415448305864764,38.415448305864764,38.415448305864764,38.415448305864764,153.66179322345906,0.06318286510138062,3.880348313723714e-05,157.705131037875,150.65456697762733,4,4,110636.49112089053,2076.9632006513275,30,0.853676629019217
1944.05,1949.0087180181474,0.18129032258064517,1944.0,5.0,1943.0,8.0,32.84949505887889,0.01751492005962951,55.0,13.0,13.0,17.0,178.0,276.0,0.14472859716281802,1673.0087180181474,1100.0,,4.0,275.0,275.0,275.0,275.0,573.0087180181473,42.3647255936028,4.899504039886027,11.168877131372806,35.24525237798291,479.33035887530275,97.3647255936028,17.899504039886025,24.168877131372806,52.24525237798291,657.3303588753027,1239.4331067648616,990.0,970.8571876690647,19.14281233093529,0.9189284885155696,0.48,988.6010715114843,0.5349,0.5349,0.5349,0.5349,17.208983842419745,17.208983842419745,17.208983842419745,17.208983842419745,,0.9297022559747864,0.9297022559747864,0.9297022559747864,0.9297022559747864,43.157751198369844,43.157751198369844,43.157751198369844,43.157751198369844,0.8789766028181232,0.8789766028181232,0.8789766028181232,0.8789766028181232,0.9767718871205233,0.9767718871205233,0.9767718871205233,0.9767718871205233,42.161879698955694,42.161879698955694,42.161879698955694,42.161879698955694,168.64751879582278,0.08917258028428705,4.258775727167242e-05,186.9597046638858,154.07526752640155,4,4,125473.75398409215,1155.7953534582748,31,0.9369306599767933
1944.06,889.692331128073,0.3819,1944.0,6.0,1943.0,9.0,29.659553430266424,0.033068662239990686,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,177.33333333333334,0.2125943514868703,712.3589977947396,705.8735714548744,,3.033333333333333,229.9030054898203,229.9030054898203,148.81437087027427,97.25318960495953,6.485426339865194,1.636798076251692,0.37059579084943967,0.37059579084943967,0.4014787734202263,3.7059579084943963,49.30346474291836,11.037262457516107,10.37059579084944,10.73481210675356,102.37262457516107,776.5848944461583,990.0,967.3900369590716,22.60996304092838,0.42072717714582064,0.19006586022424443,989.3892069626298,0.3789221831113269,0.3789221831113269,0.2506013932773649,0.16893008575088703,21.620247820447,21.620247820447,13.161917071571331,8.033700679084047,,0.9372124766920017,0.9372124766920017,0.593322308410087,0.3748149257065464,45.46170109208552,45.46170109208552,28.273448878668145,17.88647342643207,0.9259002259080554,0.9259002259080554,0.5758339893822433,0.3642866278295737,0.9777235342986094,0.9777235342986094,0.9709691124237773,0.9671429814354459,44.45915544714463,44.45915544714463,27.6387659559492,17.49321839634929,134.05029524658775,0.1516323313523902,5.3965416480062835e-05,190.1676052496373,79.42484168322454,4,2,96516.21257754318,381.0087505502821,30,0.744723862481043
1944.07,426.4633866376276,0.6261290322580645,1944.0,7.0,1943.0,10.0,6.367396349066117,0.014750716687816084,42.0,9.0,8.0,6.0,70.0,135.0,0.3221818645308188,291.4633866376276,291.4633866376276,,1.5806451612903225,194.96228011516985,96.50110652245772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,350.4633866376276,990.0,965.5127044979971,24.487295502002812,0.15922116574308448,0.028292677327525474,989.8124861569294,0.2794223943243017,0.114802112151004,0.0,0.0,24.02035926460791,13.870958614680273,0.0,0.0,,0.9306453123631985,0.5355403170021088,0.0,0.0,42.85707980176901,20.84545727088503,0.0,0.0,0.8728529491195318,0.4245510645801432,0.0,0.0,0.9747537120104736,0.9663666152362799,0.96,0.96,41.81477508288934,20.243385002623047,0.0,0.0,62.058160085512384,0.14468049020486326,5.936580101631844e-05,82.33953705745917,46.11835083167592,2,1,46171.27110362121,209.6194637292325,31,0.34476755603062437
1944.08,297.52155972217156,0.7915483870967742,1944.0,8.0,1943.0,11.0,3.240990977724587,0.010818864630174332,39.0,7.0,5.0,4.0,60.0,115.0,0.3896573138780495,182.52155972217153,182.52155972217153,,1.0,182.52155972217153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,233.52155972217153,990.0,964.9009139752737,25.09908602472634,0.11794862783833154,0.008786657548206029,989.8732647146135,0.24084015094412953,0.0,0.0,0.0,24.731510588395672,0.0,0.0,0.0,,0.9284641126872644,0.0,0.0,0.0,41.1053782911163,0.0,0.0,0.0,0.8371767472732445,0.0,0.0,0.0,0.9742914360270848,0.96,0.96,0.96,40.07526859304648,0.0,0.0,0.0,40.07526859304648,0.13394364165283018,6.0940959310166476e-05,49.77407257188354,30.82083606842492,1,1,29815.999833226582,141.68278898827032,31,0.22264038107248046
1944.09,220.83272274924985,0.9218,1944.0,9.0,1943.0,12.0,1.9196743321438372,0.008544624382658409,34.0,6.0,4.0,3.0,44.0,91.0,0.41445497045077195,129.83272274924985,129.83272274924985,,1.0,129.83272274924985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.83272274924985,990.0,964.5250347857502,25.474965214249824,0.09688230031081722,0.00298327227492494,989.9001344274143,0.12131540515716059,0.0,0.0,0.0,25.248120473835417,0.0,0.0,0.0,,0.9065436197905749,0.0,0.0,0.0,29.162215755908395,0.0,0.0,0.0,0.5939351477781751,0.0,0.0,0.0,0.9698785485756113,0.9599999999999999,0.9599999999999999,0.9599999999999999,28.284416034172143,0.0,0.0,0.0,28.284416034172143,0.12750943896870195,6.047111574405737e-05,36.335883127020615,23.282693557141748,1,1,20364.77954460394,108.0925590239552,30,0.15713564463428967
1944.1,194.68385545753756,0.9670322580645161,1944.0,10.0,1944.0,1.0,0.2989882323762211,0.0015375934593915386,31.0,4.0,3.0,2.0,33.0,73.0,0.375003553204396,121.68385545753755,121.68385545753755,,1.0,121.68385545753755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.68385545753756,990.0,964.4106322890849,25.589367710915113,0.09188870357317337,0.002168385545753716,989.9059429108811,0.1048402595091488,0.0,0.0,0.0,25.390470362287026,0.0,0.0,0.0,,0.9037466750132394,0.0,0.0,0.0,27.3842261840642,0.0,0.0,0.0,0.5577235475369491,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.562699398542268,0.0,0.0,0.0,26.562699398542268,0.1364299253280859,6.063527906746111e-05,27.62473759211141,26.13008420690088,1,1,19762.64835251545,119.89523707448372,31,0.14757055221412374
1944.11,233.77472584451107,0.8997666666666666,1944.0,11.0,1944.0,2.0,3.3171854325271073,0.013586483997856084,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.32361770791906697,158.1080591778444,158.1080591778444,,1.0,158.1080591778444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,196.1080591778444,990.0,964.591686957253,25.408313042746936,0.10474406589881036,0.005816550140275676,989.8894393839608,0.18023569916371782,0.0,0.0,0.0,25.117516727544114,0.0,0.0,0.0,,0.9201673559622875,0.0,0.0,0.0,35.83694660974156,0.0,0.0,0.0,0.7298767130293596,0.0,0.0,0.0,0.9713795120835514,0.9599999999999999,0.9599999999999999,0.9599999999999999,34.821553341850084,0.0,0.0,0.0,34.821553341850084,0.1489274238417061,6.115543722791035e-05,44.79174488261989,28.10465000835416,1,1,25071.51840613206,128.20770377157243,30,0.19345307412138937
1944.12,402.23275050456004,0.6527096774193548,1944.0,12.0,1944.0,3.0,5.9438554801949595,0.015597333379551333,38.0,5.0,4.0,3.0,54.0,104.0,0.2628272269835708,298.2327505045601,298.2327505045601,,1.7419354838709677,178.2392257341066,119.99352477045346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.23275050456004,990.0,965.4003183721348,24.59968162786519,0.15737511196168372,0.029652018514247064,989.8129728695241,0.23188368022221842,0.1381328690793964,0.0,0.0,24.180770817167037,17.873347139646178,0.0,0.0,,0.9260170564855659,0.6833030206681132,0.0,0.0,39.2320301930671,26.105143066602675,0.0,0.0,0.7990230181887391,0.5316729748798915,0.0,0.0,0.9725806451612903,0.9674193548387097,0.96,0.96,38.186338158539726,25.321988774604595,0.0,0.0,63.50832693314432,0.15731483747825808,5.933254943219841e-05,75.51624246017366,43.944847234855,2,1,47250.19523825937,198.30479186612183,31,0.35282403851746846
1945.01,557.2805478393649,0.5143870967741936,1945.0,1.0,1944.0,4.0,7.271900229580273,0.012760797710018633,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.18500136105255469,456.92570912968756,456.92570912968756,,2.161290322580645,212.94459906631957,212.94459906631957,31.036510997048385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,502.50635429097787,990.0,966.1009637908688,23.899036209131165,0.21948762964410198,0.06468525675053793,989.7158271136054,0.3272994699467855,0.3272994699467855,0.04228021741622562,0.0,23.28756385278973,23.28756385278973,3.6749701394084298,0.0,,0.9356297099753008,0.9356297099753008,0.150121867559826,0.0,45.47459852103269,45.47459852103269,6.4545822614725985,0.0,0.9261629026686902,0.9261629026686902,0.1314578871990346,0.0,0.9758613398143119,0.9758613398143119,0.9618926854303571,0.96,44.40225521067676,44.40225521067676,6.272345272259671,0.0,95.0768556936132,0.16985378071620544,5.791886787057932e-05,119.91249686819876,72.0063818546486,3,2,70737.18063604823,342.56506724863937,31,0.5282047538534067
1945.02,907.564712955092,0.36292857142857143,1945.0,2.0,1944.0,5.0,19.060258460258375,0.020321233387515427,40.5,6.642857142857143,5.0,4.0,69.42857142857143,125.57142857142857,0.13995511112061626,781.9932843836634,781.9932843836634,,3.3214285714285716,234.7467967308841,234.7467967308841,234.7467967308841,77.75289419101118,0.0,0.0,0.0,0.0,0.0,0.0,40.5,6.642857142857143,5.0,4.0,69.42857142857143,834.1361415265206,990.0,967.5011206893175,22.498879310682465,0.43390790230295373,0.2029259624190885,989.363166135278,0.39259619799127166,0.39259619799127166,0.39259619799127166,0.13363005916015416,21.46944924796915,21.46944924796915,21.46944924796915,6.564792259064662,,0.9388613090027669,0.9388613090027669,0.9388613090027669,0.30168948406958485,46.3076218878997,46.3076218878997,46.3076218878997,14.600207254697967,0.9431287553543727,0.9431287553543727,0.9431287553543727,0.2973565632321378,0.978878356244938,0.978878356244938,0.978878356244938,0.9661040747735397,45.334577782957844,45.334577782957844,45.334577782957844,14.294656699399626,150.29839004827315,0.16633936673015168,5.3746957077852555e-05,189.7205230031512,120.35651213073352,4,3,101000.51811243955,597.6560160658968,28,0.8349910558237397
1945.03,2555.0708552765377,0.14348387096774193,1945.0,3.0,1944.0,6.0,100.4970634272001,0.04898319799429747,52.54838709677419,9.709677419354838,10.064516129032258,10.419354838709678,120.12903225806451,202.8709677419355,0.0935030001825439,2352.199887534602,1056.671196365831,,3.935483870967742,268.42104938970147,268.42104938970147,268.42104938970147,251.40804819672653,1295.5286911687713,36.804217994476296,6.417627926569377,11.482144055601635,46.93690291454218,1193.8877982775819,89.35260509125048,16.127305345924217,21.546660184633893,57.35625775325186,1314.0168305356465,1183.6977669876394,990.0,972.2306584763475,17.769341523652496,0.8451852969525935,0.43583170763189055,988.7189829954154,0.5113702939161433,0.5113702939161433,0.5113702939161433,0.4796350927279424,15.976954225151895,15.976954225151895,15.976954225151895,14.616588915253654,,0.9134715806478115,0.9134715806478115,0.9134715806478115,0.8526558580084427,38.25369452449195,38.25369452449195,38.25369452449195,34.93739860024517,0.7790976481566587,0.7790976481566587,0.7790976481566587,0.7115559796383943,0.9729610744690578,0.9729610744690578,0.9729610744690578,0.9716707518884126,37.24042588840476,37.24042588840476,37.24042588840476,33.990455882642905,145.71173354785716,0.07353940404849803,3.885137091570956e-05,188.50130423299836,115.87104754726973,4,3,108409.52975960574,788.4321659369264,31,0.8095096308214287
1945.04,3187.7021000698182,0.07813333333333333,1945.0,4.0,1944.0,7.0,46.30841771958067,0.014906415817688182,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.08466457728825597,2918.7021000698182,1100.0,,4.0,275.0,275.0,275.0,275.0,1818.7021000698185,35.33333333333334,4.333333333333333,8.333333333333332,57.0,1713.7021000698185,100.0,18.0,25.0,80.0,1864.7021000698187,1243.0,990.0,973.9042401874698,16.095759812530254,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.154570400011975,14.154570400011975,14.154570400011975,14.154570400011975,,0.9015479096757795,0.9015479096757795,0.9015479096757795,0.9015479096757795,34.45277517400924,34.45277517400924,34.45277517400924,34.45277517400924,0.7016858487578256,0.7016858487578256,0.7016858487578256,0.7016858487578256,0.97,0.97,0.97,0.97,33.41919191878896,33.41919191878896,33.41919191878896,33.41919191878896,133.67676767515584,0.04330809402652686,3.375675951392824e-05,151.92334711382605,116.36775948943637,4,4,96247.27272611219,2279.800686844093,30,0.7426487093064212
1945.05,1958.0255475599226,0.1803225806451613,1945.0,5.0,1944.0,8.0,33.874591223865124,0.017783055230942146,55.0,13.0,13.0,17.0,178.0,276.0,0.14435335411166894,1682.0255475599226,1100.0,,4.0,275.0,275.0,275.0,275.0,582.0255475599224,42.426571405112725,4.946113682299622,11.139506962480429,35.66429512182195,487.8490603882077,97.42657140511271,17.94611368229962,24.139506962480432,52.66429512182195,665.8490603882077,1239.5121920498927,990.0,970.8759213310478,19.124078668952098,0.9187103863709666,0.48,988.6012896136289,0.5349,0.5349,0.5349,0.5349,17.190468282581154,17.190468282581154,17.190468282581154,17.190468282581154,,0.9295698989566817,0.9295698989566817,0.9295698989566817,0.9295698989566817,43.10617089471034,43.10617089471034,43.10617089471034,43.10617089471034,0.8779260874686422,0.8779260874686422,0.8779260874686422,0.8779260874686422,0.9766040004823834,0.9766040004823834,0.9766040004823834,0.9766040004823834,42.10509593019414,42.10509593019414,42.10509593019414,42.10509593019414,168.42038372077656,0.08888829704307519,4.253039992948903e-05,186.38561901862224,152.7583430301477,4,4,125304.76548825775,1170.688358904274,31,0.9356687984487586
1945.06,922.7085546333343,0.3657666666666667,1945.0,6.0,1944.0,9.0,28.365976590468374,0.030095643168586757,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,177.33333333333334,0.20022727896584225,745.3752213000009,739.9326740508184,,3.1666666666666665,232.96203029396142,232.96203029396142,176.75542385793605,97.25318960495953,5.4425472491825,1.3735952581270119,0.3110026999532857,0.3110026999532857,0.3369195916160595,3.110026999532857,49.040261924793676,10.977669366619953,10.311002699953287,10.670252924949391,101.77669366619952,810.2616080421853,990.0,967.5262067963789,22.47379320362116,0.43811532457262997,0.20001063842391092,989.3618740370035,0.3886769240641016,0.3886769240641016,0.292425734905467,0.16893008575088703,21.446990316560523,21.446990316560523,16.12419862670315,8.037590344488311,,0.9376762127647348,0.9376762127647348,0.7179190972612223,0.37482706146260764,45.794395527495986,45.794395527495986,33.95789412180554,17.89693342942015,0.9326760799897349,0.9326760799897349,0.6916068049247563,0.36449966251364874,0.9777443215411188,0.9777443215411188,0.9730776548744521,0.9671429814354459,44.78726971233983,44.78726971233983,33.18749833476319,17.503469199277617,140.26550695872047,0.1531964222627021,5.356353020179877e-05,190.6975891534169,90.58526248848662,4,2,100991.16501027874,434.7090611902229,30,0.7792528164373359
1945.07,469.32205964101263,0.582258064516129,1945.0,7.0,1944.0,10.0,6.372977673015884,0.013141376270208423,44.83870967741935,9.35483870967742,8.35483870967742,7.064516129032258,83.48387096774194,153.09677419354838,0.3342659825048222,316.2252854474643,316.2252854474643,,1.6451612903225807,199.32363042075738,116.90165502670692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.83870967741935,9.35483870967742,8.35483870967742,7.064516129032258,83.48387096774194,378.7736725442385,990.0,965.7119193773092,24.288080622690853,0.16921274401786413,0.03324505708949282,989.7975421988926,0.287746914119769,0.1518586276823583,0.0,0.0,23.797875907463748,15.290068925409683,0.0,0.0,,0.9325515752058229,0.5983267432961148,0.0,0.0,43.43706045554059,25.184705049460234,0.0,0.0,0.8846651823939019,0.5129267830847298,0.0,0.0,0.975568945422675,0.9684721712291265,0.96,0.96,42.406227340907236,24.518919042948497,0.0,0.0,66.92514638385575,0.14106697973428123,5.898117233411706e-05,90.50867762976428,46.16134518142421,2,1,49792.30890958867,212.1467533267305,31,0.37180636879919854
1945.08,334.84425930620233,0.7350967741935484,1945.0,8.0,1944.0,11.0,3.694799506798136,0.011020243468271813,47.0,8.0,6.0,5.0,89.0,155.0,0.46665288285069034,179.84425930620233,179.84425930620233,,1.0,179.84425930620233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,240.84425930620233,990.0,965.0756657977906,24.92433420220934,0.1205330723643448,0.008496546874974054,989.8709703807607,0.23526803820157757,0.0,0.0,0.0,24.560036544768444,0.0,0.0,0.0,,0.9271694902921058,0.0,0.0,0.0,40.16465915577752,0.0,0.0,0.0,0.8180174980810085,0.0,0.0,0.0,0.9740772030751869,0.96,0.96,0.96,39.14980636511781,0.0,0.0,0.0,39.14980636511781,0.11605320909596262,6.04190163765704e-05,51.70357681825895,27.701107664405036,1,1,29127.455935647646,128.60796861598828,31,0.21749892425065445
1945.09,247.97502104807043,0.8764666666666667,1945.0,9.0,1944.0,12.0,1.9645640583750017,0.007835258181125813,38.0,6.0,4.0,3.0,58.0,109.0,0.4391316479849916,138.97502104807043,138.97502104807043,,1.0,138.97502104807043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,186.97502104807043,990.0,964.6724178080325,25.327582191967547,0.10152065302121711,0.0038975021048069936,989.894581844874,0.1378720431235198,0.0,0.0,0.0,25.08429199371801,0.0,0.0,0.0,,0.9120605541008787,0.0,0.0,0.0,31.189495363449314,0.0,0.0,0.0,0.6352239381557905,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.25381050254583,0.0,0.0,0.0,30.25381050254583,0.12209864687790042,6.045362416501334e-05,36.15514117602209,24.4072209308828,1,1,21782.743561833,113.4334061521708,30,0.1680767250141435
1945.1,205.66306348324247,0.9463225806451613,1945.0,10.0,1945.0,1.0,1.6601264962641809,0.008074169796054107,32.935483870967744,4.32258064516129,3.0,2.0,38.483870967741936,80.74193548387096,0.3942106047879956,124.92112799937149,124.92112799937149,,1.0,124.92112799937149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.935483870967744,4.32258064516129,3.0,2.0,38.483870967741936,165.17919251550052,990.0,964.4390720977354,25.56092790226452,0.0938281856302222,0.0024921127999371,989.9036797015698,0.11247531783023847,0.0,0.0,0.0,25.34184070362642,0.0,0.0,0.0,,0.9035001808913132,0.0,0.0,0.0,28.087462766117092,0.0,0.0,0.0,0.5720460848496353,0.0,0.0,0.0,0.968874870717609,0.96,0.96,0.96,27.219191085534035,0.0,0.0,0.0,27.219191085534035,0.1319600551547317,6.0431852290866495e-05,32.82538889932313,21.7793447536432,1,1,20251.078167637323,102.0925590239552,31,0.15121772825296687
1945.11,238.32405402493887,0.8918,1945.0,11.0,1945.0,2.0,3.4043126258415337,0.0135877459177067,36.0,5.0,3.0,2.0,47.0,93.0,0.39501644082509707,145.32405402493887,145.32405402493887,,1.0,145.32405402493887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,189.32405402493887,990.0,964.6156608146837,25.384339185316215,0.10234975153938594,0.0045691655978722,989.8930810828628,0.15467243231451935,0.0,0.0,0.0,25.121265859501275,0.0,0.0,0.0,,0.9137303394929541,0.0,0.0,0.0,32.73893647594489,0.0,0.0,0.0,0.6667807836241321,0.0,0.0,0.0,0.9710834872003864,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.806649023872758,0.0,0.0,0.0,31.806649023872758,0.13230338089515853,6.0716847754294234e-05,46.4638235987331,23.30202589199612,1,1,22900.787297188384,108.17011281861927,30,0.17670360568818197
1945.12,393.4024429540012,0.6635483870967742,1945.0,12.0,1945.0,3.0,6.786978372553198,0.01720260427175404,38.0,5.0,4.0,3.0,54.0,104.0,0.27107830011531997,289.4024429540012,289.4024429540012,,1.5483870967741935,196.05562279367038,93.34682016033082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,336.4024429540012,990.0,965.3545795534895,24.645420446510403,0.15425862245066882,0.027880488590800195,989.8178608889585,0.27956553789030864,0.11343053561404899,0.0,0.0,24.18371579757861,13.152110641735389,0.0,0.0,,0.9317246296945539,0.506719507256166,0.0,0.0,43.43274073188549,20.282387260834042,0.0,0.0,0.8845772043153867,0.41308324360150794,0.0,0.0,0.9750624869805196,0.9660302289160035,0.96,0.96,42.383637124660716,19.6962907230303,0.0,0.0,62.079927847691025,0.15687852842558825,5.985971824099362e-05,81.3625884395403,44.76298290824644,2,1,46187.46631868212,202.02012187738305,31,0.34488848804272787
1946.01,730.2430839988186,0.4340967741935484,1946.0,1.0,1945.0,4.0,15.55124327819981,0.02177992976702545,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,126.74193548387096,0.1801807640954489,603.5011485149477,603.5011485149477,,2.6451612903225805,227.75530429680978,227.75530429680978,134.5642146642809,13.4263252570472,0.0,0.0,0.0,0.0,0.0,0.0,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,657.339858192367,990.0,966.8117038197786,23.188296180221332,0.3096770884191612,0.11586498328546734,989.5744579282954,0.3717787859437799,0.3717787859437799,0.22365475787548827,0.019770170449267148,22.390975322572917,22.390975322572917,12.646221306193901,1.3690916881722925,,0.9382621696064858,0.9382621696064858,0.5447659590812516,0.06025486844634474,46.82385251121356,46.82385251121356,26.916025952882265,2.6096600437238697,0.9536426173363249,0.9536426173363249,0.5481879012806978,0.05314989905751262,0.9781953491728468,0.9781953491728468,0.9701473233669987,0.9607988608734931,45.81387368973972,45.81387368973972,26.318553328898037,2.537587349156683,120.48388805753417,0.16499379062883412,5.597983670304651e-05,157.33041564771435,81.01158469352734,4,2,89640.01271480542,385.01787451967766,31,0.6693549336529676
1946.02,971.4321659369264,0.34,1946.0,2.0,1945.0,5.0,0.0,0.0,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,154.85714285714286,0.1594111748480001,816.5750230797836,816.5750230797836,,3.2857142857142856,252.32424183762006,252.32424183762006,252.32424183762006,59.60229756692331,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,878.0035945083549,990.0,967.7857286637476,22.214271336252292,0.4586794695807929,0.20326001846382682,989.3380605119553,0.45574827561855963,0.45574827561855963,0.45574827561855963,0.08797361198961169,21.09658357258911,21.09658357258911,21.09658357258911,6.0627660553831735,,0.9401576891320378,0.9401576891320378,0.9401576891320378,0.26687427181857465,49.08222124509815,49.08222124509815,49.08222124509815,11.585514025972417,0.9996379072321415,0.9996379072321415,0.9996379072321415,0.23595751580391888,0.9778814658661062,0.9778814658661062,0.9778814658661062,0.9635957515803918,48.01467174596663,48.01467174596663,48.01467174596663,11.26789867122342,155.31191390912332,0.1598793197869129,5.2835923866947454e-05,157.7505813971279,154.3364469139215,4,3,104369.60614693088,809.4321659369264,28,0.8628439661617963
1946.03,1110.9647734016469,0.299,1946.0,3.0,1945.0,6.0,7.221489267946261,0.006640663616779877,41.0,8.0,7.0,6.0,67.0,129.0,0.11653660227743709,981.964773401647,981.964773401647,,4.0,245.49119335041175,245.49119335041175,245.49119335041175,245.49119335041175,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1037.9647734016469,990.0,968.2476014080945,21.752398591905408,0.6222047628512797,0.3451493856974848,989.0326458514512,0.42822405731622853,0.42822405731622853,0.42822405731622853,0.42822405731622853,20.356820386040418,20.356820386040418,20.356820386040418,20.356820386040418,,0.9388438706986164,0.9388438706986164,0.9388438706986164,0.9388438706986164,45.95498924436796,45.95498924436796,45.95498924436796,45.95498924436796,0.9359468277875348,0.9359468277875348,0.9359468277875348,0.9359468277875348,0.9792449089980358,0.9792449089980358,0.9792449089980358,0.9792449089980358,45.004243232853526,45.004243232853526,45.004243232853526,45.004243232853526,180.0169729314141,0.16212142310252828,5.098099234517609e-05,190.83899159768347,159.30309265339594,4,4,133932.6278609721,842.4321659369264,31,1.0000942940634119
1946.04,1378.0672493166956,0.2476,1946.0,4.0,1945.0,7.0,11.86191086610836,0.008603324736325631,45.0,11.0,10.0,10.0,72.0,148.0,0.10811351173709662,1230.0672493166956,1094.7738581964006,,4.0,273.69346454910016,273.69346454910016,273.69346454910016,273.69346454910016,135.29339112029476,33.09591555870987,4.953403834591692,8.332397076454695,9.141445345965861,79.77022930457265,78.09591555870988,15.953403834591692,18.332397076454694,19.14144534596586,151.77022930457264,1207.155574666157,990.0,969.0938568311309,20.906143168869054,0.8630548231084368,0.47320601565532083,988.6637391612362,0.5299041233878351,0.5299041233878351,0.5299041233878351,0.5299041233878351,19.039978206717468,19.039978206717468,19.039978206717468,19.039978206717468,,0.9372096150035026,0.9372096150035026,0.9372096150035026,0.9372096150035026,47.889162892777385,47.889162892777385,47.889162892777385,47.889162892777385,0.9753393664516778,0.9753393664516778,0.9753393664516778,0.9753393664516778,0.98,0.98,0.98,0.98,46.93137963492184,46.93137963492184,46.93137963492184,46.93137963492184,187.72551853968736,0.13732165514008235,4.764096028017057e-05,193.41679604424735,182.0095208992913,4,4,135162.37334857488,1060.137555230546,30,1.0429195474427073
1946.05,1438.8545161091388,0.2393225806451613,1946.0,5.0,1945.0,8.0,14.551622162537862,0.010451010811346277,47.0,10.0,10.0,10.0,115.0,192.0,0.1341108052691994,1246.8545161091388,1095.7880952217038,,4.0,273.94702380542594,273.94702380542594,273.94702380542594,273.94702380542594,151.06642088743496,33.003187032887155,5.83533069490192,7.806534965155887,7.868042754553904,96.5533254399361,80.00318703288715,15.835330694901922,17.806534965155887,17.868042754553905,211.5533254399361,1209.4331479146488,990.0,969.2879953724807,20.712004627519306,0.8645514067908167,0.4745245237882149,988.660924069421,0.5309363657226962,0.5309363657226962,0.5309363657226962,0.5309363657226962,18.841992331217572,18.841992331217572,18.841992331217572,18.841992331217572,,0.936551571111352,0.936551571111352,0.936551571111352,0.936551571111352,47.400319755387486,47.400319755387486,47.400319755387486,47.400319755387486,0.965383294407077,0.965383294407077,0.965383294407077,0.965383294407077,0.98,0.98,0.98,0.98,46.45231336027974,46.45231336027974,46.45231336027974,46.45231336027974,185.80925344111895,0.12990726863289628,4.7112132437422e-05,192.05779738299407,180.7210482266293,4,4,138242.0845601925,1016.137555230546,31,1.0322736302284388
1946.06,820.7178959276596,0.40013333333333334,1946.0,6.0,1945.0,9.0,22.837277415322053,0.02837293475579008,45.0,10.0,9.0,9.0,88.0,161.0,0.20977832997137769,659.7178959276596,659.7178959276596,,2.8666666666666667,229.27271655152194,229.27271655152194,130.97104060265204,70.2014222219637,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,723.7178959276596,990.0,967.1541052251939,22.845894774806066,0.3654324089005732,0.15432124731341113,989.480246343786,0.3758026761226631,0.3758026761226631,0.2157586624781848,0.11671878681714547,21.95033844246943,21.95033844246943,11.98653841879573,6.158741775879566,,0.9381862134802799,0.9381862134802799,0.5314194209057658,0.2813068466096448,46.21464723512709,46.21464723512709,25.43411899282262,13.23869242649021,0.9412351779048286,0.9412351779048286,0.5180064967988314,0.2696271369957273,0.9781657963050451,0.9781657963050451,0.9701270686943398,0.9653998185758624,45.21598892222086,45.21598892222086,24.876411857577434,12.949124965377989,128.25751466739715,0.1555940904326642,5.4871739068459295e-05,185.0776750738477,75.36648679966544,4,2,92345.41056052594,362.0192327708844,30,0.7125417481522063
1946.07,399.69981051733026,0.6539032258064517,1946.0,7.0,1945.0,10.0,6.049884354289599,0.01448540767465609,42.0,9.0,8.0,6.0,70.0,135.0,0.34194268356742524,264.69981051733026,264.69981051733026,,1.3870967741935485,204.37028803964878,60.329522477681486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,323.69981051733026,990.0,965.389237122026,24.610762877973993,0.1497754693413915,0.022939962103466015,989.8272845685552,0.3089838193148922,0.06699938699649001,0.0,0.0,24.12906362721425,9.297310512662706,0.0,0.0,,0.9328297991090807,0.3555702811630225,0.0,0.0,45.2314885081564,13.051309157132323,0.0,0.0,0.9212115785775234,0.26581077713100454,0.0,0.0,0.9761290322580645,0.9638709677419355,0.96,0.96,44.19634564642195,12.659769882418354,0.0,0.0,56.856115528840306,0.14165105641588194,5.98581820852963e-05,75.27875522350378,44.12926020966936,2,1,42300.94995345718,200.4728177879068,31,0.3158673084935572
1946.08,289.2735275252559,0.8049032258064516,1946.0,8.0,1945.0,11.0,2.763665734260504,0.009594386427063707,39.0,7.0,5.0,4.0,60.0,115.0,0.40000418740546967,174.2735275252559,174.2735275252559,,1.0,174.2735275252559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,225.2735275252559,990.0,964.8625600907046,25.137439909295406,0.11503761444697881,0.0076130879377357095,989.8773492976153,0.21860721297795227,0.0,0.0,0.0,24.796181993932745,0.0,0.0,0.0,,0.9259171910015324,0.0,0.0,0.0,39.24617219096644,0.0,0.0,0.0,0.7993110425858745,0.0,0.0,0.0,0.9732354146614159,0.96,0.96,0.96,38.215688284056924,0.0,0.0,0.0,38.215688284056924,0.13151203823907803,6.086795128365589e-05,47.83264918619358,29.275583547923823,1,1,28432.472083338347,134.7991800258312,31,0.21230937935587177
1946.09,218.61458870411252,0.9249666666666666,1946.0,9.0,1945.0,12.0,1.6517065919163798,0.00743054847504387,34.0,6.0,4.0,3.0,44.0,91.0,0.4182278877314433,127.61458870411253,127.61458870411253,,1.0,127.61458870411253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,171.61458870411252,990.0,964.5116875322248,25.488312467775316,0.09609944587436364,0.0027614588704112,989.9011390952552,0.11689464380156094,0.0,0.0,0.0,25.267802868547662,0.0,0.0,0.0,,0.9055226815176074,0.0,0.0,0.0,28.65114359736047,0.0,0.0,0.0,0.5835263461784209,0.0,0.0,0.0,0.9699339086293498,0.9599999999999999,0.9599999999999999,0.9599999999999999,27.790002110699405,0.0,0.0,0.0,27.790002110699405,0.12664559497447858,6.045405634793713e-05,34.79003572546752,23.571130490022757,1,1,20008.80151970357,109.2479822683398,30,0.1543889006149967
1946.1,195.21664159351053,0.9660967741935483,1946.0,10.0,1946.0,1.0,0.23718532883406665,0.0012152240488328418,31.0,4.0,3.0,2.0,33.0,73.0,0.37398593343299963,122.21664159351052,122.21664159351052,,1.0,122.21664159351052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.21664159351053,990.0,964.4095667168128,25.59043328318704,0.09207674102020613,0.0022216641593510063,989.9057015948204,0.10577180700241647,0.0,0.0,0.0,25.390363071005066,0.0,0.0,0.0,,0.9041660772154204,0.0,0.0,0.0,27.516877566301943,0.0,0.0,0.0,0.5604252050163329,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.691371239312883,0.0,0.0,0.0,26.691371239312883,0.13671508985786743,6.066316153086232e-05,27.62473759211141,26.13008420690088,1,1,19858.38020204879,119.89523707448372,31,0.1482853957739605
1946.11,208.8344726752816,0.9432666666666666,1946.0,11.0,1946.0,2.0,2.373665004102993,0.010329817825576088,27.0,4.0,2.0,2.0,26.333333333333332,61.333333333333336,0.3003114854868378,147.50113934194826,147.50113934194826,,1.0,147.50113934194826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.0,4.0,2.0,2.0,26.333333333333332,180.50113934194826,990.0,964.4829477728133,25.517052227186664,0.09923585247794502,0.0048194071881475795,989.8959447403339,0.16038134084247113,0.0,0.0,0.0,25.252615626678065,0.0,0.0,0.0,,0.9154392905472597,0.0,0.0,0.0,33.470422511166696,0.0,0.0,0.0,0.6816786662152077,0.0,0.0,0.0,0.9720395539449794,0.9599999999999999,0.9599999999999999,0.9599999999999999,32.5581620905392,0.0,0.0,0.0,32.5581620905392,0.15429705313590222,6.120989243869665e-05,47.87277159368604,27.56663180201796,1,1,23441.876705188224,125.89523707448372,30,0.18087867828077334
1946.12,374.210286643634,0.6884193548387098,1946.0,12.0,1946.0,3.0,6.722178102665583,0.018545679780723315,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.25651509271768247,278.9199640629888,278.9199640629888,,1.4838709677419355,201.19362797328466,77.72633608970415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,323.3393189016985,990.0,965.2665791262249,24.733420873775156,0.1496482397481915,0.025816164801778584,989.82453559545,0.3002659749066484,0.08913826243702008,0.0,0.0,24.257690494318542,11.663272505907859,0.0,0.0,,0.9319447438419112,0.4453988990392313,0.0,0.0,44.745407782354036,16.909519917209284,0.0,0.0,0.9113117674613855,0.34438940768247006,0.0,0.0,0.9752174877624963,0.964913727299754,0.96,0.96,43.68356962885181,16.405225793604014,0.0,0.0,60.08879542245583,0.16071973489349195,6.0065839781987177e-05,77.66008120570066,42.99985279291601,2,1,44706.063794307134,193.26224589706084,31,0.3338266412358657
1947.01,584.7754030500319,0.4982903225806452,1947.0,1.0,1946.0,4.0,9.288206611037062,0.015299696986328428,38.516129032258064,5.645161290322581,4.0,3.0,58.54838709677419,109.70967741935483,0.1931341042293785,475.065725630677,475.065725630677,,2.3548387096774195,203.06256704718513,203.06256704718513,68.94059153630674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.516129032258064,5.645161290322581,4.0,3.0,58.54838709677419,523.2270159532576,990.0,966.21835620316,23.781643796839965,0.22964220639418806,0.0708080759675122,989.6995497176383,0.29364732992420106,0.29364732992420106,0.09484334204358398,0.0,23.187546184554066,23.187546184554066,8.07335179687191,0.0,,0.9339626785685191,0.9339626785685191,0.33046313188163134,0.0,43.13486918363338,43.13486918363338,14.325028943030125,0.0,0.8785105740047531,0.8785105740047531,0.2917521169659903,0.0,0.9755159468563184,0.9755159468563184,0.9643737213102784,0.96,42.092497556114786,42.092497556114786,13.929294691972986,0.0,98.11428980420256,0.1670059748721766,5.755237596788455e-05,124.14292045550783,75.03049209276568,3,2,72997.0316143267,357.3484869166725,31,0.5450793878011253
1947.02,822.7791548587066,0.3923214285714286,1947.0,2.0,1946.0,5.0,15.525978108987134,0.017304892505305834,36.0,6.0,5.0,4.0,54.0,105.0,0.13056588144249612,717.7791548587066,717.7791548587066,,3.2142857142857144,222.57651199953918,222.57651199953918,222.57651199953918,50.049618860089176,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,764.7791548587066,990.0,967.181575086909,22.818424913091008,0.37861289176058166,0.1668897750298643,989.4544973332096,0.3539912029086492,0.3539912029086492,0.3539912029086492,0.08305372069183307,21.918931043391918,21.918931043391918,21.918931043391918,4.445567350663446,,0.9369584948619962,0.9369584948619962,0.9369584948619962,0.20100632375466834,44.72787296039037,44.72787296039037,44.72787296039037,9.541827310701432,0.910954642777808,0.910954642777808,0.910954642777808,0.19433456844605765,0.9774916421860734,0.9774916421860734,0.9774916421860734,0.9639103904324494,43.72918741278554,43.72918741278554,43.72918741278554,9.335344485311714,140.5229067236683,0.17104145924869504,5.468066668945895e-05,185.3839466157904,120.35651213073352,4,3,94431.39331830511,597.6560160658968,28,0.7806828151314906
1947.03,2081.051508059489,0.17774193548387096,1947.0,3.0,1946.0,6.0,89.81167709174895,0.03914494449226478,49.0,9.0,9.0,9.0,107.0,183.0,0.09944301292026439,1898.0515080594892,1089.2744770498534,,4.0,272.31861926246336,272.31861926246336,272.31861926246336,272.31861926246336,808.7770310096357,43.16554784158171,7.667080260932982,12.324881582466656,32.793032417628886,712.8264889070256,92.16554784158173,16.66708026093298,21.324881582466656,41.793032417628886,819.8264889070256,1219.4319867348345,990.0,971.0578830813831,18.942116918616904,0.8867598320537479,0.467122194411587,988.6461179735346,0.5250563624050194,0.5250563624050194,0.5250563624050194,0.5250563624050194,17.063178529746573,17.063178529746573,17.063178529746573,17.063178529746573,,0.9245149535441383,0.9245149535441383,0.9245149535441383,0.9245149535441383,42.136913305820784,42.136913305820784,42.136913305820784,42.136913305820784,0.858185607043193,0.858185607043193,0.858185607043193,0.858185607043193,0.9763820704498057,0.9763820704498057,0.9763820704498057,0.9763820704498057,41.16368335453043,41.16368335453043,41.16368335453043,41.16368335453043,164.6547334181217,0.09296042010943131,4.2073532423960275e-05,190.1696435180553,115.4831121665005,4,4,122503.12166308255,944.726717014242,31,0.914748518989565
1947.04,4281.902186961069,0.030166666666666668,1947.0,4.0,1946.0,7.0,49.67584939814457,0.011624541987862346,70.0,14.0,18.0,25.0,168.0,295.0,0.06911363307809386,3986.902186961068,1100.0,,4.0,275.0,275.0,275.0,275.0,2886.9021869610683,30.0,4.0000000000000036,7.0,55.0,2790.9021869610683,100.0,18.0,25.0,80.0,2958.9021869610683,1243.0,990.0,976.1935294851205,13.806470514879527,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.86528110236125,11.86528110236125,11.86528110236125,11.86528110236125,,0.8472647423775985,0.8472647423775985,0.8472647423775985,0.8472647423775985,27.141378432306162,27.141378432306162,27.141378432306162,27.141378432306162,0.5527775648127528,0.5527775648127528,0.5527775648127528,0.5527775648127528,0.9699945877176886,0.9699945877176886,0.9699945877176886,0.9699945877176886,26.32700463928917,26.32700463928917,26.32700463928917,26.32700463928917,105.30801855715669,0.024763136183029718,2.659293397907997e-05,116.36775948943637,94.9287822706902,4,4,75821.77336115281,3571.688601822888,30,0.5850445475397593
1947.05,3125.2655678318984,0.08341935483870967,1947.0,5.0,1946.0,8.0,50.733077457147125,0.01704395181521863,66.93548387096774,14.0,17.322580645161292,23.322580645161292,205.5483870967742,327.1290322580645,0.10774623995811337,2798.136535573834,1100.0,,4.0,275.0,275.0,275.0,275.0,1698.136535573834,33.06451612903225,3.9999999999999996,7.677419354838711,56.67741935483871,1596.7171807351244,100.0,18.0,25.0,80.0,1802.2655678318986,1243.0,990.0,973.7520331380604,16.24796686193965,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.306777449421372,14.306777449421372,14.306777449421372,14.306777449421372,,0.902952839217974,0.902952839217974,0.902952839217974,0.902952839217974,34.89065114926684,34.89065114926684,34.89065114926684,34.89065114926684,0.7106038930604244,0.7106038930604244,0.7106038930604244,0.7106038930604244,0.9702559129373537,0.9702559129373537,0.9702559129373537,0.9702559129373537,33.85423816418148,33.85423816418148,33.85423816418148,33.85423816418148,135.41695265672593,0.045429326628860435,3.419620016583988e-05,157.705131037875,116.9058469954708,4,4,100750.21277660408,1972.9632006513275,31,0.7523164036484773
1947.06,1609.2185558761528,0.22213333333333332,1947.0,6.0,1946.0,9.0,38.93915771366854,0.02421022156783789,62.0,12.0,14.0,16.0,153.0,257.0,0.16687929213183714,1352.2185558761528,1059.4049325052313,,4.0,264.8512331263078,264.8512331263078,264.8512331263078,264.8512331263078,292.81362337092173,24.99477271928901,3.984995187364547,7.026842929878452,18.229641921925086,238.5773706124646,86.994772719289,15.984995187364547,21.026842929878452,34.22964192192509,391.5773706124646,1183.4115433417633,990.0,969.8219009945939,20.17809900540607,0.8361889528080722,0.4359393016428008,988.727871745549,0.4987406902917313,0.4987406902917313,0.4987406902917313,0.4987406902917313,18.407230060663473,18.407230060663473,18.407230060663473,18.407230060663473,,0.9335633311651773,0.9335633311651773,0.9335633311651773,0.9335633311651773,44.46291045822825,44.46291045822825,44.46291045822825,44.46291045822825,0.9055582578050559,0.9055582578050559,0.9055582578050559,0.9055582578050559,0.9781040143555995,0.9781040143555995,0.9781040143555995,0.9781040143555995,43.494492381584664,43.494492381584664,43.494492381584664,43.494492381584664,173.97796952633865,0.11325586364824752,4.580171032858229e-05,189.2986533894244,158.61394227605538,4,4,125264.13805896383,868.7884692412713,30,0.9665442751463258
1947.07,762.6898212712007,0.4196774193548387,1947.0,7.0,1946.0,10.0,18.831603828741585,0.02394027754076516,58.0,11.0,11.0,11.0,136.0,227.0,0.3133138966636473,535.6898212712007,535.6898212712007,,2.5161290322580645,210.5352448599131,210.5352448599131,93.88002340315519,20.739308148219283,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,615.6898212712007,990.0,966.9387802276498,23.061219772350203,0.2897735483225871,0.09730336478176911,989.6129230868958,0.3204012013076848,0.3204012013076848,0.1503316656189961,0.03144985916875292,22.35374165793816,22.35374165793816,8.976791776687444,2.0091933287949195,,0.9338911661964443,0.9338911661964443,0.3927278630409776,0.09044373962156388,42.958836529663714,42.958836529663714,18.433690687282024,3.9464203741577313,0.8749253875695256,0.8749253875695256,0.37543158222570316,0.08037516036981122,0.9751610871202353,0.9751610871202353,0.9666938083050929,0.961263322488594,41.91397746693224,41.91397746693224,17.99662727870122,3.8401078783144933,105.6646900908802,0.13659724207984886,5.5443495825634054e-05,160.71826888227037,64.9283324929454,4,2,78614.52942761486,315.0087505502821,31,0.5870260560604456
1947.08,448.840082819738,0.6001935483870968,1947.0,8.0,1946.0,11.0,5.1990905868090564,0.011470798208276994,54.0,9.0,8.0,6.0,107.0,184.0,0.41324723870662416,264.840082819738,264.840082819738,,1.4193548387096775,200.95926649017963,63.880816329558364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,335.840082819738,990.0,965.6190489005805,24.380951099419477,0.15406014811103685,0.022978219975692073,989.8229616319134,0.3001458289974683,0.06921245201270988,0.0,0.0,23.903766902335285,9.996130757557783,0.0,0.0,,0.9315076204070409,0.38454030586641574,0.0,0.0,44.01285428865002,13.692481714447805,0.0,0.0,0.8963921443716909,0.2788692813533158,0.0,0.0,0.9757780438364277,0.9641935483870968,0.96,0.96,42.99442932946394,13.28170726301437,0.0,0.0,56.27613659247831,0.12488911375185278,5.919364048171554e-05,71.25353905668112,42.84391838525473,2,1,41869.44562480386,196.83694235920137,31,0.31264520329154616
