MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1947.09,327.40115744079935,0.7451666666666666,1947.0,9.0,1946.0,12.0,2.870455853727191,0.00859584306839114,46.0,7.0,6.0,4.0,75.0,138.0,0.4238890519769072,189.40115744079932,189.40115744079932,,1.0,189.40115744079932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,248.40115744079932,990.0,965.0375881131378,24.962411886862316,0.12320018911601949,0.009584316667665823,989.8672154942162,0.2582117006938188,0.0,0.0,0.0,24.5714156803848,0.0,0.0,0.0,,0.9306860398698416,0.0,0.0,0.0,42.47194141889516,0.0,0.0,0.0,0.8650089902015308,0.0,0.0,0.0,0.9750053845205282,0.9599999999999999,0.9599999999999999,0.9599999999999999,41.433421139329965,0.0,0.0,0.0,41.433421139329965,0.12599407232502335,6.0736206189580915e-05,52.371844278085085,34.051544506242955,1,1,29832.063220317577,156.72326674738565,30,0.2301856729962776
1947.1,274.3859233611023,0.8291935483870967,1947.0,10.0,1947.0,1.0,1.1862947822354664,0.004299576157904632,41.0,6.0,4.0,3.0,56.0,110.0,0.40127805231318847,164.3859233611023,164.3859233611023,,1.0,164.3859233611023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,215.3859233611023,990.0,964.7975436934444,25.20245630655558,0.11154791816503633,0.006438592336110178,989.8820134894988,0.19172495466452447,0.0,0.0,0.0,24.892744841389884,0.0,0.0,0.0,,0.9228744091115539,0.0,0.0,0.0,37.037400328614424,0.0,0.0,0.0,0.754325872273206,0.0,0.0,0.0,0.9705302860357364,0.96,0.96,0.96,35.94785357612353,0.0,0.0,0.0,35.94785357612353,0.13091939517192974,6.073759315184123e-05,39.652854361701,33.62741048754718,1,1,26745.203060635904,154.1051871975735,31,0.1997102976451307
1947.11,280.78027316670654,0.8190666666666666,1947.0,11.0,1947.0,2.0,5.994410143556852,0.020082394309120226,40.0,6.0,4.0,3.0,53.0,106.0,0.3787677192610482,174.78027316670656,174.78027316670656,,1.0,174.78027316670656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,224.78027316670656,990.0,964.8249602525103,25.1750397474897,0.11486353954062008,0.007594260661465204,989.877542199798,0.21809592710577222,0.0,0.0,0.0,24.83448602018184,0.0,0.0,0.0,,0.9264320592121834,0.0,0.0,0.0,39.43905120805456,0.0,0.0,0.0,0.803239332139604,0.0,0.0,0.0,0.9725328724495923,0.9599999999999999,0.9599999999999999,0.9599999999999999,38.36951917809872,0.0,0.0,0.0,38.36951917809872,0.1363403509730946,6.095345596062274e-05,48.14307169632772,33.936020330052536,1,1,27626.05380823108,155.382924552137,30,0.21316399543388181
1947.12,399.87843651927386,0.6562903225806451,1947.0,12.0,1947.0,3.0,10.724275081983249,0.02490623047992135,38.0,5.0,4.0,3.0,54.0,104.0,0.2654636820811192,295.87843651927386,295.87843651927386,,1.6451612903225807,189.80776869767848,106.07066782159539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,342.87843651927386,990.0,965.3883172957137,24.611682704286235,0.15654420150938403,0.029211080663165995,989.8142447178275,0.2666840549106713,0.12521347070531674,0.0,0.0,24.159243367203015,15.519561221456827,0.0,0.0,,0.9289017210031743,0.5946402987650447,0.0,0.0,41.88010468513879,23.053785173034765,0.0,0.0,0.8529552889030302,0.46952719293349826,0.0,0.0,0.9740806440652026,0.9670537387775243,0.96,0.96,40.835401993789986,22.388622075070597,0.0,0.0,63.224024068860594,0.15733072846904766,5.955385312935638e-05,91.45274075294677,42.1705855786546,2,1,47038.67390723228,190.72326674738565,31,0.3512445781603366
1948.01,686.9497116481309,0.4474516129032258,1948.0,1.0,1947.0,4.0,14.937467219226246,0.021937608224610224,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,126.74193548387096,0.18743517317374528,560.2077761642599,560.2077761642599,,2.5806451612903225,218.6975099710367,218.6975099710367,122.81275622218652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,614.0464858416792,990.0,966.6412069516307,23.358793048369346,0.2770545073806985,0.09573851481375695,989.6272069778055,0.3408812661193804,0.3408812661193804,0.18433652265292977,0.0,22.645118760055507,22.645118760055507,12.936235751728091,0.0,,0.9373090935213014,0.9373090935213014,0.5432221755653925,0.0,45.53481989021849,45.53481989021849,25.093153624168895,0.0,0.9273894071327596,0.9273894071327596,0.5110621919382667,0.0,0.9780747248632928,0.9780747248632928,0.9700239082718457,0.96,44.54490606990426,44.54490606990426,24.525901870167562,0.0,113.61571400997607,0.16534304627218965,5.6554566552232125e-05,137.5238563685215,78.75110695950528,3,2,84530.09122342219,374.6810831907137,31,0.6311984111665336
1948.02,1471.287713829297,0.2653103448275862,1948.0,2.0,1947.0,5.0,103.17138117763037,0.05012275822137693,46.93103448275862,7.655172413793103,6.310344827586207,4.655172413793103,87.82758620689656,153.3793103448276,0.12196302547848221,1317.9084034844693,955.6868801100414,,3.7586206896551726,254.23621955564266,254.23621955564266,254.23621955564266,192.9782214431135,362.2215233744281,18.242208939775356,3.4976723955157514,5.657854711916363,11.0363564878676,323.787430839353,65.17324342253399,11.152844809308856,11.968199539502569,15.691528901660703,411.6150170462496,1043.9811678813867,990.0,969.2473192827402,20.752680717259747,0.6620849678539279,0.33840173394583734,988.9995132982002,0.4605875002758862,0.4605875002758862,0.4605875002758862,0.35035631290142155,19.291606515184107,19.291606515184107,19.291606515184107,14.108042282715772,,0.9326961231707531,0.9326961231707531,0.9326961231707531,0.7053278189527559,44.606220653176194,44.606220653176194,44.606220653176194,32.46042014671009,0.9084769990463584,0.9084769990463584,0.9084769990463584,0.6611083532934845,0.9775393511020738,0.9775393511020738,0.9775393511020738,0.9727117648951772,43.62062383504649,43.62062383504649,43.62062383504649,31.7177393387097,162.57961084384917,0.13221683341751406,4.8015521302799844e-05,191.6453299341093,117.39688442184789,4,3,113155.409147319,710.0875422650073,29,0.9032200602436063
1948.03,5741.634269295136,0.008677419354838681,1948.0,3.0,1947.0,6.0,100.92729023126586,0.01910780789545124,65.09677419354838,13.03225806451613,15.387096774193548,18.419354838709676,178.5483870967742,290.48387096774195,0.05063830639123547,5451.150398327393,106.45161290322581,,0.3870967741935484,275.0,275.0,275.0,275.0,5344.698785424168,1028.4516129032259,4.967741935483871,9.61290322580645,61.58064516129032,4240.085882198361,1093.5483870967741,18.0,25.0,80.0,4418.634269295136,1243.0,990.068114317683,978.6420068471866,11.42610747049638,0.9008451897844278,0.48,988.6872691278986,0.5349,0.5349,0.5349,0.5349,9.51036228071194,9.51036228071194,9.51036228071194,9.51036228071194,1.0,0.6845281384089933,0.6845281384089933,0.6845281384089933,0.6845281384089933,17.607445934064927,17.607445934064927,17.607445934064927,17.607445934064927,0.3586037868444995,0.3586037868444995,0.3586037868444995,0.3586037868444995,0.9604780344129852,0.9604780344129852,0.9604780344129852,0.9604780344129852,16.915050115680334,16.915050115680334,16.915050115680334,16.915050115680334,67.66020046272133,0.01192706783777412,inf,102.10609772463312,59.54403682914666,4,0,50339.189144264674,4162.902674556776,31,0.37589000257067406
1948.04,5018.025474117533,0.0178,1948.0,4.0,1947.0,7.0,50.59362866105888,0.010693893466471977,84.0,14.0,20.0,27.0,219.0,364.0,0.07321271342554565,4654.025474117533,880.0,,3.2,275.0,275.0,275.0,275.0,3774.0254741175336,236.0,4.0,5.0,53.0,3476.0254741175336,320.0,18.0,25.0,80.0,3695.025474117533,1243.0,990.0214028926642,977.4814104039513,12.539992488712983,0.918294324457165,0.4799999999999999,988.623108568207,0.5349,0.5349,0.5349,0.5349,10.60679816425582,10.60679816425582,10.60679816425582,10.60679816425582,1.0,0.7626951734065142,0.7626951734065142,0.7626951734065142,0.7626951734065142,21.931127446324467,21.931127446324467,21.931127446324467,21.931127446324467,0.44666247344856347,0.44666247344856347,0.44666247344856347,0.44666247344856347,0.9637645755227181,0.9637645755227181,0.9637645755227181,0.9637645755227181,21.149714401435723,21.149714401435723,21.149714401435723,21.149714401435723,84.5988576057429,0.0172748094662049,inf,111.72643409780962,70.67814702507206,4,0,60911.17747613488,3692.5448687282815,30,0.46999365336523824
1948.05,3176.5482543787703,0.07987096774193549,1948.0,5.0,1947.0,8.0,55.18981792230531,0.017857444879385,66.93548387096774,14.0,17.322580645161292,23.322580645161292,205.5483870967742,327.1290322580645,0.10573265032980395,2849.419222120706,1100.0,,4.0,275.0,275.0,275.0,275.0,1749.4192221207056,33.064516129032256,3.9999999999999996,7.677419354838711,56.67741935483871,1647.9998672819959,100.0,18.0,25.0,80.0,1853.5482543787703,1243.0,990.0,973.8713491517536,16.128650848246245,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.187461435727968,14.187461435727968,14.187461435727968,14.187461435727968,,0.9013535545202893,0.9013535545202893,0.9013535545202893,0.9013535545202893,34.53865867237902,34.53865867237902,34.53865867237902,34.53865867237902,0.7034350035107743,0.7034350035107743,0.7034350035107743,0.7034350035107743,0.9701176693491269,0.9701176693491269,0.9701176693491269,0.9701176693491269,33.50720837813899,33.50720837813899,33.50720837813899,33.50720837813899,134.02883351255596,0.04404954920556763,3.384566502842322e-05,156.2780924142397,112.37196904332674,4,4,99717.45213334163,2024.660513136817,31,0.7446046306253109
1948.06,1756.2287691208846,0.20353333333333332,1948.0,6.0,1947.0,9.0,38.20330097102933,0.02266163036352463,62.0,12.0,14.0,16.0,153.0,257.0,0.15170740087376242,1499.2287691208846,1086.9014938056187,,4.0,271.72537345140466,271.72537345140466,271.72537345140466,271.72537345140466,412.3272753152661,30.560371027191895,4.909808443407083,8.618774341209178,25.670180564374544,342.5681409390834,92.56037102719189,16.90980844340708,22.61877434120918,41.67018056437454,495.5681409390834,1218.9904476174268,990.0,970.2740775502547,19.72592244974533,0.8865040827945548,0.46460321734977744,988.6488926998555,0.5228969331136384,0.5228969331136384,0.5228969331136384,0.5228969331136384,17.851918216487377,17.851918216487377,17.851918216487377,17.851918216487377,,0.9322151020379555,0.9322151020379555,0.9322151020379555,0.9322151020379555,44.29275842819821,44.29275842819821,44.29275842819821,44.29275842819821,0.9020928396781712,0.9020928396781712,0.9020928396781712,0.9020928396781712,0.9780711962417648,0.9780711962417648,0.9780711962417648,0.9780711962417648,43.32681772220147,43.32681772220147,43.32681772220147,43.32681772220147,173.30727088880587,0.10315372464235702,4.436003501566973e-05,188.6051025162256,157.4959872758812,4,4,124781.23503994023,942.561484005937,30,0.9628181716044771
1948.07,852.8532402876189,0.3851290322580645,1948.0,7.0,1947.0,10.0,20.979887388857936,0.02521445858034314,63.0,12.0,13.0,13.0,155.0,256.0,0.3148809587145299,596.8532402876189,596.8532402876189,,2.6451612903225805,223.84418177148615,223.84418177148615,120.53860570391574,28.62627104073092,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,684.8532402876189,990.0,967.2888152925368,22.711184707463147,0.33246611457369757,0.11964082917284423,989.5478930562534,0.36072039095004066,0.36072039095004066,0.20108238887649074,0.04499476562229221,21.898357372766558,21.898357372766558,10.886222873033757,2.644234372135565,,0.9365158387680995,0.9365158387680995,0.4840862571512716,0.12072994469861188,44.88429590939617,44.88429590939617,23.361561090103212,5.381311340262682,0.9141404462198814,0.9141404462198814,0.47579554154996356,0.10959900896665341,0.9768207307645413,0.9768207307645413,0.9689804913308604,0.9619276428321492,43.862037715309754,43.862037715309754,22.839380430062334,5.246870585491062,115.81032644617291,0.13406496372424948,5.4562517544314585e-05,168.856737440393,65.95378779893252,4,2,86162.88287595265,321.9502839498093,31,0.6433907024787384
1948.08,476.99155663383544,0.5764516129032259,1948.0,8.0,1947.0,11.0,5.800113891067059,0.01212129078827443,54.0,9.0,8.0,6.0,107.0,184.0,0.39095209796832525,292.99155663383544,292.99155663383544,,1.5483870967741935,200.99558240325922,91.99597423057628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,363.99155663383544,990.0,965.7464321137769,24.253567886223156,0.16399567667093323,0.02859831132676705,989.8074060120023,0.2976530365222441,0.1105947332018591,0.0,0.0,23.763320861703207,12.966286392780184,0.0,0.0,,0.93191375741343,0.505965603214802,0.0,0.0,43.77273166495434,19.675239500656595,0.0,0.0,0.8915016632373592,0.40071770877101004,0.0,0.0,0.9749388839824805,0.9659066259179643,0.96,0.96,42.71786034503506,19.10231802402327,0.0,0.0,61.82017836905833,0.12878695179903973,5.882135080397324e-05,80.50892044901966,46.60682579040452,2,1,45994.2127065794,214.1467533267305,31,0.3434454353836574
1948.09,335.8996958359498,0.7343,1948.0,9.0,1947.0,12.0,4.045393596437183,0.012102693678301229,46.0,7.0,6.0,4.0,75.0,138.0,0.41462105662725146,197.89969583594979,197.89969583594979,,1.0,197.89969583594979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.8996958359498,990.0,965.0809638041771,24.91903619582284,0.12619958585869914,0.011088566800797454,989.8627118473404,0.284444768008018,0.0,0.0,0.0,24.497303275155314,0.0,0.0,0.0,,0.932658990747069,0.0,0.0,0.0,44.32896274523955,0.0,0.0,0.0,0.9028301984773838,0.0,0.0,0.0,0.9757995061372728,0.9599999999999999,0.9599999999999999,0.9599999999999999,43.2846096220992,0.0,0.0,0.0,43.2846096220992,0.12800266282437583,6.0728334230556845e-05,55.39576916686461,31.57909507230445,1,1,31164.91892791142,145.60796861598828,30,0.24047005345610664
1948.1,291.99481855605603,0.799258064516129,1948.0,10.0,1948.0,1.0,1.290922103962824,0.004223515472511833,41.0,6.0,4.0,3.0,56.0,110.0,0.37748219616483364,181.99481855605606,181.99481855605606,,1.0,181.99481855605606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.99481855605606,990.0,964.8714653229529,25.128534677047295,0.11776278546590817,0.008341386933033665,989.873895827601,0.23567691448212857,0.0,0.0,0.0,24.76675359016627,0.0,0.0,0.0,,0.9290060716158358,0.0,0.0,0.0,41.06630159599032,0.0,0.0,0.0,0.8363808879020431,0.0,0.0,0.0,0.9727882704159974,0.96,0.96,0.96,39.961205711866135,0.0,0.0,0.0,39.961205711866135,0.13665960820390155,6.097259146521681e-05,47.23461830123414,37.98716352052331,1,1,29731.137049628407,173.60796861598828,31,0.22200669839925632
1948.11,348.36950567664536,0.7137,1948.0,11.0,1948.0,2.0,2.4504067035849837,0.00702651724895984,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,111.33333333333333,0.3202376653336333,237.03617234331202,237.03617234331202,,1.0,237.03617234331202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,290.36950567664536,990.0,965.1418475283832,24.858152471616798,0.13801217062951926,0.017407234468662356,989.8445805949018,0.3990264591004803,0.0,0.0,0.0,24.303706607418135,0.0,0.0,0.0,,0.942908947307275,0.0,0.0,0.0,53.263573999962325,0.0,0.0,0.0,1.084797841139762,0.0,0.0,0.0,0.98,0.9599999999999999,0.9599999999999999,0.9599999999999999,52.19830251996307,0.0,0.0,0.0,52.19830251996307,0.1497031525469305,6.117854438232951e-05,57.92444932400006,46.76613185425637,1,1,37582.77781437341,211.66079623578744,30,0.2899905695553504
1948.12,400.424804121719,0.6513548387096775,1948.0,12.0,1948.0,3.0,1.0496010370424496,0.002687587860777958,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.2824611118739834,287.3925460572028,287.3925460572028,,1.903225806451613,156.31978889075464,131.07275716644818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,338.90867508946087,990.0,965.4008600820442,24.599139917955817,0.1551431495317028,0.027478509211440506,989.8173783412569,0.18131825127183931,0.13470689801030855,0.0,0.0,24.235200007940865,21.907289293929946,0.0,0.0,,0.9175462119850227,0.8259871335755629,0.0,0.0,34.147151455044124,28.51232173917304,0.0,0.0,0.6954613330966215,0.5806990170911006,0.0,0.0,0.9709677419354839,0.9690322580645161,0.96,0.96,33.179085208551506,27.65695208699785,0.0,0.0,60.83603729554936,0.15191865251803788,5.881859168659031e-05,63.162108025190136,55.87747578125948,2,1,45262.01174788872,255.01012538244936,31,0.3379779849752742
1949.01,445.72170606904035,0.6010322580645162,1949.0,1.0,1948.0,4.0,2.244849385032881,0.005053649638643377,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,84.61290322580645,0.1911613155855005,361.1088028432339,361.1088028432339,,2.0,180.55440142161694,180.55440142161694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,402.3346092948468,990.0,965.6057476773105,24.394252322689375,0.17752812961825692,0.04222176056864675,989.7802501098131,0.23229457491804034,0.23229457491804034,0.0,0.0,23.94220785758445,23.94220785758445,0.0,0.0,,0.92766703831054,0.92766703831054,0.0,0.0,39.32329739317662,39.32329739317662,0.0,0.0,0.8008818206349617,0.8008818206349617,0.0,0.0,0.9729803579567062,0.9729803579567062,0.96,0.96,38.272976300466354,38.272976300466354,0.0,0.0,76.54595260093271,0.17143114188927588,5.8868058518304066e-05,85.04044685125739,66.04342860080783,2,2,56950.18873509393,311.90237744418727,31,0.4252552922274039
1949.02,520.9305392322551,0.5359285714285714,1949.0,2.0,1948.0,5.0,4.867941272601868,0.008950027226674415,31.0,6.0,4.0,3.0,41.0,85.0,0.16429446952916968,435.93053923225506,435.93053923225506,,2.0,217.96526961612753,217.96526961612753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,476.93053923225506,990.0,965.9440303718305,24.055969628169425,0.20550723750472125,0.05743256588361728,989.7370601966117,0.3394486109333827,0.3394486109333827,0.0,0.0,23.453581213847723,23.453581213847723,0.0,0.0,,0.9377498739952647,0.9377498739952647,0.0,0.0,46.975572286564216,46.975572286564216,0.0,0.0,0.9567326331275806,0.9567326331275806,0.0,0.0,0.9785210974281933,0.9785210974281933,0.96,0.96,45.973731692936624,45.973731692936624,0.0,0.0,91.94746338587325,0.17635478063585408,5.862339941256222e-05,108.703050581755,82.17109301660362,2,2,61788.69539530683,387.4927083802066,28,0.5108192410326292
1949.03,703.5720494106635,0.4374193548387097,1949.0,3.0,1948.0,6.0,5.50230108385083,0.007844059877142349,36.0,8.0,6.0,4.0,53.0,107.0,0.15309022352208834,596.5720494106635,596.5720494106635,,2.7419354838709675,220.8721076942629,220.8721076942629,154.8278340221377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,646.5720494106635,990.0,966.7142881976426,23.28571180235738,0.29396174933163677,0.10658377022113547,989.5994544804473,0.34868015758658727,0.34868015758658727,0.22900198789375817,0.0,22.536486125218037,22.536486125218037,16.642208389335202,0.0,,0.9375011472357633,0.9375011472357633,0.6938154387026041,0.0,45.81053525317496,45.81053525317496,31.843113172151554,0.0,0.9330047913070255,0.9330047913070255,0.6485359098197871,0.0,0.9776484011115135,0.9776484011115135,0.9724871107889329,0.96,44.796266067646094,44.796266067646094,31.108192428243157,0.0,120.70072456353536,0.1715300377106212,5.627173420482548e-05,134.3961851757696,104.29759480142953,3,2,89801.33907527031,501.7950640130589,31,0.6705595809085299
1949.04,862.3709299772205,0.37486666666666674,1949.0,4.0,1948.0,7.0,4.653799938803147,0.00542110054342847,40.0,10.0,8.0,5.0,62.0,125.0,0.14534403200226517,737.3709299772205,737.3709299772205,,3.0,245.79030999240686,245.79030999240686,245.79030999240686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,795.3709299772205,990.0,967.3494837199088,22.650516280091164,0.38814683077194034,0.16041155282824188,989.4514416163998,0.42885098072357597,0.42885098072357597,0.42885098072357597,0.0,21.673106915767377,21.673106915767377,21.673106915767377,0.0,,0.9412385508610398,0.9412385508610398,0.9412385508610398,0.0,49.14089765138478,49.14089765138478,49.14089765138478,0.0,1.0008329460567167,1.0008329460567167,1.0008329460567167,0.0,0.98,0.98,0.98,0.9599999999999999,48.15807969835709,48.15807969835709,48.15807969835709,0.0,144.47423909507125,0.16754213824469757,5.445925419535484e-05,151.2980849301601,130.78371689351582,3,3,104021.45214845131,654.3663976124346,30,0.8026346616392848
1949.05,709.947392260979,0.4404516129032258,1949.0,5.0,1948.0,8.0,12.81228730659509,0.01937108935010615,42.0,9.0,8.0,6.0,82.0,147.0,0.21478494075604374,562.947392260979,562.947392260979,,2.5483870967741935,220.2817007132572,220.2817007132572,122.38399083446456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,621.947392260979,990.0,966.7320550740302,23.267944925969783,0.28404716580478806,0.09896489890019583,989.616987935295,0.34769432608241213,0.34769432608241213,0.19522214372000884,0.0,22.53723853518239,22.53723853518239,12.065757107188364,0.0,,0.9370400413529409,0.9370400413529409,0.5140004074841793,0.0,45.54315261526749,45.54315261526749,24.715903928318912,0.0,0.9275591164005598,0.9275591164005598,0.5033788987437661,0.0,0.9772909462404157,0.9772909462404157,0.9694128313983588,0.96,44.5243834931488,44.5243834931488,24.15988072673806,0.0,113.20864771303565,0.1586869811179261,5.621595215096573e-05,144.22684192295554,72.66503167055923,3,2,84227.23389849853,347.6810831907137,31,0.6289369317390869
1949.06,410.3253708989567,0.6413666666666666,1949.0,6.0,1948.0,9.0,5.371091423299267,0.01272905835688271,39.0,9.0,7.0,5.0,59.0,119.0,0.2924837752893181,291.3253708989567,291.3253708989567,,1.6333333333333333,191.2223015581314,100.10306934082529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,346.3253708989567,990.0,965.4405071184872,24.559492881512742,0.15776073159941,0.02826507417979128,989.8139741942208,0.27298525263334567,0.11251808830828049,0.0,0.0,24.1004818231002,15.240906887891384,0.0,0.0,,0.9287923813683219,0.5823792088845576,0.0,0.0,42.118325513359416,21.72175701569234,0.0,0.0,0.8578070369319636,0.44239830989190104,0.0,0.0,0.9736666666666667,0.9663333333333333,0.9599999999999999,0.9599999999999999,41.0587414329353,21.07010430522157,0.0,0.0,62.12884573815687,0.15113251151668675,5.937812109595351e-05,75.24468643253574,53.05264099810845,2,1,44732.76893147295,241.34880084276085,30,0.34516025410087153
1949.07,323.6614723090875,0.7510645161290321,1949.0,7.0,1948.0,10.0,2.4755107169926633,0.007810049206691703,37.0,8.0,6.0,4.0,53.0,108.0,0.33545299662835665,215.66147230908751,215.66147230908751,,1.0,215.66147230908751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,266.6614723090875,990.0,965.0202806380111,24.97971936198898,0.12964486196654798,0.013521204096339012,989.8568339339371,0.3329497870862438,0.0,0.0,0.0,24.503603508839834,0.0,0.0,0.0,,0.9380597719564617,0.0,0.0,0.0,48.60046661267719,0.0,0.0,0.0,0.989826203924179,0.0,0.0,0.0,0.9787274535630482,0.96,0.96,0.96,47.576778912347756,0.0,0.0,0.0,47.576778912347756,0.14661003384063737,6.128260809490277e-05,55.45385924995579,38.47499484462356,1,1,35397.12351078673,175.60796861598828,31,0.264315438401932
1949.08,262.59969308072004,0.8505483870967743,1949.0,8.0,1948.0,11.0,1.529472076996198,0.005950662361588761,34.0,7.0,5.0,3.0,44.0,93.0,0.35583583520959394,169.59969308072002,169.59969308072002,,1.0,169.59969308072002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,215.59969308072002,990.0,964.7447606816468,25.255239318353215,0.1116233782980142,0.0069599693080719645,989.881416652394,0.20583688569725375,0.0,0.0,0.0,24.93081908504989,0.0,0.0,0.0,,0.9246221355125052,0.0,0.0,0.0,38.347451859590784,0.0,0.0,0.0,0.7810071661831117,0.0,0.0,0.0,0.9729498801679368,0.96,0.96,0.96,37.3238665681052,0.0,0.0,0.0,37.3238665681052,0.14170980117254822,6.109616744318955e-05,42.22735769565915,31.309948062032092,1,1,27768.956726670272,143.19433422910612,31,0.20735481426725114
1949.09,213.46522568379686,0.9357333333333333,1949.0,9.0,1948.0,12.0,1.4433032384874138,0.006857602801131027,31.333333333333332,6.0,4.0,2.3333333333333335,34.666666666666664,78.33333333333333,0.37056499429800327,135.13189235046354,135.13189235046354,,1.0,135.13189235046354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,6.0,4.0,2.3333333333333335,34.666666666666664,176.46522568379686,990.0,964.487488311135,25.512511688864947,0.09781139242660207,0.0035131892350463035,989.8986754183385,0.13237054637246412,0.0,0.0,0.0,25.2709394018549,0.0,0.0,0.0,,0.9084363304700158,0.0,0.0,0.0,30.468870445762317,0.0,0.0,0.0,0.6205472595878272,0.0,0.0,0.0,0.9694135775628802,0.9599999999999999,0.9599999999999999,0.9599999999999999,29.541329371699767,0.0,0.0,0.0,29.541329371699767,0.1375250250922522,6.062364673410468e-05,35.837678744618785,21.72966105267504,1,1,21269.757147623834,101.89523707448372,30,0.16411849650944316
1949.1,175.00168294637626,0.9848064516129033,1949.0,10.0,1949.0,1.0,0.7263258449481911,0.004019237779074268,26.483870967741936,4.0,2.3548387096774195,2.0,24.612903225806452,59.45161290322581,0.3411100682336244,115.55007004315044,115.55007004315044,,1.0,115.55007004315044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.483870967741936,4.0,2.3548387096774195,2.0,24.612903225806452,148.3887797205698,990.0,964.4499966341073,25.550003365892742,0.08790230628874962,0.0016210785952178646,989.9104766151161,0.09598666523734563,0.0,0.0,0.0,25.36449331577143,0.0,0.0,0.0,,0.8971248215652693,0.0,0.0,0.0,25.82471534262148,0.0,0.0,0.0,0.5259616159393377,0.0,0.0,0.0,0.9678386483151576,0.96,0.96,0.96,25.003376698940674,0.0,0.0,0.0,25.003376698940674,0.1425204623990219,5.999694748275752e-05,31.129127455894896,20.78118103085427,1,1,18602.512264011864,98.1379824381925,31,0.1389076483274482
1949.11,194.5401393824255,0.9616666666666667,1949.0,11.0,1949.0,2.0,2.168545059697122,0.010590290032347948,23.0,4.0,2.0,2.0,19.0,50.0,0.2595483190538681,144.5401393824255,144.5401393824255,,1.0,144.5401393824255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,173.5401393824255,990.0,964.4589464273912,25.541053572608742,0.09677904773175541,0.004454013938242507,989.8987669383299,0.1506097943184604,0.0,0.0,0.0,25.289210716620286,0.0,0.0,0.0,,0.9145009583199261,0.0,0.0,0.0,32.80728112294266,0.0,0.0,0.0,0.6681727316281599,0.0,0.0,0.0,0.9705762230254461,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.84721931501769,0.0,0.0,0.0,31.84721931501769,0.16303321795858822,6.114676066274105e-05,41.54196594532237,26.3851475663162,1,1,22929.997906812736,121.1379824381925,30,0.17692899619454272
1949.12,317.3949166708807,0.7657419354838709,1949.0,12.0,1949.0,3.0,5.938535345402874,0.01833650236249054,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,64.80645161290323,0.20982234552387852,252.5884650579775,252.5884650579775,,1.3548387096774193,195.98304601116538,56.605419046812074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,287.52394892894523,990.0,964.9982741704149,25.001725829585162,0.1370078749558903,0.020598083765659587,989.8423940412785,0.27841971497511864,0.06433509847645134,0.0,0.0,24.56570015588848,8.635545135488686,0.0,0.0,,0.9322635162832569,0.3265750893527782,0.0,0.0,44.1128826462003,12.431697196732339,0.0,0.0,0.8984293817963401,0.2531913889354855,0.0,0.0,0.9762797669964575,0.9635669492278032,0.96,0.96,43.098975177237534,12.059480645773958,0.0,0.0,55.1584558230115,0.1731042892069736,6.091558240251028e-05,76.79684696750294,40.97883111279219,2,1,41037.891132320554,184.27968621428656,31,0.3064358656833972
1950.01,574.9295804100105,0.5066774193548388,1950.0,1.0,1949.0,4.0,9.412734561585413,0.016820766658264957,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,110.64516129032258,0.19344561696847867,464.28441911968787,464.28441911968787,,2.129032258064516,219.8870648389362,219.8870648389362,24.510289441815537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,512.7037739583976,990.0,966.1763203744814,23.82367962551857,0.22389794169441146,0.06562913484766303,989.7104729234578,0.34880232788175924,0.34880232788175924,0.03296246124261329,0.0,23.18535022109474,23.18535022109474,2.930036911873669,0.0,,0.9371318639448504,0.9371318639448504,0.11997870392354779,0.0,46.80380401896152,46.80380401896152,5.075058308151525,0.0,0.9532342977385239,0.9532342977385239,0.10336167633709827,0.0,0.9770150583947865,0.9770150583947865,0.961397490609346,0.96,45.75136989737113,45.75136989737113,4.92715620246924,0.0,96.42989599721149,0.16787077517567925,5.7823903107326856e-05,118.88124052940758,70.98714895964122,3,2,71743.84262192535,335.6328809909446,31,0.5357216444289526
1950.02,2308.1347450782614,0.2049642857142857,1950.0,2.0,1949.0,5.0,159.80252665675062,0.06716696625796537,46.857142857142854,7.642857142857143,6.285714285714286,4.642857142857143,87.64285714285714,153.07142857142858,0.0981287118465286,2155.063316506833,964.154893269985,,3.7142857142857144,256.90351970766244,256.90351970766244,256.90351970766244,193.4443341469976,1190.9084232368477,32.785714285714285,6.428571428571429,11.254522017748128,30.15041687359872,1110.2891986312154,79.64285714285714,14.071428571428571,17.540236303462414,34.79327401645586,1197.9320557740723,1075.409415287733,990.0013421612533,971.2826481727656,18.718693988487843,0.7315351397216838,0.36799608030518843,988.9018109412265,0.47239748027322737,0.47239748027322737,0.47239748027322737,0.37141889716872056,17.146765288187762,17.146765288187762,17.146765288187762,10.844351469282056,,0.9004331418923623,0.9004331418923623,0.9004331418923623,0.6327742440977355,38.53062277474253,38.53062277474253,38.53062277474253,25.695522879068683,0.7847377347198071,0.7847377347198071,0.7847377347198071,0.5233304048690159,0.9740310323203437,0.9740310323203437,0.9740310323203437,0.969141281145004,37.57506269754722,37.57506269754722,37.57506269754722,25.0303794745026,137.75556756714425,0.09540367606266163,4.155839154327088e-05,184.20459520219197,79.10170092908717,4,3,92571.74140512093,583.3337222668207,28,0.7653087087063569
1950.03,4350.697015822826,0.030000000000000002,1950.0,3.0,1949.0,6.0,50.030059693454085,0.0111409749804773,64.80645161290323,12.935483870967742,15.225806451612904,18.161290322580644,176.90322580645162,288.03225806451616,0.06624688005884022,4062.664757758309,1100.0,,4.0,275.0,275.0,275.0,275.0,2962.664757758309,35.193548387096776,5.064516129032258,9.774193548387096,61.83870967741935,2850.7937900163734,100.0,18.0,25.0,80.0,3027.697015822825,1243.0,990.0023802648742,976.3054257851073,13.696954479766855,0.925400260403416,0.48,988.5969800044705,0.5349,0.5349,0.5349,0.5349,11.756654219363465,11.756654219363465,11.756654219363465,11.756654219363465,,0.8337454047109865,0.8337454047109865,0.8337454047109865,0.8337454047109865,26.542108688160337,26.542108688160337,26.542108688160337,26.542108688160337,0.5405724783739376,0.5405724783739376,0.5405724783739376,0.5405724783739376,0.9685554094186514,0.9685554094186514,0.9685554094186514,0.9685554094186514,25.714944493106408,25.714944493106408,25.714944493106408,25.714944493106408,102.85977797242563,0.024196970857139503,2.597469140717819e-05,115.87104754726973,79.10170092908717,4,4,76527.67481148467,3647.053218431513,31,0.5714432109579202
1950.04,3698.135038689698,0.048466666666666665,1950.0,4.0,1949.0,7.0,22.8794893177012,0.006226468732702837,70.0,14.0,18.0,25.0,168.0,295.0,0.07982164078024788,3403.135038689698,1100.0,,4.0,275.0,275.0,275.0,275.0,2303.135038689698,30.0,3.9999999999999996,7.0,55.0,2207.135038689698,100.0,18.0,25.0,80.0,2375.135038689698,1243.0,990.0,975.0403337724615,14.959666227538538,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.018476815020259,13.018476815020259,13.018476815020259,13.018476815020259,,0.8857419074795357,0.8857419074795357,0.8857419074795357,0.8857419074795357,31.100395396826624,31.100395396826624,31.100395396826624,31.100395396826624,0.6334092748844526,0.6334092748844526,0.6334092748844526,0.6334092748844526,0.97,0.97,0.97,0.97,30.167383534921825,30.167383534921825,30.167383534921825,30.167383534921825,120.6695341396873,0.03266717034416682,3.047210458072912e-05,126.37230405485518,115.87104754726973,4,4,86882.06458057485,3172.070774707111,30,0.6703863007760406
1950.05,2564.0106505683934,0.12509677419354837,1950.0,5.0,1949.0,8.0,53.52505684901636,0.021283047050669242,65.0,14.0,17.0,23.0,202.0,321.0,0.1300523099351847,2243.0106505683934,1100.0,,4.0,275.0,275.0,275.0,275.0,1143.0106505683937,35.0,4.000000000000001,8.000000000000002,52.03258916598018,1043.9780614024135,100.0,18.0,25.0,75.03258916598017,1245.9780614024135,1243.0,990.0,972.4387329183875,17.561267081612588,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.620077669094309,15.620077669094309,15.620077669094309,15.620077669094309,,0.9175274988209657,0.9175274988209657,0.9175274988209657,0.9175274988209657,38.68831685904199,38.68831685904199,38.68831685904199,38.68831685904199,0.787949426864399,0.787949426864399,0.787949426864399,0.787949426864399,0.9724079253914255,0.9724079253914255,0.9724079253914255,0.9724079253914255,37.630310553102014,37.630310553102014,37.630310553102014,37.630310553102014,150.52124221240805,0.06206882743596393,3.8010414700103044e-05,173.16645589993016,127.0162283773056,4,4,111987.8042060316,1486.794012387604,31,0.836229123402267
1950.06,1209.1099129640058,0.29123333333333334,1950.0,6.0,1949.0,9.0,35.20428080772091,0.029758987896771942,53.0,12.0,12.0,13.0,120.0,210.0,0.18425707750297338,999.1099129640058,916.5340305070165,,3.6333333333333333,250.99562244701033,250.99562244701033,241.96786264441073,172.57492296858499,82.5758824569894,14.239939093350364,2.096709255015303,3.617218914217693,5.111840342575534,57.5101748518305,67.23993909335037,14.096709255015302,15.617218914217693,18.111840342575533,177.5101748518305,1013.4878977695997,990.0,968.5305272815986,21.46947271840138,0.6383013495797653,0.3198173053549202,989.0418813450653,0.4506795904732837,0.4506795904732837,0.43338577096858255,0.31843159046715563,20.060674472993416,20.060674472993416,19.320349338168132,12.844836593954454,,0.9370286702689425,0.9370286702689425,0.9055538715758932,0.6241526478647135,46.012706446393366,46.012706446393366,44.155985401479434,30.405503893003704,0.9371223308837753,0.9371223308837753,0.8993072383193366,0.6192566984318474,0.9786642747576277,0.9786642747576277,0.977997608090961,0.9726532988598529,45.037892946938875,45.037892946938875,43.21830632292322,29.769118415353944,163.06321063215492,0.13807452024779648,5.0114310430034714e-05,190.6975891534169,109.17519744093924,4,2,117405.51165515154,541.6655881559767,30,0.905906725734194
1950.07,551.3556196074904,0.5223548387096775,1950.0,7.0,1949.0,10.0,10.198990420557257,0.017804347032679215,50.0,10.0,9.0,9.0,108.0,186.0,0.3457565055366595,365.3556196074905,365.3556196074905,,1.8709677419354838,200.72386183364324,158.6785583818545,5.953199391992774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,434.3556196074905,990.0,966.070680453488,23.929319546511998,0.1920691878091427,0.04393234411736478,989.7639984680734,0.29876071833383977,0.22114658545855662,0.007772157657147807,0.0,23.394557296251655,19.566378931935812,0.7267305881686191,0.0,,0.930944318724203,0.7784135493694319,0.029926204175641728,0.0,42.8735402894052,33.61907168711148,1.2202184591741134,0.0,0.8731881932669083,0.6847061443403559,0.024851699779513514,0.0,0.9746036526568099,0.971377846205197,0.9603225806451613,0.96,41.82596830323941,32.75658907299155,1.1836119053988903,0.0,75.76616928162986,0.13600399436303626,5.781503839856218e-05,110.72379589922352,53.99535082156515,3,1,56370.0299455326,249.49688511870173,31,0.42092316267572133
1950.08,368.4006689054549,0.6921935483870968,1950.0,8.0,1949.0,11.0,4.176669781978024,0.011485012893874807,47.0,8.0,6.0,5.0,89.0,155.0,0.42545488242604557,213.4006689054549,213.4006689054549,,1.032258064516129,208.94973613669796,4.450932768756915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,274.4006689054549,990.0,965.2394107318796,24.760589268120416,0.13237624042190738,0.013701692975070769,989.853922066603,0.319734287112599,0.004347712797194865,0.0,0.0,24.29477704761084,0.7789117567133305,0.0,0.0,,0.9347284112420842,0.029390016437768375,0.0,0.0,46.51858766056035,0.9602873535432924,0.0,0.0,0.9474254106020438,0.019557787241207585,0.0,0.0,0.9768775879923066,0.9603225806451613,0.96,0.96,45.47498219423361,0.9314787329369937,0.0,0.0,46.4064609271706,0.12497114201282605,6.042608379086502e-05,58.762150209686745,32.681041943235826,2,1,34526.406929814926,151.02012187738302,31,0.25781367181761444
1950.09,259.82394565932134,0.8556,1950.0,9.0,1949.0,12.0,2.849654201526419,0.01105656150310091,40.0,6.0,4.0,3.0,65.0,118.0,0.459036362369266,141.82394565932134,141.82394565932134,,1.0,141.82394565932134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.82394565932134,990.0,964.7240146053628,25.27598539463731,0.10323205450505377,0.004182394565932089,989.8925855509291,0.14725887258525622,0.0,0.0,0.0,25.021312072981072,0.0,0.0,0.0,,0.9110854310581528,0.0,0.0,0.0,31.751435449152115,0.0,0.0,0.0,0.6466687464185766,0.0,0.0,0.0,0.969416691792389,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.78926524003172,0.0,0.0,0.0,30.78926524003172,0.11733331290254669,6.019629224633062e-05,40.51150864806978,21.807586664031795,1,1,22168.27097282284,102.53049583159049,30,0.1710514735557318
1950.1,204.82851249859814,0.9491935483870968,1950.0,10.0,1950.0,1.0,2.3432742281192778,0.011357522983420904,31.0,4.0,3.0,2.0,33.0,73.0,0.3573414610710463,131.82851249859814,131.82851249859814,,1.0,131.82851249859814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,169.82851249859814,990.0,964.4482864115979,25.55171358840207,0.0954690809182792,0.003182851249859758,989.9013480678319,0.12381000249937997,0.0,0.0,0.0,25.329251653734527,0.0,0.0,0.0,,0.9089442142736771,0.0,0.0,0.0,29.77254269043142,0.0,0.0,0.0,0.6063654315770146,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.87936640971847,0.0,0.0,0.0,28.87936640971847,0.14076178326562813,6.0836022542911736e-05,32.43509874377368,26.13008420690088,1,1,21486.248608830545,119.89523707448372,31,0.16044092449843597
1950.11,227.20895964985968,0.9113333333333333,1950.0,11.0,1950.0,2.0,2.7479285265789657,0.011287986451422694,29.0,4.0,2.0,2.0,30.0,67.0,0.2979272536003229,160.20895964985968,160.20895964985968,,1.0,160.20895964985968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,195.20895964985968,990.0,964.5552311011977,25.44476889880224,0.10442672627326616,0.00615741905154975,989.8894158546752,0.1857602711598095,0.0,0.0,0.0,25.148424482317616,0.0,0.0,0.0,,0.9208221389108099,0.0,0.0,0.0,36.388477679953795,0.0,0.0,0.0,0.7411095250499754,0.0,0.0,0.0,0.9718781035069187,0.9599999999999999,0.9599999999999999,0.9599999999999999,35.384059411952805,0.0,0.0,0.0,35.384059411952805,0.15497909691920636,6.130619582334601e-05,48.287578919399216,29.48558859987218,1,1,25476.52277660602,134.1701128186193,30,0.19657810784418225
1950.12,373.3617885533914,0.6877096774193548,1950.0,12.0,1950.0,3.0,6.093056121426397,0.016286308660579663,38.0,5.0,4.0,3.0,54.0,104.0,0.28426801316740336,269.3617885533914,269.3617885533914,,1.5483870967741935,183.9691987281538,85.39258982523765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,316.3617885533914,990.0,965.2619075100226,24.73809248997729,0.14718565325834398,0.02396677637442024,989.8288475703672,0.2486456284592545,0.09477104547255447,0.0,0.0,24.318294431885274,13.252079893915129,0.0,0.0,,0.9277211458511961,0.5037718686216857,0.0,0.0,40.81838579305492,18.588245301225157,0.0,0.0,0.8313316862129312,0.3785793340371722,0.0,0.0,0.9743558385427894,0.9655293884702927,0.96,0.96,39.80920210132849,18.032417405211483,0.0,0.0,57.84161950653997,0.1541320222657776,5.989032499984475e-05,77.66008120570066,41.15668389519088,2,1,43034.16491286574,186.5219447532691,31,0.3213423305918887
1951.01,588.4854537836696,0.49390322580645163,1951.0,1.0,1950.0,4.0,10.537111452734026,0.01757137660036933,41.0,6.0,4.0,3.0,66.0,120.0,0.2061915205991344,468.48545378366964,468.48545378366964,,2.064516129032258,228.2455945262411,228.2455945262411,11.994264731187462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,519.4854537836696,990.0,966.2394500213771,23.76054997862294,0.2260557138927042,0.06546048840008628,989.7084837977071,0.3747354618219786,0.3747354618219786,0.015777296652203208,0.0,23.094298314508148,23.094298314508148,1.4696107723575393,0.0,,0.9389920072389825,0.9389920072389825,0.05991255525120486,0.0,48.49587318351961,48.49587318351961,2.4882452576722986,0.0,0.9876959915177111,0.9876959915177111,0.05067709282428306,0.0,0.9777590539084756,0.9777590539084756,0.9606451612903225,0.96,47.43790163301262,47.43790163301262,2.4135978999421295,0.0,97.28940116596736,0.16500655124323135,5.7755439093416424e-05,113.07544506971875,74.03831751104822,3,2,72383.31446747972,352.4927083802066,31,0.5404966731442632
1951.02,916.2383591875379,0.3647857142857143,1951.0,2.0,1950.0,5.0,27.584627567058813,0.026461938270141042,40.5,6.642857142857143,5.0,4.0,69.42857142857143,125.57142857142857,0.14083789133718247,790.6669306161093,778.3330731891326,,3.357142857142857,229.96733431507164,229.96733431507164,229.96733431507164,88.43107024391763,12.333857426976724,3.4668382781374447,0.6258308160423083,0.45014078200644975,0.3601126256051598,7.430934925185363,43.966838278137445,7.26868795889945,5.45014078200645,4.36011262560516,76.8595063537568,835.0187402081758,990.0,967.514844675303,22.485155324696876,0.448482443297635,0.21255975081467846,989.3389578058877,0.37841208274386623,0.37841208274386623,0.37841208274386623,0.15620102569476116,21.445701047840707,21.445701047840707,21.445701047840707,7.192352910287047,,0.9372918211335745,0.9372918211335745,0.9372918211335745,0.334931336158704,45.12275109324518,45.12275109324518,45.12275109324518,16.32561143300931,0.9189969672758692,0.9189969672758692,0.9189969672758692,0.3324971778616968,0.9782893530842368,0.9782893530842368,0.9782893530842368,0.9667182940121651,44.149208564205686,44.149208564205686,44.149208564205686,15.981510995395924,148.42913668801296,0.16402035409008983,5.356310239733693e-05,193.79079964807184,118.2191001917621,4,3,99744.37985434472,586.9065967426677,28,0.8246063149334054
1951.03,3566.1379004560754,0.06735483870967743,1951.0,3.0,1950.0,6.0,122.9701520436382,0.04138163142722935,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.06489782385386213,3345.2024165851076,1100.0,,4.0,275.0,275.0,275.0,275.0,2245.2024165851076,44.225806451612904,7.645161290322581,13.96774193548387,62.28769345617546,2117.076013451513,100.0,18.0,25.0,73.9973708755303,2249.1405295805453,1243.0,990.0,974.6474816730536,15.352518326946456,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.411328914428179,13.411328914428179,13.411328914428179,13.411328914428179,,0.8824188576109615,0.8824188576109615,0.8824188576109615,0.8824188576109615,32.05851168405598,32.05851168405598,32.05851168405598,32.05851168405598,0.6529228448891237,0.6529228448891237,0.6529228448891237,0.6529228448891237,0.9710050397879436,0.9710050397879436,0.9710050397879436,0.9710050397879436,31.140816553836462,31.140816553836462,31.140816553836462,31.140816553836462,124.56326621534585,0.0400416778122635,3.1455370256400466e-05,179.2894109824858,102.10609772463312,4,4,92675.07006421732,1448.4057003589478,31,0.6920181456408103
1951.04,3025.0141471577936,0.08570000000000001,1951.0,4.0,1950.0,7.0,23.224702240545607,0.007370668297169354,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.08003275412785997,2782.0141471577936,1100.0,,4.0,275.0,275.0,275.0,275.0,1682.0141471577938,40.666666666666664,4.666666666666667,9.666666666666666,59.0,1568.0141471577938,100.0,18.0,25.0,80.0,1702.0141471577938,1243.0,990.0,973.5629388636759,16.43706113632408,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.495871723805804,14.495871723805804,14.495871723805804,14.495871723805804,,0.9072722175658161,0.9072722175658161,0.9072722175658161,0.9072722175658161,35.47510105672504,35.47510105672504,35.47510105672504,35.47510105672504,0.7225071498314671,0.7225071498314671,0.7225071498314671,0.7225071498314671,0.97,0.97,0.97,0.97,34.410848025023284,34.410848025023284,34.410848025023284,34.410848025023284,137.6433921000931,0.045737842041553636,3.475843234850837e-05,142.54522639578963,125.8518603410646,4,4,99103.24231206706,2623.311133494523,30,0.7646855116671841
1951.05,2565.914301996664,0.12038709677419356,1951.0,5.0,1950.0,8.0,21.64802548120796,0.008757343651775582,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.12077227413661723,2259.430431028922,1100.0,,4.0,275.0,275.0,275.0,275.0,1159.4304310289224,38.2258064516129,4.32258064516129,9.290322580645162,58.75982863003534,1048.8318927214677,100.0,18.0,25.0,79.82434475906759,1243.0899572375968,1243.0,990.0,972.4660000393022,17.533999960697702,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.592810548179427,15.592810548179427,15.592810548179427,15.592810548179427,,0.9190067920489657,0.9190067920489657,0.9190067920489657,0.9190067920489657,38.653299214610506,38.653299214610506,38.653299214610506,38.653299214610506,0.7872362365501121,0.7872362365501121,0.7872362365501121,0.7872362365501121,0.9708303181608213,0.9708303181608213,0.9708303181608213,0.9708303181608213,37.527531614962,37.527531614962,37.527531614962,37.527531614962,150.110126459848,0.0591114889909941,3.790659759087071e-05,161.16341556539547,142.78567091983956,4,4,111681.9340861269,1848.222343577076,31,0.8339451469991555
1951.06,1637.4501979699864,0.21823333333333333,1951.0,6.0,1950.0,9.0,34.716520885427805,0.02207829231148788,62.0,12.0,14.0,16.0,153.0,257.0,0.16313914197877216,1380.4501979699864,1067.1119835305221,,4.0,266.77799588263053,266.77799588263053,266.77799588263053,266.77799588263053,313.3382144394644,26.359860863373,4.232290347184071,7.42833656228233,19.507437474830468,255.81028919179454,88.35986086337302,16.23229034718407,21.42833656228233,35.50743747483047,408.8102891917945,1193.1324713033614,990.0,969.9195562704838,20.08044372951623,0.8494505025836113,0.44377160912970026,988.7067778882866,0.5054451195812054,0.5054451195812054,0.5054451195812054,0.5054451195812054,18.281776498221713,18.281776498221713,18.281776498221713,18.281776498221713,,0.9333917377497882,0.9333917377497882,0.9333917377497882,0.9333917377497882,44.5014066837595,44.5014066837595,44.5014066837595,44.5014066837595,0.9063422949849185,0.9063422949849185,0.9063422949849185,0.9063422949849185,0.9784243012245141,0.9784243012245141,0.9784243012245141,0.9784243012245141,43.54504411959319,43.54504411959319,43.54504411959319,43.54504411959319,174.18017647837277,0.1108973487178407,4.549499858107957e-05,189.2986533894244,160.0207851354854,4,4,125409.7270644284,870.726717014242,30,0.967667647102071
1951.07,782.0452133822552,0.411741935483871,1951.0,7.0,1950.0,10.0,18.435715571503252,0.023114126138373506,58.0,11.0,11.0,11.0,136.0,227.0,0.304831300297799,555.0452133822552,555.0452133822552,,2.5483870967741935,216.03699333367263,216.03699333367263,102.23191856669058,20.739308148219283,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,635.0452133822552,990.0,967.0165928954746,22.98340710452546,0.30008463110012606,0.10280506824933458,989.5971103006506,0.33707314841100516,0.33707314841100516,0.16548756392363662,0.03144985916875292,22.243444256765002,22.243444256765002,9.655452734035586,2.0091933287949195,,0.9350827573744797,0.9350827573744797,0.42315709711698263,0.09044373962156388,43.93296591540227,43.93296591540227,20.061519825793443,3.9464203741577313,0.8947650899267264,0.8947650899267264,0.4085849251689092,0.08037516036981122,0.9759370432242923,0.9759370432242923,0.9675189130861233,0.961263322488594,42.89778558565624,42.89778558565624,19.59936839154532,3.8401078783144933,109.23504744117228,0.13791126568136594,5.528568516077364e-05,160.71826888227037,67.8134676199192,4,2,81270.87529623217,329.2195342976412,31,0.6068613746731794
