MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1951.08,458.9112126459427,0.5922580645161291,1951.0,8.0,1950.0,11.0,5.389857997622566,0.011614934391100446,54.0,9.0,8.0,6.0,107.0,184.0,0.4052379010565438,274.9112126459427,274.9112126459427,,1.4193548387096775,207.2158516748571,67.69536097108563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,345.9112126459427,990.0,965.6647633214523,24.33523667854777,0.15761456230190501,0.024982242529188504,989.8174031951688,0.3170097332505631,0.07804280391684522,0.0,0.0,23.835630140466115,9.948751143708861,0.0,0.0,,0.9333800677086818,0.3859845915872321,0.0,0.0,45.33245246905585,14.493839344846943,0.0,0.0,0.9232678710602007,0.2951902106893471,0.0,0.0,0.9758064516129032,0.9641935483870968,0.96,0.96,44.28086502622627,14.059024164501533,0.0,0.0,58.339889190727796,0.12647191249787465,5.914585851766405e-05,76.02163620271546,44.67907804158725,2,1,43404.877557901484,205.1339363713416,31,0.32411049550404336
1951.09,325.6240837693004,0.7493333333333333,1951.0,9.0,1950.0,12.0,3.8456499638156743,0.011820938523699021,46.0,7.0,6.0,4.0,75.0,138.0,0.42880099532701116,187.6240837693004,187.6240837693004,,1.0,187.6240837693004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.6240837693004,990.0,965.0333379385762,24.9666620614238,0.12257294224699483,0.009711169432481096,989.8677158883205,0.2578072490520696,0.0,0.0,0.0,24.576570700692244,0.0,0.0,0.0,,0.9293362117474356,0.0,0.0,0.0,42.02379052033226,0.0,0.0,0.0,0.8558816806584982,0.0,0.0,0.0,0.9753876395119784,0.9599999999999999,0.9599999999999999,0.9599999999999999,41.0229065451009,0.0,0.0,0.0,41.0229065451009,0.12482931502429183,6.06807684926213e-05,54.32173837393122,29.376964953225297,1,1,29536.49271247265,135.7644374568714,30,0.22790503636167167
1951.1,282.4983099996298,0.8193870967741935,1951.0,10.0,1951.0,1.0,8.149283682648282,0.025824993799056065,41.0,6.0,4.0,3.0,56.0,110.0,0.3928018666741072,172.49830999962975,172.49830999962975,,1.0,172.49830999962975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.49830999962975,990.0,964.8360846993733,25.163915300626766,0.11441103280606044,0.007626838534764593,989.8779621286592,0.21609710107266267,0.0,0.0,0.0,24.82578032821329,0.0,0.0,0.0,,0.9249013100675779,0.0,0.0,0.0,38.843072672943336,0.0,0.0,0.0,0.7911012764346911,0.0,0.0,0.0,0.9730770378998643,0.96,0.96,0.96,37.82323559410658,0.0,0.0,0.0,37.82323559410658,0.13307736392573763,6.08625247485198e-05,57.600165264303854,31.968680338796304,1,1,28140.487282015292,146.68278898827032,31,0.21012908663392543
1951.11,342.65508162208874,0.7258,1951.0,11.0,1951.0,2.0,6.66261820680935,0.01771520232768252,40.0,6.0,4.0,3.0,53.0,106.0,0.31357513358131067,236.65508162208872,236.65508162208872,,1.1333333333333333,214.37217377090246,22.282907851186263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,286.65508162208874,990.0,965.1105616128146,24.88943838718533,0.13670123513387455,0.017331016324417695,989.8459677485417,0.33004757159776194,0.02657986039784713,0.0,0.0,24.405358564129287,3.2015725922585867,0.0,0.0,,0.9374513744912624,0.12305579026195615,0.0,0.0,48.13852524831396,4.841756068898618,0.0,0.0,0.9804180294972293,0.09861010323622438,0.0,0.0,0.9786966949674056,0.9613633616340722,0.9599999999999999,0.9599999999999999,47.12852333532372,4.697689539496679,0.0,0.0,51.8262128748204,0.15063464641807403,6.100148087051697e-05,76.66783194373842,44.30253101172437,2,1,37314.87326987069,200.02012187738305,30,0.2879234048601133
1951.12,601.016056699036,0.5101612903225806,1951.0,12.0,1951.0,3.0,32.71319267936246,0.03823577279695381,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,120.58064516129032,0.22002453060906896,480.43541153774567,480.43541153774567,,2.3225806451612905,200.738766747182,200.738766747182,48.038655993517615,30.91922204986404,0.0,0.0,0.0,0.0,0.0,0.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,535.7257341183908,990.0,966.2547537601281,23.74524623987184,0.2567643796860201,0.09028616502654509,989.6529494552875,0.2926995060144387,0.2926995060144387,0.0846924373041024,0.05256162215838225,23.105496189144827,23.105496189144827,4.0264805253130955,2.6506982094475924,,0.9318120321529676,0.9318120321529676,0.1819629767082012,0.12112104678948529,42.13485395227394,42.13485395227394,9.219240917893357,5.842916258464818,0.8581436650157627,0.8581436650157627,0.187764580812492,0.1190003311296297,0.9752793009656562,0.9752793009656562,0.9637763141221004,0.9624859915414553,41.1168406606614,41.1168406606614,9.030742737024106,5.721944570784137,96.98636862913105,0.16009496564309084,5.717882879139321e-05,184.6146084494393,68.73462183842331,4,2,72157.8582600735,327.0726139176065,31,0.538813159050728
1952.01,1656.4401036017098,0.2200967741935484,1952.0,1.0,1951.0,4.0,64.18001094055988,0.035650674730100536,49.0,8.0,7.0,5.0,81.0,150.0,0.09766532087596921,1506.4401036017098,1065.648885207091,,4.0,266.4122213017728,266.4122213017728,266.4122213017728,266.4122213017728,440.79121839461874,37.30620888084037,7.278433049669791,11.400259058311933,14.69304061315396,370.11327679264275,86.30620888084037,15.278433049669792,18.400259058311935,19.693040613153958,451.11327679264275,1185.633786195913,990.0,969.9223687575608,20.077631242439296,0.8383113494969132,0.4407736495155354,988.7209150009875,0.5037561053014674,0.5037561053014674,0.5037561053014674,0.5037561053014674,18.294790138125386,18.294790138125386,18.294790138125386,18.294790138125386,,0.932895023223505,0.932895023223505,0.932895023223505,0.932895023223505,44.43562858243285,44.43562858243285,44.43562858243285,44.43562858243285,0.9050026187868198,0.9050026187868198,0.9050026187868198,0.9050026187868198,0.977952187759424,0.977952187759424,0.977952187759424,0.977952187759424,43.46513197221568,43.46513197221568,43.46513197221568,43.46513197221568,173.86052788886272,0.11451125491591368,4.5505863525186705e-05,189.37346822245817,147.14006876725065,4,4,129352.23274931386,916.3481241083624,31,0.9658918216047928
1952.02,3599.3299515620056,0.05775862068965518,1952.0,2.0,1951.0,5.0,88.09640286693553,0.02328062653846231,55.0,10.0,10.0,8.0,114.0,197.0,0.055943432026214525,3402.3299515620056,1100.0,,4.0,275.0,275.0,275.0,275.0,2302.3299515620056,45.0,8.0,15.0,70.65265672166096,2163.6772948403445,100.0,18.0,25.0,78.65265672166096,2277.677294840344,1243.0,990.0,974.7950496040587,15.204950395941351,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.263760983423072,13.263760983423072,13.263760983423072,13.263760983423072,,0.8832758138805076,0.8832758138805076,0.8832758138805076,0.8832758138805076,31.680856305713153,31.680856305713153,31.680856305713153,31.680856305713153,0.6452312893220601,0.6452312893220601,0.6452312893220601,0.6452312893220601,0.9698100477281318,0.9698100477281318,0.9698100477281318,0.9698100477281318,30.7262810579515,30.7262810579515,30.7262810579515,30.7262810579515,122.905124231806,0.03547763587476886,3.103664753328434e-05,146.44047092463805,84.27829725490557,4,4,85541.96646533698,2500.0639055583683,29,0.6828062457322556
1952.03,5569.965931724065,0.010838709677419345,1952.0,3.0,1951.0,6.0,93.87977891414583,0.017423512808818046,68.0,14.0,17.0,21.0,195.0,315.0,0.05706922205360913,5254.965931724065,390.3225806451613,,1.4193548387096775,275.0,275.0,275.0,275.0,4864.643351078904,741.6774193548387,4.0,7.9999999999999964,59.0,4051.9659317240653,809.6774193548387,18.0,25.0,80.0,4246.965931724066,1243.0,990.0563104936972,978.3627629923611,11.693547501336107,0.9052545289192973,0.48,988.6710559647779,0.5349,0.5349,0.5349,0.5349,9.773392972416804,9.773392972416804,9.773392972416804,9.773392972416804,1.0,0.7034603204250588,0.7034603204250588,0.7034603204250588,0.7034603204250588,18.65425240558479,18.65425240558479,18.65425240558479,18.65425240558479,0.37992367424816265,0.37992367424816265,0.37992367424816265,0.37992367424816265,0.9616232690605778,0.9616232690605778,0.9616232690605778,0.9616232690605778,17.946874626567073,17.946874626567073,17.946874626567073,17.946874626567073,71.7874985062683,0.013216143254864362,inf,100.17565158494756,59.54403682914666,4,0,53409.89888866362,4147.335028912899,31,0.39881943614593507
1952.04,3427.2287355368867,0.0659,1952.0,4.0,1951.0,7.0,65.30274413056735,0.01945782090277628,70.0,14.0,18.0,25.0,168.0,295.0,0.08823546391527724,3132.2287355368867,1100.0,,4.0,275.0,275.0,275.0,275.0,2032.2287355368865,30.0,4.0,6.999999999999999,55.0,1936.2287355368865,100.0,18.0,25.0,80.0,2104.2287355368867,1243.0,990.0,974.4226249832816,15.57737501671839,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.636185604200113,13.636185604200113,13.636185604200113,13.636185604200113,,0.8925302056769928,0.8925302056769928,0.8925302056769928,0.8925302056769928,32.881443798458726,32.881443798458726,32.881443798458726,32.881443798458726,0.6696831730846992,0.6696831730846992,0.6696831730846992,0.6696831730846992,0.97,0.97,0.97,0.97,31.895000484504965,31.895000484504965,31.895000484504965,31.895000484504965,127.58000193801986,0.03880198577771215,3.221717220657067e-05,151.36610070957585,104.2298492522627,4,4,91857.6013953743,2222.067713758129,30,0.7087777885445548
1952.05,1735.9724423862692,0.20674193548387096,1952.0,5.0,1951.0,8.0,43.56078277621131,0.02516458861971081,52.16129032258065,11.935483870967742,11.935483870967742,14.516129032258064,155.6451612903226,246.19354838709677,0.14452119300999108,1489.7788939991724,1087.118775936412,,4.0,271.779693984103,271.779693984103,271.779693984103,271.779693984103,402.6601180627602,33.863657378723914,4.329246828530425,8.630747893788909,24.480786308504488,331.35567965321246,86.02494770130455,16.264730699498166,20.566231764756655,38.996915340762556,487.0008409435351,1209.9746861019717,990.0,970.1929075876086,19.807092412391345,0.8705738517660931,0.463748835421855,988.665677312812,0.5229645684045428,0.5229645684045428,0.5229645684045428,0.5229645684045428,17.949805156798863,17.949805156798863,17.949805156798863,17.949805156798863,,0.9324703095200277,0.9324703095200277,0.9324703095200277,0.9324703095200277,44.56287767748494,44.56287767748494,44.56287767748494,44.56287767748494,0.9075942500506099,0.9075942500506099,0.9075942500506099,0.9075942500506099,0.9778370840438478,0.9778370840438478,0.9778370840438478,0.9778370840438478,43.58304664620083,43.58304664620083,43.58304664620083,43.58304664620083,174.3321865848033,0.10700753445508343,4.4612568375756724e-05,192.05779738299407,153.2751142000552,4,4,129703.14681909367,974.683447695578,31,0.9685121476933518
1952.06,837.839922267426,0.39063333333333333,1952.0,6.0,1951.0,9.0,19.45599854511034,0.02345096075366541,45.0,10.0,9.0,9.0,88.0,161.0,0.20150625040862205,676.839922267426,676.839922267426,,2.933333333333333,231.6063301225878,231.6063301225878,152.03911908944232,61.58814293280811,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,740.839922267426,990.0,967.2316884952986,22.768311504701384,0.36983114697755676,0.15486187838317483,989.4753069746392,0.38297986613077023,0.38297986613077023,0.24782377662061095,0.10079333157794783,21.86063861320989,21.86063861320989,14.247237042764388,5.4950501669922325,,0.9386592228819436,0.9386592228819436,0.6248657186053848,0.25003181906723165,46.574701828908545,46.574701828908545,29.807441573147496,11.665288970191849,0.9485682653545527,0.9485682653545527,0.6070762031190936,0.2375822600853737,0.9783675758351167,0.9783675758351167,0.9717009091684499,0.9648766300564201,45.577417706364336,45.577417706364336,29.145502655718506,11.412707762896906,131.7130458313441,0.15684551375700587,5.468981289689567e-05,179.55737006864874,88.12218318873002,4,2,94833.39299856774,422.0034913422678,30,0.7317391435074672
1952.07,484.6854186129153,0.5669032258064517,1952.0,7.0,1951.0,10.0,5.248856819537824,0.010641981707194204,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,169.5483870967742,0.35677919776396416,315.1370315161411,315.1370315161411,,1.6451612903225807,202.24661100839182,112.89042050774928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,380.91122506452825,990.0,965.7810843837581,24.21891561624192,0.16996715262374612,0.03302740630322818,989.797005441073,0.30349081366500846,0.14388597325393584,0.0,0.0,23.712430243649944,15.263407817303724,0.0,0.0,,0.9317342938738843,0.5965046185215298,0.0,0.0,43.92336296516287,24.21417230766311,0.0,0.0,0.8945695104921155,0.4931603321316316,0.0,0.0,0.9760751051416939,0.9689783309481457,0.96,0.96,42.91489763316579,23.59989078881603,0.0,0.0,66.51478842198182,0.1358948339526905,5.8746590099065386e-05,91.48863847078093,50.85629463439757,2,1,49487.00258595448,234.28892993659525,31,0.3695266023443435
1952.08,364.52625385755175,0.6956774193548386,1952.0,8.0,1951.0,11.0,3.1181411644438524,0.008492586084805829,47.0,8.0,6.0,5.0,89.0,155.0,0.42771226368381576,209.52625385755175,209.52625385755175,,1.0,209.52625385755175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,270.52625385755175,990.0,965.2220946641291,24.777905335870788,0.1310088664902213,0.012701603691077408,989.8562895298188,0.3161093396864065,0.0,0.0,0.0,24.318085526003085,0.0,0.0,0.0,,0.9360948561617954,0.0,0.0,0.0,46.75880595566401,0.0,0.0,0.0,0.9523178402375561,0.0,0.0,0.0,0.9771338864647534,0.96,0.96,0.96,45.71047197444356,0.0,0.0,0.0,45.71047197444356,0.12484110078403482,6.059067484475318e-05,56.19853189117019,36.56083133075893,1,1,34008.591148986,168.62655383883583,31,0.2539470665246864
1952.09,285.05782699548837,0.8125,1952.0,9.0,1951.0,12.0,2.160963394336365,0.007511995910718803,40.0,6.0,4.0,3.0,65.0,118.0,0.4162089520086475,167.05782699548834,167.05782699548834,,1.0,167.05782699548834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,217.05782699548834,990.0,964.8441632680845,25.155836731915596,0.11213798805041274,0.0067694317120959736,989.8810925802376,0.2006898228050402,0.0,0.0,0.0,24.836239489348063,0.0,0.0,0.0,,0.9234056575093786,0.0,0.0,0.0,37.581723984495135,0.0,0.0,0.0,0.7654118937779049,0.0,0.0,0.0,0.9722470525532539,0.9599999999999999,0.9599999999999999,0.9599999999999999,36.554862568823,0.0,0.0,0.0,36.554862568823,0.1276891568769208,6.073955591380642e-05,45.42107413324572,30.60732048763765,1,1,26319.50104955256,140.79765200874488,30,0.20308256982679446
1952.1,237.3637743667827,0.894774193548387,1952.0,10.0,1952.0,1.0,2.468848785622866,0.010258518017116651,37.0,5.0,3.0,2.0,50.0,97.0,0.409371355288662,140.3637743667827,140.3637743667827,,1.0,140.3637743667827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,185.3637743667827,990.0,964.6231839080718,25.376816091928116,0.10095198065092763,0.0040363774366782386,989.8950116419123,0.1401641490823017,0.0,0.0,0.0,25.131663584758225,0.0,0.0,0.0,,0.9131515511232963,0.0,0.0,0.0,31.59337380738642,0.0,0.0,0.0,0.6434495683785422,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.645572593164825,0.0,0.0,0.0,30.645572593164825,0.12894385449169077,6.0640852035638646e-05,35.42779129628631,26.88245444116747,1,1,22800.30600931463,123.53049583159049,31,0.17025318107313792
1952.11,323.142302583188,0.7545333333333333,1952.0,11.0,1952.0,2.0,4.6678744772094625,0.01507516345833692,40.0,6.0,4.0,3.0,53.0,106.0,0.3337030378154353,217.14230258318793,217.14230258318793,,1.0,217.14230258318793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,267.1423025831879,990.0,965.0242241321256,24.97577586787439,0.12981451228091412,0.014513378597880208,989.8556721091212,0.3458046037215477,0.0,0.0,0.0,24.485643373274055,0.0,0.0,0.0,,0.9365862149330977,0.0,0.0,0.0,48.79376208340442,0.0,0.0,0.0,0.9937629752220859,0.0,0.0,0.0,0.9771163900573541,0.9599999999999999,0.9599999999999999,0.9599999999999999,47.70923143053546,0.0,0.0,0.0,47.70923143053546,0.14640450911036973,6.1034612636138595e-05,59.99001599437804,31.343795186820536,1,1,34350.646629985524,143.7991800258312,30,0.26505128572519693
1952.12,429.39597999362667,0.6196129032258064,1952.0,12.0,1952.0,3.0,4.514877065062031,0.010475831738526812,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.26477595833590206,316.3637219291105,316.3637219291105,,1.967741935483871,162.513007694077,153.85071423503348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,367.87985096136856,990.0,965.5320646696041,24.467935330395953,0.1653679763805542,0.03327274438582206,989.8013592792337,0.1910413089828905,0.1745881622883511,0.0,0.0,24.078253300646686,23.30456853443022,0.0,0.0,,0.9206983491655436,0.8901611927523931,0.0,0.0,35.34761491000732,33.41881303737718,0.0,0.0,0.7199106906315138,0.6806275567693925,0.0,0.0,0.9706381830794046,0.969993021789082,0.96,0.96,34.319341711888235,32.42911587671068,0.0,0.0,66.74845758859891,0.15513849948666347,5.861667196978653e-05,80.63377947282355,58.59700089050408,2,1,49660.8524459176,268.53109723034976,31,0.3708247643811051
1953.01,609.056517451681,0.48461290322580647,1953.0,1.0,1952.0,4.0,8.45835215882357,0.013748054548347271,41.0,6.0,4.0,3.0,66.0,120.0,0.20002732552332134,489.0565174516809,489.0565174516809,,2.2580645161290325,218.70920172024537,218.70920172024537,51.63811401119019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,540.056517451681,990.0,966.3223260362377,23.67767396376241,0.23677865768147238,0.07329157073359095,989.689929771585,0.3418195912284724,0.3418195912284724,0.07318174697585275,0.0,23.02578414411887,23.02578414411887,5.813988073147034,0.0,,0.9374646835740355,0.9374646835740355,0.24073037461727215,0.0,46.30611548903118,46.30611548903118,10.641702645196096,0.0,0.943098075133018,0.943098075133018,0.2167352880895335,0.0,0.9778838430506893,0.9778838430506893,0.9636367676722952,0.96,45.293307494875926,45.293307494875926,10.366697085001576,0.0,100.95331207475341,0.16551815435546377,5.7504525378964445e-05,125.99254434535402,78.75110695950528,3,2,75109.26418361654,374.6810831907137,31,0.5608517337486301
1953.02,964.2965220834737,0.34378571428571425,1953.0,2.0,1952.0,5.0,23.809950153872972,0.023310438402099124,43.0,7.0,5.0,4.0,78.0,137.0,0.14519241297164068,827.2965220834737,824.6508642147926,,3.392857142857143,242.78147185065532,242.78147185065532,242.78147185065532,96.3064486628266,2.645657868681196,0.8303889660824192,0.13517959912969615,0.09655685652121151,0.07724548521696924,1.5062869617308998,43.83038896608242,7.135179599129697,5.096556856521212,4.077245485216969,79.5062869617309,880.7129896365259,990.0,967.7152558231901,22.28474417680992,0.4732979907907505,0.22895376286618768,989.2977482463431,0.4193682978370101,0.4193682978370101,0.4193682978370101,0.16767440821920299,21.163124125315978,21.163124125315978,21.163124125315978,7.982701102976437,,0.9396796299208091,0.9396796299208091,0.9396796299208091,0.3687911185767522,47.27708683892678,47.27708683892678,47.27708683892678,17.992095165015908,0.9628734590412786,0.9628734590412786,0.9628734590412786,0.36643778340154604,0.979618135168652,0.979618135168652,0.979618135168652,0.9676455682500701,46.31538317327664,46.31538317327664,46.31538317327664,17.623417120375144,156.56956664020507,0.16281501680018887,5.3069770391831705e-05,191.2297448227872,126.1694264187892,4,3,105214.74878221781,631.4460718744957,28,0.8698309257789171
1953.03,4101.734064429974,0.0646774193548387,1953.0,3.0,1952.0,6.0,163.36866134514003,0.0484050394045584,58.96774193548387,11.419354838709678,12.806451612903226,14.548387096774194,150.16129032258064,247.90322580645162,0.06732772770223107,3853.8308386235217,709.6774193548387,,2.5806451612903225,275.0,275.0,275.0,275.0,3144.153419268683,429.24520809986666,6.228711691812241,11.164195562779984,56.6992443948209,2640.8160595194036,488.21295003535056,17.648066530521916,23.970647175683208,71.2476314915951,2790.977349841984,1239.5090830963943,990.0235228470291,975.4780468278129,14.545476019216053,0.9106202735131349,0.48,988.6329025735159,0.5349,0.5349,0.5349,0.5349,12.61995574570292,12.61995574570292,12.61995574570292,12.61995574570292,1.0,0.8145282283078759,0.8145282283078759,0.8145282283078759,0.8145282283078759,28.512161653415557,28.512161653415557,28.512161653415557,28.512161653415557,0.5806957566887079,0.5806957566887079,0.5806957566887079,0.5806957566887079,0.9672857545887473,0.9672857545887473,0.9672857545887473,0.9672857545887473,27.646204208635922,27.646204208635922,27.646204208635922,27.646204208635922,110.58481683454369,0.03928116346201595,inf,189.6125246364388,64.36038069462232,4,0,82275.1037249005,1172.589210120566,31,0.6143600935252427
1953.04,4584.257590055785,0.0252,1953.0,4.0,1952.0,7.0,53.0228565557696,0.01159532625926595,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.06953770158444174,4266.257590055785,1100.0,,4.0,275.0,275.0,275.0,275.0,3166.257590055785,25.333333333333332,3.9999999999999996,6.333333333333333,54.333333333333336,3076.257590055785,100.0,18.0,25.0,80.0,3261.257590055785,1243.0,990.0057219717894,976.7302729420775,13.275449029711906,0.9241519599291949,0.4799999999999999,988.6015700118602,0.5349,0.5349,0.5349,0.5349,11.336397069782736,11.336397069782736,11.336397069782736,11.336397069782736,,0.8100062190460616,0.8100062190460616,0.8100062190460616,0.8100062190460616,24.883287659373966,24.883287659373966,24.883287659373966,24.883287659373966,0.5067879360361296,0.5067879360361296,0.5067879360361296,0.5067879360361296,0.9672812434983491,0.9672812434983491,0.9672812434983491,0.9672812434983491,24.07995223297839,24.07995223297839,24.07995223297839,24.07995223297839,96.31980893191354,0.021550315038254022,2.4323184073715547e-05,115.87104754726973,75.52108915537158,4,4,69350.26243097776,3591.053218431513,30,0.535110049621742
1953.05,3191.9395249219474,0.07719354838709677,1953.0,5.0,1952.0,8.0,48.42648409552167,0.015927148641243366,65.0,14.0,17.0,23.0,202.0,321.0,0.10242444706105433,2870.9395249219474,1100.0,,4.0,275.0,275.0,275.0,275.0,1770.939524921947,35.0,4.0,8.0,57.0,1666.939524921947,100.0,18.0,25.0,80.0,1868.939524921947,1243.0,990.0,973.9183247227309,16.081675277269042,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.140485864750765,14.140485864750765,14.140485864750765,14.140485864750765,,0.9017179429557991,0.9017179429557991,0.9017179429557991,0.9017179429557991,34.41945684893958,34.41945684893958,34.41945684893958,34.41945684893958,0.7010072677991769,0.7010072677991769,0.7010072677991769,0.7010072677991769,0.9700491350501298,0.9700491350501298,0.9700491350501298,0.9700491350501298,33.388832604630025,33.388832604630025,33.388832604630025,33.388832604630025,133.5553304185201,0.043096269978372626,3.3726093540030324e-05,155.19922239386796,116.9058469954708,4,4,99365.16583137894,2063.832211470341,31,0.7419740578806671
1953.06,1759.1052316366479,0.20383333333333334,1953.0,6.0,1952.0,9.0,40.06945298256301,0.02373440764180485,62.0,12.0,14.0,16.0,153.0,257.0,0.1525446801767784,1502.1052316366479,1081.6073457183177,,4.0,270.4018364295794,270.4018364295794,270.4018364295794,270.4018364295794,420.4978859183304,28.804756825417655,4.6205351944368065,8.117203154126567,26.17885671086882,352.7765340334806,90.80475682541766,16.620535194436805,22.117203154126567,42.178856710868814,505.7765340334806,1211.1498408922987,990.0,970.2766264114537,19.723373588546337,0.8747001441206852,0.4587012322132699,988.666598623666,0.518139342257132,0.518139342257132,0.518139342257132,0.518139342257132,17.87183286995526,17.87183286995526,17.87183286995526,17.87183286995526,,0.932077715177606,0.932077715177606,0.932077715177606,0.932077715177606,44.09232406906266,44.09232406906266,44.09232406906266,44.09232406906266,0.8980106735043311,0.8980106735043311,0.8980106735043311,0.8980106735043311,0.9777911059517959,0.9777911059517959,0.9777911059517959,0.9777911059517959,43.118948847609445,43.118948847609445,43.118948847609445,43.118948847609445,172.47579539043778,0.10328849110078477,4.4392979178709135e-05,188.6051025162256,156.56764750075695,4,4,124182.57268111521,925.7486219934508,30,0.95819886328021
1953.07,812.7824003064567,0.4000967741935484,1953.0,7.0,1952.0,10.0,19.867567767378407,0.024064035623065968,58.0,11.0,11.0,11.0,136.0,227.0,0.2936808760009463,585.7824003064567,585.7824003064567,,2.6451612903225805,220.4114453196047,220.4114453196047,109.61796972132223,35.34153994592512,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,665.7824003064567,990.0,967.1339624994148,22.866037500585207,0.32087252713541076,0.11610901629270386,989.5630184565719,0.3492342509128193,0.3492342509128193,0.1775379390254713,0.054836153943438375,22.079821706244275,22.079821706244275,10.278118799146576,3.3311564829340283,,0.9361774404901186,0.9361774404901186,0.45330689457561807,0.15087658014068128,44.57583381870763,44.57583381870763,21.36775538647599,6.694880055342519,0.9078581225806033,0.9078581225806033,0.4351885007428919,0.1363519359540228,0.9763063642755637,0.9763063642755637,0.9679691645795152,0.9623448710147571,43.53763395497938,43.53763395497938,20.87116281683617,6.5247437386820994,114.47117446547702,0.13928350545179521,5.496850791768894e-05,167.92495453045916,69.94876043216429,4,2,85166.5538023149,339.8540212047202,31,0.63595096925265
1953.08,469.99917626433455,0.5820000000000001,1953.0,8.0,1952.0,11.0,5.732905962367051,0.012249199939797277,54.0,9.0,8.0,6.0,107.0,184.0,0.396156566224714,285.99917626433455,285.99917626433455,,1.5483870967741935,197.22647005239384,88.77270621194072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,356.99917626433455,990.0,965.714659157735,24.28534084226501,0.1615278486871619,0.027199835252866865,989.81127231606,0.28881516163140736,0.10288358789388916,0.0,0.0,23.807797996693576,13.006571440046434,0.0,0.0,,0.9304580225483541,0.5047953834392476,0.0,0.0,42.967810102559895,19.001982219685246,0.0,0.0,0.8751081487283074,0.38700574785509667,0.0,0.0,0.974663168358558,0.9656309102940419,0.96,0.96,41.92437432634727,18.43786300113011,0.0,0.0,60.36223732747738,0.12769826444906676,5.882212815410571e-05,78.5582907071428,44.67907804158725,2,1,44909.50457164316,205.1339363713416,31,0.33534576293042984
1953.09,331.6664254188438,0.7388666666666667,1953.0,9.0,1952.0,12.0,3.3982288803702714,0.0102474396526109,46.0,7.0,6.0,4.0,75.0,138.0,0.41867476604965004,193.66642541884383,193.66642541884383,,1.0,193.66642541884383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.66642541884383,990.0,965.0592510510454,24.940748948954514,0.12470555040973277,0.010191901883779601,989.8651025477064,0.2703594647601685,0.0,0.0,0.0,24.53549203190082,0.0,0.0,0.0,,0.9318740393568938,0.0,0.0,0.0,43.416218582291755,0.0,0.0,0.0,0.884240704323661,0.0,0.0,0.0,0.9754745696500959,0.9599999999999999,0.9599999999999999,0.9599999999999999,42.373505405973575,0.0,0.0,0.0,42.373505405973575,0.12716496382660278,6.075366418398718e-05,54.85122367025359,32.37457724120097,1,1,30508.923892300973,149.1870699602335,30,0.23540836336651985
1953.1,270.63781973295767,0.8366774193548387,1953.0,10.0,1953.0,1.0,1.1514107031101308,0.004248663996385626,41.0,6.0,4.0,3.0,56.0,110.0,0.406643710283127,160.6378197329577,160.6378197329577,,1.0,160.6378197329577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.63781973295767,990.0,964.7825512789318,25.21744872106816,0.110225053609601,0.006063781973295719,989.8837111644172,0.18285170085122224,0.0,0.0,0.0,24.918308184634046,0.0,0.0,0.0,,0.921473180319938,0.0,0.0,0.0,36.17428967955885,0.0,0.0,0.0,0.7367472439828687,0.0,0.0,0.0,0.9700463574069162,0.96,0.96,0.96,35.09091461818443,0.0,0.0,0.0,35.09091461818443,0.12961424445062691,6.067757622484396e-05,38.84350040733489,33.01879356281164,1,1,26107.640475929216,151.382924552137,31,0.19494952565658016
1953.11,291.7487808963596,0.8003,1953.0,11.0,1953.0,2.0,5.111456387248389,0.0161538675816939,40.0,6.0,4.0,3.0,53.0,106.0,0.36566048631103903,185.74878089635962,185.74878089635962,,1.0,185.74878089635962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,235.74878089635962,990.0,964.8729105709971,25.127089429002897,0.11873472394696626,0.00904800963303481,989.8722172664201,0.2484589703273101,0.0,0.0,0.0,24.750847725095593,0.0,0.0,0.0,,0.9296312317254294,0.0,0.0,0.0,41.90571136629979,0.0,0.0,0.0,0.8534768099042728,0.0,0.0,0.0,0.9744890531051646,0.9599999999999999,0.9599999999999999,0.9599999999999999,40.856896247524716,0.0,0.0,0.0,40.856896247524716,0.13949915771576613,6.107879477493857e-05,57.92444932400006,35.1462018694768,1,1,29416.9652982178,160.78604271350054,30,0.22698275693069292
1953.12,507.14676502823875,0.5524193548387096,1953.0,12.0,1953.0,3.0,14.248846833949473,0.029397559452144853,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,120.58064516129032,0.2421635656498303,386.5661198669484,386.5661198669484,,1.8709677419354838,209.6568563879429,176.90926347900552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,441.85644244759357,990.0,965.8803406906944,24.11965930930559,0.1915424816326902,0.04731322397338964,989.7611442943938,0.3156571857930036,0.2567577425760999,0.0,0.0,23.56514641790652,20.452934861748513,0.0,0.0,,0.9355217802958146,0.8135419170496097,0.0,0.0,45.3581805591094,38.03640478339199,0.0,0.0,0.9237918647476457,0.7746721951810995,0.0,0.0,0.9773314007990682,0.9747507556377778,0.96,0.96,44.348733620834636,37.17339336063157,0.0,0.0,81.5221269814662,0.16003906080700217,5.869371588804558e-05,96.25112485347633,53.27449345607899,2,1,60652.462474210864,242.34880084276085,31,0.4529007054525901
1954.01,779.096185155124,0.4061290322580645,1954.0,1.0,1953.0,4.0,12.018533794908066,0.016416458623653846,46.0,7.0,6.0,4.0,76.0,139.0,0.18081794287266967,640.096185155124,640.096185155124,,2.806451612903226,229.72517126080606,229.72517126080606,180.6458426335118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,699.096185155124,990.0,967.0163847406205,22.983615259379548,0.32448608920564265,0.12168284934631998,989.5538310614479,0.37707091226105743,0.37707091226105743,0.2886060697466856,0.0,22.16037540856653,22.16037540856653,17.760160478560767,0.0,,0.9387114650852336,0.9387114650852336,0.7561432490692036,0.0,46.855391794107334,46.855391794107334,36.54007949880459,0.0,0.9542849652567683,0.9542849652567683,0.7441971384685252,0.0,0.9780546694187993,0.9780546694187993,0.9741837016768637,0.96,45.84124178746384,45.84124178746384,35.732235738067146,0.0,127.4147193129948,0.16336712095867711,5.542223206217593e-05,145.68080190446943,96.3717404982363,3,2,94796.55116886814,462.777842158206,31,0.7078595517388601
1954.02,1048.8051610018777,0.3180714285714286,1954.0,2.0,1953.0,5.0,14.503699511773716,0.013292268936279385,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,154.85714285714286,0.14932108544340972,893.9480181447349,892.0118383641145,,3.8214285714285716,234.58369681484402,234.58369681484402,234.58369681484402,188.26074791958246,1.9361797806202343,0.6077060625304384,0.09892889390030393,0.07066349564307423,0.05653079651445939,1.102350532031958,47.893420348244724,7.813214608186017,6.4992349242145036,4.770816510800174,89.81663624631767,954.2177082447597,990.0,968.0428789676469,21.95712103235318,0.5362985050535835,0.27004218206662395,989.1936593128797,0.3928673293531316,0.3928673293531316,0.3928673293531316,0.30771566543849016,20.757913015879854,20.757913015879854,20.757913015879854,16.962244956242383,,0.9376352653191005,0.9376352653191005,0.9376352653191005,0.7693821590818894,44.73274156540679,44.73274156540679,44.73274156540679,35.63821512362194,0.911053799702786,0.911053799702786,0.911053799702786,0.7258292285870048,0.9770876798347536,0.9770876798347536,0.9770876798347536,0.973516251263325,43.7184694189309,43.7184694189309,43.7184694189309,34.805833505981745,165.96124176277445,0.15830404639999132,5.1804908133793284e-05,192.0176842348189,142.48508875517592,4,3,111525.95446458443,729.8619896951615,28,0.9220068986820803
1954.03,2090.7691360484373,0.16974193548387095,1954.0,3.0,1953.0,6.0,59.616446412081594,0.028193349126444882,49.0,9.0,9.0,9.0,107.0,183.0,0.09335796813666943,1907.7691360484373,1100.0,,4.0,275.0,275.0,275.0,275.0,807.7691360484374,47.35006516353848,8.388853311801999,13.973214176192696,38.01429711590522,700.0427062809989,96.35006516353849,17.388853311802,22.973214176192695,47.01429711590522,807.0427062809989,1236.7121326515332,990.0,971.1732051048931,18.826794895106925,0.9138141464595754,0.48,988.6061858535403,0.5349,0.5349,0.5349,0.5349,16.89808074864737,16.89808074864737,16.89808074864737,16.89808074864737,,0.9264952760352435,0.9264952760352435,0.9264952760352435,0.9264952760352435,42.258617394547464,42.258617394547464,42.258617394547464,42.258617394547464,0.860664305387932,0.860664305387932,0.860664305387932,0.860664305387932,0.9753847761810611,0.9753847761810611,0.9753847761810611,0.9753847761810611,41.234399993739274,41.234399993739274,41.234399993739274,41.234399993739274,164.9375999749571,0.0862514424949633,4.165090908458512e-05,191.3451000505474,134.45901186847416,4,4,122713.57438136807,1128.0784203230735,31,0.9163199998608728
1954.04,3464.1494415080438,0.06026666666666667,1954.0,4.0,1953.0,7.0,50.814941706894466,0.01490570346649275,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.07816202059755378,3195.1494415080438,1100.0,,4.0,275.0,275.0,275.0,275.0,2095.1494415080438,35.33333333333334,4.333333333333333,8.333333333333332,57.0,1990.149441508044,100.0,18.0,25.0,80.0,2141.1494415080438,1243.0,990.0,974.5400183265781,15.459981673421817,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.51879226090354,13.51879226090354,13.51879226090354,13.51879226090354,,0.893653822539715,0.893653822539715,0.893653822539715,0.893653822539715,32.59392141916134,32.59392141916134,32.59392141916134,32.59392141916134,0.6638273201458522,0.6638273201458522,0.6638273201458522,0.6638273201458522,0.97,0.97,0.97,0.97,31.616103776586503,31.616103776586503,31.616103776586503,31.616103776586503,126.46441510634601,0.0368255430407501,3.193545836018839e-05,139.30518716986475,117.7830775341574,4,4,91054.37887656913,2664.582772597583,30,0.7025800839241445
1954.05,2306.4731581900483,0.1459032258064516,1954.0,5.0,1953.0,8.0,40.37911536304272,0.017919039306980335,61.45161290322581,13.64516129032258,15.580645161290322,20.870967741935484,193.48387096774192,305.03225806451616,0.13421953648795706,2001.4409001255322,1100.0,,4.0,275.0,275.0,275.0,275.0,901.4409001255322,38.54838709677419,4.354838709677419,9.419354838709678,48.33940516350235,800.7789143168685,100.0,18.0,25.0,69.21037290543784,994.2627852846103,1243.0,990.0,971.8098413705364,18.190158629463607,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.24896921694533,16.24896921694533,16.24896921694533,16.24896921694533,,0.9235165540739847,0.9235165540739847,0.9235165540739847,0.9235165540739847,40.48646338654231,40.48646338654231,40.48646338654231,40.48646338654231,0.8245715557340594,0.8245715557340594,0.8245715557340594,0.8245715557340594,0.9735446553798134,0.9735446553798134,0.9735446553798134,0.9735446553798134,39.424045606375635,39.424045606375635,39.424045606375635,39.424045606375635,157.69618242550254,0.0707721979472587,3.9822268289268323e-05,176.6665928111514,140.5222007838071,4,4,117325.9597245739,1431.8301963432584,31,0.876089902363903
1954.06,1203.7811243588483,0.2889333333333333,1954.0,6.0,1953.0,9.0,29.67018379278919,0.02490607783015222,53.0,12.0,12.0,13.0,120.0,210.0,0.18222121922517018,993.7811243588482,925.9989004704961,,3.7,249.33523425622008,249.33523425622008,249.33523425622008,177.9931977018358,67.78222388835219,12.56865307884105,1.8161535147097465,3.2207325978920855,4.196042431183708,45.9806422657256,65.56865307884105,13.816153514709747,15.220732597892086,17.196042431183706,165.9806422657256,1020.6044396619388,990.0,968.5241313672256,21.47586863277443,0.6365661092086953,0.31905102284346365,989.0443828679478,0.44413148562698185,0.44413148562698185,0.44413148562698185,0.3229317349237004,20.076120015095295,20.076120015095295,20.076120015095295,13.636055875553959,,0.9372727864411522,0.9372727864411522,0.9372727864411522,0.655538059002834,45.78601960136829,45.78601960136829,45.78601960136829,31.706557050802697,0.9325054908628979,0.9325054908628979,0.9325054908628979,0.6457547260855947,0.9787382895132363,0.9787382895132363,0.9787382895132363,0.9730671200786316,44.81791812245568,44.81791812245568,44.81791812245568,31.03369827633922,165.48745264370626,0.1401167404059765,5.017040849530972e-05,190.1676052496373,119.72456634548192,4,3,119150.96590346852,607.7246825595828,30,0.9193747369094794
1954.07,586.1888549809267,0.49929032258064515,1954.0,7.0,1953.0,10.0,11.308630136589883,0.018280597040287488,50.0,10.0,9.0,9.0,108.0,186.0,0.32426458407893916,400.1888549809267,400.1888549809267,,2.064516129032258,193.73537884899903,193.73537884899903,12.71809728292868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,469.1888549809267,990.0,966.2221225322937,23.777877467706233,0.2061658410658644,0.051670951626096064,989.7421632073081,0.27501582617691445,0.27501582617691445,0.01775403834116849,0.0,23.245024848837357,23.245024848837357,1.4391798208366793,0.0,,0.9296692815021153,0.9296692815021153,0.06010497107643431,0.0,40.97421234491334,40.97421234491334,2.591879534698143,0.0,0.8345053430735913,0.8345053430735913,0.052787770564116966,0.0,0.9739986336334238,0.9739986336334238,0.9607725275667238,0.96,39.938366203605206,39.938366203605206,2.5193730136189147,0.0,82.39610542082933,0.13936098584987217,5.73251973547426e-05,120.43448593237144,58.48292130724082,3,2,61302.702433097016,281.1571483252964,31,0.45775614122682956
1954.08,406.13932439453623,0.6460645161290323,1954.0,8.0,1953.0,11.0,3.878021094882601,0.00966788755206118,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,174.6451612903226,0.4354294917283045,231.49416310421364,231.49416310421364,,1.2903225806451613,188.79681972291783,42.697343381295774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,299.26835665260074,990.0,965.4215376481,24.57846235190013,0.14115285093794444,0.01689808701463331,989.8419490620474,0.2608985471217884,0.04448761071400679,0.0,0.0,24.159512866825747,6.978178765752155,0.0,0.0,,0.9292796797900436,0.2656687762538443,0.0,0.0,41.63820671679279,9.209915154576722,0.0,0.0,0.848028650036513,0.18757464673272342,0.0,0.0,0.9749275930432735,0.9629032258064515,0.96,0.96,40.62812202428447,8.93361769993942,0.0,0.0,49.561739724223884,0.12100157890019281,5.962855639226861e-05,63.642506561840406,35.092433017090045,2,1,36873.93435482257,162.9384943839358,31,0.2753429984679105
1954.09,301.11356829307925,0.7857999999999999,1954.0,9.0,1953.0,12.0,2.9380280791730304,0.009873056419785706,46.0,7.0,6.0,4.0,75.0,138.0,0.46155443177947914,163.11356829307928,163.11356829307928,,1.0,163.11356829307928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,222.11356829307928,990.0,964.9161212775921,25.083878722408013,0.11392236277805343,0.006320007848933134,989.879757629373,0.19270569441717417,0.0,0.0,0.0,24.770930657363845,0.0,0.0,0.0,,0.9215876046055453,0.0,0.0,0.0,36.534116789213435,0.0,0.0,0.0,0.7440756983546525,0.0,0.0,0.0,0.9723303927919669,0.9599999999999999,0.9599999999999999,0.9599999999999999,35.538793076379314,0.0,0.0,0.0,35.538793076379314,0.11725645845659369,6.046425683498085e-05,44.565463268540185,25.99489126995542,1,1,25587.931014993104,120.79765200874488,30,0.1974377393132184
1954.1,228.55394403093527,0.910258064516129,1954.0,10.0,1954.0,1.0,2.1022599600388556,0.009155205788981524,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,101.19354838709677,0.4427165933881266,127.36039564383849,127.36039564383849,,1.0,127.36039564383849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,174.29587951480624,990.0,964.5708925165089,25.42910748349103,0.097045759123601,0.0027360395643838,989.9002182013121,0.11515925132946266,0.0,0.0,0.0,25.214166433473604,0.0,0.0,0.0,,0.906892880281161,0.0,0.0,0.0,28.562668683289655,0.0,0.0,0.0,0.5817244131016223,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.705788622790966,0.0,0.0,0.0,27.705788622790966,0.12122773923773979,6.0423105963669616e-05,31.968680338796304,24.91016310646372,1,1,20613.10673535648,115.05144921368183,31,0.15392104790439426
1954.11,255.34893579250186,0.8646666666666667,1954.0,11.0,1954.0,2.0,3.6665169312545385,0.014271151330831714,36.0,5.0,3.0,2.0,47.0,93.0,0.3683700842982668,162.34893579250186,162.34893579250186,,1.0,162.34893579250186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,206.34893579250186,990.0,964.705258963036,25.294741036963956,0.10835843091630529,0.0064094753418651035,989.8852320937418,0.1918469726779558,0.0,0.0,0.0,24.988126158027836,0.0,0.0,0.0,,0.9212242564015171,0.0,0.0,0.0,36.664579043895245,0.0,0.0,0.0,0.7467327707514306,0.0,0.0,0.0,0.9717721437903787,0.9599999999999999,0.9599999999999999,0.9599999999999999,35.64747625498634,0.0,0.0,0.0,35.64747625498634,0.1386038479580672,6.0934206779835025e-05,48.5358349531397,25.86411974087843,1,1,25666.182903590165,119.05144921368183,30,0.19804153474992411
1954.12,474.5866905728761,0.5924838709677419,1954.0,12.0,1954.0,3.0,15.624236516403679,0.031000352693517,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,108.96774193548387,0.23951678651515812,365.6189486373922,365.6189486373922,,1.7419354838709677,213.31179582632902,152.30715281106316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,415.10281960513413,990.0,965.7238744225126,24.276125577487466,0.18492703189466975,0.04410282420423568,989.7709701439011,0.3323867532449396,0.2298319132171418,0.0,0.0,23.71470896814362,17.431404066014007,0.0,0.0,,0.9352583970676522,0.6919843258803772,0.0,0.0,46.36272899655998,32.634820850154455,0.0,0.0,0.9442510997262725,0.6646603024471376,0.0,0.0,0.9764601835221763,0.9712988931995957,0.96,0.96,45.30649290853952,31.853142925062105,0.0,0.0,77.15963583360161,0.1612783288314011,5.899199642132377e-05,112.33928707870156,48.59929737526026,2,1,57406.76906019961,219.62655383883583,31,0.428664643520009
1955.01,918.3403164180206,0.3598387096774194,1955.0,1.0,1954.0,4.0,19.512672820779297,0.021253328872632978,46.0,7.0,6.0,4.0,76.0,139.0,0.15553301598265057,779.3403164180206,779.3403164180206,,3.3870967741935485,230.5747765434143,230.5747765434143,221.95932885263682,96.2314344785553,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,838.3403164180206,990.0,967.5511858392179,22.448814160782113,0.4381136027813998,0.2013750806639156,989.3605113165546,0.3812688333689317,0.3812688333689317,0.3649927636784381,0.15685163754622972,21.428056643967853,21.428056643967853,20.700458554397294,8.686192506300545,,0.937479345435227,0.937479345435227,0.9070034749543567,0.393063222405861,45.338336423632185,45.338336423632185,43.53785930558506,18.304853468192544,0.9233877072022848,0.9233877072022848,0.8867181121300419,0.37280760627683385,0.9770909603676283,0.9770909603676283,0.9764457990773058,0.9673738701667377,44.31481121065244,44.31481121065244,42.550343634966254,17.89678248462082,149.07674854089197,0.16236542836734438,5.3461824885308864e-05,186.71218389475857,109.39698969254346,4,2,110913.1009144236,534.1577568282033,31,0.8282041585605108
1955.02,1997.9313242409758,0.17846428571428571,1955.0,2.0,1954.0,5.0,55.421400876349125,0.03000548489718401,49.0,8.0,7.0,5.0,93.0,162.0,0.08638921659857383,1835.9313242409758,1098.076341258234,,4.0,274.5190853145585,274.5190853145585,274.5190853145585,274.5190853145585,737.854982982742,44.78587428851607,8.655201215096222,14.375147210110754,22.773301943911786,647.2654583251071,93.78587428851607,16.65520121509622,21.375147210110754,27.773301943911786,740.2654583251071,1229.8925639719569,990.0,970.9214120778161,19.078587922183946,0.9028596158037249,0.4774992436357039,988.6196411405606,0.5330777585210091,0.5330777585210091,0.5330777585210091,0.5330777585210091,17.16515130422353,17.16515130422353,17.16515130422353,17.16515130422353,,0.9285257066390219,0.9285257066390219,0.9285257066390219,0.9285257066390219,42.92274872410043,42.92274872410043,42.92274872410043,42.92274872410043,0.8741904017128397,0.8741904017128397,0.8741904017128397,0.8741904017128397,0.9754359094925047,0.9754359094925047,0.9754359094925047,0.9754359094925047,41.88349051333756,41.88349051333756,41.88349051333756,41.88349051333756,167.53396205335025,0.09142003959888137,4.239358113020118e-05,191.2506289257504,147.14006876725065,4,4,112582.82249985136,1046.137555230546,28,0.9307442336297236
1955.03,2971.604758496751,0.09064516129032259,1955.0,3.0,1954.0,6.0,36.063987698592484,0.01139279755118434,59.0,11.0,12.0,13.0,144.0,239.0,0.08130724680220425,2732.604758496751,1100.0,,4.0,275.0,275.0,275.0,275.0,1632.6047584967514,41.0,7.0,13.0,67.0,1504.6047584967514,100.0,18.0,25.0,80.0,1648.6047584967514,1243.0,990.0,973.4201334021269,16.579866597873103,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.638677185354826,14.638677185354826,14.638677185354826,14.638677185354826,,0.9083596510544305,0.9083596510544305,0.9083596510544305,0.9083596510544305,35.88100570072664,35.88100570072664,35.88100570072664,35.88100570072664,0.7307740468579763,0.7307740468579763,0.7307740468579763,0.7307740468579763,0.97,0.97,0.97,0.97,34.804575529704834,34.804575529704834,34.804575529704834,34.804575529704834,139.21830211881934,0.0476445837317258,3.515613689869175e-05,146.88727017973451,120.41618606442844,4,4,103578.41677640159,2441.67299096166,31,0.7734350117712185
1955.04,3314.4033600452863,0.06873333333333333,1955.0,4.0,1954.0,7.0,36.44820956273036,0.011064118023990096,70.0,14.0,18.0,25.0,168.0,295.0,0.08973173071451811,3019.4033600452863,1100.0,,4.0,275.0,275.0,275.0,275.0,1919.403360045286,29.999999999999996,3.9999999999999996,7.0,55.0,1823.403360045286,100.0,18.0,25.0,80.0,1991.403360045286,1243.0,990.0,974.2080624518927,15.791937548107326,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.850748135589049,13.850748135589049,13.850748135589049,13.850748135589049,,0.8984500852091052,0.8984500852091052,0.8984500852091052,0.8984500852091052,33.577549294050456,33.577549294050456,33.577549294050456,33.577549294050456,0.6838604744205796,0.6838604744205796,0.6838604744205796,0.6838604744205796,0.97,0.97,0.97,0.97,32.570222815228945,32.570222815228945,32.570222815228945,32.570222815228945,130.28089126091578,0.03983525089795692,3.289921496487772e-05,143.56634606748196,118.00393014740942,4,4,93802.24170785936,2507.809361093756,30,0.7237827292273099
1955.05,2350.9750551201987,0.14016129032258065,1955.0,5.0,1954.0,8.0,25.76181623305755,0.010899513822937903,55.0,13.0,13.0,17.0,178.0,276.0,0.11839950511024128,2074.9750551201987,1100.0,,4.0,275.0,275.0,275.0,275.0,974.9750551201985,45.0,5.0,12.0,55.52512815870771,857.4499269614907,100.0,18.0,25.0,72.5251281587077,1035.4499269614907,1243.0,990.0,971.9471811675315,18.052818832468475,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.111629419950198,16.111629419950198,16.111629419950198,16.111629419950198,,0.9233463779235659,0.9233463779235659,0.9233463779235659,0.9233463779235659,40.1270651398184,40.1270651398184,40.1270651398184,40.1270651398184,0.8172518358415153,0.8172518358415153,0.8172518358415153,0.8172518358415153,0.9723853387157777,0.9723853387157777,0.9723853387157777,0.9723853387157777,39.021973997525016,39.021973997525016,39.021973997525016,39.021973997525016,156.08789599010007,0.06719749879652841,3.941613535103537e-05,165.77131307422968,144.47964550046626,4,4,116129.39461663445,1728.1930578689712,31,0.8671549777227782
