MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1955.06,1491.0331096783011,0.23713333333333333,1955.0,6.0,1954.0,9.0,31.029902171616154,0.021072428385284378,62.0,12.0,14.0,16.0,153.0,257.0,0.17832803974839612,1234.0331096783011,1040.835428190037,,3.966666666666667,262.4763459161773,262.4763459161773,262.4763459161773,253.4063904415052,193.19768148826395,20.910400036109017,3.4033624451329763,5.79458734322272,12.027871221059232,151.06146044273999,82.91040003610901,15.403362445132977,19.79458734322272,28.027871221059232,304.06146044274,1158.9437780145017,990.0,969.4606415841014,20.53935841589853,0.8022594923163154,0.4177503648573122,988.7799901428263,0.4906265576419493,0.4906265576419493,0.4906265576419493,0.4731698628430484,18.82872200108296,18.82872200108296,18.82872200108296,18.140049795867675,,0.9349593855178118,0.9349593855178118,0.9349593855178118,0.9035691823094376,45.136582574209875,45.136582574209875,45.136582574209875,43.405997130753654,0.9192786674991827,0.9192786674991827,0.9192786674991827,0.8840325281212557,0.978743410525587,0.978743410525587,0.978743410525587,0.9780767438589204,44.1819901590808,44.1819901590808,44.1819901590808,42.486016424493705,175.0319869017361,0.12094302845656128,4.6940173280781604e-05,189.2986533894244,152.63763611283846,4,3,126023.03056924998,816.2959927204863,30,0.9723999272318672
1955.07,729.1459985995424,0.43329032258064515,1955.0,7.0,1954.0,10.0,17.611561123301303,0.023243393497418254,58.0,11.0,11.0,11.0,136.0,227.0,0.32586060819856405,502.1459985995424,502.1459985995424,,2.3870967741935485,207.81699426238922,207.81699426238922,79.79428532424707,6.717724750516841,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,582.1459985995424,990.0,966.8083144525931,23.1916855474069,0.2679430331816824,0.0837175522284698,989.6483394145898,0.3137826028561124,0.3137826028561124,0.12836427066621003,0.00989849786329371,22.52624235914063,22.52624235914063,7.6433642363344365,0.6741123817237739,,0.9331003651559525,0.9331003651559525,0.33245677959250053,0.030113714684155756,42.683704920451206,42.683704920451206,15.770684900074643,1.2852302174010288,0.869321892473548,0.869321892473548,0.32119521181414756,0.026175768175173704,0.9753495596552001,0.9753495596552001,0.9659636875815472,0.9603595123013883,41.65757068052231,41.65757068052231,15.410131104293388,1.2481447469764095,99.97341721231443,0.1351190730743713,5.5831404042166445e-05,154.7699486250748,61.94316090858069,4,2,74380.22240596195,300.3375978981461,31,0.5554078734017469
1955.08,449.5609952773027,0.5994838709677419,1955.0,8.0,1954.0,11.0,4.54214518283214,0.010091415486501533,54.0,9.0,8.0,6.0,107.0,184.0,0.41244297944275154,265.5609952773027,265.5609952773027,,1.4838709677419355,193.11700305767755,72.44399221962513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,336.5609952773027,990.0,965.6224402118506,24.377559788149277,0.15431458048493737,0.02311219905546049,989.8225732204596,0.27851382575801986,0.07714699307423463,0.0,0.0,23.921619182850865,11.54949085409803,0.0,0.0,,0.9291622328159524,0.4431826828969255,0.0,0.0,42.23139799067221,15.530804087943014,0.0,0.0,0.8601099387102282,0.3163096555589209,0.0,0.0,0.9751612903225807,0.9648387096774194,0.96,0.96,41.23146198997934,15.064879965304723,0.0,0.0,56.296341955284056,0.12475995286165481,5.905149191170864e-05,70.38046718902511,44.11601992091874,2,1,41884.47841473134,202.53109723034976,31,0.31275745530713367
1955.09,332.4188754168453,0.7386666666666667,1955.0,9.0,1954.0,12.0,3.200305082569355,0.009608769024744012,46.0,7.0,6.0,4.0,75.0,138.0,0.41817093181353204,194.41887541684534,194.41887541684534,,1.0,194.41887541684534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,253.41887541684534,990.0,965.0627894207802,24.937210579219848,0.12497109346208252,0.010415702979170011,989.8646132035587,0.2731563608899706,0.0,0.0,0.0,24.528667421888617,0.0,0.0,0.0,,0.9319541227827225,0.0,0.0,0.0,43.57757340561587,0.0,0.0,0.0,0.887526953271199,0.0,0.0,0.0,0.9758821760085415,0.9599999999999999,0.9599999999999999,0.9599999999999999,42.55256435368146,0.0,0.0,0.0,42.55256435368146,0.12730913610078798,6.076659022117903e-05,53.14989604694146,33.116299511784355,1,1,30637.846334650654,152.5219447532691,30,0.23640313529823034
1955.1,267.55035482240356,0.8443225806451613,1955.0,10.0,1955.0,1.0,1.8616008843582987,0.007015385526149661,41.0,6.0,4.0,3.0,56.0,110.0,0.4116677741592255,157.5503548224035,157.5503548224035,,1.0,157.5503548224035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.5503548224035,990.0,964.7701884631622,25.229811536837705,0.10913536118988457,0.0057550354822403,989.8851096033279,0.17633755847135327,0.0,0.0,0.0,24.93858358169423,0.0,0.0,0.0,,0.9202195935183527,0.0,0.0,0.0,35.46128780792879,0.0,0.0,0.0,0.7222258209354132,0.0,0.0,0.0,0.9702862862653606,0.96,0.96,0.96,34.409045083057684,0.0,0.0,0.0,34.409045083057684,0.12848197524052407,6.065897343998237e-05,39.652854361701,30.42281002981481,1,1,25600.329541794916,139.7991800258312,31,0.19116136157254268
1955.11,300.3554815315584,0.7888999999999999,1955.0,11.0,1955.0,2.0,5.046319384924957,0.016033532869048118,40.0,6.0,4.0,3.0,53.0,106.0,0.3562488479975394,194.35548153155838,194.35548153155838,,1.0,194.35548153155838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,244.35548153155838,990.0,964.9151848682446,25.084815131755356,0.12177228917489279,0.010491842364996073,989.8677358684602,0.2731933896519715,0.0,0.0,0.0,24.679357610563496,0.0,0.0,0.0,,0.9320141507377993,0.0,0.0,0.0,43.839921349998924,0.0,0.0,0.0,0.8928700885946828,0.0,0.0,0.0,0.9756394878164725,0.9599999999999999,0.9599999999999999,0.9599999999999999,42.80206966448248,0.0,0.0,0.0,42.80206966448248,0.1417047511505304,6.112886185495726e-05,52.625329706993,35.1462018694768,1,1,30817.49015842739,160.78604271350054,30,0.2377892759137916
1955.12,422.123240612438,0.6291935483870967,1955.0,12.0,1955.0,3.0,6.598553140296238,0.015007505595270748,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,108.51612903225806,0.26181586756129777,313.60711158017995,313.60711158017995,,1.6774193548387097,197.02708881885997,116.58002276131995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,362.86517609630897,990.0,965.4942643537416,24.505735646258408,0.1635981420312263,0.032721422316035934,989.8036804356527,0.28573881883069874,0.14331856123862335,0.0,0.0,24.023677263080447,16.23042421956852,0.0,0.0,,0.9311002096179977,0.6263672449200284,0.0,0.0,43.321575767851876,25.320094927145757,0.0,0.0,0.8823131520947428,0.5156842144021538,0.0,0.0,0.9740399510907903,0.9675883381875645,0.96,0.96,42.23804961102461,24.596598387132616,0.0,0.0,66.83464799815724,0.15757324436392572,5.935700645291425e-05,89.40776674081837,50.44846564490632,2,1,49724.97811062898,228.9384943839358,31,0.3713035999897624
1956.01,651.6095854463294,0.4629677419354839,1956.0,1.0,1955.0,4.0,9.367325311659249,0.01399754771757432,41.0,6.0,4.0,3.0,66.0,120.0,0.18722161361143366,531.6095854463294,531.6095854463294,,2.3548387096774195,228.81989798671202,228.81989798671202,73.96978947290538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,582.6095854463294,990.0,966.4992330500671,23.500766949932945,0.2591886817309807,0.08578356821388641,989.6550277500551,0.3753126729345513,0.3753126729345513,0.10958091767234536,0.0,22.78048202705352,22.78048202705352,7.941927826359288,0.0,,0.9389591353013341,0.9389591353013341,0.3316838820709016,0.0,48.00707225848503,48.00707225848503,15.16874460865001,0.0,0.9777407791952144,0.9777407791952144,0.30893573541038716,0.0,0.978612449889517,0.978612449889517,0.9657531635789438,0.96,46.990561290375126,46.990561290375126,14.810927186424875,0.0,108.79204976717513,0.16675722583446517,5.702471240054704e-05,138.38764908130156,85.89723621504045,3,2,80941.28502677829,407.3375978981461,31,0.6044002764843063
1956.02,1106.574176672483,0.315,1956.0,2.0,1955.0,5.0,40.91270259687546,0.029967199501802613,43.0,7.0,5.0,4.0,78.0,137.0,0.13074752716782367,969.5741766724831,892.5239823640358,,3.586206896551724,248.88143409576753,248.88143409576753,248.88143409576753,145.87968007673322,77.05019430844722,10.581084716879465,1.9598718504623345,2.5361975548401685,2.249640709735685,59.72339947652956,53.58108471687947,8.959871850462335,7.536197554840168,6.249640709735685,137.72339947652955,962.6011364862178,990.0,968.1975942093939,21.802405790606123,0.5650451940359257,0.2835913155261716,989.1513634904379,0.44100408279590286,0.44100408279590286,0.44100408279590286,0.2592319512502713,20.512765198248136,20.512765198248136,20.512765198248136,11.587235453793959,,0.9386028298365934,0.9386028298365934,0.9386028298365934,0.5489508011925902,46.847115615460126,46.847115615460126,46.847115615460126,26.338831073431326,0.9541164076468457,0.9541164076468457,0.9541164076468457,0.5364324047542021,0.9791502176493357,0.9791502176493357,0.9791502176493357,0.97087435558037,45.87442416317429,45.87442416317429,45.87442416317429,25.776305311986064,163.39957780150894,0.15325081120230782,5.136571899456431e-05,192.0176842348189,135.32624190576388,4,3,113726.10614985021,682.2739407352476,29,0.9077754322306051
1956.03,3883.413778954988,0.04783870967741936,1956.0,3.0,1955.0,6.0,116.59748787833153,0.03364850016631828,59.0,11.0,12.0,13.0,144.0,239.0,0.06362933800392748,3644.413778954988,1100.0,,4.0,275.0,275.0,275.0,275.0,2544.413778954988,41.0,7.0,13.0,66.12128455078293,2417.292494404205,100.0,18.0,25.0,79.12128455078293,2561.292494404205,1243.0,990.0,975.3594959229536,14.640504077046382,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.699314664528105,12.699314664528105,12.699314664528105,12.699314664528105,,0.8677734424530215,0.8677734424530215,0.8677734424530215,0.8677734424530215,29.823587420043175,29.823587420043175,29.823587420043175,29.823587420043175,0.607405039104749,0.607405039104749,0.607405039104749,0.607405039104749,0.9701365139571797,0.9701365139571797,0.9701365139571797,0.9701365139571797,28.934533628865683,28.934533628865683,28.934533628865683,28.934533628865683,115.73813451546273,0.03170398536170039,2.9226801645318873e-05,159.82599559532343,94.9287822706902,4,4,86109.17207950428,1978.3726578313008,31,0.6429896361970152
1956.04,4063.708859168862,0.03833333333333333,1956.0,4.0,1955.0,7.0,58.72054059173908,0.01389264353404387,70.0,14.0,18.0,25.0,168.0,295.0,0.07365599241325636,3768.708859168862,1100.0,,4.0,275.0,275.0,275.0,275.0,2668.708859168862,30.000000000000004,4.000000000000002,7.0,55.0,2572.708859168862,100.0,18.0,25.0,80.0,2740.708859168862,1243.0,990.0005292444205,975.7433904214139,14.257138823006615,0.9260917123376008,0.4799999999999999,988.5944375320828,0.5349,0.5349,0.5349,0.5349,12.316147110669048,12.316147110669048,12.316147110669048,12.316147110669048,,0.854980085369074,0.854980085369074,0.854980085369074,0.854980085369074,28.512361779757132,28.512361779757132,28.512361779757132,28.512361779757132,0.5806998325816116,0.5806998325816116,0.5806998325816116,0.5806998325816116,0.9691826979260761,0.9691826979260761,0.9691826979260761,0.9691826979260761,27.639110439967574,27.639110439967574,27.639110439967574,27.639110439967574,110.55644175987028,0.02800976578157365,2.791829337370462e-05,125.64981964958255,80.75299095158033,4,4,79600.63806710661,3201.366435549196,30,0.6142024542215017
1956.05,5181.780585946041,0.01567741935483871,1956.0,5.0,1955.0,8.0,72.90470388587168,0.0149665917981408,71.0,14.0,18.0,24.0,213.0,340.0,0.06639300174857947,4841.780585946041,532.258064516129,,1.935483870967742,275.0,275.0,275.0,275.0,4309.522521429912,596.741935483871,4.0,7.0,56.0,3645.780585946041,667.741935483871,18.0,25.0,80.0,3858.780585946041,1243.0,990.0327997295132,977.7419401489382,12.29085958057508,0.9140370160804857,0.48,988.6387627134326,0.5349,0.5349,0.5349,0.5349,10.361922564494586,10.361922564494586,10.361922564494586,10.361922564494586,1.0,0.744531445594807,0.744531445594807,0.744531445594807,0.744531445594807,20.94630167006507,20.94630167006507,20.94630167006507,20.94630167006507,0.4266049219972518,0.4266049219972518,0.4266049219972518,0.4266049219972518,0.9628060944118166,0.9628060944118166,0.9628060944118166,0.9628060944118166,20.181236595099232,20.181236595099232,20.181236595099232,20.181236595099232,80.72494638039693,0.016081480380636046,inf,113.70610754729726,68.65000966708362,4,0,60059.360107015316,3630.811432946144,31,0.4484719243355385
1956.06,2822.0060724694436,0.1066,1956.0,6.0,1955.0,9.0,68.30534001859519,0.02453774209134638,67.0,13.0,15.0,17.0,181.0,293.0,0.10873122812078315,2529.0060724694436,1100.0,,4.0,275.0,275.0,275.0,275.0,1429.0060724694438,32.99999999999999,5.0,10.0,56.61654462895533,1324.3895278404882,100.0,18.0,25.0,73.61654462895534,1505.3895278404884,1243.0,990.0,973.0427246979224,16.957275302077544,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.016085889559266,15.016085889559266,15.016085889559266,15.016085889559266,,0.9105751906983552,0.9105751906983552,0.9105751906983552,0.9105751906983552,36.935966424657785,36.935966424657785,36.935966424657785,36.935966424657785,0.7522600086488347,0.7522600086488347,0.7522600086488347,0.7522600086488347,0.9715231146433146,0.9715231146433146,0.9715231146433146,0.9715231146433146,35.89179688161933,35.89179688161933,35.89179688161933,35.89179688161933,143.5671875264773,0.054547749871568,3.625434028446397e-05,168.84347020878278,114.99006753764743,4,4,103368.37501906366,1628.651232388288,30,0.7975954862582073
1956.07,1321.461458243628,0.2667741935483871,1956.0,7.0,1955.0,10.0,32.74935659312617,0.024629912315263097,63.0,12.0,13.0,13.0,155.0,256.0,0.2029335652117473,1065.461458243628,953.6561740362671,,3.7419354838709675,254.42310840963484,254.42310840963484,254.42310840963484,190.3868488073626,111.80528420736093,13.432892614785056,2.2410059348120717,3.838662599777418,5.677612088655048,86.61511096933134,76.43289261478506,14.24100593481207,16.838662599777418,18.677612088655046,241.6151109693313,1061.1687351856415,990.0,968.9141850640831,21.085814935916954,0.682767715482554,0.340758938081651,988.9764733464358,0.461843895662023,0.461843895662023,0.461843895662023,0.3486869471502531,19.60044438669073,19.60044438669073,19.60044438669073,14.15544243331434,,0.9365286501202302,0.9365286501202302,0.9365286501202302,0.6938946229229753,45.590617460113336,45.590617460113336,45.590617460113336,33.14891215266354,0.9285258138515954,0.9285258138515954,0.9285258138515954,0.6751305937406016,0.9787985646535476,0.9787985646535476,0.9787985646535476,0.9737059153803933,44.62964743567377,44.62964743567377,44.62964743567377,32.43973776717992,166.32868007420123,0.12940702819300787,4.8950585483982514e-05,188.5992462374808,126.5715083337951,4,3,123748.53797520569,650.4211780013768,31,0.9240482226344511
1956.08,659.4689691948281,0.46209677419354844,1956.0,8.0,1955.0,11.0,12.719463161537533,0.018659849618129876,58.0,10.0,10.0,7.0,117.0,202.0,0.31543357762519303,457.4689691948281,457.4689691948281,,2.225806451612903,204.9586105930994,204.9586105930994,47.551748008629325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,535.4689691948282,990.0,966.5274711850846,23.47252881491541,0.2381635697624382,0.06707801689315304,989.6947584133444,0.30492418438040386,0.30492418438040386,0.07133825810879676,0.0,22.86236304387941,22.86236304387941,4.967870294725916,0.0,,0.9328253058322996,0.9328253058322996,0.2110320770957474,0.0,42.77698236311298,42.77698236311298,9.580268798563727,0.0,0.8712216367232785,0.8712216367232785,0.19511749080577853,0.0,0.9751594052257124,0.9751594052257124,0.9634948572495872,0.96,41.741077377913015,41.741077377913015,9.348417416314328,0.0,92.83057217214036,0.13939756286931027,5.664159039045094e-05,137.09368641919758,64.24828773851787,3,2,69065.94569607243,310.1178199937132,31,0.5157254009563353
1956.09,427.3793178920563,0.6221333333333334,1956.0,9.0,1955.0,12.0,4.636923153708794,0.010648817959801904,48.0,8.0,7.0,4.0,79.0,146.0,0.3441339402534442,281.3793178920563,281.3793178920563,,1.5333333333333334,198.4241756002714,82.95514229178492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,344.3793178920563,990.0,965.5208776036093,24.479122396390682,0.15707390911342534,0.026275863578411218,989.8166502273082,0.294508683153329,0.09175115150511534,0.0,0.0,24.001263940545513,12.78470686784121,0.0,0.0,,0.9305471070887937,0.4898450373945583,0.0,0.0,43.60832939070516,17.910004581024364,0.0,0.0,0.8881533480795346,0.3647658774139382,0.0,0.0,0.9746666666666666,0.9653333333333334,0.9599999999999999,0.9599999999999999,42.5570627570808,17.372704443593634,0.0,0.0,59.92976720067444,0.13991085243806625,5.9306042038280115e-05,72.87822693817427,49.74219186565834,2,1,43149.4323844856,227.01012538244936,30,0.332943151114858
1956.1,329.8227989746632,0.7417096774193548,1956.0,10.0,1956.0,1.0,2.3056688630983406,0.006874948999578355,44.0,7.0,6.0,3.0,60.0,120.0,0.36501962921980013,209.82279897466321,209.82279897466321,,1.0,209.82279897466321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,266.8227989746632,990.0,965.0491139948732,24.950886005126723,0.12970180725479993,0.0122509025401205,989.8580472902051,0.3140891422833082,0.0,0.0,0.0,24.494844153048522,0.0,0.0,0.0,,0.9368773592135968,0.0,0.0,0.0,47.21213312347981,0.0,0.0,0.0,0.9615505727796295,0.0,0.0,0.0,0.9794988651784207,0.96,0.96,0.96,46.24642093688481,0.0,0.0,0.0,46.24642093688481,0.13996702701344008,6.123268243490527e-05,54.904263406776245,41.61648420920936,1,1,34407.337177042304,189.0284073518941,31,0.2569245607604712
1956.11,376.0148172849278,0.6839,1956.0,11.0,1956.0,2.0,6.121374519851374,0.016173741703585886,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,111.33333333333333,0.3009919483309632,264.68148395159443,264.68148395159443,,1.4333333333333333,197.52923254388347,67.15225140771099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,318.0148172849278,990.0,965.2747465341123,24.72525346588768,0.14776905884237646,0.022979468359554587,989.8292514727981,0.28976470173567875,0.07407332656330144,0.0,0.0,24.26474023695008,10.458505097169589,0.0,0.0,,0.9309160047298952,0.39795330746110447,0.0,0.0,43.87513021661207,14.594628674706273,0.0,0.0,0.893587173454421,0.297242946531696,0.0,0.0,0.9755961161537782,0.9643333333333334,0.9599999999999999,0.9599999999999999,42.848615849394164,14.156789814465082,0.0,0.0,57.00540566385925,0.15092318348584427,6.003888924558013e-05,73.31530252478854,42.39028291380118,2,1,41043.89207797866,192.02012187738305,30,0.31669669813255136
1956.12,541.6739456797777,0.5228064516129033,1956.0,12.0,1956.0,3.0,5.6892644555022445,0.0106055671042769,43.29032258064516,7.645161290322581,5.645161290322581,3.6451612903225805,62.935483870967744,123.16129032258064,0.22779185143279462,418.5126553571971,418.5126553571971,,2.0,209.25632767859855,209.25632767859855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.29032258064516,7.645161290322581,5.645161290322581,3.6451612903225805,62.935483870967744,475.0933005184874,990.0,966.0375327555589,23.962467244441033,0.20320692922238837,0.05370253107143937,989.7430905397061,0.3105807580669837,0.3105807580669837,0.0,0.0,23.394977026080237,23.394977026080237,0.0,0.0,,0.9361160611339787,0.9361160611339787,0.0,0.0,44.93831441846377,44.93831441846377,0.0,0.0,0.915240619520647,0.915240619520647,0.0,0.0,0.9792925077282982,0.9792925077282982,0.96,0.96,44.01236223266296,44.01236223266296,0.0,0.0,88.02472446532592,0.16241564647666337,5.8424042877043125e-05,94.13280597274291,71.62747138121257,2,2,65490.39500220248,341.1571483252964,31,0.4890262470295884
1957.01,641.8931470062718,0.4637096774193548,1957.0,1.0,1956.0,4.0,4.1310327485507665,0.006562035647700913,44.225806451612904,6.645161290322581,5.290322580645161,3.6451612903225805,72.45161290322581,132.25806451612902,0.20678150419477584,509.63508249014274,509.63508249014274,,2.096774193548387,245.79724294844416,245.79724294844416,18.04059659325446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.225806451612904,6.645161290322581,5.290322580645161,3.6451612903225805,72.45161290322581,565.7963728127235,990.0,966.466775888744,23.533224111256022,0.248179058131144,0.07566354569349441,989.6761573961752,0.43146740920423865,0.43146740920423865,0.023796023276269167,0.0,22.777914098227136,22.777914098227136,2.2035527681168623,0.0,,0.9420391516448011,0.9420391516448011,0.0898833194602241,0.0,51.72668551438995,51.72668551438995,3.741714330610097,0.0,1.053496649987575,1.053496649987575,0.07620599451344393,0.0,0.9790322580645161,0.9790322580645161,0.9609677419354838,0.96,50.654734660796045,50.654734660796045,3.629462900691794,0.0,104.93893222228388,0.16338773961048783,5.722916123848054e-05,113.07544506971875,90.63853355831604,3,2,78074.56557337921,432.8920920403683,31,0.5829940679015772
1957.02,937.8378836195989,0.3680357142857143,1957.0,2.0,1956.0,5.0,67.33795031650672,0.04280469878400934,38.0,6.285714285714286,5.0,4.0,60.857142857142854,114.14285714285714,0.1293895754518194,823.6950264767418,758.8419737319934,,3.25,232.09246200020584,232.09246200020584,232.09246200020584,62.56458773137586,64.85305274474837,5.08823177574616,0.9512403887427304,1.3466032388145666,1.8935197881678352,55.57345755327709,43.088231775746166,7.236954674457016,6.346603238814566,5.893519788167835,116.43060041041996,815.5137634210112,990.0,967.5534508078338,22.4465491921662,0.4323575733950104,0.1967818113078194,989.3708606152971,0.3855648658214079,0.3855648658214079,0.3855648658214079,0.11191978224128084,21.43184494164197,21.43184494164197,21.43184494164197,4.844255629905701,,0.9371002921561594,0.9371002921561594,0.9371002921561594,0.2336001048507419,45.46627340223801,45.46627340223801,45.46627340223801,11.029293681628697,0.9259933483144197,0.9259933483144197,0.9259933483144197,0.22462919921850708,0.9781993088285901,0.9781993088285901,0.9781993088285901,0.9642631580383744,44.483262954120185,44.483262954120185,44.483262954120185,10.77926976263417,144.22905862499474,0.16315090298986634,5.353086237575806e-05,190.5751171301982,116.78334924962483,4,3,96921.92739599646,579.6893499137433,28,0.8012725479166374
1957.03,7260.536636196876,0.005387096774193545,1957.0,3.0,1956.0,6.0,346.16521430463064,0.05440634662065429,65.09677419354838,13.03225806451613,15.387096774193548,18.419354838709676,178.5483870967742,290.48387096774195,0.042160725271419876,6970.052765229135,141.93548387096774,,0.5161290322580645,275.0,275.0,275.0,275.0,6828.117281358167,992.9677419354839,4.967741935483871,9.612903225806452,61.58064516129032,5758.988249100103,1058.0645161290322,18.0,25.0,80.0,5937.536636196876,1243.0,990.2694888181752,980.2244213776755,10.045067440499686,0.8497054298765445,0.48,988.9397833882986,0.5349,0.5349,0.5349,0.5349,8.18046201062313,8.18046201062313,8.18046201062313,8.18046201062313,1.0,0.5888057958437887,0.5888057958437887,0.5888057958437887,0.5888057958437887,13.344391582627104,13.344391582627104,13.344391582627104,13.344391582627104,0.27177986929994097,0.27177986929994097,0.27177986929994097,0.27177986929994097,0.9605577854724205,0.9605577854724205,0.9605577854724205,0.9605577854724205,12.824030643381276,12.824030643381276,12.824030643381276,12.824030643381276,51.2961225735251,0.007954115599710383,inf,101.67285095268196,34.754089817789776,4,0,38164.31519470268,4176.415344009801,31,0.28497845874180616
1957.04,3647.908252998759,0.056,1957.0,4.0,1956.0,7.0,74.65150273870904,0.019998658203256588,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.08817255313225153,3329.908252998759,1100.0,,4.0,275.0,275.0,275.0,275.0,2229.908252998759,25.333333333333332,4.000000000000001,6.333333333333333,54.333333333333336,2139.908252998759,100.0,18.0,25.0,80.0,2324.908252998759,1243.0,990.0,974.8882186438494,15.111781356150633,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.170591943632356,13.170591943632356,13.170591943632356,13.170591943632356,,0.8799257287889496,0.8799257287889496,0.8799257287889496,0.8799257287889496,31.349605733548255,31.349605733548255,31.349605733548255,31.349605733548255,0.6384848418237934,0.6384848418237934,0.6384848418237934,0.6384848418237934,0.9698608999429196,0.9698608999429196,0.9698608999429196,0.9698608999429196,30.405878655789024,30.405878655789024,30.405878655789024,30.405878655789024,121.6235146231561,0.03476214112990637,3.071300874322124e-05,144.47964550046626,89.06650563790839,4,4,87568.93052867238,2474.1490746977324,30,0.6756861923508671
1957.05,2039.522784122931,0.1723548387096774,1957.0,5.0,1956.0,8.0,42.66002309011156,0.021186783440098604,55.0,13.0,13.0,17.0,178.0,276.0,0.13990004997202676,1763.522784122931,1100.0,,4.0,275.0,275.0,275.0,275.0,663.5227841229311,42.50799032184562,4.946113682299623,11.202739703502925,38.62379088512425,566.2421495301585,97.50799032184561,17.94611368229962,24.202739703502925,55.62379088512425,744.2421495301586,1239.6568437076482,990.0,971.0817500948829,18.918249905117204,0.9190850825235173,0.48,988.6009149174764,0.5349,0.5349,0.5349,0.5349,16.98426482259371,16.98426482259371,16.98426482259371,16.98426482259371,,0.9280931166860971,0.9280931166860971,0.9280931166860971,0.9280931166860971,42.527709372400516,42.527709372400516,42.527709372400516,42.527709372400516,0.8661447937352447,0.8661447937352447,0.8661447937352447,0.8661447937352447,0.975819375401341,0.975819375401341,0.975819375401341,0.975819375401341,41.51008908918876,41.51008908918876,41.51008908918876,41.51008908918876,166.04035635675504,0.08524763090133622,4.192938291837249e-05,186.38561901862224,145.92409416417135,4,4,123534.02512942575,1170.688358904274,31,0.9224464242041946
1957.06,1075.107526762353,0.31506666666666666,1957.0,6.0,1956.0,9.0,22.244065376394648,0.020905292450066428,53.0,12.0,12.0,13.0,120.0,210.0,0.20132967114530897,865.107526762353,855.8552696843094,,3.566666666666667,238.81301470617322,238.81301470617322,238.81301470617322,139.41622556578983,9.252257078043629,2.335093453030059,0.4967092550153029,0.5287004044596358,0.5727587714979389,5.318995194040692,55.335093453030055,12.496709255015302,12.528700404459636,13.57275877149794,125.3189951940407,936.2157727968145,990.0,968.097257064683,21.902742935316937,0.5377105621962635,0.262507259239856,989.199782178564,0.40826652241840355,0.40826652241840355,0.40826652241840355,0.2447818274505126,20.69425859146241,20.69425859146241,20.69425859146241,11.32560258651001,,0.9374063569162602,0.9374063569162602,0.9374063569162602,0.5311317040489281,45.24951801133065,45.24951801133065,45.24951801133065,25.535139660173837,0.92157877823484,0.92157877823484,0.92157877823484,0.5200639441990597,0.9778869107589151,0.9778869107589151,0.9778869107589151,0.9703448946800594,44.258516717948496,44.258516717948496,44.258516717948496,24.983610067836867,157.75916022168232,0.14714190632403742,5.167094901421998e-05,190.6975891534169,112.40588205370508,4,3,113586.5953596113,569.3663976124346,30,0.8764397790093464
1957.07,591.6784710839495,0.49416129032258066,1957.0,7.0,1956.0,10.0,9.462624878100847,0.015382827979014913,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,200.5483870967742,0.3472265136155905,391.1300839871753,391.1300839871753,,1.935483870967742,205.2688874686921,179.8156702462807,6.04552627220257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,464.0333097936269,990.0,966.2487399623094,23.751260037690532,0.20346072670332863,0.04925009128959471,989.7472891820071,0.31020345343847366,0.262837727599435,0.008016583755026577,0.0,23.188345766259133,20.911608673293014,0.7251100418815154,0.0,,0.9323356330235893,0.8408106811390909,0.02995439243215951,0.0,43.502497956231075,37.94846984729855,1.2375439597342868,0.0,0.8859979217155004,0.7728812596191149,0.025204561298050644,0.0,0.9755876692087668,0.9736521853377991,0.9603225806451613,0.96,42.47632755413808,37.0333800073842,1.200417640942258,0.0,80.71012520246454,0.1348755061451729,5.744824662704064e-05,111.63884060763,55.45722439461328,3,1,60048.33315063361,259.0250263913084,31,0.44838958445813626
1957.08,418.92156375603287,0.6315806451612903,1957.0,8.0,1956.0,11.0,3.9142744777677816,0.009322071976631499,54.0,9.0,8.0,6.0,107.0,184.0,0.4422753022522962,234.92156375603284,234.92156375603284,,1.1935483870967742,207.38579901817667,27.53576473785619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,305.92156375603287,990.0,965.4815353033838,24.518464696616213,0.1435009744567471,0.017226329138170782,989.839272696405,0.3158362624516959,0.02774527291648443,0.0,0.0,24.0419011305696,4.637480822764781,0.0,0.0,,0.9340031721095053,0.1766891218190802,0.0,0.0,45.74042873005284,5.906728849804815,0.0,0.0,0.9315769598788767,0.12029997657443615,0.0,0.0,0.9771132522530966,0.9619354838709677,0.96,0.96,44.726924267143275,5.72952698431067,0.0,0.0,50.45645125145394,0.11991785707624168,5.9772821258264536e-05,61.48984713658066,39.03505727436098,2,1,37539.59973108173,180.68251758050712,31,0.28031361806363303
1957.09,320.6101777052247,0.7542333333333333,1957.0,9.0,1956.0,12.0,2.472019094241267,0.0076461279437686535,46.0,7.0,6.0,4.0,75.0,138.0,0.4321795785983508,182.6101777052247,182.6101777052247,,1.0,182.6101777052247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,241.61017770522474,990.0,965.0037459322219,24.996254067777954,0.12080342970057419,0.008553052162492294,989.870643518137,0.2389656009412951,0.0,0.0,0.0,24.627931984973596,0.0,0.0,0.0,,0.9287755681619905,0.0,0.0,0.0,40.963435870746906,0.0,0.0,0.0,0.8342858629480021,0.0,0.0,0.0,0.9740533637149734,0.9599999999999999,0.9599999999999999,0.9599999999999999,39.92044943918441,0.0,0.0,0.0,39.92044943918441,0.12409357167746997,6.069283344667478e-05,48.83425674452977,33.116299511784355,1,1,28742.723596212778,152.5219447532691,30,0.22178027466213562
1957.1,295.52416617977934,0.7905483870967742,1957.0,10.0,1957.0,1.0,1.3270370500056765,0.004426547134679814,41.0,6.0,4.0,3.0,56.0,110.0,0.3725925186576815,185.52416617977937,185.52416617977937,,1.0,185.52416617977937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,236.52416617977937,990.0,964.884897746737,25.115102253263103,0.1190084446689725,0.00856412997333186,989.8724274253577,0.2441549617813052,0.0,0.0,0.0,24.74337471683949,0.0,0.0,0.0,,0.9303428237148511,0.0,0.0,0.0,41.88352122419171,0.0,0.0,0.0,0.8530248721831304,0.0,0.0,0.0,0.9748801956842853,0.96,0.96,0.96,40.83922149084691,0.0,0.0,0.0,40.83922149084691,0.13809265656254574,6.11344366134947e-05,44.659750057961205,37.98716352052331,1,1,30384.380789190098,173.60796861598828,31,0.22688456383803837
1957.11,335.74093308181665,0.7338333333333333,1957.0,11.0,1957.0,2.0,5.317648329535505,0.015344642584037001,40.0,6.0,4.0,3.0,53.0,106.0,0.31733076129611676,229.74093308181668,229.74093308181668,,1.1,215.32718968375318,14.413743398063513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,279.74093308181665,990.0,965.0787319917132,24.921268008286724,0.13426101758992354,0.015983236607232186,989.8497557458029,0.33367489784620236,0.014710055170741754,0.0,0.0,24.437348856243368,2.429895067556293,0.0,0.0,,0.9376260434336885,0.09141421329507568,0.0,0.0,48.43204809243848,3.1398918319632902,0.0,0.0,0.9863960914956921,0.06394891714792852,0.0,0.0,0.9789645209791438,0.961,0.9599999999999999,0.9599999999999999,47.43045893588681,3.045695077004391,0.0,0.0,50.47615401289121,0.1501260971352669,6.110822677098579e-05,61.72594270924149,42.74756785083413,2,1,36342.830889281664,193.18021087320443,30,0.2804230778493956
1957.12,552.3859463130467,0.5427096774193549,1957.0,12.0,1957.0,3.0,20.25411107705649,0.03586922474106324,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,120.83870967741936,0.23627764424163167,431.5472366356273,431.5472366356273,,2.0,220.5380466467552,156.7708456470573,54.23834434181477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,486.96659147433695,990.0,966.0568548400458,23.943145159954067,0.22078961778533818,0.06314861877277528,989.716061763442,0.3539716486659955,0.24219046386315404,0.08151799471469304,0.0,23.305235274729966,17.065199080272237,5.759914070646605,0.0,,0.9367122884075338,0.6929823437836188,0.24119021538260926,0.0,47.224233712789186,32.94545359728225,11.080472255056046,0.0,0.9617970206270711,0.6709868349751986,0.2256715326895325,0.0,0.9767664056603453,0.9716051153377647,0.963986570143378,0.96,46.15894777284552,32.16574325964873,10.812210998923748,0.0,89.13690203141799,0.1592533176398839,5.8085066524832135e-05,146.79281872452458,51.14171380028729,3,1,66317.855111375,232.21920510084828,31,0.49520501128565564
1958.01,1646.2086023408594,0.22890322580645162,1958.0,1.0,1957.0,4.0,114.96919643161931,0.05825295759079787,49.0,8.0,7.0,5.0,81.0,150.0,0.1028362977298703,1496.2086023408594,1053.9259767271778,,3.903225806451613,269.63312654320663,269.63312654320663,269.63312654320663,245.0265970975581,442.28262561368143,38.26190770531427,7.2511580991903735,9.537689332319193,14.075751764903906,373.15611871195375,87.26190770531426,15.251158099190373,16.537689332319196,19.075751764903906,454.15611871195375,1172.9767318640015,990.0,969.8103389252553,20.18966107474462,0.8263867271373198,0.43507149555797237,988.7385417773047,0.515325125962773,0.515325125962773,0.515325125962773,0.4710329171743258,18.412877726086553,18.412877726086553,18.412877726086553,16.341148052657413,,0.9316127853930756,0.9316127853930756,0.9316127853930756,0.8404270410729311,45.3031461107083,45.3031461107083,45.3031461107083,40.43618503315864,0.9226710002180916,0.9226710002180916,0.9226710002180916,0.8235475566834753,0.9783944235388725,0.9783944235388725,0.9783944235388725,0.9764589396679046,44.33956535787757,44.33956535787757,44.33956535787757,39.5699435018789,172.58863957551162,0.11959544181273538,4.580907346675667e-05,191.68769535762112,115.87104754726973,4,3,128405.94784418064,741.8619896951615,31,0.958825775419509
1958.02,8630.017567318964,0.0033214285714285715,1958.0,2.0,1957.0,5.0,260.22205880667696,0.03670947207666446,55.0,10.0,10.0,8.0,114.0,197.0,0.023961043626792078,8433.017567318964,78.57142857142857,,0.2857142857142857,275.0,275.0,275.0,275.0,8354.446138747535,1066.4285714285713,8.0,15.0,72.0,7193.017567318963,1121.4285714285713,18.0,25.0,80.0,7307.017567318963,1243.0,990.5265801625186,981.3835701187494,9.143010043769253,0.8133716756199411,0.48,989.2332084868987,0.5349,0.5349,0.5349,0.5349,7.314738368149308,7.314738368149308,7.314738368149308,7.314738368149308,1.0,0.5264926915289094,0.5264926915289094,0.5264926915289094,0.5264926915289094,10.730436683710607,10.730436683710607,10.730436683710607,10.730436683710607,0.2185424986499105,0.2185424986499105,0.2185424986499105,0.2185424986499105,0.9605694022922933,0.9605694022922933,0.9605694022922933,0.9605694022922933,10.315991115662445,10.315991115662445,10.315991115662445,10.315991115662445,41.26396446264978,0.005604710837604193,inf,108.46314135507224,31.765036436455077,4,0,27729.384118900653,4009.742341804848,28,0.22924424701472101
1958.03,7995.326305791486,0.0025806451612903195,1958.0,3.0,1957.0,6.0,121.68364422513159,0.016071549416822782,68.0,14.0,17.0,21.0,195.0,315.0,0.04024554964164297,7680.326305791486,0.0,,0.0,275.0,275.0,275.0,275.0,7680.326305791486,1132.0,4.000000000000001,7.999999999999999,59.0,6477.326305791486,1200.0,18.0,25.0,80.0,6672.326305791486,1243.0,990.3672382911273,981.0311395424975,9.336098748629748,0.8291694535121519,0.48,989.058068837615,0.5349,0.5349,0.5349,0.5349,7.4920292951175735,7.4920292951175735,7.4920292951175735,7.4920292951175735,1.0,0.5392544169104523,0.5392544169104523,0.5392544169104523,0.5392544169104523,11.004769752450432,11.004769752450432,11.004769752450432,11.004769752450432,0.22412973019247312,0.22412973019247312,0.22412973019247312,0.22412973019247312,0.96,0.96,0.96,0.96,10.564578962352416,10.564578962352416,10.564578962352416,10.564578962352416,42.25831584940966,0.00556456418924109,inf,63.60169740182835,33.279059764353,0,0,31440.186991960785,5609.638930711067,31,0.23476842138560922
1958.04,4178.904069911736,0.040100000000000004,1958.0,4.0,1957.0,7.0,97.34583057352263,0.022936080429808325,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.07781019997843489,3860.9040699117363,953.3333333333334,,3.466666666666667,275.0,275.0,275.0,275.0,2907.570736578403,172.0,4.000000000000002,6.333333333333333,54.333333333333336,2670.9040699117363,246.66666666666666,18.0,25.0,80.0,2855.9040699117363,1243.0,990.0092948306044,975.9015718428889,14.107722987715613,0.9228173122577902,0.4799999999999999,988.6064775183465,0.5349,0.5349,0.5349,0.5349,12.17000567545784,12.17000567545784,12.17000567545784,12.17000567545784,1.0,0.83609167498081,0.83609167498081,0.83609167498081,0.83609167498081,27.73225385335567,27.73225385335567,27.73225385335567,27.73225385335567,0.5648116874410524,0.5648116874410524,0.5648116874410524,0.5648116874410524,0.9677172649251637,0.9677172649251637,0.9677172649251637,0.9677172649251637,26.855940196505095,26.855940196505095,26.855940196505095,26.855940196505095,107.42376078602037,0.027751869212576212,inf,138.0963872925692,66.72579175360794,4,0,77345.10776593466,2709.2640135053875,30,0.5967986710334465
1958.05,2192.289200723969,0.15729032258064518,1958.0,5.0,1957.0,8.0,46.874463041254074,0.0215826380769528,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.1355158321217082,1901.7730716917106,1100.0,,4.0,275.0,275.0,275.0,275.0,801.7730716917105,41.448522821114786,4.67741935483871,10.556425684268602,43.26843261382613,701.8222712176622,99.67432927272769,18.0,24.846748264913764,62.203916484793865,887.5642067015332,1242.5210775376413,990.0,971.4961442901447,18.503855709855245,0.9250488432306823,0.48,988.5949511567693,0.5349,0.5349,0.5349,0.5349,16.563906866624595,16.563906866624595,16.563906866624595,16.563906866624595,,0.9254650674962881,0.9254650674962881,0.9254650674962881,0.9254650674962881,41.36074919168538,41.36074919168538,41.36074919168538,41.36074919168538,0.8423777839447124,0.8423777839447124,0.8423777839447124,0.8423777839447124,0.9745611294595661,0.9745611294595661,0.9745611294595661,0.9745611294595661,40.319589748354545,40.319589748354545,40.319589748354545,40.319589748354545,161.27835899341818,0.07698915198659279,4.072685833167126e-05,182.3861491334198,140.5222007838071,4,4,119991.09909110313,1275.1556592265113,31,0.8959908832967677
1958.06,1108.2702949471438,0.3079,1958.0,6.0,1957.0,9.0,24.915545412841986,0.022192710607194296,53.0,12.0,12.0,13.0,120.0,210.0,0.196023363846176,898.270294947144,875.2053183287827,,3.6,241.99268535049538,241.99268535049538,241.99268535049538,149.2272622772966,23.06497661836121,5.696276070287543,0.9110026999532856,1.317998663906355,1.4278318858985515,13.711867298315475,58.696276070287546,12.911002699953286,13.317998663906357,14.42783188589855,133.71186729831547,960.1305957629299,990.0,968.2085559913376,21.79144400866239,0.5655312172125513,0.27750715616072136,989.1569616266266,0.4187115950814356,0.4187115950814356,0.4187115950814356,0.2649744803601259,20.529694040207676,20.529694040207676,20.529694040207676,11.899633598905893,,0.9375687497738829,0.9375687497738829,0.9375687497738829,0.56222802327925,45.48492529855993,45.48492529855993,45.48492529855993,27.09869514881014,0.9263732240032572,0.9263732240032572,0.9263732240032572,0.5519082515032616,0.978241941779948,0.978241941779948,0.978241941779948,0.9709795102632064,44.502933196941655,44.502933196941655,44.502933196941655,26.514748447180022,160.023548038005,0.14545786182827442,5.1290416316855655e-05,190.6975891534169,116.98842557676332,4,3,115216.9545873636,593.6892968412517,30,0.88901971132225
1958.07,656.7723751239247,0.45770967741935487,1958.0,7.0,1957.0,10.0,7.769716826875358,0.011588823429209492,55.41935483870968,10.67741935483871,10.35483870967742,10.35483870967742,126.96774193548387,213.7741935483871,0.33095828517193654,442.99818157553756,442.99818157553756,,2.161290322580645,206.08929418789572,206.08929418789572,30.8195931997461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.41935483870968,10.67741935483871,10.35483870967742,10.35483870967742,126.96774193548387,519.4497944787634,990.0,966.524345633313,23.47565436668696,0.22731991892393377,0.061806433042934046,989.710873648033,0.3067610480516343,0.3067610480516343,0.04169192381649604,0.0,22.879766966668434,22.879766966668434,3.6151180898444055,0.0,,0.933412103610423,0.933412103610423,0.14995475521892726,0.0,43.13132073483696,43.13132073483696,6.298053905658713,0.0,0.8784383041718322,0.8784383041718322,0.12826993697879252,0.0,0.9748432930065334,0.9748432930065334,0.9617022148746285,0.96,42.06975166386609,42.06975166386609,6.112696188498883,0.0,90.25219951623106,0.13646008688311714,5.67101103370086e-05,117.51766431808797,69.14146937870748,3,2,67147.6364400759,335.8280752081156,31,0.5014011084235058
1958.08,509.5516996720249,0.5449354838709678,1958.0,8.0,1957.0,11.0,3.340891368108412,0.006605592234339642,55.41935483870968,9.35483870967742,8.709677419354838,6.354838709677419,110.54838709677419,190.38709677419354,0.37628083470227275,319.16460289783134,319.16460289783134,,1.7741935483870968,189.45276294550243,129.7118399523289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.41935483870968,9.35483870967742,8.709677419354838,6.354838709677419,110.54838709677419,392.64847386557324,990.0,965.8929826485241,24.107017351475914,0.17410959189522024,0.03383292057956621,989.7920574875252,0.2671260084844163,0.1553013531781263,0.0,0.0,23.631948830516716,18.297073238879072,0.0,0.0,,0.9279164765906154,0.7143050982369555,0.0,0.0,40.82901329727287,27.734846008335804,0.0,0.0,0.8315481323273496,0.5648644808215031,0.0,0.0,0.9724342847749624,0.9679181557427043,0.96,0.96,39.74218400739917,26.90990006424084,0.0,0.0,66.65208407164,0.1303402565723942,5.809051732231867e-05,78.5582907071428,55.3785386159851,2,1,49589.15054930016,257.2604427967548,31,0.37028935595355555
1958.09,408.69006957052494,0.6434,1958.0,9.0,1957.0,12.0,2.875010580476849,0.006980920432474054,48.0,8.0,7.0,4.0,79.0,146.0,0.358864356350826,262.69006957052494,262.69006957052494,,1.3666666666666667,208.76607611091106,53.92399345961384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,325.69006957052494,990.0,965.4349615514456,24.56503844855452,0.15047789351268676,0.02253801391410494,989.8269840925732,0.3250605431592693,0.056204448016361444,0.0,0.0,24.066961997968473,8.827766092940632,0.0,0.0,,0.9333417472526416,0.33553717693853385,0.0,0.0,46.13157983544336,11.650975903591398,0.0,0.0,0.9395433775039379,0.23729075160063945,0.0,0.0,0.9763333333333333,0.9636666666666667,0.9599999999999999,0.9599999999999999,45.09243847969857,11.301446626483655,0.0,0.0,56.393885106182225,0.13780945142408332,5.974777068375459e-05,64.8672957974598,49.74219186565834,2,1,40603.597276451204,227.01012538244936,30,0.31329936170101236
1958.1,348.53095653054885,0.7136451612903226,1958.0,10.0,1958.0,1.0,3.332763595367125,0.009572071606947171,44.0,7.0,6.0,3.0,60.0,120.0,0.3448812244285847,228.53095653054885,228.53095653054885,,1.0,228.53095653054885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,285.53095653054885,990.0,965.1426547826527,24.857345217347284,0.13630449651103563,0.01570619130610973,989.8479893121829,0.37087963372660043,0.0,0.0,0.0,24.33445489580354,0.0,0.0,0.0,,0.9413719956770813,0.0,0.0,0.0,51.33389675941029,0.0,0.0,0.0,1.045496879010393,0.0,0.0,0.0,0.98,0.96,0.96,0.96,50.307218824222076,0.0,0.0,0.0,50.307218824222076,0.14422539499665427,6.115590623211059e-05,55.44401461364452,44.9603360465307,1,1,37428.57080522123,203.62655383883583,31,0.279484549023456
1958.11,408.72446790518,0.6427999999999999,1958.0,11.0,1958.0,2.0,3.7519132743742527,0.008921797561951068,42.0,7.0,6.0,3.0,56.0,114.0,0.2798041880861675,294.72446790518,294.72446790518,,1.7666666666666666,178.46410709173264,116.26036081344735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,349.72446790518,990.0,965.4368717622675,24.56312823773245,0.15896037839610022,0.028944893581035955,989.8120947280228,0.24262839378026343,0.12531477264688126,0.0,0.0,24.132594571975066,18.52747466530703,0.0,0.0,,0.9239651545051853,0.7030933109531488,0.0,0.0,39.13838374824368,25.266929260936077,0.0,0.0,0.7971157586200343,0.5146014106096961,0.0,0.0,0.9723333333333333,0.9676666666666666,0.9599999999999999,0.9599999999999999,38.10294678066944,24.508921383107992,0.0,0.0,62.611868163777444,0.15309343722726648,5.906220381384049e-05,73.31530252478854,57.56944701628944,2,1,45080.545077919756,263.11676084070143,30,0.3478437120209858
1958.12,678.8183470326584,0.454,1958.0,12.0,1958.0,3.0,20.973583936665438,0.02816503903693984,44.0,8.0,6.0,4.0,64.0,126.0,0.19238568346668725,552.8183470326584,552.8183470326584,,2.5161290322580645,220.96877745426963,220.96877745426963,103.85112538329346,7.029666740825703,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,610.8183470326584,990.0,966.6054658299654,23.394534170034618,0.28044729792078016,0.09769314120933573,989.6218595608699,0.3519962500925068,0.3519962500925068,0.16074707447356423,0.010838470335936714,22.664397480811996,22.664397480811996,10.71898264020444,0.6780640936905684,,0.9367027925951963,0.9367027925951963,0.45227161564618906,0.03019018132657291,45.936951613453466,45.936951613453466,21.027052449183632,1.3562298307004046,0.9355794625957937,0.9355794625957937,0.42824954071657095,0.02762178881263553,0.9766824261125449,0.9766824261125449,0.9671001603784255,0.9605041143651344,44.88599246040454,44.88599246040454,20.503572562925424,1.3231751806148693,111.59873266434936,0.16400601721128935,5.648142534189787e-05,164.0737223962438,75.48133929649194,4,2,83029.45710227592,360.0250263913084,31,0.6199929592463853
1959.01,857.386245776188,0.3756129032258065,1959.0,1.0,1958.0,4.0,9.041403950107275,0.01036274845822233,47.935483870967744,7.645161290322581,6.645161290322581,4.645161290322581,79.2258064516129,146.09677419354838,0.17066643774361534,711.2894715826396,711.2894715826396,,3.0,237.09649052754654,237.09649052754654,237.09649052754654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.935483870967744,7.645161290322581,6.645161290322581,4.645161290322581,79.2258064516129,773.5152780342526,990.0,967.3295449831047,22.670455016895293,0.3706099353418206,0.14756100732671942,989.4818290573314,0.39872758543190473,0.39872758543190473,0.39872758543190473,0.0,21.753556488794853,21.753556488794853,21.753556488794853,0.0,,0.9402242911736749,0.9402242911736749,0.9402242911736749,0.0,47.53497337046068,47.53497337046068,47.53497337046068,0.0,0.9681257305592806,0.9681257305592806,0.9681257305592806,0.0,0.98,0.98,0.98,0.96,46.58427390305147,46.58427390305147,46.58427390305147,0.0,139.75282170915438,0.16301172229319802,5.460299408261391e-05,149.6728474495053,132.47931070055455,3,3,103976.09935161087,667.7246825595828,31,0.7764045650508578
1959.02,1025.2511770768824,0.3236428571428571,1959.0,2.0,1958.0,5.0,7.557680624572336,0.007426417205181761,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,154.85714285714286,0.15254571000033204,870.3940342197395,870.3940342197395,,3.642857142857143,240.28320674796012,240.28320674796012,240.28320674796012,149.54441397585921,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,931.822605648311,990.0,967.9560874933248,22.043912506675163,0.5079570454719519,0.25052292400600523,989.2415200305221,0.409760494017446,0.409760494017446,0.409760494017446,0.24651053404196893,20.87567204317977,20.87567204317977,20.87567204317977,13.245941115048902,,0.9394146445427801,0.9394146445427801,0.9394146445427801,0.6029485052778141,46.23972826648554,46.23972826648554,46.23972826648554,28.33382708629247,0.9417459932074449,0.9417459932074449,0.9417459932074449,0.5770636881118628,0.9790938480638343,0.9790938480638343,0.9790938480638343,0.971950990920977,45.276867520963854,45.276867520963854,45.276867520963854,27.729084364374646,163.55968692726623,0.15950903789632406,5.230845950537431e-05,180.2865361058024,144.59684055053373,4,3,109912.1096151229,743.4211927358452,28,0.9086649273737012
