MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1959.03,2694.395064406635,0.14274193548387096,1959.0,3.0,1958.0,6.0,117.30394595087041,0.045244272078119846,52.54838709677419,9.709677419354838,10.064516129032258,10.419354838709678,120.12903225806451,202.8709677419355,0.09351807903370357,2491.5240966646993,1078.4756806766763,,4.0,269.6189201691691,269.6189201691691,269.6189201691691,269.6189201691691,1413.0484159880232,34.48530540018969,6.026667067286917,10.337096057601501,39.92288389941831,1322.2764635635267,87.03369249696388,15.736344486641755,20.40161218663376,50.34223873812798,1442.4054958215913,1201.6473298469157,990.0,972.4122120680848,17.587787931915184,0.860501130964985,0.4538428078492271,988.6856560611857,0.5151115778487213,0.5151115778487213,0.5151115778487213,0.5151115778487213,15.758332415252273,15.758332415252273,15.758332415252273,15.758332415252273,,0.9016085987431862,0.9016085987431862,0.9016085987431862,0.9016085987431862,37.65512529717184,37.65512529717184,37.65512529717184,37.65512529717184,0.7669068288629702,0.7669068288629702,0.7669068288629702,0.7669068288629702,0.9745111842843212,0.9745111842843212,0.9745111842843212,0.9745111842843212,36.73317816705985,36.73317816705985,36.73317816705985,36.73317816705985,146.9327126682394,0.07914105826814793,3.809500437308058e-05,191.3451000505474,101.13540137819152,4,4,109317.9382251701,944.726717014242,31,0.8162928481568855
1959.04,3163.8000239623166,0.08086666666666666,1959.0,4.0,1958.0,7.0,57.53818047034521,0.01834478197690873,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.08572710239473012,2894.8000239623166,1100.0,,4.0,275.0,275.0,275.0,275.0,1794.8000239623168,35.333333333333336,4.333333333333335,8.333333333333332,57.0,1689.8000239623168,100.0,18.0,25.0,80.0,1840.8000239623168,1243.0,990.0,973.8398827504304,16.160117249569495,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.218927837051217,14.218927837051217,14.218927837051217,14.218927837051217,,0.9016793704812928,0.9016793704812928,0.9016793704812928,0.9016793704812928,34.62970879720361,34.62970879720361,34.62970879720361,34.62970879720361,0.7052893848717638,0.7052893848717638,0.7052893848717638,0.7052893848717638,0.9700777276463995,0.9700777276463995,0.9700777276463995,0.9700777276463995,33.59391179505693,33.59391179505693,33.59391179505693,33.59391179505693,134.37564718022773,0.04437564093071348,3.3933244237431246e-05,155.19922239386796,111.29909684112717,4,4,96750.46596976396,2167.832211470341,30,0.7465313732234873
1959.05,1886.9145573615472,0.18812903225806452,1959.0,5.0,1958.0,8.0,31.312458804917263,0.017027591449470615,55.0,13.0,13.0,17.0,178.0,276.0,0.14973317789336027,1610.9145573615472,1100.0,,4.0,275.0,275.0,275.0,275.0,510.9145573615471,40.48006554617239,4.818801249041095,10.635435489663449,31.469374909950368,423.5108801667198,95.48006554617238,17.818801249041098,23.635435489663447,48.46937490995037,601.5108801667197,1236.934302284877,990.0,970.6754061783738,19.32459382162613,0.913993568406267,0.48,988.6060064315936,0.5349,0.5349,0.5349,0.5349,17.395700253219882,17.395700253219882,17.395700253219882,17.395700253219882,,0.9305581812371726,0.9305581812371726,0.9305581812371726,0.9305581812371726,43.666504305961176,43.666504305961176,43.666504305961176,43.666504305961176,0.8893381732374985,0.8893381732374985,0.8893381732374985,0.8893381732374985,0.9773123125902426,0.9773123125902426,0.9773123125902426,0.9773123125902426,42.682045062778265,42.682045062778265,42.682045062778265,42.682045062778265,170.72818025111306,0.09343252925339579,4.311317683108915e-05,187.64029695357928,156.2780924142397,4,4,127021.7661068281,1138.1459885179058,31,0.9484898902839614
1959.06,1003.977949602479,0.3373333333333333,1959.0,6.0,1958.0,9.0,25.14013293006324,0.025829704857174687,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.2064545947944537,810.3112829358124,799.5569823387651,,3.3,241.69789801346448,241.69789801346448,192.0466344579591,124.11455185387707,10.754300597047253,3.005860415323766,0.6631688373447621,0.6011720830647532,0.6011720830647532,5.882927178249218,53.339193748657095,11.996502170678095,11.601172083064752,12.26783874973142,115.21626051158255,876.4938503411651,990.0,967.8332200464306,22.166779953569343,0.49350198475130846,0.23697765217448097,989.2695203630742,0.41749074714899403,0.41749074714899403,0.3299863509896228,0.21966299224831476,21.018809569494564,21.018809569494564,16.516300933190482,10.013931464241091,,0.9385285336504009,0.9385285336504009,0.7500011145902719,0.46887716335323976,46.63342826041596,46.63342826041596,36.304610648156434,22.802746550454504,0.9497643230227284,0.9497643230227284,0.7394014388626565,0.46441439002962326,0.9783134763253348,0.9783134763253348,0.9743134763253348,0.9692305048428591,45.63215618885881,45.63215618885881,35.50991492884447,22.314619796386484,149.08884710294856,0.1481717421427192,5.257330114149101e-05,192.0237378381964,92.68588516217314,4,2,107343.96991412296,449.9420006160087,30,0.8282713727941586
1959.07,520.8763415763846,0.5392258064516129,1959.0,7.0,1958.0,10.0,7.093835143533919,0.013205879778324063,50.0,10.0,9.0,9.0,108.0,186.0,0.3615452662768653,334.87634157638456,334.87634157638456,,1.8387096774193548,188.6202553898158,146.25608618656875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,403.87634157638456,990.0,965.9421568362317,24.05784316376821,0.17833773156945548,0.036975268315276866,989.7846870001154,0.26365502196875,0.18488256926040797,0.0,0.0,23.578875141914736,19.75346630408089,0.0,0.0,,0.9279065517400927,0.7753534091696233,0.0,0.0,40.521254797419914,31.201798211307164,0.0,0.0,0.8252801384403241,0.6354745053219382,0.0,0.0,0.9736606531127001,0.9704348466610873,0.96,0.96,39.49119257457679,30.358125120186294,0.0,0.0,69.84931769476309,0.13329616380978063,5.8027827008443395e-05,95.3262865227732,54.91037563005979,2,1,51967.89236490373,254.0331111664572,31,0.388051764970906
1959.08,381.31136344282703,0.675,1959.0,8.0,1958.0,11.0,3.497469158671643,0.009184381851489226,47.0,8.0,6.0,5.0,89.0,155.0,0.40947610713724736,226.31136344282706,226.31136344282706,,1.064516129032258,217.33628736570398,8.97507607712307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,287.31136344282703,990.0,965.3033431322212,24.696656867778767,0.13693285735075547,0.015679152211969076,989.8473879904374,0.34329482296240255,0.008838095183320306,0.0,0.0,24.20075003525365,1.5569409882235694,0.0,0.0,,0.9371128350394473,0.05881388147097846,0.0,0.0,48.345368683702745,1.936386818152394,0.0,0.0,0.9846307267556568,0.03943761340432574,0.0,0.0,0.9777604621855341,0.9606451612903225,0.96,0.96,47.29431224631533,1.8782952136078221,0.0,0.0,49.17260745992316,0.1283731515008612,6.040410155812329e-05,58.762150209686745,38.3307118858454,2,1,36584.419950182826,176.6115672476363,31,0.27318115255512865
1959.09,283.3516707885111,0.8157333333333333,1959.0,9.0,1958.0,12.0,2.9443960344449893,0.010407271466296874,40.0,6.0,4.0,3.0,65.0,118.0,0.41940099191044716,165.35167078851111,165.35167078851111,,1.0,165.35167078851111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,215.35167078851111,990.0,964.8365612345427,25.163438765457194,0.1115358285608137,0.0065868417199252995,989.8818773297193,0.19751712233092425,0.0,0.0,0.0,24.847798972845546,0.0,0.0,0.0,,0.9226543915447711,0.0,0.0,0.0,37.18915401866704,0.0,0.0,0.0,0.7574165787915893,0.0,0.0,0.0,0.972655626820314,0.9599999999999999,0.9599999999999999,0.9599999999999999,36.19049510301065,0.0,0.0,0.0,36.19049510301065,0.12700954891559615,6.0743150282818055e-05,45.86278651515721,27.146311274460164,1,1,26057.156474167667,125.27968621428656,30,0.20105830612783693
1959.1,210.46337073410066,0.9379677419354838,1959.0,10.0,1959.0,1.0,1.5772916650582656,0.007322260363962216,37.0,5.0,3.0,2.0,50.0,97.0,0.4630404051314316,113.46337073410068,113.46337073410068,,1.0,113.46337073410068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,158.46337073410066,990.0,964.4708815711134,25.52911842888657,0.09145795506820623,0.0013836849332315097,989.9071583599986,0.09266970859566052,0.0,0.0,0.0,25.328808118891864,0.0,0.0,0.0,,0.8953747920000731,0.0,0.0,0.0,25.26125736040244,0.0,0.0,0.0,0.5144858932872187,0.0,0.0,0.0,0.9678659876979532,0.96,0.96,0.96,24.45599184850635,0.0,0.0,0.0,24.45599184850635,0.11565363722966422,5.9794220361894656e-05,31.9663733749912,20.70453284246732,1,1,18195.257935288726,97.7956741845264,31,0.13586662138059086
1959.11,238.55505612966525,0.8912333333333334,1959.0,11.0,1959.0,2.0,7.91524050886631,0.031231738134585685,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.35321673691496636,154.2217227963319,154.2217227963319,,1.0,154.2217227963319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,195.2217227963319,990.0,964.621688853519,25.37831114648094,0.104431209036924,0.005465572685891091,989.8901032182772,0.1705265133356758,0.0,0.0,0.0,25.097887851422453,0.0,0.0,0.0,,0.918762583459339,0.0,0.0,0.0,34.87830547495867,0.0,0.0,0.0,0.7103524536651461,0.0,0.0,0.0,0.9707656476502677,0.9599999999999999,0.9599999999999999,0.9599999999999999,33.866154213316534,0.0,0.0,0.0,33.866154213316534,0.1420131458779226,6.097798617675204e-05,47.27392801194532,28.73885426125595,1,1,24383.631033587902,131.67104686473823,30,0.18814530118509185
1959.12,396.65378501786597,0.6634516129032259,1959.0,12.0,1959.0,3.0,9.168199188959964,0.02304425645374746,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.2435643914467096,301.36346243722085,301.36346243722085,,1.6129032258064515,196.03936712582234,105.3240953113985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,345.7828172759305,990.0,965.3693899523782,24.630610047621712,0.1575692475921268,0.030272692487444127,989.8121580599204,0.28154047072188887,0.1300166486850733,0.0,0.0,24.16122763682025,14.686543479986856,0.0,0.0,,0.9312544820312737,0.5665311692439193,0.0,0.0,43.37584593646812,22.867583448996772,0.0,0.0,0.8834184508445646,0.46573489712824373,0.0,0.0,0.9750135589996909,0.96727162351582,0.96,0.96,42.32929914887144,22.23120191114951,0.0,0.0,64.56050106002095,0.1627018427488026,5.9769575808577275e-05,89.40776674081837,45.49304540149621,2,1,48033.012788655586,204.32227399922655,31,0.3586694503334497
1960.01,588.36292473961,0.4936129032258064,1960.0,1.0,1959.0,4.0,5.4478498419721655,0.008871988193049175,41.0,6.0,4.0,3.0,66.0,120.0,0.20518263760654057,468.3629247396099,468.3629247396099,,2.129032258064516,222.1743993228029,222.1743993228029,24.01412609400409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,519.36292473961,990.0,966.2400273573986,23.759972642601305,0.22435087896037606,0.06565819163028257,989.7099909294093,0.35232732601252603,0.35232732601252603,0.03162268034454,0.0,23.11763624599812,23.11763624599812,2.9387719431963766,0.0,,0.9384152985448185,0.9384152985448185,0.11983247168420114,0.0,47.27489932933481,47.27489932933481,4.981334844702429,0.0,0.9628289069110958,0.9628289069110958,0.1014528481609456,0.0,0.9787096774193549,0.9787096774193549,0.9612903225806451,0.96,46.27958799430108,46.27958799430108,4.831894799361356,0.0,97.39107078796353,0.16546117015346062,5.784181553948133e-05,113.51245202108883,86.98944419613403,3,2,72458.95666624486,412.5192229643311,31,0.5410615043775752
1960.02,811.4818194830683,0.39313793103448275,1960.0,2.0,1959.0,5.0,11.024192557725149,0.01364839829006269,40.827586206896555,6.689655172413793,5.0,4.0,70.55172413793103,127.06896551724138,0.15894956891138842,684.4128539658269,684.4128539658269,,3.0,228.83641868533755,228.83641868533755,219.4345417340922,7.305474861059649,0.0,0.0,0.0,0.0,0.0,0.0,40.827586206896555,6.689655172413793,5.0,4.0,70.55172413793103,736.9300953451373,990.0,967.1459272779322,22.854072722067766,0.35090647065205965,0.14099691568657094,989.5080966136613,0.37503022121433305,0.37503022121433305,0.3568975968721812,0.010950907341799635,21.9871391145148,21.9871391145148,21.21165207796504,0.7334834751332827,,0.9381007325051873,0.9381007325051873,0.9055237283637417,0.032235652280772326,46.23426461594459,46.23426461594459,44.2752623260682,1.4246557732260343,0.9416347172290138,0.9416347172290138,0.9017365035859103,0.0290153925300618,0.9778927517336143,0.9778927517336143,0.9772030965612006,0.9604877461495579,45.22382674881285,45.22382674881285,43.304004504734,1.3878207829642497,135.13947878532394,0.1662731413516755,5.4942223576566633e-05,160.98721082385296,111.34969015657356,4,2,94057.07723458546,545.3088631722309,29,0.7507748821406885
1960.03,2441.384441943449,0.15880645161290322,1960.0,3.0,1959.0,6.0,100.76411457412249,0.045384385515770294,49.96774193548387,9.387096774193548,9.419354838709678,9.451612903225806,107.2258064516129,185.4516129032258,0.08616747258745229,2255.932829040223,1064.4363079240388,,4.0,266.1090769810097,266.1090769810097,266.1090769810097,266.1090769810097,1191.496521116184,33.73973512440114,5.873875309473515,10.151242985729047,40.188802855310314,1101.5428648412703,83.70747705988501,15.260972083667063,19.570597824438725,49.64041575853612,1208.7686712928833,1182.9753548920296,990.0,971.865348689372,18.134651310627984,0.8387287380691452,0.4411302980009067,988.7201409639299,0.503239062835485,0.503239062835485,0.503239062835485,0.503239062835485,16.351553211722464,16.351553211722464,16.351553211722464,16.351553211722464,,0.9137800817172962,0.9137800817172962,0.9137800817172962,0.9137800817172962,38.791063989202904,38.791063989202904,38.791063989202904,38.791063989202904,0.7900420364399776,0.7900420364399776,0.7900420364399776,0.7900420364399776,0.9739424953951316,0.9739424953951316,0.9739424953951316,0.9739424953951316,37.8078023877577,37.8078023877577,37.8078023877577,37.8078023877577,151.2312095510308,0.08559507066999333,3.986453668193432e-05,193.10674090376136,111.29909684112717,4,4,112516.01990596691,842.4321659369264,31,0.8401733863946155
1960.04,4072.115708215944,0.0383,1960.0,4.0,1959.0,7.0,73.60142226119369,0.01877542386937134,70.0,14.0,18.0,25.0,168.0,295.0,0.07349129834181621,3777.115708215944,1100.0,,4.0,275.0,275.0,275.0,275.0,2677.115708215944,30.000000000000004,4.000000000000001,7.0,55.0,2581.115708215944,100.0,18.0,25.0,80.0,2749.115708215944,1243.0,990.0,975.7624233061703,14.237576693829704,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.296387281311427,12.296387281311427,12.296387281311427,12.296387281311427,,0.8576198236422703,0.8576198236422703,0.8576198236422703,0.8576198236422703,28.516115809966163,28.516115809966163,28.516115809966163,28.516115809966163,0.5807762894086795,0.5807762894086795,0.5807762894086795,0.5807762894086795,0.9699945877176886,0.9699945877176886,0.9699945877176886,0.9699945877176886,27.660499895619374,27.660499895619374,27.660499895619374,27.660499895619374,110.6419995824775,0.027943912247686466,2.793989888446402e-05,136.04970883852687,94.9287822706902,4,4,79662.2396993838,2785.145690401829,30,0.6146777754582083
1960.05,2236.2951724192453,0.15306451612903227,1960.0,5.0,1959.0,8.0,44.26824174382486,0.019241573860681954,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.13210978418801358,1945.7790433869877,1100.0,,4.0,275.0,275.0,275.0,275.0,845.7790433869877,41.774193548387096,4.677419354838709,10.709677419354838,45.20017263286097,743.417580431546,100.0,18.0,25.0,64.13565650382871,929.1595159154169,1243.0,990.0,971.6294265331709,18.37057346682908,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.429384054310802,16.429384054310802,16.429384054310802,16.429384054310802,,0.9246439110271988,0.9246439110271988,0.9246439110271988,0.9246439110271988,40.98731245973901,40.98731245973901,40.98731245973901,40.98731245973901,0.8347721478561916,0.8347721478561916,0.8347721478561916,0.8347721478561916,0.9743870653727882,0.9743870653727882,0.9743870653727882,0.9743870653727882,39.94675558623992,39.94675558623992,39.94675558623992,39.94675558623992,159.78702234495967,0.0741323332600965,4.03502581679191e-05,176.6665928111514,138.0963872925692,4,4,118881.54462464998,1431.8301963432584,31,0.8877056796942203
1960.06,1287.2427867107026,0.2686,1960.0,6.0,1959.0,9.0,25.179837082011304,0.019728204853118953,56.0,12.0,12.666666666666666,14.0,131.0,225.66666666666666,0.1826924238139939,1061.5761200440359,977.1653409095262,,3.8,256.940990006386,256.940990006386,256.940990006386,206.342370890368,84.4107791345096,15.739387659109575,2.2967092550153025,4.018836627005593,5.225429184517261,57.13041640886186,71.73938765910957,14.296709255015303,16.68550329367226,19.225429184517264,188.13041640886186,1079.8869411173232,990.0,968.8067027724499,21.19329722755016,0.7007980741342619,0.358974716044605,988.9402272098212,0.47043543452539976,0.47043543452539976,0.47043543452539976,0.37963010759285576,19.6630890028459,19.6630890028459,19.6630890028459,15.462065622087433,,0.93730974420366,0.93730974420366,0.93730974420366,0.7490879986535048,46.28499444842994,46.28499444842994,46.28499444842994,36.481308843064696,0.9426679113733184,0.9426679113733184,0.9426679113733184,0.7430001801031506,0.9789430311032296,0.9789430311032296,0.9789430311032296,0.9749430311032296,45.31684448668977,45.31684448668977,45.31684448668977,35.70923259343183,171.65976605350113,0.13523492951878788,4.915197111659651e-05,190.6975891534169,134.3199125371901,4,3,123595.0315585208,695.4350838829192,30,0.953665366963895
1960.07,643.3177480381623,0.47241935483870967,1960.0,7.0,1959.0,10.0,15.482012112990734,0.022925143174870512,58.0,11.0,11.0,11.0,136.0,227.0,0.3673000483234055,416.3177480381622,416.3177480381622,,2.064516129032258,204.15750979834075,171.1006738121625,41.05956442765896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,496.3177480381622,990.0,966.4563740142498,23.543625985750182,0.2223042048458518,0.0581630168020238,989.7195327783521,0.3058288023812436,0.24586057019179497,0.06200685898052262,0.0,22.957329961721058,19.91404387965933,4.233071949340639,0.0,,0.9320725247790853,0.810112439727092,0.18095107066333052,0.0,42.80962835077593,35.58308593454301,8.227020092290271,0.0,0.8718865244557216,0.7247064345120775,0.167556417358254,0.0,0.9749963013808596,0.9724156562195693,0.9630297841459163,0.96,41.774279231844545,34.69226766393628,8.028942741072294,0.0,84.49548963685312,0.12907876784282882,5.682383894769369e-05,138.13352387017466,52.7552390110059,3,1,62864.64428981872,245.49270838020655,31,0.4694193868714062
1960.08,409.3548228938547,0.642741935483871,1960.0,8.0,1959.0,11.0,4.124943375837874,0.010251595363469606,54.0,9.0,8.0,6.0,107.0,184.0,0.4530031935420094,225.35482289385467,225.35482289385467,,1.096774193548387,211.73229804693628,13.622524846918402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,296.3548228938547,990.0,965.4364648564957,24.563535143504296,0.14012457362866285,0.015621942590714397,989.8442534837807,0.327655760579998,0.013578454458134194,0.0,0.0,24.08013286670492,2.3205035564483865,0.0,0.0,,0.9353535493996937,0.08827985170587309,0.0,0.0,46.79253841675652,2.9222712868165583,0.0,0.0,0.953004855738422,0.05951672681907451,0.0,0.0,0.9771856575594026,0.9609677419354838,0.96,0.96,45.75551731018996,2.8346031482120617,0.0,0.0,48.59012045840202,0.11801307168052666,5.995508004644119e-05,59.54953074213849,34.583859974788226,2,1,36151.049621051105,160.6194637292325,31,0.269945113657789
1960.09,295.0831732225268,0.7966,1960.0,9.0,1959.0,12.0,3.1606761234467107,0.01082315056324945,44.0,6.666666666666667,5.333333333333333,3.6666666666666665,71.66666666666667,131.33333333333334,0.44664082503656993,163.74983988919345,163.74983988919345,,1.0,163.74983988919345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,6.666666666666667,5.333333333333333,3.6666666666666665,71.66666666666667,219.74983988919345,990.0,964.8907174402744,25.109282559725468,0.11308809314311227,0.006384705147554554,989.8805272017094,0.19303275626853572,0.0,0.0,0.0,24.796777005166273,0.0,0.0,0.0,,0.9221155527894973,0.0,0.0,0.0,36.7228233138708,0.0,0.0,0.0,0.7479190084291404,0.0,0.0,0.0,0.9722484106042586,0.9599999999999999,0.9599999999999999,0.9599999999999999,35.71892381175869,0.0,0.0,0.0,35.71892381175869,0.12065977977837865,6.0557434872118265e-05,44.565463268540185,28.589561073290657,1,1,25717.625144466256,131.7991800258312,30,0.1984384656208816
1960.1,220.51657888336854,0.9219354838709677,1960.0,10.0,1960.0,1.0,2.2497351830235828,0.01021041345889393,37.0,5.0,3.0,2.0,50.0,97.0,0.4424893967184385,123.51657888336855,123.51657888336855,,1.0,123.51657888336855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,168.51657888336854,990.0,964.5230994733001,25.476900526699776,0.09500605714377022,0.002351657888336823,989.9026422849679,0.11005225488912643,0.0,0.0,0.0,25.259958045285604,0.0,0.0,0.0,,0.9025554671079854,0.0,0.0,0.0,27.64169015020059,0.0,0.0,0.0,0.5629672128350426,0.0,0.0,0.0,0.968932836371276,0.96,0.96,0.96,26.787789546313014,0.0,0.0,0.0,26.787789546313014,0.12083479097876251,6.017472622067784e-05,33.40975780250413,22.304365644687,1,1,19930.11542245688,104.17011281861927,31,0.1488210530350723
1960.11,289.4535604197024,0.8068666666666666,1960.0,11.0,1960.0,2.0,4.602198818587412,0.0157921910944503,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.3417570857945308,192.12022708636906,192.12022708636906,,1.0,192.12022708636906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,238.12022708636906,990.0,964.8637067113334,25.136293288666632,0.11957162655013422,0.010569738844049704,989.8698586346059,0.2721714946104053,0.0,0.0,0.0,24.73398042866205,0.0,0.0,0.0,,0.9303968961317233,0.0,0.0,0.0,43.34564300125574,0.0,0.0,0.0,0.8828033197811759,0.0,0.0,0.0,0.9758714675986198,0.9599999999999999,0.9599999999999999,0.9599999999999999,42.33897213757401,0.0,0.0,0.0,42.33897213757401,0.14498684047855587,6.116708315748455e-05,55.88709484743519,30.24739608737653,1,1,30484.059939053284,138.4334061521708,30,0.23521651187541115
1960.12,393.0486563793304,0.6612258064516129,1960.0,12.0,1960.0,3.0,2.9910907443498607,0.0073079113410267965,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,108.51612903225806,0.27792832547265534,284.5325273470723,284.5325273470723,,1.6774193548387097,182.8833472484085,101.6491800986638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,333.7905918632013,990.0,965.3610302880596,24.638969711940298,0.15333681916327419,0.026906505469414404,989.8197566753672,0.25351716393568824,0.10866996394309171,0.0,0.0,24.205209223371927,16.418753840336663,0.0,0.0,,0.9256871988364043,0.6207625904162632,0.0,0.0,40.31442323587253,22.138167413205338,0.0,0.0,0.8210676830116606,0.4508791733850374,0.0,0.0,0.9732258064516128,0.966774193548387,0.96,0.96,39.28675309702302,21.47402239080918,0.0,0.0,60.760775487832205,0.15431226014989757,5.940553780284626e-05,73.56960580459567,53.27449345607899,2,1,45206.016962947164,242.34880084276085,31,0.33755986382129005
1961.01,595.5985025203678,0.49490322580645163,1961.0,1.0,1960.0,4.0,12.243700015617458,0.02022516490862905,41.0,6.0,4.0,3.0,66.0,120.0,0.2067921116175184,475.59850252036784,475.59850252036784,,2.2580645161290325,211.80034740080262,211.80034740080262,51.997807718762566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,526.5985025203678,990.0,966.2607901513226,23.739209848677362,0.23231778532922484,0.07104452322121839,989.6966376914495,0.32346306763061833,0.32346306763061833,0.07426575916358309,0.0,23.11238447249628,23.11238447249628,5.807649888765897,0.0,,0.9352554211644394,0.9352554211644394,0.2408091090788418,0.0,44.85794283371382,44.85794283371382,10.706645908680823,0.0,0.9136037237008924,0.9136037237008924,0.21805796148026116,0.0,0.9762724941884022,0.9762724941884022,0.9638071060667719,0.96,43.815233853293066,43.815233853293066,10.437495925056792,0.0,98.06796363164293,0.16402902785496498,5.748257115303341e-05,128.36306802107146,70.58941612036563,3,2,72962.56494194234,335.6551559623896,31,0.5448220201757941
1961.02,890.4299382666586,0.3662142857142857,1961.0,2.0,1960.0,5.0,13.114232346248286,0.013802353824320126,43.0,7.0,5.0,4.0,78.0,137.0,0.1554436373681356,753.4299382666586,753.4299382666586,,3.2142857142857144,234.97000661575083,234.97000661575083,234.97000661575083,48.51991841940617,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,808.4299382666586,990.0,967.4530014256062,22.546998574393704,0.40336724530716067,0.1757737046605299,989.4208590500323,0.39239483721291096,0.39239483721291096,0.39239483721291096,0.07793781999949621,21.575462787213088,21.575462787213088,21.575462787213088,4.456308496773704,,0.9394175524666623,0.9394175524666623,0.9394175524666623,0.20079157870148048,46.68847936359964,46.68847936359964,46.68847936359964,9.266570184944399,0.9508855267535566,0.9508855267535566,0.9508855267535566,0.18872851700497756,0.9791505071167481,0.9791505071167481,0.9791505071167481,0.9637162467378027,45.718915332448645,45.718915332448645,45.718915332448645,9.057482829364881,146.2142288267108,0.164306324176575,5.4063603162147256e-05,181.6645797063553,124.64637197940334,4,3,98255.96177154967,623.52821131929,28,0.8123012712595046
1961.03,2621.744471555467,0.14893548387096775,1961.0,3.0,1960.0,6.0,133.88010850655226,0.04822431729140071,49.0,9.0,9.0,9.0,107.0,183.0,0.08998648122131876,2438.744471555467,1082.8736405027446,,4.0,270.71841012568615,270.71841012568615,270.71841012568615,270.71841012568615,1355.8708310527225,40.04012616593141,7.09361106010195,11.933918279192838,40.02692155824826,1256.776253989248,89.04012616593141,16.09361106010195,20.933918279192838,49.02692155824826,1363.776253989248,1208.9412960079708,990.0014521451047,972.2295065421089,17.77194560299592,0.8711677887768884,0.4596926114646319,988.6705917448631,0.5192477036118557,0.5192477036118557,0.5192477036118557,0.5192477036118557,15.92183749914256,15.92183749914256,15.92183749914256,15.92183749914256,,0.8971697548426605,0.8971697548426605,0.8971697548426605,0.8971697548426605,38.1868849380183,38.1868849380183,38.1868849380183,38.1868849380183,0.7777369641144256,0.7777369641144256,0.7777369641144256,0.7777369641144256,0.9740720633962979,0.9740720633962979,0.9740720633962979,0.9740720633962979,37.24663392258859,37.24663392258859,37.24663392258859,37.24663392258859,148.98653569035437,0.0807904626640923,3.841387747138576e-05,191.08456343239203,77.02169712378088,4,4,110845.98255362365,944.726717014242,31,0.8277029760575242
1961.04,5657.098145480774,0.009433333333333311,1961.0,4.0,1960.0,7.0,73.30379580547924,0.01346051078092953,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.060689405825739985,5316.098145480774,220.0,,0.8,275.0,275.0,275.0,275.0,5096.098145480774,900.6666666666666,4.000000000000001,5.666666666666663,53.666666666666664,4132.098145480774,980.0,18.0,25.0,80.0,4334.098145480774,1243.0,990.0606864742181,978.5149261653684,11.545760308849614,0.9036198737272845,0.4799999999999999,988.6770666004908,0.5349,0.5349,0.5349,0.5349,9.627240435122307,9.627240435122307,9.627240435122307,9.627240435122307,1.0,0.6929406870688346,0.6929406870688346,0.6929406870688346,0.6929406870688346,18.052247566367686,18.052247566367686,18.052247566367686,18.052247566367686,0.36766288322541113,0.36766288322541113,0.36766288322541113,0.36766288322541113,0.9608598446414283,0.9608598446414283,0.9608598446414283,0.9608598446414283,17.3496248657865,17.3496248657865,17.3496248657865,17.3496248657865,69.398499463146,0.012438556588921885,inf,93.1029235694774,60.88552945583243,4,0,49966.919613465114,4321.510192210626,30,0.3855472192397
1961.05,3373.529602943709,0.07025806451612902,1961.0,5.0,1960.0,8.0,73.36974890319469,0.021702627991243884,71.0,14.0,18.0,24.0,213.0,340.0,0.10406895081121775,3033.529602943709,1100.0,,4.0,275.0,275.0,275.0,275.0,1933.5296029437088,29.000000000000007,4.0,7.0,56.0,1837.5296029437088,100.0,18.0,25.0,80.0,2050.529602943709,1243.0,990.0,974.2916019587378,15.708398041262267,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.76720862874399,13.76720862874399,13.76720862874399,13.76720862874399,,0.892575820234351,0.892575820234351,0.892575820234351,0.892575820234351,33.22350365236116,33.22350365236116,33.22350365236116,33.22350365236116,0.6766497688871926,0.6766497688871926,0.6766497688871926,0.6766497688871926,0.9700373486241384,0.9700373486241384,0.9700373486241384,0.9700373486241384,32.22828149285072,32.22828149285072,32.22828149285072,32.22828149285072,128.91312597140288,0.040302161247316004,3.2553819689748204e-05,154.44405840042324,97.9701789927144,4,4,95911.36572272374,2071.0479762115906,31,0.7161840331744604
1961.06,1823.7838139829662,0.19566666666666668,1961.0,6.0,1960.0,9.0,37.327831411807466,0.021081380852328906,65.33333333333333,12.666666666666666,14.666666666666666,16.666666666666668,171.66666666666666,281.0,0.15891782671415502,1542.7838139829662,1094.8564543026662,,4.0,273.71411357566654,273.71411357566654,273.71411357566654,273.71411357566654,447.92735968030024,29.32778460730132,4.591791663211763,8.479637852620419,26.6356840172477,378.892461539919,94.66111794063467,17.25845832987843,23.146304519287085,43.30235068391437,550.5591282065856,1229.9223350924663,990.0,970.4805979032681,19.519402096731874,0.9032469239564761,0.47334317336250986,988.6234099026809,0.5300940231328358,0.5300940231328358,0.5300940231328358,0.5300940231328358,17.612717976280074,17.612717976280074,17.612717976280074,17.612717976280074,,0.9314158464200925,0.9314158464200925,0.9314158464200925,0.9314158464200925,44.02235411946807,44.02235411946807,44.02235411946807,44.02235411946807,0.8965856236144207,0.8965856236144207,0.8965856236144207,0.8965856236144207,0.9776804918918423,0.9776804918918423,0.9776804918918423,0.9776804918918423,43.045945424990606,43.045945424990606,43.045945424990606,43.045945424990606,172.18378169996242,0.0982015094858201,4.3710223998987964e-05,188.23236597773464,155.77738411563126,4,4,123972.32282397295,998.2130338573666,30,0.9565765649997913
1961.07,944.4462235004819,0.35219354838709677,1961.0,7.0,1960.0,10.0,20.142151937809583,0.021655163534195068,63.0,12.0,13.0,13.0,155.0,256.0,0.28128849971161685,688.4462235004819,688.4462235004819,,2.967741935483871,233.1000869046215,233.1000869046215,156.34286032909716,65.90318936214167,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,776.4462235004819,990.0,967.6327809834153,22.367219016584713,0.3948883530495092,0.15823679957418577,989.4468748473763,0.3872920680914238,0.3872920680914238,0.25718763393858035,0.1062141446874311,21.4268017958696,21.4268017958696,14.183064041907217,5.914182222082878,,0.938504578172133,0.938504578172133,0.635036669813265,0.27182170278618356,45.95517279838367,45.95517279838367,30.06448935582444,12.316927285075872,0.9359505661585269,0.9359505661585269,0.6123113921756506,0.2508539161929913,0.9781511342007344,0.9781511342007344,0.9717730330716985,0.9646448213697146,44.961009018884425,44.961009018884425,29.39130547648387,12.023294948252113,131.33661846250484,0.13820193367390593,5.358696141152995e-05,177.62852387605977,84.2230051376467,4,2,97714.4441361036,410.8063237852695,31,0.7296478803472491
1961.08,522.2217882611682,0.539258064516129,1961.0,8.0,1960.0,11.0,7.881822735954963,0.014897867204557167,56.58064516129032,9.64516129032258,9.290322580645162,6.645161290322581,113.45161290322581,195.61290322580646,0.3787006068858761,326.60888503536165,326.60888503536165,,1.7741935483870968,192.77583592662543,133.83304910873622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.58064516129032,9.64516129032258,9.290322580645162,6.645161290322581,113.45161290322581,402.12501406761976,990.0,965.9480694904421,24.05193050955787,0.17762237479357146,0.03532177700707229,989.7870558481993,0.276601904894955,0.16757867660844483,0.0,0.0,23.562384452862272,18.201826325860655,0.0,0.0,,0.9288396996306381,0.7153126538845032,0.0,0.0,41.46027524492275,28.485364992826547,0.0,0.0,0.8444047911389562,0.5801499998539011,0.0,0.0,0.974104455395375,0.969588326363117,0.96,0.96,40.4275160695735,27.712104022519217,0.0,0.0,68.13962009209271,0.12981657468661884,5.8074297004146e-05,91.99389499098382,51.74589300663765,2,1,50695.87734851698,238.4698189706656,31,0.37855344495607063
1961.09,367.33358506694054,0.6922333333333334,1961.0,9.0,1960.0,12.0,3.294775504394325,0.00898291462683941,46.0,7.0,6.0,4.0,75.0,138.0,0.3785022609273454,229.33358506694051,229.33358506694051,,1.1333333333333333,210.55484237118358,18.77874269575691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,288.33358506694054,990.0,965.235174067244,24.764825932756036,0.13729363107819836,0.016099493641417616,989.8466068752804,0.32313589081113286,0.018719916549514784,0.0,0.0,24.28829691722528,3.2251907411041656,0.0,0.0,,0.9355151552698308,0.12166703835288052,0.0,0.0,46.96852735179639,4.064957898750102,0.0,0.0,0.9565891517677473,0.08278936657332184,0.0,0.0,0.9778469921864235,0.9613333333333334,0.9599999999999999,0.9599999999999999,45.95427636720364,3.9430091617875984,0.0,0.0,49.89728552899123,0.1353531736647539,6.0527812602011394e-05,59.272839099878624,40.63784497358047,2,1,35926.04558087369,185.62655383883583,30,0.2772071418277291
1961.1,277.52962882693527,0.826258064516129,1961.0,10.0,1961.0,1.0,2.3762076460588077,0.008290162692119006,41.0,6.0,4.0,3.0,56.0,110.0,0.3973753101358867,167.5296288269353,167.5296288269353,,1.0,167.5296288269353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,218.52962882693527,990.0,964.8111135071741,25.188886492825876,0.11265744263137609,0.006785914631879442,989.8805566427368,0.20010254266575353,0.0,0.0,0.0,24.869340592896865,0.0,0.0,0.0,,0.9238582988321024,0.0,0.0,0.0,37.7517930383551,0.0,0.0,0.0,0.7688756219624256,0.0,0.0,0.0,0.9714178894621072,0.96,0.96,0.96,36.68222796230558,0.0,0.0,0.0,36.68222796230558,0.131920299507682,6.079998809992197e-05,46.49365709343465,34.227109823093336,1,1,27291.57760395535,156.78604271350054,31,0.2037901553461421
1961.11,336.76604008838234,0.7368666666666666,1961.0,11.0,1961.0,2.0,7.066373467315177,0.02035917498114513,40.0,6.0,4.0,3.0,53.0,106.0,0.3216633715756666,230.76604008838237,230.76604008838237,,1.2666666666666666,190.99567905352632,39.770361034856045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,280.76604008838234,990.0,965.089075622573,24.910924377427026,0.1346227684798667,0.016985638517075106,989.848391593003,0.26823235971859305,0.04206582771514112,0.0,0.0,24.491083610711488,6.463224854286679,0.0,0.0,,0.9299199117361817,0.2442983699152919,0.0,0.0,42.730772562781354,8.659964059354305,0.0,0.0,0.8702805002603127,0.17637401342880457,0.0,0.0,0.9746557713491055,0.9626666666666667,0.9599999999999999,0.9599999999999999,41.685649292214755,8.400165137573675,0.0,0.0,50.085814429788435,0.14754368943089063,6.047164330641594e-05,66.34529267832635,35.1462018694768,2,1,36061.78638944767,160.78604271350054,30,0.2782545246099357
1961.12,490.13200537497937,0.5620322580645161,1961.0,12.0,1961.0,3.0,5.449771134847972,0.010730690316583724,42.0,7.0,5.0,3.0,61.0,118.0,0.24275653922785576,372.13200537497937,372.13200537497937,,2.0,186.06600268748969,186.06600268748969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,426.13200537497937,990.0,965.8055940241874,24.19440597581263,0.1860593215282607,0.04442640107499584,989.7695142773966,0.24857037689347694,0.24857037689347694,0.0,0.0,23.715349876315898,23.715349876315898,0.0,0.0,,0.9289443271726028,0.9289443271726028,0.0,0.0,40.172582130036794,40.172582130036794,0.0,0.0,0.8181788621188757,0.8181788621188757,0.0,0.0,0.9736167881498271,0.9736167881498271,0.96,0.96,39.13122146102195,39.13122146102195,0.0,0.0,78.2624429220439,0.15926644757142572,5.8424577389630026e-05,98.38830731161558,63.6923216791245,2,2,58227.25753400066,302.28892993659525,31,0.4347913495669105
1962.01,876.7312960652222,0.377,1962.0,1.0,1961.0,4.0,21.224780681443175,0.02422175600967218,46.0,7.0,6.0,4.0,76.0,139.0,0.1668312706029908,737.7312960652222,737.7312960652222,,3.096774193548387,239.02589125253698,239.02589125253698,173.91171381481612,85.76779974533204,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,796.7312960652222,990.0,967.3744441798152,22.62555582018483,0.4175895786655288,0.19162122311115107,989.3907891982234,0.40836029452218237,0.40836029452218237,0.2916797111248398,0.14745855368988398,21.607984723885956,21.607984723885956,15.736494740018983,7.242556550021076,,0.939288592872701,0.939288592872701,0.6958597680354216,0.332961211589119,47.52134960141642,47.52134960141642,33.8231594822125,16.085090683166168,0.9678482607213119,0.9678482607213119,0.688862718578666,0.3275985882518568,0.9784866659392646,0.9784866659392646,0.973325375616684,0.9666800765018889,46.509594089574584,46.509594089574584,33.08536777275474,15.745849384811665,141.85040533671557,0.16192389708642432,5.409971557599887e-05,191.67982854140575,96.3717404982363,4,2,105536.70157051638,462.777842158206,31,0.7880578074261976
1962.02,1967.6261840462023,0.18160714285714286,1962.0,2.0,1961.0,5.0,61.24905033715549,0.03078386985858373,49.0,8.0,7.0,5.0,93.0,162.0,0.0867470125276367,1805.6261840462023,1100.0,,4.0,275.0,275.0,275.0,275.0,705.6261840462022,47.05768439726628,9.085875751801796,15.010525889752534,21.77858592735192,612.6935120800298,96.05768439726629,17.085875751801797,22.010525889752532,26.77858592735192,705.6935120800298,1235.1540860388207,990.0,970.8570479607642,19.142952039235706,0.9111412331238097,0.48,988.6088587668762,0.5349,0.5349,0.5349,0.5349,17.216910806111915,17.216910806111915,17.216910806111915,17.216910806111915,,0.9288064258249528,0.9288064258249528,0.9288064258249528,0.9288064258249528,43.1515058438934,43.1515058438934,43.1515058438934,43.1515058438934,0.878849406189275,0.878849406189275,0.878849406189275,0.878849406189275,0.9763740281355936,0.9763740281355936,0.9763740281355936,0.9763740281355936,42.14455215512662,42.14455215512662,42.14455215512662,42.14455215512662,168.57820862050647,0.0920176867584612,4.25702547021481e-05,192.03099686245943,140.06536216103612,4,4,113284.55619298035,1129.2130338573666,28,0.9365456034472582
1962.03,4357.5193382716325,0.030000000000000002,1962.0,3.0,1961.0,6.0,86.29111361270854,0.02099125829701329,61.903225806451616,11.96774193548387,13.612903225806452,15.580645161290322,160.4516129032258,263.51612903225805,0.06090220778410945,4094.003209239375,1100.0,,4.0,275.0,275.0,275.0,275.0,2994.003209239375,38.096774193548384,6.032258064516129,11.387096774193548,64.41935483870968,2874.067725368407,100.0,18.0,25.0,80.0,3034.519338271633,1243.0,990.000933712203,976.3152226385557,13.68571107364733,0.925940622688636,0.48,988.5949930895143,0.5349,0.5349,0.5349,0.5349,11.744870450958725,11.744870450958725,11.744870450958725,11.744870450958725,,0.8360062216506445,0.8360062216506445,0.8360062216506445,0.8360062216506445,26.544793583786266,26.544793583786266,26.544793583786266,26.544793583786266,0.5406271605659118,0.5406271605659118,0.5406271605659118,0.5406271605659118,0.9693776040349411,0.9693776040349411,0.9693776040349411,0.9693776040349411,25.735072063567404,25.735072063567404,25.735072063567404,25.735072063567404,102.9402882542696,0.02409761470391951,2.599502228643172e-05,134.90950649396115,79.10170092908717,4,4,76587.5744611766,2883.545576863084,31,0.5718904903014979
1962.04,5234.808489985403,0.014133333333333333,1962.0,4.0,1961.0,7.0,54.949604308872495,0.010716868858525169,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.0656201885051087,4893.808489985403,550.0,,2.0,275.0,275.0,275.0,275.0,4343.808489985403,570.6666666666666,4.000000000000001,5.666666666666667,53.666666666666664,3709.808489985403,650.0,18.0,25.0,80.0,3911.808489985403,1243.0,990.0299432661627,977.8507699383134,12.179173327849348,0.9151040529707063,0.4799999999999999,988.634839213192,0.5349,0.5349,0.5349,0.5349,10.249169274878636,10.249169274878636,10.249169274878636,10.249169274878636,1.0,0.7377053109953792,0.7377053109953792,0.7377053109953792,0.7377053109953792,20.444594557699208,20.444594557699208,20.444594557699208,20.444594557699208,0.4163868545356254,0.4163868545356254,0.4163868545356254,0.4163868545356254,0.9622076278396042,0.9622076278396042,0.9622076278396042,0.9622076278396042,19.67937622793769,19.67937622793769,19.67937622793769,19.67937622793769,78.71750491175077,0.015214189779799499,inf,98.93800955820367,70.77165508032716,4,0,56676.60353646055,4137.386000873192,30,0.4373194717319487
1962.05,3461.2583281954135,0.06419354838709677,1962.0,5.0,1961.0,8.0,60.78991208174011,0.01769034603269718,71.0,14.0,18.0,24.0,213.0,340.0,0.10053195865259588,3121.2583281954135,1100.0,,4.0,275.0,275.0,275.0,275.0,2021.2583281954137,29.000000000000007,3.999999999999999,7.0,56.0,1925.2583281954137,100.0,18.0,25.0,80.0,2138.258328195414,1243.0,990.0,974.4976137505005,15.502386249499544,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.561196836981267,13.561196836981267,13.561196836981267,13.561196836981267,,0.8907811172894605,0.8907811172894605,0.8907811172894605,0.8907811172894605,32.639940400000896,32.639940400000896,32.639940400000896,32.639940400000896,0.664764570264784,0.664764570264784,0.664764570264784,0.664764570264784,0.97,0.97,0.97,0.97,31.660742188000867,31.660742188000867,31.660742188000867,31.660742188000867,126.64296875200347,0.038044977938998116,3.1980547664647345e-05,148.6290097772462,101.67285095268196,4,4,94222.36875149058,2276.898726339248,31,0.7035720486222414
1962.06,1877.7329987511005,0.19003333333333333,1962.0,6.0,1961.0,9.0,44.18952308272939,0.023915399588309284,67.0,13.0,15.0,17.0,181.0,293.0,0.16254636814257722,1584.7329987511005,1093.1836849479175,,4.0,273.2959212369794,273.2959212369794,273.2959212369794,273.2959212369794,491.54931380318317,26.85671252853068,4.135382032898987,7.888298137184483,28.39585722646995,424.2730638780991,93.85671252853068,17.135382032898985,22.888298137184485,45.39585722646995,605.273063878099,1227.0640776465314,990.0,970.6175969421535,19.382403057846446,0.898557810915111,0.4711685732013364,988.6302736158834,0.5285113768923219,0.5285113768923219,0.5285113768923219,0.5285113768923219,17.484165296837702,17.484165296837702,17.484165296837702,17.484165296837702,,0.9306043919021588,0.9306043919021588,0.9306043919021588,0.9306043919021588,43.59120330948033,43.59120330948033,43.59120330948033,43.59120330948033,0.8878045480545892,0.8878045480545892,0.8878045480545892,0.8878045480545892,0.9768953260391183,0.9768953260391183,0.9768953260391183,0.9768953260391183,42.59305788483542,42.59305788483542,42.59305788483542,42.59305788483542,170.37223153934167,0.09573041459505092,4.33267430621722e-05,188.0582459053915,150.65456697762733,4,4,122668.00670832601,998.2130338573666,30,0.9465123974407871
1962.07,949.4790279217797,0.35003225806451616,1962.0,7.0,1961.0,10.0,18.985710251337736,0.019953671477264106,63.0,12.0,13.0,13.0,155.0,256.0,0.2777818954497584,693.4790279217797,693.4790279217797,,3.0,232.741783670638,232.741783670638,169.91650479151286,58.07895578899077,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,781.4790279217797,990.0,967.6565383728156,22.34346162718437,0.3950409509661387,0.15762851200838085,989.4473305370256,0.38679919765458237,0.38679919765458237,0.27814611528449773,0.09264673192016726,21.403992966555272,21.403992966555272,15.627186815256264,5.269633210369578,,0.9381916015733173,0.9381916015733173,0.6951634898657134,0.24157858420761097,45.82114226830626,45.82114226830626,32.83904981061912,10.883229053062294,0.9332208201284371,0.9332208201284371,0.6688197517437703,0.22165435953283696,0.9776214696746444,0.9776214696746444,0.9724601793520635,0.9641009198242514,44.80874879000239,44.80874879000239,32.08629818146899,10.621958279548984,132.32575404102278,0.1386951275637032,5.348172052600609e-05,172.67747675246392,91.27350757112768,4,2,98450.36100652094,446.6560160658968,31,0.735143078005682
1962.08,555.7420830003143,0.5143225806451613,1962.0,8.0,1961.0,11.0,7.4246228285706515,0.012987417271955855,58.0,10.0,10.0,7.0,117.0,202.0,0.36784240156482373,353.7420830003143,353.7420830003143,,1.8709677419354838,194.32218397629953,159.4198990240148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,431.7420830003143,990.0,966.0958201085853,23.90417989141466,0.18883848830381025,0.040748416600062835,989.770413095096,0.27804657348648315,0.21127214066743832,0.0,0.0,23.396546413024293,20.3547842499245,0.0,0.0,,0.9296883632144549,0.8075953587301546,0.0,0.0,41.48122543707886,33.84617344498769,0.0,0.0,0.8448314752969218,0.6893314347248002,0.0,0.0,0.9739700481760101,0.9713894030147197,0.96,0.96,40.435640018881756,32.95328906663241,0.0,0.0,73.38892908551416,0.13125822564391398,5.770696292732466e-05,95.62508694515004,57.08780869484683,2,1,54601.36323962254,270.4927083802066,31,0.4077162726973009
1962.09,410.9056934988295,0.6406666666666666,1962.0,9.0,1961.0,12.0,3.738130251248191,0.00918105667900994,48.0,8.0,7.0,4.0,79.0,146.0,0.3576098793463947,264.9056934988295,264.9056934988295,,1.3666666666666667,209.77965773037496,55.126035768454564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,327.9056934988295,990.0,965.4444230112335,24.555576988766386,0.1512598559407653,0.022981138699765855,989.8257590053595,0.32789049115000896,0.05875086560972145,0.0,0.0,24.05344550297583,8.813072001591474,0.0,0.0,,0.9335122693806687,0.33603381291785767,0.0,0.0,46.324635342441724,11.908392220163211,0.0,0.0,0.9434752615568579,0.24253344643916924,0.0,0.0,0.9763333333333333,0.9636666666666667,0.9599999999999999,0.9599999999999999,45.27905871339126,11.551140453558313,0.0,0.0,56.83019916694957,0.13801086930051806,5.972527453784324e-05,65.61276399871079,47.02910843080589,2,1,40917.74340020369,214.34880084276085,30,0.31572332870527536
1962.1,312.93945960800175,0.765483870967742,1962.0,10.0,1962.0,1.0,3.0786340476421326,0.009875049560722533,44.0,7.0,6.0,3.0,60.0,120.0,0.38553820917226544,192.93945960800173,192.93945960800173,,1.0,192.93945960800173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,249.93945960800173,990.0,964.9688384896159,25.031161510384056,0.12374311283024403,0.01002732183745323,989.8662295653323,0.2671308421045865,0.0,0.0,0.0,24.630260233611747,0.0,0.0,0.0,,0.9320127246827626,0.0,0.0,0.0,43.43298868838214,0.0,0.0,0.0,0.8845822543458683,0.0,0.0,0.0,0.9755933753195599,0.96,0.96,0.96,42.394133205089624,0.0,0.0,0.0,42.394133205089624,0.13497460248394544,6.100592238215125e-05,51.49008248901028,35.692771938388006,1,1,31541.235104586678,163.60796861598828,31,0.2355229622504979
1962.11,348.3271184360295,0.7184,1962.0,11.0,1962.0,2.0,5.68017261619623,0.01489098045284496,40.0,6.0,4.0,3.0,53.0,106.0,0.3083683786966402,242.3271184360295,242.3271184360295,,1.2333333333333334,206.30284239801088,36.02427603801864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,292.3271184360295,990.0,965.1397302150816,24.860269784918376,0.1387030729108179,0.018527010489437154,989.8427699165999,0.3093678569164124,0.039463467406524545,0.0,0.0,24.393671844601702,5.639952996123926,0.0,0.0,,0.9346635379281687,0.2142531702772596,0.0,0.0,46.212070897541935,7.840838510961872,0.0,0.0,0.9411827066709151,0.1596912120358833,0.0,0.0,0.9776666666666666,0.9623333333333333,0.9599999999999999,0.9599999999999999,45.20942109448148,7.6056133556330145,0.0,0.0,52.81503445011449,0.15107700357609305,6.072902601841569e-05,71.01596687483458,43.484117683589375,2,1,38026.82480408243,196.30479186612183,30,0.2934168580561916
