MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1962.12,741.9755989303653,0.43883870967741934,1962.0,12.0,1962.0,3.0,25.60375946300687,0.03421729583291498,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,123.41935483870968,0.18112387782655795,618.5562440916556,618.5562440916556,,2.870967741935484,211.71510662181728,211.71510662181728,128.59423258448965,66.53179826353141,0.0,0.0,0.0,0.0,0.0,0.0,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,675.2659215110104,990.0,966.836882716456,23.16311728354396,0.3359262327282326,0.1387168480206329,989.5253569192511,0.3210553673848699,0.3210553673848699,0.20309203456485392,0.10826907143408254,22.36741883541021,22.36741883541021,12.491068251147377,6.029998323758185,,0.9348298690652252,0.9348298690652252,0.54371583925196,0.2721387299522106,43.23706252496396,43.23706252496396,25.34478483673843,12.691884141335219,0.8805919047854167,0.8805919047854167,0.516187063884693,0.2584905120434871,0.9766148680016916,0.9766148680016916,0.9698718501680053,0.9651393442488141,42.23932002763939,42.23932002763939,24.767538756029804,12.410670130602565,121.65684894191114,0.1634813794227607,5.561634313100233e-05,183.10633049068136,71.76343225105454,4,2,90512.69561278188,341.2604427967548,31,0.6758713830106174
1963.01,1688.1221917892606,0.21716129032258066,1963.0,1.0,1962.0,4.0,54.097448124273676,0.02870597494370191,49.0,8.0,7.0,5.0,81.0,150.0,0.09810981006201562,1538.1221917892606,1067.2788354383574,,4.0,266.81970885958935,266.81970885958935,266.81970885958935,266.81970885958935,470.8433563509031,29.287072182819582,5.689457378786624,9.450308358932501,15.694778545030102,410.7217398853343,78.28707218281959,13.689457378786624,16.450308358932503,20.694778545030104,491.7217398853343,1175.7056733588963,990.0,969.990481203639,20.0095187963611,0.8187332251085543,0.43841556013971533,988.7428512147517,0.5044717322293081,0.5044717322293081,0.5044717322293081,0.5044717322293081,18.24789827888354,18.24789827888354,18.24789827888354,18.24789827888354,,0.9325336567629656,0.9325336567629656,0.9325336567629656,0.9325336567629656,44.41250917422865,44.41250917422865,44.41250917422865,44.41250917422865,0.9045317550759399,0.9045317550759399,0.9045317550759399,0.9045317550759399,0.9773597729428146,0.9773597729428146,0.9773597729428146,0.9773597729428146,43.42022004652758,43.42022004652758,43.42022004652758,43.42022004652758,173.68088018611033,0.11609453384567728,4.5362472715768314e-05,191.68769535762112,143.56634606748196,4,4,129218.57485846608,982.2744617454024,31,0.964893778811724
1963.02,4062.3327942593837,0.040535714285714286,1963.0,2.0,1962.0,5.0,83.22534018244974,0.021264257002375806,55.0,10.0,10.0,8.0,114.0,197.0,0.04959772779761545,3865.3327942593837,1100.0,,4.0,275.0,275.0,275.0,275.0,2765.3327942593837,45.0,8.0,15.0,71.67556006239212,2625.657234196992,100.0,18.0,25.0,79.67556006239214,2739.657234196992,1243.0,990.0006199463314,975.7246923105948,14.275927635736577,0.9260578304798067,0.48,988.5945621158515,0.5349,0.5349,0.5349,0.5349,12.334969805256803,12.334969805256803,12.334969805256803,12.334969805256803,,0.8535785321405982,0.8535785321405982,0.8535785321405982,0.8535785321405982,28.52016445900831,28.52016445900831,28.52016445900831,28.52016445900831,0.5808587466193139,0.5808587466193139,0.5808587466193139,0.5808587466193139,0.9694541845427314,0.9694541845427314,0.9694541845427314,0.9694541845427314,27.652741162497055,27.652741162497055,27.652741162497055,27.652741162497055,110.61096464998822,0.028454220838208057,2.7932061780300056e-05,141.0447649137338,80.33135627267912,4,4,74330.56824479208,2698.457390346268,28,0.6145053591666012
1963.03,6540.320201288332,0.004935483870967739,1963.0,3.0,1962.0,6.0,90.63009121320371,0.014399589037047843,68.0,14.0,17.0,21.0,195.0,315.0,0.048439652031782174,6225.320201288332,35.483870967741936,,0.12903225806451613,275.0,275.0,275.0,275.0,6189.836330320591,1096.516129032258,4.0,8.0,59.0,5022.320201288332,1164.516129032258,18.0,25.0,80.0,5217.320201288332,1243.0,990.1317738146062,979.6977834686621,10.433990345944054,0.8770650731519963,0.48,988.7747087414541,0.5349,0.5349,0.5349,0.5349,8.542025272792044,8.542025272792044,8.542025272792044,8.542025272792044,1.0,0.6148300648951923,0.6148300648951923,0.6148300648951923,0.6148300648951923,14.226957406503972,14.226957406503972,14.226957406503972,14.226957406503972,0.2897547333300197,0.2897547333300197,0.2897547333300197,0.2897547333300197,0.960015328321432,0.960015328321432,0.960015328321432,0.960015328321432,13.6581837347639,13.6581837347639,13.6581837347639,13.6581837347639,54.6327349390556,0.008493102269812033,inf,76.35129298167809,46.58657468587412,4,0,40646.75479465737,4992.780230671744,31,0.30351519410586447
1963.04,5356.703797722431,0.014333333333333325,1963.0,4.0,1962.0,7.0,74.38755913422965,0.01476523067475315,84.0,14.0,20.0,27.0,219.0,364.0,0.06918847654360398,4992.703797722431,476.6666666666667,,1.7333333333333334,275.0,275.0,275.0,275.0,4516.037131055765,639.3333333333334,4.000000000000001,4.999999999999997,53.0,3814.7037977224313,723.3333333333334,18.0,25.0,80.0,4033.7037977224313,1243.0,990.0468600099598,977.9983851663869,12.048474843572826,0.9087847736804497,0.4799999999999999,988.6580752362793,0.5349,0.5349,0.5349,0.5349,10.124790069892372,10.124790069892372,10.124790069892372,10.124790069892372,1.0,0.7280024220842854,0.7280024220842854,0.7280024220842854,0.7280024220842854,20.097836400124912,20.097836400124912,20.097836400124912,20.097836400124912,0.4093245702673098,0.4093245702673098,0.4093245702673098,0.4093245702673098,0.9630899020621816,0.9630899020621816,0.9630899020621816,0.9630899020621816,19.37310368886198,19.37310368886198,19.37310368886198,19.37310368886198,77.49241475544792,0.01517590192210093,inf,111.72643409780962,57.78140742874125,4,0,55794.538623922504,3692.5448687282815,30,0.430513415308044
1963.05,3023.979858118571,0.09112903225806453,1963.0,5.0,1962.0,8.0,61.333416498843775,0.020654467353207924,66.93548387096774,14.0,17.322580645161292,23.322580645161292,205.5483870967742,327.1290322580645,0.11180718164408236,2696.850825860506,1100.0,,4.0,275.0,275.0,275.0,275.0,1596.8508258605063,33.064516129032256,4.0,7.677419354838709,56.46937461685094,1495.6395157597844,100.0,18.0,25.0,79.79195526201224,1701.1879028565586,1243.0,990.0,973.5149219808732,16.4850780191269,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.54388860660862,14.54388860660862,14.54388860660862,14.54388860660862,,0.9054154136298386,0.9054154136298386,0.9054154136298386,0.9054154136298386,35.57417703068466,35.57417703068466,35.57417703068466,35.57417703068466,0.7245249904416426,0.7245249904416426,0.7245249904416426,0.7245249904416426,0.970590839644836,0.970590839644836,0.970590839644836,0.970590839644836,34.531075282870525,34.531075282870525,34.531075282870525,34.531075282870525,138.1243011314821,0.04839221383675376,3.487987402310154e-05,161.55324499205915,112.79942287216222,4,4,102764.4800418227,1834.2089572641244,31,0.767357228508234
1963.06,1532.0532868483901,0.23196666666666665,1963.0,6.0,1962.0,9.0,35.525096925965386,0.023124467078217005,62.0,12.0,14.0,16.0,153.0,257.0,0.1746631983633627,1275.0532868483901,1046.564562699066,,4.0,261.6411406747665,261.6411406747665,261.6411406747665,261.6411406747665,228.48872414932404,21.574047296073317,3.4973725272271547,5.865309491130044,14.224978935366478,183.32701589952705,83.57404729607332,15.497372527227155,19.865309491130045,30.22497893536648,336.32701589952705,1165.5012920134968,990.0,969.5847029893101,20.41529701068991,0.8100884612873577,0.42274793195204524,988.7671636067605,0.4875694707145439,0.4875694707145439,0.4875694707145439,0.4875694707145439,18.694891146735966,18.694891146735966,18.694891146735966,18.694891146735966,,0.9343062056322656,0.9343062056322656,0.9343062056322656,0.9343062056322656,44.61647751259955,44.61647751259955,44.61647751259955,44.61647751259955,0.9086858963869562,0.9086858963869562,0.9086858963869562,0.9086858963869562,0.9782570797284615,0.9782570797284615,0.9782570797284615,0.9782570797284615,43.651830958875635,43.651830958875635,43.651830958875635,43.651830958875635,174.60732383550254,0.11857565716025745,4.655509099734103e-05,188.6051025162256,153.82493950960418,4,4,125717.27316156182,832.4560494851628,30,0.9700406879750141
1963.07,831.6656713902785,0.3901612903225807,1963.0,7.0,1962.0,10.0,14.251840782158554,0.017025944358856012,59.774193548387096,11.35483870967742,11.709677419354838,11.709677419354838,142.74193548387098,237.29032258064515,0.29550286232826706,594.3753488096334,594.3753488096334,,2.6451612903225805,224.71211583447277,224.71211583447277,131.19530673736665,13.75581040332119,0.0,0.0,0.0,0.0,0.0,0.0,59.774193548387096,11.35483870967742,11.709677419354838,11.709677419354838,142.74193548387098,677.2140584870527,990.0,967.2190363990243,22.780963600975685,0.32070275590031566,0.11274493774477382,989.5665523063549,0.3620769829167416,0.3620769829167416,0.21302038158228695,0.020751302177705502,21.985438924413845,21.985438924413845,12.481387001638732,1.3410453695978086,,0.9371320196810987,0.9371320196810987,0.5438025148599089,0.060283188895988465,45.32613627303638,45.32613627303638,25.845922054667884,2.6201300396030462,0.923139231630069,0.923139231630069,0.5263935245349874,0.05336313726279117,0.9773189963537485,0.9773189963537485,0.9695979107038306,0.9608201846940211,44.31263871492414,44.31263871492414,25.249861580109112,2.5486426214058926,116.42378163136328,0.13872417150726005,5.485020066412999e-05,159.08514991299867,80.1320110029734,4,2,86619.29353373428,391.6489852382476,31,0.6467987868409071
1963.08,544.4496455209971,0.5200967741935484,1963.0,8.0,1962.0,11.0,5.6502024792916465,0.010337083471641816,58.0,10.0,10.0,7.0,117.0,202.0,0.3739277672971866,342.44964552099725,342.44964552099725,,1.8709677419354838,188.67596523664096,153.77368028435626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,420.44964552099725,990.0,966.0489735851257,23.95102641487425,0.18396834947962937,0.0384899291041994,989.7775417214162,0.26155455120499954,0.19478011838595474,0.0,0.0,23.4670135850854,20.42525142198561,0.0,0.0,,0.928253345057132,0.8061603405728317,0.0,0.0,40.35405816976122,32.71900617767004,0.0,0.0,0.8218749118077641,0.6663748712356424,0.0,0.0,0.9730045945933283,0.9704239494320381,0.96,0.96,39.293489945725696,31.811138993476344,0.0,0.0,71.10462893920203,0.1300758619380901,5.773722094539879e-05,89.93294386541261,57.08780869484683,2,1,52901.843930766314,270.4927083802066,31,0.3950257163289002
1963.09,421.2458819327402,0.6289,1963.0,9.0,1962.0,12.0,3.0551922007001737,0.007266729636616843,48.0,8.0,7.0,4.0,79.0,146.0,0.3480135092136178,275.2458819327402,275.2458819327402,,1.4333333333333333,209.86241299177433,65.38346894096587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,338.2458819327402,990.0,965.4939583748757,24.506041625124382,0.15490922926232767,0.02504917638654799,989.8200415943512,0.33135193012238257,0.06995164942296356,0.0,0.0,23.994731289353115,10.412559918610794,0.0,0.0,,0.9328123792006875,0.39722676483759156,0.0,0.0,46.21470065798067,14.1236332415361,0.0,0.0,0.9412362659466532,0.2876503715180468,0.0,0.0,0.9756666666666667,0.9643333333333334,0.9599999999999999,0.9599999999999999,45.149170312405694,13.699924244290013,0.0,0.0,58.84909455669571,0.13955563686585631,5.9493122633067066e-05,67.86813390582022,51.38541443180234,2,1,42371.34808082091,234.83694235920137,30,0.3269394142038651
1963.1,359.1927525074333,0.7001290322580646,1963.0,10.0,1963.0,1.0,2.590352457347427,0.0072309111828881,44.0,7.0,6.0,3.0,60.0,120.0,0.3342596304981932,239.19275250743326,239.19275250743326,,1.0,239.19275250743326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,296.1927525074333,990.0,965.1959637625371,24.804036237462874,0.14006737511297493,0.01783855050148659,989.8420940743855,0.40519063003234895,0.0,0.0,0.0,24.24093968181603,0.0,0.0,0.0,,0.9435187064151089,0.0,0.0,0.0,53.64850813546683,0.0,0.0,0.0,1.0926376402335405,0.0,0.0,0.0,0.98,0.96,0.96,0.96,52.575537972757495,0.0,0.0,0.0,52.575537972757495,0.1463386190687897,6.106052313292474e-05,56.27939120850536,50.0022179052721,1,1,39116.20025173158,226.9384943839358,31,0.292086322070875
1963.11,469.2701747726681,0.5876,1963.0,11.0,1963.0,2.0,9.576672813182892,0.019157276864918766,42.0,7.0,6.0,3.0,56.0,114.0,0.24905242766985344,355.2701747726681,355.2701747726681,,1.8333333333333333,199.35569239253442,155.91448238013373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,410.2701747726681,990.0,965.7083824300008,24.291617569999143,0.18155772998303615,0.041289213347234885,989.7771530566697,0.2937705736444757,0.21355364414177636,0.0,0.0,23.775000053024403,19.762266853665736,0.0,0.0,,0.9312107223379679,0.7735416902243863,0.0,0.0,43.299471597875566,33.59713314593211,0.0,0.0,0.8818629653335145,0.6842593308743811,0.0,0.0,0.9744860533723834,0.9711527200390501,0.9599999999999999,0.9599999999999999,42.23625163178253,32.727959948877945,0.0,0.0,74.96421158066047,0.15876336581100028,5.8766248710222e-05,109.82353718453028,54.15201415220057,2,1,53974.23233807554,246.34880084276085,30,0.4164678421147804
1963.12,803.0604363370672,0.39641935483870966,1963.0,12.0,1963.0,3.0,8.872167057602885,0.011300811563000036,44.0,8.0,6.0,4.0,64.0,126.0,0.15783655577588926,677.0604363370672,677.0604363370672,,2.967741935483871,228.62852048239986,228.62852048239986,219.80339537226757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,735.0604363370672,990.0,967.1122417453482,22.887758254651775,0.3465269915072187,0.13506583498235405,989.5184071735104,0.37269297371262927,0.37269297371262927,0.3556150875617121,0.0,22.03347245444956,22.03347245444956,21.30706390655968,0.0,,0.9385649324384899,0.9385649324384899,0.9080875676207767,0.0,46.330557485249386,46.330557485249386,44.489186406268935,0.0,0.9435958754633277,0.9435958754633277,0.9060934094963122,0.0,0.9786904711917663,0.9786904711917663,0.9780453099014438,0.96,45.35158353552641,45.35158353552641,43.54703987812555,0.0,134.25020694917836,0.1671199558079583,5.5130976281452974e-05,152.41073877160525,111.82890506332316,3,2,99882.15397018871,547.1577568282033,31,0.745834483050991
1964.01,1002.2320261862516,0.3316774193548387,1964.0,1.0,1963.0,4.0,5.724458147596663,0.00571986962677882,49.0,8.0,7.0,5.0,81.0,150.0,0.1500802369042341,852.2320261862516,852.2320261862516,,3.5483870967741935,243.18706121482117,243.18706121482117,243.18706121482117,122.67084254178805,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,916.2320261862516,990.0,967.8878173453168,22.112182654683195,0.49365900390908635,0.23302934407433543,989.2733116520167,0.4219416770345924,0.4219416770345924,0.4219416770345924,0.19428404203387536,20.963552629665195,20.963552629665195,20.963552629665195,11.410127910936534,,0.9393244171165747,0.9393244171165747,0.9393244171165747,0.5136616001092047,47.003311594895266,47.003311594895266,47.003311594895266,23.44230774668305,0.9572975884907386,0.9572975884907386,0.9572975884907386,0.4774400763071905,0.9783891689210416,0.9783891689210416,0.9783891689210416,0.9693569108565254,45.995390139428714,45.995390139428714,45.995390139428714,22.905606368180745,160.8917767864669,0.16057086179505353,5.248587191251864e-05,173.1807932255322,146.91658533365472,4,3,119703.48192913136,756.4211780013768,31,0.8938432043692605
1964.02,1329.9079741279982,0.2573448275862069,1964.0,2.0,1963.0,5.0,21.066893509580183,0.015236012761596054,49.0,8.0,7.0,5.0,93.0,162.0,0.12375312811902996,1167.9079741279982,1058.0264049947568,,4.0,264.5066012486892,264.5066012486892,264.5066012486892,264.5066012486892,109.88156913324137,23.603019313174368,4.2489099300109,4.7252497625423215,3.3914064547296716,73.91298367278411,72.60301931317436,12.2489099300109,11.72524976254232,8.391406454729673,166.9129836727841,1154.6035840004845,990.0,968.9423492127125,21.05765078728741,0.7836037938491548,0.4298764810331216,988.7865197251177,0.4963852107806833,0.4963852107806833,0.4963852107806833,0.4963852107806833,19.347785301624448,19.347785301624448,19.347785301624448,19.347785301624448,,0.937508319497252,0.937508319497252,0.937508319497252,0.937508319497252,46.961808073893586,46.961808073893586,46.961808073893586,46.961808073893586,0.9564523029306229,0.9564523029306229,0.9564523029306229,0.9564523029306229,0.9799794068986469,0.9799794068986469,0.9799794068986469,0.9799794068986469,46.021667941682566,46.021667941682566,46.021667941682566,46.021667941682566,184.08667176673026,0.1404803183577063,4.8426856598768134e-05,191.7842458254276,171.9704967279071,4,4,128124.32354964428,927.4560494851628,29,1.0227037320373904
1964.03,2236.2545307739197,0.1502258064516129,1964.0,3.0,1963.0,6.0,30.494580834094112,0.014350917184271455,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.09152482950340028,2035.1900146448875,1100.0,,4.0,275.0,275.0,275.0,275.0,935.1900146448874,47.774193548387096,8.35483870967742,15.03225806451613,47.11960044986204,816.9091238724446,100.0,18.0,25.0,57.4099230305072,935.8446077434124,1243.0,990.0,971.6532800503301,18.34671994966988,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.4055305371516,16.4055305371516,16.4055305371516,16.4055305371516,,0.9257929210758558,0.9257929210758558,0.9257929210758558,0.9257929210758558,40.96477383578897,40.96477383578897,40.96477383578897,40.96477383578897,0.8343131127451927,0.8343131127451927,0.8343131127451927,0.8343131127451927,0.9733933220273393,0.9733933220273393,0.9733933220273393,0.9733933220273393,39.87833971412823,39.87833971412823,39.87833971412823,39.87833971412823,159.51335885651292,0.07213061520017892,4.028115122639215e-05,175.33181020268646,153.2751142000552,4,4,118677.93898924561,1506.9668486656192,31,0.8861853269806274
1964.04,2274.8554512347014,0.1463,1964.0,4.0,1963.0,7.0,6.859643439284839,0.00303391947916426,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.08517865679644361,2080.855451234701,1100.0,,4.0,275.0,275.0,275.0,275.0,980.8554512347013,49.000000000000014,5.6666666666666705,12.333333333333332,63.11197433377434,850.7434769009268,100.0,18.0,25.0,79.11197433377433,952.7434769009268,1243.0,990.0,971.7634441926353,18.23655580736453,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.295366394846255,16.295366394846255,16.295366394846255,16.295366394846255,,0.9252759246463342,0.9252759246463342,0.9252759246463342,0.9252759246463342,40.663792880913356,40.663792880913356,40.663792880913356,40.663792880913356,0.8281831543974206,0.8281831543974206,0.8281831543974206,0.8281831543974206,0.9728183154397421,0.9728183154397421,0.9728183154397421,0.9728183154397421,39.55859755879637,39.55859755879637,39.55859755879637,39.55859755879637,158.2343902351855,0.06958302391108624,3.995817935231957e-05,160.6463757322684,156.78282741187695,4,4,113928.76096933355,2039.823512835168,30,0.8790799457510305
1964.05,1689.2003864796504,0.2113225806451613,1964.0,5.0,1963.0,8.0,32.29552955519162,0.019987161691545262,49.58064516129032,10.96774193548387,10.96774193548387,12.258064516129032,135.32258064516128,219.09677419354838,0.13344550440145084,1470.1036122861021,1091.1612453655869,,4.0,272.7903113413967,272.7903113413967,272.7903113413967,272.7903113413967,378.942366920515,38.53846037315276,5.555053280143328,10.087372992193217,20.75311169003986,304.0083685849858,88.11910553444308,16.522795215627198,21.05511492767709,33.01117620616889,439.3309492301471,1216.8582610433346,990.0,970.0817905772199,19.91820942278007,0.88165384716391,0.46859571419100143,988.6497504386451,0.5266701243716977,0.5266701243716977,0.5266701243716977,0.5266701243716977,18.04128973705347,18.04128973705347,18.04128973705347,18.04128973705347,,0.9331305257584523,0.9331305257584523,0.9331305257584523,0.9331305257584523,45.006824931444065,45.006824931444065,45.006824931444065,45.006824931444065,0.9166359456505918,0.9166359456505918,0.9166359456505918,0.9166359456505918,0.9786694583548298,0.9786694583548298,0.9786694583548298,0.9786694583548298,44.05064782499662,44.05064782499662,44.05064782499662,44.05064782499662,176.20259129998647,0.10878935463196546,4.4898654632805994e-05,192.05779738299407,161.55324499205915,4,4,131094.72792718993,994.6620966242278,31,0.9789032849999248
1964.06,833.9428296411136,0.39163333333333333,1964.0,6.0,1963.0,9.0,20.12195350939867,0.0240242954664053,45.0,10.0,9.0,9.0,88.0,161.0,0.20229602262552657,672.9428296411136,672.9428296411136,,2.933333333333333,230.34807961175875,230.34807961175875,150.87174581517505,61.37492460242103,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,736.9428296411136,990.0,967.2164590007832,22.783540999216847,0.3671005713995904,0.15277881021125453,989.4801206183892,0.378741188585059,0.378741188585059,0.24395203485253622,0.10026840419794839,21.884920429020955,21.884920429020955,14.27016978195829,5.499431599671065,,0.9385188465472882,0.9385188465472882,0.624706338991809,0.24995738713255758,46.37076973423408,46.37076973423408,29.617538671581467,11.626042023217455,0.94441486220436,0.94441486220436,0.6032085269161195,0.2367829332630846,0.9781350960160239,0.9781350960160239,0.9714684293493573,0.9647086300636544,45.36834755954059,45.36834755954059,28.950181118141025,11.367673027236403,131.05454926445861,0.15680946261307613,5.4729941561779455e-05,182.69949809816336,88.12218318873002,4,2,94359.2754704102,422.0034913422678,30,0.7280808292469922
1964.07,505.4605592269105,0.5482258064516129,1964.0,7.0,1963.0,10.0,4.191318626601976,0.008185562284339809,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,169.5483870967742,0.3404625007900373,335.9121721301363,335.9121721301363,,1.8387096774193548,189.83526506942718,146.07690706070912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,401.6863656785234,990.0,965.8745725165211,24.125427483478937,0.17729934433311398,0.037182434426027214,989.7855182212409,0.2691412359564362,0.18516101344892633,0.0,0.0,23.641804468763358,19.828648140601103,0.0,0.0,,0.927870695439895,0.7752375866625658,0.0,0.0,40.90100903743064,31.300090635708123,0.0,0.0,0.8330144406808684,0.6374763876926298,0.0,0.0,0.9746759669417407,0.9714501604901278,0.96,0.96,39.90787149867943,30.498971464991364,0.0,0.0,70.4068429636708,0.13826841292761488,5.8241094332575246e-05,91.48863847078093,57.512584079897024,2,1,52382.69116497107,267.0726139176065,31,0.39114912757594883
1964.08,404.3485315963149,0.6478709677419354,1964.0,8.0,1963.0,11.0,3.196461393702352,0.00802325730207469,49.483870967741936,8.35483870967742,6.709677419354839,5.354838709677419,95.38709677419355,165.29032258064515,0.41254195889773737,239.0582090156697,239.0582090156697,,1.1935483870967742,211.56044329809546,27.497765717574225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.483870967741936,8.35483870967742,6.709677419354839,5.354838709677419,95.38709677419355,303.60659611244387,990.0,965.4147784479375,24.585221552062595,0.14268395054922448,0.01820531215966138,989.8391107372912,0.3320737453682671,0.02766090376090834,0.0,0.0,24.092258543985427,4.663890361603619,0.0,0.0,,0.9342460978744194,0.17670636213417593,0.0,0.0,46.76763990669983,5.932762292786911,0.0,0.0,0.9524977577739273,0.12083018926246253,0.0,0.0,0.9765520145347049,0.9619354838709677,0.96,0.96,45.71245502472452,5.754779424003304,0.0,0.0,51.46723444872782,0.12654951842061518,5.987663738309043e-05,60.804895606400194,36.63077956500184,2,1,38291.6224298535,169.98231071283362,31,0.2859290802707101
1964.09,326.0121132941334,0.7456999999999999,1964.0,9.0,1963.0,12.0,2.1153455319854837,0.006628776799142097,46.0,7.0,6.0,4.0,75.0,138.0,0.424671410591449,188.01211329413343,188.01211329413343,,1.0,188.01211329413343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,247.01211329413346,990.0,965.0305797190581,24.969420280941826,0.12270996639161748,0.009111806925075445,989.8681782266833,0.2525221045380734,0.0,0.0,0.0,24.58507640308704,0.0,0.0,0.0,,0.9306475801943962,0.0,0.0,0.0,42.1866954914012,0.0,0.0,0.0,0.8591995008432016,0.0,0.0,0.0,0.9754061152548027,0.9599999999999999,0.9599999999999999,0.9599999999999999,41.16568114693777,0.0,0.0,0.0,41.16568114693777,0.1259391960074178,6.079423218895747e-05,47.4628453998012,33.116299511784355,1,1,29639.290425795196,152.5219447532691,30,0.22869822859409875
1964.1,273.99794238574066,0.8310322580645162,1964.0,10.0,1964.0,1.0,1.5967303328501796,0.005781446716534826,41.0,6.0,4.0,3.0,56.0,110.0,0.4018611242150373,163.99794238574066,163.99794238574066,,1.0,163.99794238574066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.99794238574066,990.0,964.7959917695431,25.204008230457017,0.11141098324236369,0.006399794238574019,989.8821892225192,0.1908591526000357,0.0,0.0,0.0,24.895338300376064,0.0,0.0,0.0,,0.9227207073513595,0.0,0.0,0.0,36.947841323944225,0.0,0.0,0.0,0.7525018599581308,0.0,0.0,0.0,0.9701895005395965,0.96,0.96,0.96,35.84705766792162,0.0,0.0,0.0,35.84705766792162,0.13073624517730276,6.0712424897589265e-05,39.652854361701,33.62741048754718,1,1,26670.210904933683,154.1051871975735,31,0.19915032037734232
1964.11,330.0806456564746,0.7440333333333332,1964.0,11.0,1964.0,2.0,6.131893590924983,0.017143277012248492,40.0,6.0,4.0,3.0,53.0,106.0,0.32545017956373007,224.08064565647462,224.08064565647462,,1.1666666666666667,198.87900882168577,25.201636834788818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.0806456564746,990.0,965.0523416267006,24.94765837329941,0.13226331948831588,0.01524322140105285,989.8524934591107,0.2856776754420469,0.02699374692072926,0.0,0.0,24.514474156967992,4.0349898227829755,0.0,0.0,,0.933242869567401,0.15283767887549143,0.0,0.0,44.678011266847776,5.487018902410176,0.0,0.0,0.9099391296710342,0.11175191247271235,0.0,0.0,0.9769120177343523,0.9616666666666666,0.9599999999999999,0.9599999999999999,43.67119189687553,5.322408335337871,0.0,0.0,48.9936002322134,0.14775620873456183,6.088793145614977e-05,66.34529267832635,38.97412187351998,2,1,35275.39216719365,177.60796861598828,30,0.2721866679567411
1964.12,467.09131379128786,0.5830967741935484,1964.0,12.0,1964.0,3.0,6.372292469250787,0.01351653449510174,42.0,7.0,5.0,3.0,61.0,118.0,0.2543225768595716,349.09131379128786,349.09131379128786,,2.0,174.54565689564393,174.54565689564393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,403.09131379128786,990.0,965.7019109120606,24.298089087939246,0.17779519411319025,0.039818262758257526,989.7823865431285,0.21830199734763064,0.21830199734763064,0.0,0.0,23.86217363372017,23.86217363372017,0.0,0.0,,0.9252901894551309,0.9252901894551309,0.0,0.0,37.77736047485673,37.77736047485673,0.0,0.0,0.7693963436834363,0.7693963436834363,0.0,0.0,0.9721674194833815,0.9721674194833815,0.96,0.96,36.73988037798185,36.73988037798185,0.0,0.0,73.4797607559637,0.1569569767948866,5.846931461275942e-05,92.06524175337944,62.3262445227991,2,2,54668.94200243699,295.7323824701425,31,0.4082208930886872
1965.01,689.9238257985673,0.44416129032258067,1965.0,1.0,1964.0,4.0,9.319885647973669,0.013557420892648036,46.0,7.0,6.0,4.0,76.0,139.0,0.20459312862662563,550.9238257985673,550.9238257985673,,2.5483870967741935,219.11067828408048,219.11067828408048,112.70246923040638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,609.9238257985673,990.0,966.6565926067763,23.343407393223785,0.27396147048907177,0.09210086526256411,989.6339376642484,0.343518858651543,0.343518858651543,0.16472302912478448,0.0,22.633826198820596,22.633826198820596,12.25817989213302,0.0,,0.9370115121173489,0.9370115121173489,0.5121010645443147,0.0,45.59659401080883,45.59659401080883,23.057778332449125,0.0,0.9286475358616868,0.9286475358616868,0.4696085200091471,0.0,0.9772562253768649,0.9772562253768649,0.9682259856320805,0.96,44.57496047430113,44.57496047430113,22.48701023705307,0.0,111.63693118565531,0.16157257475308634,5.646285608473656e-05,137.5238563685215,86.54666123675626,3,2,83057.87680212756,411.9983234585969,31,0.6202051732536407
1965.02,1052.7755104526907,0.31864285714285717,1965.0,2.0,1964.0,5.0,20.694729314684622,0.018527288793437572,45.142857142857146,7.357142857142857,5.714285714285714,4.357142857142857,83.35714285714286,145.92857142857142,0.14096190550828677,906.8469390241193,894.1244875191072,,3.6785714285714284,244.07687162509936,244.07687162509936,244.07687162509936,161.89387264380926,12.72245150501195,3.9931782096022914,0.6500522666794427,0.4643230476281733,0.3714584381025387,7.243439542999504,49.13603535245943,8.0071951238223,6.178608761913887,4.7286012952453955,90.60058240014236,957.4463267573029,990.0,968.0389319491868,21.961068050813218,0.5464564294459354,0.27682659717638763,989.1767169733777,0.42485320847860525,0.42485320847860525,0.42485320847860525,0.2758739014771937,20.712931815712295,20.712931815712295,20.712931815712295,13.822454164119245,,0.9387851197197552,0.9387851197197552,0.9387851197197552,0.6359705110201644,46.48720141659827,46.48720141659827,46.48720141659827,30.218423112617938,0.9467861795641194,0.9467861795641194,0.9467861795641194,0.6154464992386545,0.9783786071131128,0.9783786071131128,0.9783786071131128,0.9719500356845413,45.4904755102943,45.4904755102943,45.4904755102943,29.547072772393587,166.01849930327649,0.15857028326848918,5.1827137381121e-05,192.0176842348189,139.39598648774506,4,3,111564.4315318018,706.5265543863715,28,0.9223249961293138
1965.03,2318.3049107910324,0.1444516129032258,1965.0,3.0,1964.0,6.0,40.55673237443499,0.02011904863900837,49.0,9.0,9.0,9.0,107.0,183.0,0.08124910476666755,2135.3049107910324,1100.0,,4.0,275.0,275.0,275.0,275.0,1035.3049107910324,51.0,9.0,15.72684771498451,50.916634956936015,908.6614281191119,100.0,18.0,24.72684771498451,59.916634956936015,1015.6614281191119,1242.7268477149846,990.0,971.8222816255301,18.177718374469908,0.9255818567816955,0.48,988.5944181432181,0.5349,0.5349,0.5349,0.5349,16.237236517688242,16.237236517688242,16.237236517688242,16.237236517688242,,0.9234778921702236,0.9234778921702236,0.9234778921702236,0.9234778921702236,40.455128339547706,40.455128339547706,40.455128339547706,40.455128339547706,0.8239333674042303,0.8239333674042303,0.8239333674042303,0.8239333674042303,0.972895264733422,0.972895264733422,0.972895264733422,0.972895264733422,39.368255195416175,39.368255195416175,39.368255195416175,39.368255195416175,157.4730207816647,0.07081802556016015,3.976591433880422e-05,184.42565602438725,147.14006876725065,4,4,117159.92746155853,1301.853138961092,31,0.8748501154536927
1965.04,2552.420831476032,0.12093333333333334,1965.0,4.0,1964.0,7.0,18.416183999640165,0.007349709079300047,54.0,13.0,14.0,19.0,117.0,217.0,0.08534687942366573,2335.420831476032,1100.0,,4.0,275.0,275.0,275.0,275.0,1235.4208314760322,46.0,5.000000000000001,11.0,61.0,1112.4208314760322,100.0,18.0,25.0,80.0,1229.4208314760322,1243.0,990.0,972.4334295932181,17.566570406781988,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.625380994263711,15.625380994263711,15.625380994263711,15.625380994263711,,0.9195601700811782,0.9195601700811782,0.9195601700811782,0.9195601700811782,38.75454901810121,38.75454901810121,38.75454901810121,38.75454901810121,0.789298350674159,0.789298350674159,0.789298350674159,0.789298350674159,0.9705781008080432,0.9705781008080432,0.9705781008080432,0.9705781008080432,37.61526590077654,37.61526590077654,37.61526590077654,37.61526590077654,150.46106360310617,0.05928520922872479,3.799521808159247e-05,158.61394227605538,145.20377747235835,4,4,108331.96579423643,2044.108087620956,30,0.8358947977950342
1965.05,1803.163544974057,0.19770967741935483,1965.0,5.0,1964.0,8.0,30.10967042456028,0.01735638201385434,55.0,13.0,13.0,17.0,178.0,276.0,0.15687907443600455,1527.163544974057,1098.1178674002947,,4.0,274.5294668500737,274.5294668500737,274.5294668500737,274.5294668500737,429.04567757376236,36.8470872363259,4.410218368849206,9.644766716133748,26.4267265172245,351.71687873522905,91.84708723632589,17.410218368849204,22.64476671613375,43.426726517224495,529.716878735229,1230.0199397216036,990.0,970.4318674752401,19.56813252475984,0.9022763504661675,0.47755322762038316,988.6201704219134,0.5331073442290786,0.5331073442290786,0.5331073442290786,0.5331073442290786,17.655195602444227,17.655195602444227,17.655195602444227,17.655195602444227,,0.9316807296332112,0.9316807296332112,0.9316807296332112,0.9316807296332112,44.2875065838001,44.2875065838001,44.2875065838001,44.2875065838001,0.9019858774704705,0.9019858774704705,0.9019858774704705,0.9019858774704705,0.9780325629180785,0.9780325629180785,0.9780325629180785,0.9780325629180785,43.319480692971545,43.319480692971545,43.319480692971545,43.319480692971545,173.27792277188618,0.09932926408776184,4.384008708712261e-05,188.48995873015883,159.82599559532343,4,4,128918.77454228332,1051.7083044595877,31,0.9626551265104788
1965.06,926.1073031626742,0.36046666666666666,1965.0,6.0,1964.0,9.0,23.02608386991819,0.024852907405347294,45.0,10.0,9.0,9.0,88.0,161.0,0.1822423342599498,765.1073031626742,764.1002020340952,,3.2,239.12046319979692,239.12046319979692,188.52249825353618,97.33677738096522,1.0071011285788853,0.2814878930810548,0.06255286512912331,0.05629757861621097,0.05629757861621097,0.550465213136285,45.28148789308105,10.062552865129124,9.056297578616212,9.056297578616212,88.55046521313628,828.5005403709216,990.0,967.5574970320914,22.442502967908563,0.4434187597653188,0.20655659716142952,989.3500246430733,0.40855144249948855,0.40855144249948855,0.317815077495666,0.16848791674016445,21.383976168482334,21.383976168482334,16.85311818839134,8.114284943402527,,0.9389796419695744,0.9389796419695744,0.7502633137151873,0.37529054899120035,47.011766849297565,47.011766849297565,36.407459586923956,18.138040743461524,0.957469793264716,0.957469793264716,0.741496121933278,0.3694101984411715,0.9784371774542461,0.9784371774542461,0.9744371774542462,0.9675602380695868,46.008337765351264,46.008337765351264,35.61611664822512,17.7567489111572,145.38954109008486,0.15705158096103972,5.351786265704742e-05,192.0237378381964,98.47279241891606,4,2,104680.46958486109,475.92578836204177,30,0.8077196727226935
1965.07,513.7096639730266,0.5439677419354838,1965.0,7.0,1964.0,10.0,6.351376683728534,0.012032117500867967,50.0,10.0,9.0,9.0,108.0,186.0,0.3659867724623424,327.70966397302664,327.70966397302664,,1.7741935483870968,193.7519658899814,133.95769808304527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,396.70966397302664,990.0,965.9112221405269,24.08877785947304,0.17554291188998247,0.03554193279460528,989.7889151553153,0.2791803220088836,0.16709432769396015,0.0,0.0,23.598512692779554,18.247192676373515,0.0,0.0,,0.9291539291828559,0.7155489217018802,0.0,0.0,41.745662889538046,28.600385449339708,0.0,0.0,0.8502171667930355,0.5824925753429676,0.0,0.0,0.9738960097483965,0.9693798807161385,0.96,0.96,40.69626828486202,27.813896393467655,0.0,0.0,68.51016467832967,0.13268513574075017,5.817102966466945e-05,89.76664963415476,54.91037563005979,2,1,50971.562520677275,254.0331111664572,31,0.3806120259907204
1965.08,390.4579661283953,0.6638387096774194,1965.0,8.0,1964.0,11.0,3.0778595947491842,0.007939673054793355,47.0,8.0,6.0,5.0,89.0,155.0,0.3988342984682607,235.45796612839533,235.45796612839533,,1.064516129032258,226.48289005127225,8.97507607712307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,296.4579661283953,990.0,965.3486097078492,24.65139029215088,0.14016097722854956,0.01715436655204675,989.8426846562194,0.37071931236508343,0.008838095183320306,0.0,0.0,24.1233556360052,1.5569409882235694,0.0,0.0,,0.9393535187736352,0.05881388147097846,0.0,0.0,50.34648191925952,1.936386818152394,0.0,0.0,1.0253865971335951,0.03943761340432574,0.0,0.0,0.9791567949290035,0.9606451612903225,0.96,0.96,49.311744116758156,1.8782952136078221,0.0,0.0,51.190039330365984,0.13076671915494334,6.044289471353761e-05,58.762150209686745,41.42348093398714,2,1,38085.38926179229,189.6194637292325,31,0.2843891073909221
1965.09,315.75933585373906,0.7605999999999999,1965.0,9.0,1964.0,12.0,1.9144131256333006,0.006119913511854397,46.0,7.0,6.0,4.0,75.0,138.0,0.4382741541551632,177.75933585373906,177.75933585373906,,1.0,177.75933585373906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,236.75933585373906,990.0,964.9806907350488,25.019309264951126,0.11909140708003418,0.007786724883019121,989.873121868037,0.22555039913203329,0.0,0.0,0.0,24.666880733856015,0.0,0.0,0.0,,0.9273527530488664,0.0,0.0,0.0,39.88022276971298,0.0,0.0,0.0,0.8122244963281666,0.0,0.0,0.0,0.9737484782192376,0.9599999999999999,0.9599999999999999,0.9599999999999999,38.84758338865518,0.0,0.0,0.0,38.84758338865518,0.12272817331867693,6.067773217335935e-05,44.565463268540185,32.37457724120097,1,1,27970.260039831734,149.1870699602335,30,0.21581990771475104
1965.1,268.6222498153718,0.8406774193548388,1965.0,10.0,1965.0,1.0,1.8905208510517284,0.007134971206655106,41.0,6.0,4.0,3.0,56.0,110.0,0.4097787751798294,158.62224981537184,158.62224981537184,,1.0,158.62224981537184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,209.62224981537182,990.0,964.7744760431342,25.22552395686587,0.10951367814609292,0.005862224981537132,989.8846240968725,0.17839234777186935,0.0,0.0,0.0,24.931755705966378,0.0,0.0,0.0,,0.9206825236541714,0.0,0.0,0.0,35.70955666707981,0.0,0.0,0.0,0.7272822131788148,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.638269967067416,0.0,0.0,0.0,34.638269967067416,0.12888265997451145,6.065523209392399e-05,37.98716352052331,30.42281002981481,1,1,25770.872855498157,139.7991800258312,31,0.19243483315037452
1965.11,286.861199617931,0.8112333333333334,1965.0,11.0,1965.0,2.0,5.050553266285921,0.017287904500755413,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.3450401344519077,189.52786628459768,189.52786628459768,,1.0,189.52786628459768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,235.52786628459768,990.0,964.8570908425413,25.142909157458625,0.11865669277976647,0.01020070531152995,989.8711426019087,0.2637093350713974,0.0,0.0,0.0,24.750342424295923,0.0,0.0,0.0,,0.9298926643024018,0.0,0.0,0.0,42.77965779588113,0.0,0.0,0.0,0.8712761261890251,0.0,0.0,0.0,0.9743142888575133,0.9599999999999999,0.9599999999999999,0.9599999999999999,41.71638844383777,0.0,0.0,0.0,41.71638844383777,0.14408462252759968,6.107997309505017e-05,56.63252911498792,30.541229072545462,1,1,30035.79967956319,140.1954239432886,30,0.23175771357687647
1965.12,436.31955728707607,0.6138709677419355,1965.0,12.0,1965.0,3.0,5.781080000914852,0.013456093708204313,42.0,7.0,5.0,3.0,61.0,118.0,0.27325719717272234,318.31955728707607,318.31955728707607,,1.8064516129032258,183.90849609060697,134.4110611964691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,372.31955728707607,990.0,965.5608366205075,24.43916337949252,0.16693488649289545,0.03366391145741516,989.7994012020497,0.24996601947848382,0.16023066043716308,0.0,0.0,23.98859856206374,19.323755576937785,0.0,0.0,,0.9270307681242249,0.7440361883901515,0.0,0.0,40.19227112549593,29.13255271115061,0.0,0.0,0.8185798599897338,0.5933310124470592,0.0,0.0,0.9725904865714754,0.9687195188295399,0.96,0.96,39.12461046405242,28.286086417994003,0.0,0.0,67.41069688204642,0.15407873420607449,5.8921177857526355e-05,84.0534360002427,53.27449345607899,2,1,50153.55848024254,242.34880084276085,31,0.37450387156692455
1966.01,620.5813035849071,0.47790322580645167,1966.0,1.0,1965.0,4.0,11.843503089405916,0.0182847828799084,41.0,6.0,4.0,3.0,66.0,120.0,0.19634505288128032,500.5813035849071,500.5813035849071,,2.3225806451612905,217.89316492283658,217.89316492283658,64.79497373923392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,551.5813035849071,990.0,966.370593559304,23.62940644069598,0.24237130998617573,0.07666943536866573,989.6809592546451,0.3387051899204202,0.3387051899204202,0.09231384124922473,0.0,22.97166050542072,22.97166050542072,7.2631684506952965,0.0,,0.937352543836879,0.937352543836879,0.3009507612697423,0.0,46.03260276972837,46.03260276972837,13.344694902328687,0.0,0.9375275513182967,0.9375275513182967,0.2717860468906046,0.0,0.9780535052380743,0.9780535052380743,0.9646494072654557,0.96,45.033058803669476,45.033058803669476,13.005113257221122,0.0,103.07123086456006,0.1658958266851385,5.7374103138077224e-05,131.80405433073014,83.58401060229035,3,2,76684.99576323268,396.77300272391335,31,0.5726179492475559
1966.02,991.8877746551765,0.33421428571428574,1966.0,2.0,1965.0,5.0,24.59928305660184,0.025162017030672983,43.0,7.0,5.0,4.0,78.0,137.0,0.14003767565014183,854.8877746551765,854.8877746551765,,3.5,245.0546290394477,245.0546290394477,245.0546290394477,119.72388753683356,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,909.8877746551765,990.0,967.8253409059723,22.174659094027643,0.49445535551457237,0.24444904832995545,989.2610955961554,0.4267271157414413,0.4267271157414413,0.4267271157414413,0.20390264169511288,21.009027574441678,21.009027574441678,21.009027574441678,10.241024384769208,,0.9399849170582755,0.9399849170582755,0.9399849170582755,0.469120734552964,47.444396621005886,47.444396621005886,47.444396621005886,22.531085930491308,0.966280990244519,0.966280990244519,0.966280990244519,0.458881587179049,0.9792880535029662,0.9792880535029662,0.9792880535029662,0.9692880535029662,46.46608475801272,46.46608475801272,46.46608475801272,22.051040281308435,161.4492945553466,0.16300884341186347,5.2684549093589566e-05,189.7205230031512,139.9846297574505,4,3,108493.92594119291,710.0875422650073,28,0.896940525307481
1966.03,2806.1085285907097,0.12958064516129034,1966.0,3.0,1965.0,6.0,134.9491084965815,0.04754274439768761,49.0,9.0,9.0,9.0,107.0,183.0,0.07838552404442914,2623.1085285907097,1100.0,,4.0,275.0,275.0,275.0,275.0,1523.10852859071,48.91337777126535,8.640442658448343,14.816382123213016,46.903405195573,1403.8349208422103,97.91337777126536,17.640442658448343,23.816382123213014,55.903405195573,1510.8349208422103,1239.3702025529267,990.0034499188761,972.7518730790018,17.25157683987428,0.918084852164984,0.48,988.6053650667111,0.5349,0.5349,0.5349,0.5349,15.318591987709317,15.318591987709317,15.318591987709317,15.318591987709317,,0.890529052851952,0.890529052851952,0.890529052851952,0.890529052851952,37.266331270719064,37.266331270719064,37.266331270719064,37.266331270719064,0.7589884169189218,0.7589884169189218,0.7589884169189218,0.7589884169189218,0.9728007047062918,0.9728007047062918,0.9728007047062918,0.9728007047062918,36.30415948828525,36.30415948828525,36.30415948828525,36.30415948828525,145.216637953141,0.067940487271581,3.66708681699851e-05,192.11661628319487,75.52108915537158,4,4,108041.17863713691,1108.2130338573666,31,0.8067590997396723
1966.04,4140.42392404375,0.04156666666666666,1966.0,4.0,1965.0,7.0,82.8085042438728,0.020559280109138864,70.0,14.0,18.0,25.0,168.0,295.0,0.07407683619778749,3845.42392404375,1026.6666666666667,,3.7333333333333334,275.0,275.0,275.0,275.0,2818.757257377083,103.33333333333333,3.999999999999999,6.999999999999998,55.0,2649.42392404375,173.33333333333334,18.0,25.0,80.0,2817.42392404375,1243.0,990.0072511839791,975.8299001124367,14.177351071542429,0.923580720035948,0.4799999999999999,988.6036704639431,0.5349,0.5349,0.5349,0.5349,12.2388703515065,12.2388703515065,12.2388703515065,12.2388703515065,1.0,0.8382176461322745,0.8382176461322745,0.8382176461322745,0.8382176461322745,27.94540883119927,27.94540883119927,27.94540883119927,27.94540883119927,0.5691529293523273,0.5691529293523273,0.5691529293523273,0.5691529293523273,0.9675472283850274,0.9675472283850274,0.9675472283850274,0.9675472283850274,27.057650186272795,27.057650186272795,27.057650186272795,27.057650186272795,108.23060074509118,0.028245131154011175,inf,139.19765809689972,74.41762751662597,4,0,77926.03253646565,2668.5533446484865,30,0.6012811152505065
1966.05,2306.9030427603316,0.1457741935483871,1966.0,5.0,1965.0,8.0,39.09793285578058,0.01712993263087988,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.1275808221009234,2016.3869137280735,1100.0,,4.0,275.0,275.0,275.0,275.0,916.3869137280736,41.774193548387096,4.67741935483871,10.709677419354838,49.013275579839025,810.2123478256539,100.0,18.0,25.0,67.94875945080678,995.9542833095248,1243.0,990.0,971.8176759183132,18.182324081686787,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.24113466916851,16.24113466916851,16.24113466916851,16.24113466916851,,0.9235822357369953,0.9235822357369953,0.9235822357369953,0.9235822357369953,40.46814345583182,40.46814345583182,40.46814345583182,40.46814345583182,0.8241984410556379,0.8241984410556379,0.8241984410556379,0.8241984410556379,0.9734585783456766,0.9734585783456766,0.9734585783456766,0.9734585783456766,39.40171314246124,39.40171314246124,39.40171314246124,39.40171314246124,157.60685256984496,0.07041609585352496,3.9799710244910346e-05,175.13767742921408,139.75807395599486,4,4,117259.49831196466,1475.5174261192883,31,0.8755936253880277
1966.06,1258.5660740419742,0.2765,1966.0,6.0,1965.0,9.0,28.880265953052866,0.023048865777403782,53.0,12.0,12.0,13.0,120.0,210.0,0.17324888893965185,1048.5660740419742,963.5383366081625,,3.8,253.21160275878103,253.21160275878103,253.21160275878103,203.90352833181933,85.02773743381161,14.754310416648604,2.156302345911457,3.7958002702219766,5.263621841140719,59.05770255988885,67.75431041664861,14.156302345911456,15.795800270221976,18.26362184114072,179.05770255988884,1061.2447496409445,990.0,968.7094441326537,21.290555867346225,0.6791904657747889,0.34681088753594397,988.9739986466892,0.4571668853747882,0.4571668853747882,0.4571668853747882,0.3708733258135809,19.807387628660702,19.807387628660702,19.807387628660702,15.545849095547148,,0.9372446364194897,0.9372446364194897,0.9372446364194897,0.7490769111909826,45.90975324331006,45.90975324331006,45.90975324331006,36.22267886715903,0.9350255243036669,0.9350255243036669,0.9350255243036669,0.737732767151915,0.9789364139964231,0.9789364139964231,0.9789364139964231,0.974936413996423,44.94776462758566,44.94776462758566,44.94776462758566,35.45443173895766,170.29772562171465,0.13817522573930804,4.950977337334607e-05,190.1676052496373,132.20281318265862,4,3,122614.36244763456,675.1094475277025,30,0.9460984756761925
1966.07,633.816333651174,0.4737741935483871,1966.0,7.0,1965.0,10.0,12.594463365709318,0.019000500924407023,58.0,11.0,11.0,11.0,136.0,227.0,0.3672288060115361,406.816333651174,406.816333651174,,2.096774193548387,194.77079329073138,186.135919639418,25.909620721024567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,486.8163336511739,990.0,966.4222601531635,23.577739846836458,0.21517026523534652,0.05418142264245537,989.7306483121222,0.2779945781987921,0.2616450783774728,0.036874917719143994,0.0,23.030393580759842,22.272802444952998,2.8480817930889364,0.0,,0.9297236293797193,0.8992064599978558,0.12031151638612887,0.0,40.83901950648165,38.95754989980413,5.228573160598862,0.0,0.8317519247755937,0.7934327881833834,0.10648825174335769,0.0,0.9739502802284582,0.9733051189381356,0.9616762622111046,0.96,39.80519022019486,37.96135000565089,5.087844974285553,0.0,82.8543852001313,0.12921625321552632,5.679819271696933e-05,123.82764341574764,57.15904665086318,3,1,61643.66258889769,267.6810831907137,31,0.4603021400007295
