MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1966.08,436.5518913325031,0.6108064516129031,1966.0,8.0,1965.0,11.0,3.4047466715926458,0.00779058748481009,54.0,9.0,8.0,6.0,107.0,184.0,0.4231867666077659,252.5518913325031,252.5518913325031,,1.3225806451612903,206.42735808165884,46.12453325084425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,323.5518913325031,990.0,965.5641164844664,24.435883515533625,0.14972326407160305,0.020510378266500574,989.8297663576619,0.31656768255268647,0.04672223050868807,0.0,0.0,23.949082190642834,7.726314158608956,0.0,0.0,,0.932998252122652,0.29457682564800247,0.0,0.0,45.366092250686876,9.89376891397117,0.0,0.0,0.9239529989956594,0.20150242187313994,0.0,0.0,0.9767741935483871,0.9632258064516129,0.96,0.96,44.359832716533425,9.596955846552035,0.0,0.0,53.95678856308546,0.12337168766988185,5.945980235743919e-05,62.818251735834544,44.67907804158725,2,1,40143.850690935586,205.1339363713416,31,0.29975993646158594
1966.09,346.6846388673465,0.7188666666666667,1966.0,9.0,1965.0,12.0,2.770460483131954,0.008066889665460254,46.0,7.0,6.0,4.0,75.0,138.0,0.4002250493494574,208.6846388673465,208.6846388673465,,1.0,208.6846388673465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,267.6846388673465,990.0,965.1334231943366,24.866576805663307,0.1300059718338441,0.012436007724430943,989.8575580204417,0.31272582329057824,0.0,0.0,0.0,24.411409002814434,0.0,0.0,0.0,,0.9361353295108944,0.0,0.0,0.0,46.75500427141114,0.0,0.0,0.0,0.9522404128596972,0.0,0.0,0.0,0.9775200424124658,0.9599999999999999,0.9599999999999999,0.9599999999999999,45.7207801035631,0.0,0.0,0.0,45.7207801035631,0.13139595187017789,6.0850617510269706e-05,54.85122367025359,36.55741012859339,1,1,32918.96167456543,168.02012187738302,30,0.2540043339086839
1966.1,279.465030179087,0.8209032258064516,1966.0,10.0,1966.0,1.0,1.410340238414082,0.004994263584174536,41.0,6.0,4.0,3.0,56.0,110.0,0.3944109043305259,169.46503017908705,169.46503017908705,,1.0,169.46503017908705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,220.46503017908705,990.0,964.8182030144457,25.1817969855543,0.11334053510430445,0.006946503017908655,989.8797129618778,0.2043669884313301,0.0,0.0,0.0,24.85714295900074,0.0,0.0,0.0,,0.9246615848081915,0.0,0.0,0.0,38.202316888528635,0.0,0.0,0.0,0.7780512604588316,0.0,0.0,0.0,0.9717686578494945,0.96,0.96,0.96,37.131905567750636,0.0,0.0,0.0,37.131905567750636,0.13266607073044764,6.084528668687989e-05,43.38472248798873,34.227109823093336,1,1,27626.13774240647,156.78604271350054,31,0.2062883642652813
1966.11,287.78682706268825,0.8057,1966.0,11.0,1966.0,2.0,2.306138662676195,0.007619760778356926,40.0,6.0,4.0,3.0,53.0,106.0,0.36970439454708975,181.78682706268822,181.78682706268822,,1.0,181.78682706268822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,231.78682706268822,990.0,964.8549161807142,25.14508381928592,0.11733641658510253,0.008407887313049263,989.8742556961018,0.23613811765934517,0.0,0.0,0.0,24.783201397728433,0.0,0.0,0.0,,0.9287631039043325,0.0,0.0,0.0,41.03631417132392,0.0,0.0,0.0,0.835770146055477,0.0,0.0,0.0,0.9735721665863105,0.9599999999999999,0.9599999999999999,0.9599999999999999,39.96870971247083,0.0,0.0,0.0,39.96870971247083,0.13853909845977977,6.10454855723117e-05,50.69082257933929,36.151760586388406,1,1,28777.470992979,165.2725109404546,30,0.22204838729150464
1966.12,372.0968974249987,0.6857741935483871,1966.0,12.0,1966.0,3.0,5.245557353085582,0.013909473909662204,35.516129032258064,5.0,3.6451612903225805,2.6451612903225805,47.61290322580645,94.41935483870968,0.25724446427035175,277.677542586289,277.677542586289,,1.3548387096774193,219.65856318550726,58.01897940078173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.516129032258064,5.0,3.6451612903225805,2.6451612903225805,47.61290322580645,321.8388329088697,990.0,965.2583024377822,24.741697562217844,0.14911867260313585,0.02553550851725776,989.8253458188797,0.3543863555347587,0.06745156478295705,0.0,0.0,24.212657025562685,8.585629483432644,0.0,0.0,,0.9368262483512597,0.32709706465283406,0.0,0.0,48.97344451775101,12.689416824143297,0.0,0.0,0.9974224952698781,0.25844026118418123,0.0,0.0,0.9764731143425868,0.9635698885361352,0.96,0.96,47.86793307254201,12.30958593280645,0.0,0.0,60.17751900534846,0.16116275342498682,6.034223251823112e-05,76.89091044254018,51.74123292626759,2,1,44772.07413997925,234.3210417029997,31,0.33431955002971364
1967.01,544.0477684531617,0.5240322580645161,1967.0,1.0,1966.0,4.0,7.1209701532340395,0.012917078141077488,34.0,5.0,4.0,3.0,45.0,91.0,0.16973052760852872,453.04776845316167,453.04776845316167,,2.129032258064516,214.51763131640757,214.51763131640757,24.01250582034648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,496.04776845316167,990.0,966.0444503806367,23.95554961936319,0.2154278238618563,0.06255221730442789,989.7220199588337,0.3310762568620872,0.3310762568620872,0.0316152009659926,0.0,23.34649332133484,23.34649332133484,2.9543579365721233,0.0,,0.9363388052331283,0.9363388052331283,0.11986324245511165,0.0,45.96315857487103,45.96315857487103,5.0087303511859265,0.0,0.9361132092641757,0.9361132092641757,0.10201080144981521,0.0,0.9764198573788678,0.9764198573788678,0.9612903225806451,0.96,44.90185370960394,44.90185370960394,4.858468440650349,0.0,94.66217585985822,0.17373926663653572,5.814330352229307e-05,113.868839444774,74.88295408873361,3,2,70428.65883973452,354.541354005931,31,0.5259009769992123
1967.02,783.8503864519572,0.40385714285714286,1967.0,2.0,1966.0,5.0,13.426837183090887,0.017726881933820198,38.0,6.285714285714286,5.0,4.0,60.857142857142854,114.14285714285714,0.14569999625953928,669.7075293091001,669.7075293091001,,2.9642857142857144,226.46589658659437,226.46589658659437,216.77573613591136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.285714285714286,5.0,4.0,60.857142857142854,718.9932435948143,990.0,967.0354015458078,22.964598454192206,0.3372618258589945,0.13385881149034443,989.5288793626506,0.36644186384728494,0.36644186384728494,0.34784498736479147,0.0,22.127035952995595,22.127035952995595,21.318463846177025,0.0,,0.9380833987700992,0.9380833987700992,0.9043346426549226,0.0,46.04460202982894,46.04460202982894,44.011485569695914,0.0,0.937771935434398,0.937771935434398,0.8963642682219126,0.0,0.978098535087484,0.978098535087484,0.9773842493731983,0.96,45.045488318723436,45.045488318723436,43.05303418779307,0.0,133.14401082523995,0.17007866563435603,5.5301786009628706e-05,149.31514786040756,111.57743133210064,3,2,89472.77527456124,542.6489852382476,28,0.7396889490291108
1967.03,1145.7854938496007,0.29809677419354835,1967.0,3.0,1966.0,6.0,24.88035888114082,0.01952324403918073,41.0,8.0,7.0,6.0,67.0,129.0,0.1155307566981909,1016.7854938496007,963.3565562839044,,3.870967741935484,249.51487521024868,249.51487521024868,249.51487521024868,214.8119306531584,53.42893756569622,10.91335290364586,1.9343127616869964,2.6446678707431635,2.4850668635207542,35.45153716609945,51.91335290364586,9.934312761686996,9.644667870743163,8.485066863520753,102.45153716609946,1034.8488898199805,990.0,968.3513018231421,21.64869817685794,0.6344970574456102,0.33559931002159166,989.0299036325329,0.44402074567142563,0.44402074567142563,0.44402074567142563,0.37799113708961546,20.234581063719318,20.234581063719318,20.234581063719318,17.498585350357292,,0.9381821259636436,0.9381821259636436,0.9381821259636436,0.8165278470562222,46.32923155030809,46.32923155030809,46.32923155030809,39.52579239718898,0.9435688706783724,0.9435688706783724,0.9435688706783724,0.8050059551362317,0.9789269587063255,0.9789269587063255,0.9789269587063255,0.9763463135450353,45.358003799739436,45.358003799739436,45.358003799739436,38.69063342968272,174.76464482890103,0.15524382061174646,5.062555608310757e-05,193.10674090376136,153.46642018524045,4,3,130024.89575270236,795.6839937244496,31,0.9709146934938946
1967.04,2745.082932303213,0.11243333333333333,1967.0,4.0,1966.0,7.0,67.1987218034597,0.026049054401797934,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.06341676193461565,2574.082932303213,1100.0,,4.0,275.0,275.0,275.0,275.0,1474.0829323032128,52.00000000000001,6.333333333333333,13.666666666666666,61.787794591534904,1340.295137711678,100.0,18.0,25.0,74.7877945915349,1427.295137711678,1243.0,990.0,972.86123990062,17.138760099379855,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.197570686861578,15.197570686861578,15.197570686861578,15.197570686861578,,0.9127485225540367,0.9127485225540367,0.9127485225540367,0.9127485225540367,37.46260706150113,37.46260706150113,37.46260706150113,37.46260706150113,0.7629858871996157,0.7629858871996157,0.7629858871996157,0.7629858871996157,0.9720491603502558,0.9720491603502558,0.9720491603502558,0.9720491603502558,36.426043991193566,36.426043991193566,36.426043991193566,36.426043991193566,145.70417596477427,0.057142847620881614,3.6793983829488456e-05,175.13767742921408,126.73834982790392,4,4,104907.00669463747,1603.5174261192883,30,0.809467644248746
1967.05,2443.163470176668,0.13348387096774192,1967.0,5.0,1966.0,8.0,38.923540276518246,0.01535717576449585,61.45161290322581,13.64516129032258,15.580645161290322,20.870967741935484,193.48387096774192,305.03225806451616,0.12634508637904746,2138.1312121121514,1100.0,,4.0,275.0,275.0,275.0,275.0,1038.1312121121518,38.54838709677419,4.354838709677419,9.419354838709678,52.520615781022016,933.2880156859685,100.0,18.0,25.0,73.3915835229575,1126.7718866537105,1243.0,990.0,972.1696188107034,17.830381189296602,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.889191776778324,15.889191776778324,15.889191776778324,15.889191776778324,,0.9208720689395661,0.9208720689395661,0.9208720689395661,0.9208720689395661,39.478364933487725,39.478364933487725,39.478364933487725,39.478364933487725,0.80404001901197,0.80404001901197,0.80404001901197,0.80404001901197,0.9723484155238866,0.9723484155238866,0.9723484155238866,0.9723484155238866,38.391746257710565,38.391746257710565,38.391746257710565,38.391746257710565,153.56698503084226,0.06463572619685025,3.8779541674455116e-05,165.77131307422968,133.69117642056065,4,4,114253.83686294664,1728.1930578689712,31,0.8531499168380126
1967.06,1581.974287627302,0.2235,1967.0,6.0,1966.0,9.0,28.426021350569233,0.01870089314014339,62.0,12.0,14.0,16.0,153.0,257.0,0.16670629382839813,1324.974287627302,1073.2878879063348,,4.0,268.3219719765837,268.3219719765837,268.3219719765837,268.3219719765837,251.6863997209671,26.01606862483344,4.1826653626312105,7.257458134356226,15.669192200527135,198.56101539861908,88.01606862483344,16.18266536263121,21.257458134356227,31.66919220052713,351.5610153986191,1198.7440800281556,990.0,969.7516764972368,20.248323502763277,0.8560760501516571,0.45007832139675136,988.6938456284515,0.5108071894676043,0.5108071894676043,0.5108071894676043,0.5108071894676043,18.43136194174728,18.43136194174728,18.43136194174728,18.43136194174728,,0.9343640482784304,0.9343640482784304,0.9343640482784304,0.9343640482784304,45.21413704285215,45.21413704285215,45.21413704285215,45.21413704285215,0.9208581882454612,0.9208581882454612,0.9208581882454612,0.9208581882454612,0.9793301511308135,0.9793301511308135,0.9793301511308135,0.9793301511308135,44.28113856012049,44.28113856012049,44.28113856012049,44.28113856012049,177.12455424048193,0.11507651725868298,4.595172399460611e-05,189.5134281388844,163.80999685195255,4,4,127529.679053147,894.4124173518942,30,0.9840253013360108
1967.07,769.1864810464615,0.4194838709677419,1967.0,7.0,1966.0,10.0,20.131445788830582,0.02558848722807802,58.0,11.0,11.0,11.0,136.0,227.0,0.3137052745754424,542.1864810464615,542.1864810464615,,2.5806451612903225,206.6540407165998,206.6540407165998,100.86220782616137,28.016191787100503,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,622.1864810464615,990.0,966.9587282365328,23.041271763467098,0.29688072423954515,0.10222941553691746,989.6008898602236,0.30967975900174993,0.30967975900174993,0.161375087212754,0.04305656158292703,22.33248186468887,22.33248186468887,9.64362911397791,2.6707322195832095,,0.9326785993207657,0.9326785993207657,0.4227754921328591,0.12065880121221101,42.03160324804539,42.03160324804539,19.74222147422916,5.31736849536785,0.8560407993491931,0.8560407993491931,0.4020819037521214,0.10829671069995621,0.9748387796504017,0.9748387796504017,0.9671534327883664,0.9617974130054795,40.99738872628562,40.99738872628562,19.27233165865075,5.1788872931280086,106.44599640435,0.1360723566797056,5.529644096966242e-05,165.43207041127195,61.94316090858069,4,2,79195.8213248364,300.3375978981461,31,0.5913666466908334
1967.08,441.76495708385283,0.6073870967741936,1967.0,8.0,1966.0,11.0,4.978305565022476,0.011249497785399513,54.0,9.0,8.0,6.0,107.0,184.0,0.41989772919309754,257.76495708385283,257.76495708385283,,1.3548387096774193,204.0997453816073,53.66521170224555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.76495708385283,990.0,965.5867587850854,24.41324121491456,0.15156311672014242,0.021610646622502304,989.8268262366574,0.3083142091158415,0.057687606526453765,0.0,0.0,23.93175324245607,8.463060182314353,0.0,0.0,,0.9325906374729324,0.325227660832589,0.0,0.0,44.791770610642864,11.504150943764978,0.0,0.0,0.9122560205833576,0.2343004265532582,0.0,0.0,0.9762268890890373,0.9635483870967742,0.96,0.96,43.771374636973405,11.15902641545203,0.0,0.0,54.93040105242543,0.12382232929862304,5.93585338601328e-05,70.38046718902511,40.99932374166358,2,1,40868.218383004525,189.01012538244936,31,0.30516889473569686
1967.09,326.90441222738804,0.7459,1967.0,9.0,1966.0,12.0,3.0562617127740928,0.009464557801691682,46.0,7.0,6.0,4.0,75.0,138.0,0.42493363117563837,188.90441222738804,188.90441222738804,,1.0,188.90441222738804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,247.90441222738804,990.0,965.0366373033053,24.963362696694734,0.12302485659816514,0.009509999966644561,989.8674651434352,0.2574315116181639,0.0,0.0,0.0,24.573396328511745,0.0,0.0,0.0,,0.9304571386178073,0.0,0.0,0.0,42.35658071294795,0.0,0.0,0.0,0.8626594849887567,0.0,0.0,0.0,0.975501939794064,0.9599999999999999,0.9599999999999999,0.9599999999999999,41.34276201930139,0.0,0.0,0.0,41.34276201930139,0.12581439558050078,6.075660661935787e-05,51.511060829007896,31.067970412700173,1,1,29766.788653897,143.32227399922658,30,0.22968201121834106
1967.1,277.7307876941628,0.8248064516129032,1967.0,10.0,1967.0,1.0,2.886290162070415,0.010252517614612997,41.0,6.0,4.0,3.0,56.0,110.0,0.3975192186003081,167.7307876941628,167.7307876941628,,1.0,167.7307876941628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,218.7307876941628,990.0,964.8116544394659,25.188345560534163,0.11272844258056812,0.006773078769416236,989.8804984786501,0.20111079271041007,0.0,0.0,0.0,24.86773324647377,0.0,0.0,0.0,,0.9239033280652601,0.0,0.0,0.0,37.79931574025837,0.0,0.0,0.0,0.7698434977649362,0.0,0.0,0.0,0.9723514609870146,0.96,0.96,0.96,36.766792193207564,0.0,0.0,0.0,36.766792193207564,0.13202171797327683,6.0857066710615503e-05,43.38472248798873,31.968680338796304,1,1,27354.49339174643,146.68278898827032,31,0.20425995662893093
1967.11,378.43709485418486,0.6809,1967.0,11.0,1967.0,2.0,6.194284327172068,0.016525410936817243,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,108.66666666666667,0.29125408425204513,269.7704281875182,269.7704281875182,,1.5333333333333334,187.5141392055901,82.25628898192811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,321.43709485418486,990.0,965.2870959242836,24.71290407571637,0.1489768866852382,0.024043268265834746,989.826979845049,0.25998775454285894,0.08994985426265319,0.0,0.0,24.279896166222436,12.879821204258752,0.0,0.0,,0.9284162896901887,0.48969021458045386,0.0,0.0,41.58289933361039,17.88605996650676,0.0,0.0,0.8469022267537757,0.3642782070571641,0.0,0.0,0.9743936815607659,0.9653333333333334,0.9599999999999999,0.9599999999999999,40.56089730899634,17.349478167511556,0.0,0.0,57.91037547650789,0.15254566951249776,5.984297868979843e-05,68.68034821551467,40.6568609498576,2,1,41695.47034308568,184.5219447532691,30,0.3217243082028216
1967.12,566.0483483392026,0.5105483870967742,1967.0,12.0,1967.0,3.0,8.575236699802405,0.015088200947637251,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,123.41935483870968,0.22225317978235,442.6289935004929,442.6289935004929,,2.096774193548387,212.10573154541603,212.10573154541603,18.417530409660852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,499.33867091984774,990.0,966.1378507765817,23.862149223418257,0.21805632830447919,0.060718936007527285,989.721224735688,0.3261320370150389,0.3261320370150389,0.024807741512230926,0.0,23.257241922091218,23.257241922091218,2.1942153487829867,0.0,,0.9351042200063758,0.9351042200063758,0.08998944580170273,0.0,45.177443327236794,45.177443327236794,3.808095092782595,0.0,0.9201108620618492,0.9201108620618492,0.0775579448631893,0.0,0.9761947787903814,0.9761947787903814,0.9610374989079925,0.96,44.129706563800426,44.129706563800426,3.6966306595759977,0.0,91.95604378717684,0.16184461592790275,5.782659291899018e-05,116.29676739257653,66.60480317290401,3,2,68415.29657765957,316.799181369126,31,0.5108669099287602
1968.01,1700.0693043882789,0.2533870967741936,1968.0,1.0,1967.0,4.0,90.0161608609311,0.04967770871977236,47.064516129032256,7.354838709677419,6.354838709677419,4.354838709677419,77.7741935483871,142.90322580645162,0.11308461947551149,1557.1660785818272,915.9008489807621,,3.6129032258064515,250.67766096808262,250.67766096808262,250.67766096808262,163.86786607651422,641.2652296010651,24.415330189009303,4.779191199870279,8.201901132234202,21.13827948725519,582.7305275926961,71.47984631804155,12.1340299095477,14.556739841911622,25.49311819693261,660.5047211410832,1014.071465050263,990.0,969.818092263329,20.181907736670958,0.6562445870052148,0.3263096241290849,989.0174457888656,0.4504330515615193,0.4504330515615193,0.4504330515615193,0.3110422968658537,18.74892047397515,18.74892047397515,18.74892047397515,10.22938410941915,,0.9271822037723342,0.9271822037723342,0.9271822037723342,0.5643763974838217,42.104267291947515,42.104267291947515,42.104267291947515,24.57665266312161,0.8575207187769351,0.8575207187769351,0.8575207187769351,0.500542824096163,0.9754671888936277,0.9754671888936277,0.9754671888936277,0.9686682036620554,41.09250339860717,41.09250339860717,41.09250339860717,23.95419416819475,147.23170436401625,0.11629660396558467,4.6335864524859486e-05,189.95204661662396,116.28329796039968,4,3,109540.3880468281,581.3337222668207,31,0.8179539131334237
1968.02,4719.442808572629,0.022344827586206897,1968.0,2.0,1967.0,5.0,93.74992989310175,0.02061058180998096,55.0,10.0,10.0,8.0,114.0,197.0,0.042050387271380836,4522.442808572629,1100.0,,4.0,275.0,275.0,275.0,275.0,3422.4428085726286,45.0,8.0,15.0,72.0,3282.442808572628,100.0,18.0,25.0,80.0,3396.442808572628,1243.0,990.0069051736958,976.9768451146068,13.030060059088967,0.9237099727836381,0.48,988.6031952009121,0.5349,0.5349,0.5349,0.5349,11.091450086305352,11.091450086305352,11.091450086305352,11.091450086305352,,0.7958759316201719,0.7958759316201719,0.7958759316201719,0.7958759316201719,23.890888436829478,23.890888436829478,23.890888436829478,23.890888436829478,0.4865761392429628,0.4865761392429628,0.4865761392429628,0.4865761392429628,0.9668320805673913,0.9668320805673913,0.9668320805673913,0.9668320805673913,23.107932996296096,23.107932996296096,23.107932996296096,23.107932996296096,92.43173198518438,0.019941894636594154,2.3341346460905147e-05,119.78548452602988,77.02169712378088,4,4,64332.48546168833,3537.2590342319786,29,0.5135096221399132
1968.03,4205.116802040208,0.03364516129032258,1968.0,3.0,1967.0,6.0,74.35490459691226,0.01685586185282003,61.903225806451616,11.96774193548387,13.612903225806452,15.580645161290322,160.4516129032258,263.51612903225805,0.06304810269905084,3941.6006730079503,1100.0,,4.0,275.0,275.0,275.0,275.0,2841.6006730079503,38.096774193548384,6.032258064516129,11.387096774193548,64.41935483870968,2721.6651891369825,100.0,18.0,25.0,80.0,2882.1168020402083,1243.0,990.0018736852879,976.0354803405368,13.966393344751198,0.9255894940955518,0.48,988.5962841911924,0.5349,0.5349,0.5349,0.5349,12.025903850655675,12.025903850655675,12.025903850655675,12.025903850655675,,0.8502930378519892,0.8502930378519892,0.8502930378519892,0.8502930378519892,27.65672939415262,27.65672939415262,27.65672939415262,27.65672939415262,0.5632735110825381,0.5632735110825381,0.5632735110825381,0.5632735110825381,0.9691558635031118,0.9691558635031118,0.9691558635031118,0.9691558635031118,26.809389121217947,26.809389121217947,26.809389121217947,26.809389121217947,107.23755648487179,0.025948126535049968,2.7080191031533282e-05,118.7780649377316,77.02169712378088,4,4,79784.74202474461,3534.148259641381,31,0.5957642026937322
1968.04,4707.948894048818,0.024466666666666668,1968.0,4.0,1967.0,7.0,77.56441315168874,0.017270917707385355,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.07477863921893896,4366.948894048818,843.3333333333334,,3.066666666666667,275.0,275.0,275.0,275.0,3523.6155607154847,277.3333333333333,4.000000000000001,5.6666666666666625,53.666666666666664,3182.9488940488177,356.6666666666667,18.0,25.0,80.0,3384.9488940488177,1243.0,990.0160900690447,976.9124422809157,13.103647788129134,0.9202789390304278,0.4799999999999999,988.6158111300143,0.5349,0.5349,0.5349,0.5349,11.168468849098705,11.168468849098705,11.168468849098705,11.168468849098705,1.0,0.7926342418593588,0.7926342418593588,0.7926342418593588,0.7926342418593588,24.093545756336393,24.093545756336393,24.093545756336393,24.093545756336393,0.49070357955878596,0.49070357955878596,0.49070357955878596,0.49070357955878596,0.9653780348418679,0.9653780348418679,0.9653780348418679,0.9653780348418679,23.27941830357692,23.27941830357692,23.27941830357692,23.27941830357692,93.11767321430769,0.020828397927619532,inf,125.65514497944004,71.94724555418873,4,0,67044.72471430154,3132.150307110389,30,0.5173204067461539
1968.05,2634.409042136239,0.11758064516129033,1968.0,5.0,1967.0,8.0,46.919101012287385,0.01753857731353499,65.0,14.0,17.0,23.0,202.0,321.0,0.12479647307126437,2313.409042136239,1100.0,,4.0,275.0,275.0,275.0,275.0,1213.4090421362393,35.0,4.0,8.0,55.75851151094429,1110.6505306252948,100.0,18.0,25.0,78.75851151094429,1312.6505306252948,1243.0,990.0,972.6236426347449,17.376357365255114,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.435167952736837,15.435167952736837,15.435167952736837,15.435167952736837,,0.9165521031029525,0.9165521031029525,0.9165521031029525,0.9165521031029525,38.18039758400983,38.18039758400983,38.18039758400983,38.18039758400983,0.7776048387782042,0.7776048387782042,0.7776048387782042,0.7776048387782042,0.9713635053548697,0.9713635053548697,0.9713635053548697,0.9713635053548697,37.0913232638522,37.0913232638522,37.0913232638522,37.0913232638522,148.3652930554088,0.058339638849889866,3.74659830948002e-05,164.7219486299363,127.0162283773056,4,4,110383.77803322415,1720.65817572948,31,0.8242516280856045
1968.06,1426.5970263811191,0.24783333333333332,1968.0,6.0,1967.0,9.0,32.72201022217972,0.02229883055779099,62.0,12.0,14.0,16.0,153.0,257.0,0.18822940249500195,1169.5970263811191,998.3030906872594,,3.933333333333333,254.073811176772,254.073811176772,254.073811176772,236.0816571569434,171.29393569385977,17.53064526487393,2.8059313415885025,4.936657512256435,10.664213895337575,135.35648767980334,79.53064526487393,14.8059313415885,18.936657512256435,26.664213895337575,288.35648767980337,1111.5763248059784,990.0,969.2560022023565,20.743997797643527,0.7397678752793792,0.37528562605181703,988.8849464986688,0.46131833347130097,0.46131833347130097,0.46131833347130097,0.4269690615050417,19.16762596284104,19.16762596284104,19.16762596284104,17.787564082590624,,0.9349717728485543,0.9349717728485543,0.9349717728485543,0.8721822571397344,44.403884925455934,44.403884925455934,44.403884925455934,40.963693136703846,0.9043561084614243,0.9043561084614243,0.9043561084614243,0.8342911025805264,0.9778691152977178,0.9778691152977178,0.9778691152977178,0.9765357819643845,43.42803876419672,43.42803876419672,43.42803876419672,40.056650811219676,170.34076710380984,0.12380956723140242,4.774264584500761e-05,189.5134281388844,150.7872796550957,4,3,122645.35231474308,802.9978690640885,30,0.9463375950211658
1968.07,781.3012777955917,0.407741935483871,1968.0,7.0,1967.0,10.0,14.554929195194504,0.01812003170121601,58.0,11.0,11.0,11.0,136.0,227.0,0.29820880723923027,554.3012777955917,554.3012777955917,,2.4516129032258065,226.0907316258381,226.0907316258381,102.1198145439155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,634.3012777955917,990.0,967.0245095236339,22.975490476366055,0.29115983573305365,0.09549431759068781,989.6133458466762,0.3657491514571428,0.3657491514571428,0.1651989793909339,0.0,22.22308717158516,22.22308717158516,9.760790592334509,0.0,,0.9379409101314667,0.9379409101314667,0.4232620636531364,0.0,46.15630040168625,46.15630040168625,20.251532320396603,0.0,0.9400468513581721,0.9400468513581721,0.41245483340929945,0.0,0.9778857683541158,0.9778857683541158,0.967788428662589,0.96,45.14818441921637,45.14818441921637,19.79728596641995,0.0,110.09365480485268,0.14001877498171952,5.5522610630200756e-05,150.87725531782283,78.47484313681944,3,2,81909.6791748104,381.7950640130589,31,0.611631415582515
1968.08,516.4866379315617,0.5406774193548387,1968.0,8.0,1967.0,11.0,5.266248709907352,0.010152880134757672,56.70967741935484,9.67741935483871,9.35483870967742,6.67741935483871,113.7741935483871,196.19354838709677,0.38435480983340975,320.2930895444649,320.2930895444649,,1.6774193548387097,202.1027040953783,118.19038544908666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.70967741935484,9.67741935483871,9.35483870967742,6.67741935483871,113.7741935483871,396.0350250283359,990.0,965.9240480148209,24.07595198517918,0.17530481087449545,0.03405861790889294,989.7906365712165,0.3027885793182737,0.1482296976375423,0.0,0.0,23.563799977077522,15.930123431025642,0.0,0.0,,0.9315405567902586,0.6265119810056258,0.0,0.0,43.61409940934307,25.200942835304346,0.0,0.0,0.8882708637340747,0.51325749155406,0.0,0.0,0.974660876509998,0.9682092636067723,0.96,0.96,42.551482591100495,24.506589148542545,0.0,0.0,67.05807173964304,0.12904647460478505,5.8283452176837786e-05,88.26624171008197,52.61188969656785,2,1,49891.205374294426,243.541354005931,31,0.37254484299801693
1968.09,397.67356056499574,0.6553333333333333,1968.0,9.0,1967.0,12.0,3.1774049635027573,0.008082724848974593,48.0,8.0,7.0,4.0,79.0,146.0,0.368874923965604,251.67356056499574,251.67356056499574,,1.2333333333333334,218.20798043577878,33.46558012921697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,314.67356056499574,990.0,965.3831051749047,24.616894825095226,0.14658982567731899,0.020334712112999104,989.8330754622096,0.3513735548909788,0.0340014177474652,0.0,0.0,24.098596732413927,5.628021215166064,0.0,0.0,,0.9361183341945672,0.21316981121483433,0.0,0.0,48.3756685762166,7.232065245266065,0.0,0.0,0.9852478325095028,0.14729257118668154,0.0,0.0,0.9776666666666666,0.9623333333333333,0.9599999999999999,0.9599999999999999,47.3358345522396,7.01510328790808,0.0,0.0,54.35093784014768,0.13643560510000477,6.0084331178763195e-05,62.20556137701517,44.84269623309604,2,1,39132.67524490633,204.21920510084828,30,0.3019496546674871
1968.1,305.4121785216676,0.7771935483870968,1968.0,10.0,1968.0,1.0,2.22248164843941,0.007114779488877207,41.96774193548387,6.32258064516129,4.645161290322581,3.0,57.29032258064516,113.2258064516129,0.37149175187882644,192.1863720700547,192.1863720700547,,1.0,192.1863720700547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.96774193548387,6.32258064516129,4.645161290322581,3.0,57.29032258064516,245.12185594102243,990.0,964.9330469790439,25.0669530209562,0.12204283508124444,0.00962884906711168,989.8683283158517,0.2632998363484694,0.0,0.0,0.0,24.67198150045939,0.0,0.0,0.0,,0.9321473655505949,0.0,0.0,0.0,43.34114381904325,0.0,0.0,0.0,0.8827116867422251,0.0,0.0,0.0,0.9758967281684212,0.96,0.96,0.96,42.310496846256626,0.0,0.0,0.0,42.310496846256626,0.13834311638589705,6.113836346677359e-05,50.0022179052721,37.47707948153021,1,1,31479.009653614925,171.32227399922658,31,0.23505831581253678
1968.11,356.3888941080487,0.7111,1968.0,11.0,1968.0,2.0,7.234944504235512,0.01977784210413053,40.0,6.0,4.0,3.0,53.0,106.0,0.305442734376762,250.38889410804873,250.38889410804873,,1.3333333333333333,196.27838270996256,54.11051139808616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,300.3888941080487,990.0,965.1797169488988,24.82028305110122,0.14154830668865656,0.0205041879033227,989.837947505408,0.28089792885908815,0.06248763913473053,0.0,0.0,24.377332627650162,8.024133993359644,0.0,0.0,,0.9317836421817758,0.3070702157193606,0.0,0.0,43.80078521787199,11.766453949568195,0.0,0.0,0.8920730186939305,0.23964264663071683,0.0,0.0,0.975103203723137,0.9633333333333333,0.9599999999999999,0.9599999999999999,42.744927263460646,11.41346033108115,0.0,0.0,54.158387594541786,0.15069759686155385,6.034205296957514e-05,75.07406996447318,38.42024149596771,2,1,38994.03906807009,175.32227399922658,30,0.3008799310807877
1968.12,553.9859627841905,0.5153225806451612,1968.0,12.0,1968.0,3.0,6.182290913833571,0.011093041179119358,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,120.58064516129032,0.22049133933785203,433.40531762290027,433.40531762290027,,2.0,216.70265881145014,216.70265881145014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,488.6956402035454,990.0,966.0889611935911,23.91103880640888,0.2117528479704395,0.057461060209167504,989.7307860918204,0.33850498498019244,0.33850498498019244,0.0,0.0,23.303319913249084,23.303319913249084,0.0,0.0,,0.9366306197037773,0.9366306197037773,0.0,0.0,46.32101583365859,46.32101583365859,0.0,0.0,0.9434015444736984,0.9434015444736984,0.0,0.0,0.9770867549615203,0.9770867549615203,0.96,0.96,45.28015718376734,45.28015718376734,0.0,0.0,90.56031436753467,0.1629816697360045,5.808909499396995e-05,110.18796155760666,71.62747138121257,2,2,67376.8738894458,341.1571483252964,31,0.5031128575974149
1969.01,790.1844157638759,0.40219354838709676,1969.0,1.0,1968.0,4.0,10.232776785788591,0.012609942232072454,46.0,7.0,6.0,4.0,76.0,139.0,0.1780765666289247,651.1844157638759,651.1844157638759,,2.903225806451613,226.341118646811,226.341118646811,191.78901584173033,6.7131626285236,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,710.1844157638759,990.0,967.0607376630554,22.93926233694452,0.3345403945397433,0.12820356765777915,989.5372560378024,0.36816512546290325,0.36816512546290325,0.3027052670806352,0.009885085224633574,22.10835324928408,22.10835324928408,19.19921386347966,0.6845458440861463,,0.9374637632777106,0.9374637632777106,0.8155662005491042,0.03012743422317237,45.970487025288755,45.970487025288755,38.753408791476296,1.3048300218619349,0.936262464873498,0.936262464873498,0.7892751281359736,0.02657494952875631,0.9768847900996085,0.9768847900996085,0.9743041449383183,0.9603994304367466,44.92644273113365,44.92644273113365,37.85370606199745,1.2687936745783415,128.9753851988431,0.1631186925298008,5.515063251472557e-05,157.33041564771435,108.29721225087994,4,2,95957.68658793926,527.8063237852695,31,0.7165299177713504
1969.02,1755.2358927380342,0.22885714285714287,1969.0,2.0,1968.0,5.0,126.56219373381055,0.05240799131568157,49.0,8.0,7.0,5.0,93.0,162.0,0.11422137796636798,1593.2358927380342,1014.8885612828817,,3.9642857142857144,256.13116462410414,256.13116462410414,256.13116462410414,246.4950674105693,578.3473314551524,22.47276793937203,4.309135755333677,6.967503725080624,16.562527774252384,528.0353962611136,71.47276793937203,12.309135755333676,13.967503725080624,21.562527774252384,621.0353962611136,1112.637968702668,990.0,970.0227800025111,19.977219997488863,0.7383863371721355,0.3885634163974573,988.8730502464304,0.46772338174183287,0.46772338174183287,0.46772338174183287,0.44933464856038546,18.38254686217744,18.38254686217744,18.38254686217744,17.63085598631714,,0.9257312135751513,0.9257312135751513,0.9257312135751513,0.892067042709478,42.48359710043316,42.48359710043316,42.48359710043316,40.60876173947687,0.8652463767908992,0.8652463767908992,0.8652463767908992,0.8270623572194882,0.9765687330231313,0.9765687330231313,0.9765687330231313,0.9758544473088456,41.510480733895974,41.510480733895974,41.510480733895974,39.67314208015881,164.20458428184673,0.11980272160630315,4.5466617271353783e-05,192.874638433615,98.50287718043096,4,3,110345.48063740101,809.4321659369264,28,0.9122476904547041
1969.03,6893.057191295984,0.004483870967741936,1969.0,3.0,1968.0,6.0,131.63680851804628,0.020630445843004754,68.0,14.0,17.0,21.0,195.0,315.0,0.04627593859995275,6578.057191295984,35.483870967741936,,0.12903225806451613,275.0,275.0,275.0,275.0,6542.573320328242,1096.516129032258,3.9999999999999982,8.0,59.0,5375.057191295985,1164.516129032258,18.0,25.0,80.0,5570.057191295985,1243.0,990.1714049791874,980.0631536650653,10.108251314121972,0.8645093388907259,0.48,988.8268956402966,0.5349,0.5349,0.5349,0.5349,8.228841975231237,8.228841975231237,8.228841975231237,8.228841975231237,1.0,0.59228804458805,0.59228804458805,0.59228804458805,0.59228804458805,13.261249471882552,13.261249471882552,13.261249471882552,13.261249471882552,0.2700865472888503,0.2700865472888503,0.2700865472888503,0.2700865472888503,0.9601279052032828,0.9601279052032828,0.9601279052032828,0.9601279052032828,12.733560562817894,12.733560562817894,12.733560562817894,12.733560562817894,50.934242251271584,0.007654984261449052,inf,83.23585783732524,38.35045626696088,4,0,37895.07623494606,4693.694156859004,31,0.2829680125070643
1969.04,7422.717086858804,0.00363333333333333,1969.0,4.0,1968.0,7.0,110.10602670492017,0.015755485254531527,84.0,14.0,20.0,27.0,219.0,364.0,0.04999255055865049,7058.717086858804,0.0,,0.0,275.0,275.0,275.0,275.0,7058.717086858804,1116.0,4.000000000000001,4.999999999999999,52.99999999999999,5880.717086858804,1200.0,18.0,25.0,80.0,6099.717086858804,1243.0,990.2600397868047,980.5487370056194,9.711302781185262,0.8439414767581858,0.4799999999999999,988.9360983100464,0.5349,0.5349,0.5349,0.5349,7.852461304427054,7.852461304427054,7.852461304427054,7.852461304427054,1.0,0.5651972616805214,0.5651972616805214,0.5651972616805214,0.5651972616805214,12.113309125468223,12.113309125468223,12.113309125468223,12.113309125468223,0.24670690683234667,0.24670690683234667,0.24670690683234667,0.24670690683234667,0.9599999999999999,0.9599999999999999,0.9599999999999999,0.9599999999999999,11.628776760449494,11.628776760449494,11.628776760449494,11.628776760449494,46.515107041797975,0.006597441955945827,inf,71.16300010711161,37.16125156707718,0,0,33490.877070094546,5187.009983023717,30,0.2584172613433221
1969.05,3738.769493864071,0.05783870967741935,1969.0,5.0,1968.0,8.0,96.23350035449349,0.025232313495802527,71.0,14.0,18.0,24.0,213.0,340.0,0.09560336182442264,3398.769493864071,1100.0,,4.0,275.0,275.0,275.0,275.0,2298.769493864071,29.0,3.999999999999999,7.0,56.0,2202.769493864071,100.0,18.0,25.0,80.0,2415.769493864071,1243.0,990.002788332376,975.0137142789206,14.989074053455486,0.925247826072969,0.48,988.5975405063031,0.5349,0.5349,0.5349,0.5349,13.048926227382543,13.048926227382543,13.048926227382543,13.048926227382543,,0.86410348592434,0.86410348592434,0.86410348592434,0.86410348592434,30.664702404303082,30.664702404303082,30.664702404303082,30.664702404303082,0.6245356905153376,0.6245356905153376,0.6245356905153376,0.6245356905153376,0.9687363737105352,0.9687363737105352,0.9687363737105352,0.9687363737105352,29.718460803943618,29.718460803943618,29.718460803943618,29.718460803943618,118.87384321577447,0.03479618519336575,3.0018647276710725e-05,149.97432615612982,75.20964144756157,4,4,88442.13935253621,2227.771472034419,31,0.6604102400876359
1969.06,1862.8727230109096,0.19126666666666664,1969.0,6.0,1968.0,9.0,41.33543891916104,0.022258321203557013,67.0,13.0,15.0,17.0,181.0,293.0,0.16290192217839794,1569.8727230109096,1096.8924119627677,,4.0,274.2231029906919,274.2231029906919,274.2231029906919,274.2231029906919,472.9803110481417,27.60504430192092,4.272625604915509,8.11927823125145,27.424941592426872,405.55842131762694,94.60504430192093,17.27262560491551,23.11927823125145,44.42494159242687,586.5584213176269,1231.8893601008558,990.0,970.5817483578996,19.41825164210028,0.905912107011796,0.4759601355515981,988.6181277574365,0.5319546999800052,0.5319546999800052,0.5319546999800052,0.5319546999800052,17.504424699556907,17.504424699556907,17.504424699556907,17.504424699556907,,0.9308701188041062,0.9308701188041062,0.9308701188041062,0.9308701188041062,43.8201676246606,43.8201676246606,43.8201676246606,43.8201676246606,0.8924677723963462,0.8924677723963462,0.8924677723963462,0.8924677723963462,0.9771930792541696,0.9771930792541696,0.9771930792541696,0.9771930792541696,42.829253475678904,42.829253475678904,42.829253475678904,42.829253475678904,171.31701390271562,0.0963763387998263,4.339900147335912e-05,188.23236597773464,152.167558842198,4,4,123348.25000995524,1034.7083044595877,30,0.95176118834842
1969.07,1015.4908820472141,0.32819354838709675,1969.0,7.0,1968.0,10.0,17.20817640214549,0.01676953261229862,63.0,12.0,13.0,13.0,155.0,256.0,0.25681095407678245,759.4908820472141,759.4908820472141,,3.3225806451612905,229.0677707918503,229.0677707918503,220.38624117905874,80.96909928445464,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,847.4908820472141,990.0,967.9040116900135,22.09598830998656,0.4433349635252425,0.18834469458290973,989.3683203418918,0.37537836484918147,0.37537836484918147,0.3588525054934745,0.131173366623717,21.088930287029235,21.088930287029235,20.377867015913754,7.218448191544954,,0.9369098922068467,0.9369098922068467,0.9064593542995733,0.3322705307328249,44.32208337062228,44.32208337062228,42.55050016998418,15.113346398035851,0.9026900890147104,0.9026900890147104,0.8666089647654619,0.3078074622817892,0.9767371081769189,0.9767371081769189,0.9760919468865963,0.9657768355188125,43.305210715486936,43.305210715486936,41.5690591788616,14.757118675194151,142.93659928502962,0.14044439508793577,5.256775298211299e-05,180.4454560183556,107.6413952707706,4,2,106344.82986806204,538.2548359930772,31,0.7940922182501645
1969.08,637.8180839284263,0.4685161290322581,1969.0,8.0,1968.0,11.0,8.274913023193607,0.012710995233078429,58.0,10.0,10.0,7.0,117.0,202.0,0.3207525187275094,435.81808392842635,435.81808392842635,,2.064516129032258,211.80208170113937,211.80208170113937,12.213920526147577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,513.8180839284263,990.0,966.4441648560322,23.555835143967773,0.22451776075071062,0.05895661173117995,989.7165256275181,0.3247940885180473,0.3247940885180473,0.016364748856076704,0.0,22.947566682967828,22.947566682967828,1.4435981638806,0.0,,0.9347385990430388,0.9347385990430388,0.05993886997824327,0.0,44.489974955187726,44.489974955187726,2.4900075596793907,0.0,0.9061094695557581,0.9061094695557581,0.05071298492218719,0.0,0.9756967664636783,0.9756967664636783,0.9606451612903225,0.96,43.43495188746802,43.43495188746802,2.4153073328890096,0.0,89.28521110782503,0.13932394018519637,5.700537784839247e-05,114.01422547371492,69.46359203320449,3,2,66428.19706422182,335.7325322740754,31,0.49602895059902796
1969.09,469.0805647914076,0.5788,1969.0,9.0,1968.0,12.0,3.703321709437694,0.007758971168731473,48.0,8.0,7.0,4.0,79.0,146.0,0.31260294165075514,323.0805647914076,323.0805647914076,,2.0,161.5402823957038,161.5402823957038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,386.0805647914076,990.0,965.7108625415614,24.289137458438706,0.17179157300157008,0.03461611295828148,989.7935923140401,0.18639977646601544,0.18639977646601544,0.0,0.0,23.89632999601284,23.89632999601284,0.0,0.0,,0.9206322256789068,0.9206322256789068,0.0,0.0,34.84467024728751,34.84467024728751,0.0,0.0,0.7096674184783608,0.7096674184783608,0.0,0.0,0.9703969302981338,0.9703969302981338,0.9599999999999999,0.9599999999999999,33.8155767233536,33.8155767233536,0.0,0.0,67.6311534467072,0.14390494810661744,5.815403149714149e-05,80.87676942548603,58.83098528428883,2,2,48694.430481629184,280.6328809909446,30,0.37572863025948444
1969.1,437.0948595110257,0.6103870967741936,1969.0,10.0,1969.0,1.0,1.9708479518250654,0.0044584818025668,44.0,7.0,6.0,3.0,60.0,120.0,0.27492306710063413,317.0948595110257,317.0948595110257,,2.0,158.54742975551284,158.54742975551284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,374.0948595110257,990.0,965.5669268677996,24.43307313220042,0.16756144572972184,0.033418971902205094,989.7990195823681,0.1783549448202537,0.1783549448202537,0.0,0.0,24.053737769748242,24.053737769748242,0.0,0.0,,0.919805732335193,0.919805732335193,0.0,0.0,34.399548483041336,34.399548483041336,0.0,0.0,0.7006018020986013,0.7006018020986013,0.0,0.0,0.97,0.97,0.96,0.96,33.36756202855009,33.36756202855009,0.0,0.0,66.73512405710018,0.1526026773877422,5.846289724742777e-05,73.55856165783462,62.74242952722701,2,2,49650.932298482534,297.8577719356288,31,0.3707506892061121
1969.11,525.8289967107775,0.5331333333333333,1969.0,11.0,1969.0,2.0,5.91566786171193,0.010533153400568394,42.0,7.0,6.0,3.0,56.0,114.0,0.2187050914699886,411.82899671077746,411.82899671077746,,2.0,205.91449835538873,205.91449835538873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,466.82899671077746,990.0,965.9641217383279,24.035878261672146,0.20241746348727777,0.052835964757063085,989.7447465717556,0.3046445908288457,0.3046445908288457,0.0,0.0,23.475980242598947,23.475980242598947,0.0,0.0,,0.934397618645566,0.934397618645566,0.0,0.0,44.24580080366623,44.24580080366623,0.0,0.0,0.9011364725797602,0.9011364725797602,0.0,0.0,0.9757796831842804,0.9757796831842804,0.9599999999999999,0.9599999999999999,43.19052996499371,43.19052996499371,0.0,0.0,86.38105992998742,0.163967026656118,5.830358878021574e-05,109.82353718453028,74.8737383947457,2,2,62194.363149590936,356.1789493868897,30,0.47989477738881897
1969.12,775.5322509913278,0.4075161290322581,1969.0,12.0,1969.0,3.0,8.315232499922503,0.010676880397150609,44.0,8.0,6.0,4.0,64.0,126.0,0.16439337794642284,649.5322509913278,649.5322509913278,,2.806451612903226,233.71658076298414,233.71658076298414,182.09908946535964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,707.5322509913278,990.0,967.0021290039653,22.997870996034724,0.33160935318037454,0.12633390343073614,989.5420567433889,0.39123062518130164,0.39123062518130164,0.29382327407841685,0.0,22.14869711424231,22.14869711424231,17.771937822371328,0.0,,0.9391432774443466,0.9391432774443466,0.7562933697772892,0.0,47.66502984155017,47.66502984155017,36.8511922787338,0.0,0.9707745385244434,0.9707745385244434,0.7505334476320529,0.0,0.9784004419179574,0.9784004419179574,0.974529474176022,0.96,46.647228142594116,46.647228142594116,36.04966733103407,0.0,129.3441236162223,0.16670658310341765,5.543819575384859e-05,151.1188564871576,107.46768058919746,3,2,96232.0279704694,521.6489852382476,31,0.7185784645345684
1970.01,1226.3171529364288,0.2850645161290323,1970.0,1.0,1969.0,4.0,27.81304165720225,0.02119953750636009,49.0,8.0,7.0,5.0,81.0,150.0,0.12794479234070422,1076.3171529364288,969.405651576541,,3.7419354838709675,259.24186965722396,259.24186965722396,259.24186965722396,191.6800426048691,106.91150135988782,18.05188662858559,3.3389309198262143,4.516094213176281,3.5637167119962605,77.44087288630348,67.05188662858559,11.338930919826215,11.516094213176283,8.56371671199626,158.44087288630348,1059.3125633381292,990.0,968.6027237760719,21.397276223928067,0.6756745716730745,0.3490515857734014,988.9752738425535,0.4779432071358389,0.4779432071358389,0.4779432071358389,0.3526778978661383,19.894606859345757,19.894606859345757,19.894606859345757,14.40917263493751,,0.9381980097656417,0.9381980097656417,0.9381980097656417,0.694993770861295,47.33082364030296,47.33082364030296,47.33082364030296,34.06176120639244,0.9639678949145205,0.9639678949145205,0.9639678949145205,0.6937222241627787,0.9795345331895908,0.9795345331895908,0.9795345331895908,0.9743732428670102,46.36488413562334,46.36488413562334,46.36488413562334,33.36120295039104,172.4558553572611,0.145078987170243,4.981338579536782e-05,191.71363422812703,146.76449225312462,4,3,128307.15638580224,755.4211927358452,31,0.9580880853181171
1970.02,2996.835834804859,0.10367857142857143,1970.0,2.0,1969.0,5.0,98.48347318884859,0.03285114502585214,55.0,10.0,10.0,8.0,114.0,197.0,0.07240913188287905,2799.835834804859,1100.0,,4.0,275.0,275.0,275.0,275.0,1699.835834804859,45.0,8.0,15.0,53.12635533572126,1578.7094794691377,100.0,18.0,25.0,61.12635533572126,1692.7094794691377,1243.0,990.0,973.3685613267359,16.631438673264228,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.690249260745949,14.690249260745949,14.690249260745949,14.690249260745949,,0.8993707230012763,0.8993707230012763,0.8993707230012763,0.8993707230012763,35.81332080200211,35.81332080200211,35.81332080200211,35.81332080200211,0.729395535682324,0.729395535682324,0.729395535682324,0.729395535682324,0.9723736864280808,0.9723736864280808,0.9723736864280808,0.9723736864280808,34.84005615052001,34.84005615052001,34.84005615052001,34.84005615052001,139.36022460208005,0.05394623216301624,3.519197590961617e-05,173.16645589993016,98.1882217653803,4,4,93650.0709325978,1610.794012387604,28,0.7742234700115559
1970.03,4635.776387997992,0.022677419354838708,1970.0,3.0,1969.0,6.0,42.063098205409155,0.009248101627546086,68.0,14.0,17.0,21.0,195.0,315.0,0.06809403697900776,4320.776387997992,1100.0,,4.0,275.0,275.0,275.0,275.0,3220.776387997992,32.0,3.9999999999999996,8.0,59.0,3117.776387997992,100.0,18.0,25.0,80.0,3312.776387997992,1243.0,990.0,976.8434707900363,13.156529209963695,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.215339797445418,11.215339797445418,11.215339797445418,11.215339797445418,,0.8068278071364071,0.8068278071364071,0.8068278071364071,0.8068278071364071,24.431387252940933,24.431387252940933,24.431387252940933,24.431387252940933,0.49758426177069104,0.49758426177069104,0.49758426177069104,0.49758426177069104,0.9685080042278058,0.9685080042278058,0.9685080042278058,0.9685080042278058,23.664114328324946,23.664114328324946,23.664114328324946,23.664114328324946,94.65645731329978,0.020528573454812557,2.3903145786186818e-05,110.53976024640532,87.15954403011003,4,4,70424.40424109505,3795.977625580697,31,0.52586920729611
1970.04,3484.1920661983454,0.06146666666666666,1970.0,4.0,1969.0,7.0,46.498479230706366,0.013948978581483966,70.0,14.0,18.0,25.0,168.0,295.0,0.08599520341867647,3189.1920661983454,1100.0,,4.0,275.0,275.0,275.0,275.0,2089.1920661983454,30.0,4.000000000000001,7.0,55.0,1993.1920661983454,100.0,18.0,25.0,80.0,2161.1920661983454,1243.0,990.0,974.5660964934835,15.43390350651642,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.492714093998142,13.492714093998142,13.492714093998142,13.492714093998142,,0.8917109673493272,0.8917109673493272,0.8917109673493272,0.8917109673493272,32.48483077266578,32.48483077266578,32.48483077266578,32.48483077266578,0.6616055147182439,0.6616055147182439,0.6616055147182439,0.6616055147182439,0.97,0.97,0.97,0.97,31.510285849485804,31.510285849485804,31.510285849485804,31.510285849485804,126.04114339794322,0.037140241039233836,3.182857156513717e-05,145.92409416417135,111.72643409780962,4,4,90749.62324651911,2421.0232486595064,30,0.7002285744330179
