MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1970.05,1987.7631274715807,0.17780645161290323,1970.0,5.0,1969.0,8.0,41.426706296813926,0.020888137952337488,55.0,13.0,13.0,17.0,178.0,276.0,0.14378206607844266,1711.7631274715807,1100.0,,4.0,275.0,275.0,275.0,275.0,611.7631274715808,41.04643602899029,4.869598908451746,10.769304876511317,36.13646115809848,518.9413264995288,96.0464360289903,17.869598908451746,23.769304876511317,53.13646115809848,696.9413264995288,1237.6853398139533,990.0,970.934062527723,19.065937472276975,0.915276017495939,0.48,988.6047239825041,0.5349,0.5349,0.5349,0.5349,17.135761454781054,17.135761454781054,17.135761454781054,17.135761454781054,,0.9289323156252799,0.9289323156252799,0.9289323156252799,0.9289323156252799,42.94547867617432,42.94547867617432,42.94547867617432,42.94547867617432,0.8746533335269718,0.8746533335269718,0.8746533335269718,0.8746533335269718,0.9761899192594267,0.9761899192594267,0.9761899192594267,0.9761899192594267,41.93356300069227,41.93356300069227,41.93356300069227,41.93356300069227,167.73425200276907,0.08854064268522649,4.2357134344133604e-05,186.9597046638858,147.14006876725065,4,4,124794.2834900602,1155.7953534582748,31,0.9318569555709394
1970.06,1056.5601896474432,0.31966666666666665,1970.0,6.0,1969.0,9.0,21.747631861528006,0.02056226054228099,53.0,12.0,12.0,13.0,120.0,210.0,0.20444477844219502,846.5601896474432,840.8767029642685,,3.533333333333333,236.94959597783236,236.94959597783236,236.94959597783236,130.0279150307715,5.683486683174647,1.4344037819440776,0.3247706676099798,0.3247706676099798,0.3518348899108115,3.247706676099798,54.43440378194408,12.32477066760998,12.32477066760998,13.351834889910812,123.2477066760998,919.9606480814326,990.0,968.0355040336242,21.964495966375804,0.5198676235218735,0.2504245202896215,989.2297078561885,0.4018031148483287,0.4018031148483287,0.4018031148483287,0.22629352754364893,20.79240070771598,20.79240070771598,20.79240070771598,10.700241420468064,,0.9373962067779794,0.9373962067779794,0.9373962067779794,0.49984944338297926,45.123913360390006,45.123913360390006,45.123913360390006,23.90678632899458,0.9190206387044807,0.9190206387044807,0.9190206387044807,0.48689992523410547,0.9777542604091657,0.9777542604091657,0.9777542604091657,0.9695943649069174,44.13004270928687,44.13004270928687,44.13004270928687,23.38430997532565,155.77443810318624,0.1476816274120557,5.190877263609739e-05,191.3433162810389,112.40588205370508,4,3,112157.59543429411,569.3663976124346,30,0.8654135450177015
1970.07,619.453917078259,0.47703225806451616,1970.0,7.0,1969.0,10.0,7.794640817366426,0.012083504766737944,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,200.5483870967742,0.3295886338532041,418.9055299814848,418.9055299814848,,2.064516129032258,203.43495245519776,203.43495245519776,12.035625071089296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,491.80875578793643,990.0,966.3689066609132,23.631093339086735,0.21483671004179017,0.05513888997047459,989.7300243999878,0.30184437875453807,0.30184437875453807,0.0158868938345123,0.0,23.05927336031991,23.05927336031991,1.451192496748099,0.0,,0.9323499493630779,0.9323499493630779,0.059891744595215755,0.0,42.842878803904256,42.842878803904256,2.4646659269036206,0.0,0.872563723093773,0.872563723093773,0.050196862055063546,0.0,0.9752960123007067,0.9752960123007067,0.9606451612903225,0.96,41.816051530333446,41.816051530333446,2.390725949096512,0.0,86.0228290097634,0.13778667558641872,5.7112276878034604e-05,112.26160606387882,64.05895210158671,3,2,64000.98478326397,310.7325322740754,31,0.4779046056097967
1970.08,470.84308277146835,0.5769677419354838,1970.0,8.0,1969.0,11.0,3.7181520420454786,0.00782510127522487,54.0,9.0,8.0,6.0,107.0,184.0,0.3923982774053095,286.84308277146835,286.84308277146835,,1.6129032258064515,193.20058890377715,93.64249386769114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,357.84308277146835,990.0,965.7187938724716,24.28120612752843,0.1618256894772704,0.027368616554293613,989.8108056939684,0.2832815454569274,0.10184001385827085,0.0,0.0,23.808730276039952,14.606234523690423,0.0,0.0,,0.9280646529613095,0.5621182160404471,0.0,0.0,42.010478724099755,20.070100199678077,0.0,0.0,0.8556105646456161,0.4087596782011828,0.0,0.0,0.9738709677419354,0.9661290322580645,0.96,0.96,40.969568147620976,19.467997193687737,0.0,0.0,60.43756534130871,0.12814665734730393,5.86226468868381e-05,72.30011675273022,51.74589300663765,2,1,44965.54861393368,238.4698189706656,31,0.3357642518961595
1970.09,374.87646823882795,0.6826000000000001,1970.0,9.0,1969.0,12.0,2.899900039425292,0.00773248530753341,47.333333333333336,7.666666666666667,6.666666666666667,4.0,77.66666666666667,143.33333333333334,0.38481632601358307,231.5431349054946,231.5431349054946,,1.1333333333333333,212.91418730086136,18.628947604633257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.333333333333336,7.666666666666667,6.666666666666667,4.0,77.66666666666667,293.20980157216127,990.0,965.2730382781945,24.726961721805488,0.1390145991764156,0.016435543725437898,989.8445498570982,0.33023475035938554,0.01842321025957064,0.0,0.0,24.241276828544255,3.2270012559213175,0.0,0.0,,0.936024179481276,0.12159798326784119,0.0,0.0,47.43089370083378,4.032505155621819,0.0,0.0,0.9660059816870423,0.08212841457478247,0.0,0.0,0.9783245299965189,0.9613333333333334,0.9599999999999999,0.9599999999999999,46.4272370346465,3.9115300009531646,0.0,0.0,50.338767035599666,0.13384828737649399,6.0473221294559095e-05,59.272839099878624,41.47252152199374,2,1,36243.91226563176,189.4728177879068,30,0.27965981686444263
1970.1,326.17468245291496,0.7464516129032257,1970.0,10.0,1970.0,1.0,0.9172328953397808,0.0027986937999059775,44.0,7.0,6.0,3.0,60.0,120.0,0.367979286134043,206.17468245291496,206.17468245291496,,1.0,206.17468245291496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,263.17468245291496,990.0,965.0308734122647,24.969126587735445,0.12841427374479564,0.011234936490582933,989.8603507897647,0.3009135631165399,0.0,0.0,0.0,24.528563814383578,0.0,0.0,0.0,,0.9364269791947485,0.0,0.0,0.0,46.44248715259984,0.0,0.0,0.0,0.9458755020896097,0.0,0.0,0.0,0.98,0.96,0.96,0.96,45.51363740954784,0.0,0.0,0.0,45.51363740954784,0.1395210899478706,6.132073697515284e-05,48.14860087750719,44.21211683262764,1,1,33862.14623270359,200.2150422476492,31,0.25285354116415465
1970.11,378.66823828223914,0.6781666666666666,1970.0,11.0,1970.0,2.0,3.894750868633546,0.01024625176314864,42.0,7.0,6.0,3.0,56.0,114.0,0.303593720910719,264.66823828223914,264.66823828223914,,1.5,190.75606826588154,73.91217001635759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,319.66823828223914,990.0,965.2905497606473,24.709450239352698,0.14835260241273446,0.022933647656447786,989.8287137499308,0.27167375531816224,0.07746153041664217,0.0,0.0,24.266490233965364,12.107000051405718,0.0,0.0,,0.9288909349187885,0.45778268329321103,0.0,0.0,42.318767063281015,16.069425892928948,0.0,0.0,0.8618893495576582,0.32727954975415374,0.0,0.0,0.975,0.965,0.9599999999999999,0.9599999999999999,41.311697463086105,15.58734311614108,0.0,0.0,56.89904057922718,0.14999105903714813,5.987658634551956e-05,66.79414822647512,46.76613185425637,2,1,40967.30921704357,211.66079623578744,30,0.3161057809957066
1970.12,549.9875597655343,0.5213870967741936,1970.0,12.0,1970.0,3.0,8.47562184685245,0.015424971364167832,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,120.58064516129032,0.22417257891495307,429.4069146042441,429.4069146042441,,2.032258064516129,211.7187381793898,211.7187381793898,5.969438245464552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,484.6972371848893,990.0,966.0681507581166,23.931849241883366,0.2113927416014822,0.057684959680099165,989.7309222987184,0.32710373384067976,0.32710373384067976,0.00781418960390345,0.0,23.335667806761112,23.335667806761112,0.7354956908688531,0.0,,0.9345569664634803,0.9345569664634803,0.02994926940638346,0.0,45.188761285928926,45.188761285928926,1.2392585274910075,0.0,0.9203413703855179,0.9203413703855179,0.025239481211629475,0.0,0.9764343757470059,0.9764343757470059,0.9603225806451613,0.96,44.15409480186918,44.15409480186918,1.2020807716662771,0.0,89.51027037540463,0.16192858194097137,5.799832315346933e-05,112.33928707870156,66.03074789867212,3,2,66595.64115930106,314.0331111664572,31,0.4972792798633591
1971.01,850.4922096432363,0.38009677419354837,1971.0,1.0,1970.0,4.0,13.24846109872002,0.016009064204470944,46.0,7.0,6.0,4.0,76.0,139.0,0.16529139861394365,711.4922096432363,711.4922096432363,,3.129032258064516,228.86077022636056,228.86077022636056,220.05932909871953,33.71134009179567,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,770.4922096432363,990.0,967.3019688385729,22.698031161427096,0.37577211154298795,0.1537427046590262,989.470485183798,0.37480600305144945,0.37480600305144945,0.35781953707294867,0.04985834511550908,21.793710342173622,21.793710342173622,21.0686707876126,3.418969547472108,,0.9379862450892426,0.9379862450892426,0.9075116060855747,0.15066540676706083,45.84845170562231,45.84845170562231,44.015647193190155,6.54635680667536,0.9337770204811061,0.9337770204811061,0.8964490263378849,0.133327022539213,0.9774053296643187,0.9774053296643187,0.976760168373996,0.962042379673276,44.82658010232066,44.82658010232066,43.03043168013715,6.367422348038025,139.0510142328165,0.16348266448634824,5.4427693659996026e-05,160.23870856585782,111.36120217537784,4,2,103453.95458921547,545.6893499137433,31,0.7725056346267583
1971.02,1385.3666143469275,0.2585,1971.0,2.0,1970.0,5.0,39.73495813722765,0.026409364076082013,49.0,8.0,7.0,5.0,93.0,162.0,0.1240029956427212,1223.3666143469275,1013.6880798440818,,4.0,253.42201996102045,253.42201996102045,253.42201996102045,253.42201996102045,209.67853450284562,21.879226472331258,4.171872857429006,6.439144054838274,6.47155970687795,170.71673141136912,70.87922647233127,12.171872857429006,13.439144054838275,11.471559706877951,263.7167314113691,1110.1783232286805,990.0,969.1224882774776,20.87751172252245,0.7331400572716685,0.3863796760622279,988.8804802666662,0.4581601303190307,0.4581601303190307,0.4581601303190307,0.4581601303190307,19.299831858869535,19.299831858869535,19.299831858869535,19.299831858869535,,0.9354030979725795,0.9354030979725795,0.9354030979725795,0.9354030979725795,44.60165319432161,44.60165319432161,44.60165319432161,44.60165319432161,0.9083839754444317,0.9083839754444317,0.9083839754444317,0.9083839754444317,0.9783816318420543,0.9783816318420543,0.9783816318420543,0.9783816318420543,43.64176414071329,43.64176414071329,43.64176414071329,43.64176414071329,174.56705656285317,0.13345900287402415,4.812705887590521e-05,191.2506289257504,157.058357607687,4,4,117309.06201023734,835.6786758623872,28,0.9698169809047399
1971.03,2781.0665634015,0.10425806451612904,1971.0,3.0,1970.0,6.0,35.36915223821389,0.013421995497167905,59.0,11.0,12.0,13.0,144.0,239.0,0.08732222496559287,2542.0665634014995,1100.0,,4.0,275.0,275.0,275.0,275.0,1442.0665634014997,41.0,7.0,13.0,63.028194902467376,1318.0383684990322,100.0,18.0,25.0,76.02819490246738,1462.0383684990322,1243.0,990.0,972.9853330840726,17.014666915927428,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.07347750340915,15.07347750340915,15.07347750340915,15.07347750340915,,0.9133591748245548,0.9133591748245548,0.9133591748245548,0.9133591748245548,37.147655190023244,37.147655190023244,37.147655190023244,37.147655190023244,0.756571388798844,0.756571388798844,0.756571388798844,0.756571388798844,0.9706750839254875,0.9706750839254875,0.9706750839254875,0.9706750839254875,36.060914712398755,36.060914712398755,36.060914712398755,36.060914712398755,144.24365884959502,0.05314483508469502,3.642516637616036e-05,161.99844653927602,134.45901186847416,4,4,107317.28218409869,1900.216866369918,31,0.8013536602755278
1971.04,2570.3181354737944,0.1211,1971.0,4.0,1970.0,7.0,33.023442963362825,0.012919986105969328,54.0,13.0,14.0,19.0,117.0,217.0,0.08554568153350336,2353.3181354737944,1100.0,,4.0,275.0,275.0,275.0,275.0,1253.3181354737944,46.0,5.000000000000001,11.0,61.0,1130.3181354737944,100.0,18.0,25.0,80.0,1247.3181354737944,1243.0,990.0,972.4766299821781,17.523370017821872,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.582180605303593,15.582180605303593,15.582180605303593,15.582180605303593,,0.9185653331658439,0.9185653331658439,0.9185653331658439,0.9185653331658439,38.61478508614335,38.61478508614335,38.61478508614335,38.61478508614335,0.786451834748337,0.786451834748337,0.786451834748337,0.786451834748337,0.9711944744071322,0.9711944744071322,0.9711944744071322,0.9711944744071322,37.50531729127738,37.50531729127738,37.50531729127738,37.50531729127738,150.02126916510952,0.05950871049219477,3.788415888007815e-05,162.7373757822039,137.33468130371665,4,4,108015.31379887885,1895.7014560687376,30,0.8334514953617196
1971.05,1688.2304414879711,0.2097741935483871,1971.0,5.0,1970.0,8.0,24.088899068360924,0.01418949512444497,47.0,10.0,10.0,10.0,115.0,192.0,0.11556729948734319,1496.2304414879711,1100.0,,4.0,275.0,275.0,275.0,275.0,396.23044148797123,47.77782421291261,7.604814240411798,12.677795510301928,20.637002160831834,307.5330053635131,94.7778242129126,17.604814240411798,22.67779551030193,30.637002160831834,422.5330053635131,1235.0604339636263,990.0,970.0884201573164,19.911579842683675,0.909948341545443,0.48,988.6100516584545,0.5349,0.5349,0.5349,0.5349,17.98673150113825,17.98673150113825,17.98673150113825,17.98673150113825,,0.9332620244066633,0.9332620244066633,0.9332620244066633,0.9332620244066633,45.27737624846982,45.27737624846982,45.27737624846982,45.27737624846982,0.922146155773316,0.922146155773316,0.922146155773316,0.922146155773316,0.9792065374228791,0.9792065374228791,0.9792065374228791,0.9792065374228791,44.33804579982684,44.33804579982684,44.33804579982684,44.33804579982684,177.35218319930735,0.10733333296890911,4.478590484830993e-05,189.2717642694053,163.73990721813587,4,4,131950.02430028468,1173.945584949549,31,0.9852899066628187
1971.06,1038.6752782500846,0.3232,1971.0,6.0,1970.0,9.0,20.475999893119074,0.02016822754827036,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.19405133260022478,845.008611583418,840.5614521894573,,3.466666666666667,241.81552056371584,241.81552056371584,232.78776076111623,124.14265030090945,4.447159393960571,1.2429948616659978,0.27622108037022175,0.24859897233319958,0.24859897233319958,2.430745507257952,51.57632819499933,11.609554413703556,11.2485989723332,11.915265638999866,111.76407884059128,914.9959337704935,990.0,967.9763850296265,22.023614970373465,0.5157214301241577,0.2520417662843509,989.2322368035915,0.4181759205127081,0.4181759205127081,0.40088210100800686,0.21969139375495228,20.83767585345224,20.83767585345224,20.09735071862696,10.037332339166545,,0.938264877367042,0.938264877367042,0.9067900786739925,0.4689840762061426,46.23466905163318,46.23466905163318,44.37794800671925,22.87539716321937,0.9416429542084152,0.9416429542084152,0.9038278616439765,0.46589403591078143,0.9782136154425424,0.9782136154425424,0.9775469487758758,0.9692263494721303,45.23734007164506,45.23734007164506,43.41775344762941,22.38567666021844,156.27811025113797,0.15018365223292166,5.209587688848211e-05,192.0237378381964,109.17519744093924,4,2,112520.23938081934,541.6655881559767,30,0.8682117236174333
1971.07,589.4764401060723,0.49512903225806454,1971.0,7.0,1970.0,10.0,8.461998833653047,0.01402947362936079,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,200.5483870967742,0.3475102843230169,388.9280530092982,388.9280530092982,,1.967741935483871,198.6953752838867,190.23267772541146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,461.8312788157498,990.0,966.2400485845147,23.759951415485244,0.20242865169393817,0.048482107741765555,989.7490892405643,0.29191132516993995,0.27620579581648486,0.0,0.0,23.217129330879583,22.45802423068329,0.0,0.0,,0.9304514976480988,0.8999431155228018,0.0,0.0,42.03345056313735,40.18634381844039,0.0,0.0,0.8560784228744878,0.8184591409050994,0.0,0.0,0.9748948343805343,0.9742496730902117,0.96,0.96,41.01393166583666,39.203767056033634,0.0,0.0,80.21769872187029,0.1346763491489995,5.73582064772621e-05,110.72379589922352,56.11510290389376,2,1,59681.96784907149,262.3436243127323,31,0.4456538817881682
1971.08,436.53092088098435,0.6112903225806451,1971.0,8.0,1970.0,11.0,4.3995411671363245,0.009932758138976951,54.0,9.0,8.0,6.0,107.0,184.0,0.42306511434897154,252.53092088098433,252.53092088098433,,1.2903225806451613,211.29271312141685,41.23820775956747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,323.53092088098435,990.0,965.5640221174345,24.435977882565457,0.14971586294861552,0.02050618417619683,989.8297779528752,0.3316906158744349,0.0414862593872719,0.0,0.0,23.93406521956621,6.957014205150483,0.0,0.0,,0.9340452742835271,0.265005090549016,0.0,0.0,46.44509495499487,8.846114480182848,0.0,0.0,0.9459286141546817,0.18016526436217614,0.0,0.0,0.9770967741935483,0.9629032258064515,0.96,0.96,45.42773191109315,8.580731045777362,0.0,0.0,54.00846295687051,0.12350881025246573,5.9507776719261646e-05,61.03431725025309,44.67907804158725,2,1,40182.29643991166,205.1339363713416,31,0.3000470164270584
1971.09,353.09213246564235,0.7087333333333333,1971.0,9.0,1970.0,12.0,2.1835794177501935,0.00617921353024447,46.0,7.0,6.0,4.0,75.0,138.0,0.39192532028487964,215.09213246564238,215.09213246564238,,1.0,215.09213246564238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,274.09213246564235,990.0,965.1654606623282,24.834539337671814,0.13226738058811743,0.013214412879952897,989.8545182065319,0.3297899931365436,0.0,0.0,0.0,24.359267551067184,0.0,0.0,0.0,,0.9381623767124428,0.0,0.0,0.0,48.19671998688982,0.0,0.0,0.0,0.9816032583887946,0.0,0.0,0.0,0.9793862039030121,0.9599999999999999,0.9599999999999999,0.9599999999999999,47.20694272342373,0.0,0.0,0.0,47.20694272342373,0.13346389030050432,6.097032979708583e-05,54.32173837393122,40.63784497358047,1,1,33988.998760865084,185.62655383883583,30,0.2622607929079096
1971.1,292.302261019273,0.7972903225806452,1971.0,10.0,1971.0,1.0,2.2890904196370143,0.007769564069257823,41.0,6.0,4.0,3.0,56.0,110.0,0.37696841169846307,182.30226101927295,182.30226101927295,,1.0,182.30226101927295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,233.30226101927295,990.0,964.8717162030313,25.128283796968717,0.11787130137916471,0.008295931284136152,989.8738327673367,0.23621942272107918,0.0,0.0,0.0,24.765897141584336,0.0,0.0,0.0,,0.9291912755873354,0.0,0.0,0.0,41.143277573224985,0.0,0.0,0.0,0.8379486267459263,0.0,0.0,0.0,0.9737990926984846,0.96,0.96,0.96,40.075887188359104,0.0,0.0,0.0,40.075887188359104,0.1369365952661938,6.104624589348851e-05,46.49365709343465,36.27240934511074,1,1,29816.460068139175,165.9224808516464,31,0.22264381771310615
1971.11,344.2704740975327,0.7209666666666668,1971.0,11.0,1971.0,2.0,4.859917309734298,0.013886713790558647,40.0,6.0,4.0,3.0,53.0,106.0,0.30933530097541584,238.27047409753277,238.27047409753277,,1.1,223.8829676508891,14.387506446643664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,288.2704740975327,990.0,965.1213039975303,24.87869600246976,0.13727135725896125,0.017654094819506493,989.8450745479215,0.36182441001714155,0.014659665399664382,0.0,0.0,24.361946140374144,2.4302852142479434,0.0,0.0,,0.9391594511424274,0.09139932937842536,0.0,0.0,50.27749475955991,3.1341583457382627,0.0,0.0,1.023981563331159,0.06383214553438417,0.0,0.0,0.979,0.961,0.9599999999999999,0.9599999999999999,49.24060328091132,3.0401335953661146,0.0,0.0,52.28073687627744,0.15167152742061019,6.102093171083769e-05,62.71735567307953,44.30253101172437,2,1,37642.130550919755,200.02012187738305,30,0.2904485382015413
1971.12,448.04861267582515,0.600774193548387,1971.0,12.0,1971.0,3.0,7.0884201315493724,0.01571881808129705,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.2552287449684146,335.016354611309,335.016354611309,,1.967741935483871,171.92457911410744,163.09177549720155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,386.53248364356705,990.0,965.6160568806774,24.383943119322527,0.1719510691861051,0.037003270922261765,989.7910456598916,0.21497909676331617,0.19787157157625296,0.0,0.0,23.960009682450853,23.187926125872888,0.0,0.0,,0.9238210809214003,0.8932809444026842,0.0,0.0,37.32504738135729,35.36215748697329,0.0,0.0,0.7601842643860953,0.7202068734617777,0.0,0.0,0.9721342989498357,0.9714891376595132,0.96,0.96,36.30428270259607,34.380650606099756,0.0,0.0,70.68493330869582,0.1571488747200231,5.8613774487152995e-05,90.42864838845291,59.0550782129193,2,1,52589.590381669695,273.8169121240828,31,0.392694073937199
1972.01,718.7505002908882,0.43148387096774193,1972.0,1.0,1971.0,4.0,18.8704990638026,0.02679337314389376,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,132.8709677419355,0.18616629318969674,585.8795325489527,585.8795325489527,,2.6451612903225805,224.8826069548463,224.8826069548463,136.11431863926018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,642.2988873876625,990.0,966.773584351162,23.226415648838056,0.291799112538718,0.10275278826690336,989.6054480991944,0.361945575419418,0.361945575419418,0.20414995730446478,0.0,22.46991817261302,22.46991817261302,14.359198466468877,0.0,,0.9380312804137962,0.9380312804137962,0.603340827564421,0.0,46.52671511543036,46.52671511543036,27.767826126273572,0.0,0.9475909392144677,0.9475909392144677,0.5655361736511929,0.0,0.9776646731019671,0.9776646731019671,0.9705678989084187,0.96,45.50194663129378,45.50194663129378,27.118235421920115,0.0,118.12212868450767,0.16443449399152504,5.613798748841343e-05,138.9973533848078,90.07057868061042,3,2,87882.8637412737,428.17815592474926,31,0.6562340482472648
1972.02,829.4807846671255,0.385448275862069,1972.0,2.0,1971.0,5.0,2.3405358823660176,0.0028319305033280757,40.827586206896555,6.689655172413793,5.0,4.0,70.55172413793103,127.06896551724138,0.1532803672217126,702.4118191498841,702.4118191498841,,3.0,234.13727304996132,234.13727304996132,234.13727304996132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.827586206896555,6.689655172413793,5.0,4.0,70.55172413793103,754.9290605291944,990.0,967.2179231386683,22.782076861331568,0.35553997168644585,0.1425665947750385,989.5018934335385,0.38811134127542474,0.38811134127542474,0.38811134127542474,0.0,21.895858953594665,21.895858953594665,21.895858953594665,0.0,,0.9401694587491471,0.9401694587491471,0.9401694587491471,0.0,47.26673950942435,47.26673950942435,47.26673950942435,0.0,0.9626627191328789,0.9626627191328789,0.9626627191328789,0.0,0.98,0.98,0.98,0.96,46.321404719235865,46.321404719235865,46.321404719235865,0.0,138.9642141577076,0.16751682283189245,5.495775323563422e-05,144.10428773570908,135.06368670207542,3,3,96719.09305376449,680.7246825595828,29,0.7720234119872644
1972.03,990.0362782972172,0.3344193548387097,1972.0,3.0,1971.0,6.0,9.599383678666648,0.009693092660495138,41.0,8.0,7.0,6.0,67.0,129.0,0.1313357590291043,861.0362782972172,861.0362782972172,,3.6129032258064515,240.17442200935997,240.17442200935997,240.17442200935997,140.5130122691373,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,917.0362782972172,990.0,967.8329464957022,22.167053504297694,0.49620402169448474,0.2430134722539564,989.2607825060516,0.4108254168247009,0.4108254168247009,0.4108254168247009,0.22863303316644937,21.017010593524557,21.017010593524557,21.017010593524557,12.721538148495524,,0.9391612547235745,0.9391612547235745,0.9391612547235745,0.5745427216349877,46.50375929518878,46.50375929518878,46.50375929518878,26.79172249507016,0.9471234072339874,0.9471234072339874,0.9471234072339874,0.5456562626287201,0.9786448008311123,0.9786448008311123,0.9786448008311123,0.9709028653472412,45.517366841182685,45.517366841182685,45.517366841182685,26.19957077706644,162.7516713006145,0.16451285235267893,5.2623340198825925e-05,183.47225476921224,139.4646773063684,4,3,121087.2434476572,705.6935677067364,31,0.9041759516700806
1972.04,1573.5445801769492,0.22443333333333332,1972.0,4.0,1971.0,7.0,24.95897448294701,0.016700839033028107,45.0,11.0,10.0,10.0,72.0,148.0,0.09649666531354413,1425.5445801769492,1088.8977619531167,,4.0,272.2244404882792,272.2244404882792,272.2244404882792,272.2244404882792,336.64681822383244,42.72466380974001,5.651847540754725,11.386310483780678,22.746406636745437,254.1375897528116,87.72466380974,16.651847540754723,21.386310483780676,32.746406636745434,326.1375897528116,1214.6605837873924,990.0,969.7249519631223,20.275048036877656,0.879523280788596,0.46567164071930567,988.654805078492,0.5244852414313693,0.5244852414313693,0.5244852414313693,0.5244852414313693,18.40536787393841,18.40536787393841,18.40536787393841,18.40536787393841,,0.9347871955058995,0.9347871955058995,0.9347871955058995,0.9347871955058995,45.8959214441619,45.8959214441619,45.8959214441619,45.8959214441619,0.9347438176000387,0.9347438176000387,0.9347438176000387,0.9347438176000387,0.9797891315693419,0.9797891315693419,0.9797891315693419,0.9797891315693419,44.968802871336464,44.968802871336464,44.968802871336464,44.968802871336464,179.87521148534586,0.11789894994343245,4.5930224761498566e-05,192.7409456305737,170.3815265044382,4,4,129510.15226944901,993.7269891847708,30,0.9993067304741436
1972.05,1698.9877381573926,0.20738709677419356,1972.0,5.0,1971.0,8.0,13.376553550204203,0.008089163019227425,47.0,10.0,10.0,10.0,115.0,192.0,0.1136920820072366,1506.9877381573926,1100.0,,4.0,275.0,275.0,275.0,275.0,406.98773815739287,52.21139499013399,7.999999999999999,14.205384989530843,21.197278029030876,311.3736801486972,99.21139499013398,18.0,24.205384989530845,31.197278029030876,426.3736801486972,1241.4167799796649,990.0,970.1274988463547,19.872501153645338,0.9221889052371741,0.48,988.5978110947627,0.5349,0.5349,0.5349,0.5349,17.935412248408188,17.935412248408188,17.935412248408188,17.935412248408188,,0.9332788848555016,0.9332788848555016,0.9332788848555016,0.9332788848555016,45.145444401185806,45.145444401185806,45.145444401185806,45.145444401185806,0.9194591527736415,0.9194591527736415,0.9194591527736415,0.9194591527736415,0.9797502008939385,0.9797502008939385,0.9797502008939385,0.9797502008939385,44.231641284499275,44.231641284499275,44.231641284499275,44.231641284499275,176.9265651379971,0.10498079311747104,4.4678425539898256e-05,185.33048463522647,170.3815265044382,4,4,131633.36446266982,1274.3705361774826,31,0.9829253618777615
1972.06,1154.2874315037348,0.2950666666666667,1972.0,6.0,1971.0,9.0,21.569886514741164,0.019661184664673623,53.0,12.0,12.0,13.0,120.0,210.0,0.18660517420508854,944.2874315037349,924.2781472254502,,3.7333333333333334,246.99171609097192,246.99171609097192,246.99171609097192,183.30299895253447,20.009284278284635,5.0499622226146945,1.0510377447352195,1.1433876730448362,1.238669979131906,11.526226658757981,58.049962222614695,13.05103774473522,13.143387673044836,14.238669979131906,131.526226658758,1008.5225348658449,990.0,968.3682961058332,21.631703894166698,0.6119631135580298,0.31289649702785033,989.0751403894141,0.4356363565055723,0.4356363565055723,0.4356363565055723,0.32706333518274394,20.27120792707525,20.27120792707525,20.27120792707525,14.552291018409196,,0.9378012553932334,0.9378012553932334,0.9378012553932334,0.6873007480930673,45.88437204313245,45.88437204313245,45.88437204313245,33.32181455946038,0.9345085955831457,0.9345085955831457,0.9345085955831457,0.6786520276875839,0.9785087984034829,0.9785087984034829,0.9785087984034829,0.9734835690408773,44.90525406902504,44.90525406902504,44.90525406902504,32.60677003018242,167.32253223725755,0.1456922020227863,5.0672093125089656e-05,190.6975891534169,120.0269699702317,4,3,120472.22321082542,609.2739407352476,30,0.9295696235403197
1972.07,582.8560708229339,0.5006129032258064,1972.0,7.0,1971.0,10.0,11.261128753172835,0.018137351779662927,50.0,10.0,9.0,9.0,108.0,186.0,0.32592382055450086,396.8560708229339,396.8560708229339,,2.064516129032258,192.0689867700026,192.0689867700026,12.71809728292868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,465.8560708229339,990.0,966.2080635057761,23.791936494223922,0.20479387038850905,0.05103893814019862,989.7441671914713,0.2700583881455223,0.2700583881455223,0.01775403834116849,0.0,23.266045297549688,23.266045297549688,1.4391798208366793,0.0,,0.9292498858201532,0.9292498858201532,0.06010497107643431,0.0,40.640726618203736,40.640726618203736,2.591879534698143,0.0,0.8277133730795058,0.8277133730795058,0.052787770564116966,0.0,0.9737599487326959,0.9737599487326959,0.9607725275667238,0.96,39.60220119002292,39.60220119002292,2.5193730136189147,0.0,81.72377539366475,0.1390483329448771,5.733778611862499e-05,120.43448593237144,59.11192899948056,3,2,60802.48889288657,284.1789493868897,31,0.4540209744092486
1972.08,415.4321874600811,0.635483870967742,1972.0,8.0,1971.0,11.0,3.542908017552544,0.008637292937093392,54.0,9.0,8.0,6.0,107.0,184.0,0.4454218131746087,231.4321874600811,231.4321874600811,,1.1290322580645162,213.49278260254167,17.93940485753944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,302.4321874600811,990.0,965.4660599297748,24.533940070225142,0.14226946529763185,0.01653688945233395,989.84119364525,0.3328032659004634,0.01765813206662689,0.0,0.0,24.042330449574703,3.0967145408943644,0.0,0.0,,0.9358104272180279,0.11760220025823258,0.0,0.0,47.15449043951881,3.8482787113332764,0.0,0.0,0.9603765873629084,0.0783763484996594,0.0,0.0,0.9776889644889218,0.9612903225806451,0.96,0.96,46.13140810853019,3.732830349993278,0.0,0.0,49.86423845852347,0.11957405035251467,5.9923242288894773e-05,58.920257430873946,38.01823339090468,2,1,37098.993413141456,176.34880084276085,31,0.277023546991797
1972.09,325.32205455624467,0.7465666666666666,1972.0,9.0,1971.0,12.0,2.2472583985130408,0.006943337241457666,46.0,7.0,6.0,4.0,75.0,138.0,0.4256136017255964,187.32205455624464,187.32205455624464,,1.0,187.32205455624464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.32205455624464,990.0,965.0266922516938,24.973307748306137,0.12246641594921363,0.009006566509920346,989.8685270175408,0.2507643878630767,0.0,0.0,0.0,24.591070377983918,0.0,0.0,0.0,,0.9304013446630066,0.0,0.0,0.0,42.030830994325136,0.0,0.0,0.0,0.856025071167518,0.0,0.0,0.0,0.9755154537577215,0.9599999999999999,0.9599999999999999,0.9599999999999999,41.01978860810767,0.0,0.0,0.0,41.01978860810767,0.12574626679369297,6.079970897099827e-05,48.83425674452977,35.04461576473703,1,1,29534.247797837525,161.18021087320443,30,0.22788771448948708
1972.1,285.37649905661834,0.8077419354838711,1972.0,10.0,1972.0,1.0,1.7170377242536923,0.006048374813810293,41.0,6.0,4.0,3.0,56.0,110.0,0.3856217662620476,175.37649905661837,175.37649905661837,,1.0,175.37649905661837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,226.37649905661834,990.0,964.8415059962266,25.15849400377351,0.11542695525803824,0.007537649905661797,989.8770353948362,0.21788314209793846,0.0,0.0,0.0,24.817646256511875,0.0,0.0,0.0,,0.9269867271621984,0.0,0.0,0.0,39.56871838719947,0.0,0.0,0.0,0.8058802115519239,0.0,0.0,0.0,0.9714607376452762,0.96,0.96,0.96,38.44183837232967,0.0,0.0,0.0,38.44183837232967,0.13466241585152003,6.0882767634260164e-05,41.749724176852745,36.27240934511074,1,1,28600.727749013276,165.9224808516464,31,0.21356576873516483
1972.11,310.07179236599046,0.7701333333333333,1972.0,11.0,1972.0,2.0,2.4632238057764444,0.00784967330821947,40.0,6.0,4.0,3.0,53.0,106.0,0.3423679198328083,204.07179236599046,204.07179236599046,,1.0,204.07179236599046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,254.07179236599046,990.0,964.9520291373549,25.04797086264522,0.12520158102435655,0.01115369338613012,989.8636447255897,0.29564740181201604,0.0,0.0,0.0,24.615968186422727,0.0,0.0,0.0,,0.9357819947029206,0.0,0.0,0.0,46.09935271366931,0.0,0.0,0.0,0.9388870206449962,0.0,0.0,0.0,0.9790452851421949,0.9599999999999999,0.9599999999999999,0.9599999999999999,45.137213784985846,0.0,0.0,0.0,45.137213784985846,0.14545174661011773,6.143621833612945e-05,49.352821484065394,40.6568609498576,1,1,32498.793925189806,184.5219447532691,30,0.2507622988054769
1972.12,387.17787378958,0.668258064516129,1972.0,12.0,1972.0,3.0,8.889667110316568,0.02136017341370141,38.0,5.0,4.0,3.0,54.0,104.0,0.27150017907783075,283.17787378958,283.17787378958,,1.4838709677419355,205.65415992881472,77.52371386076528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,330.17787378958,990.0,965.3299486672374,24.670051332762473,0.15206177886391536,0.026635574757915965,989.8213026463782,0.31391256551991126,0.08848998530622858,0.0,0.0,24.177441413620716,11.665134889012093,0.0,0.0,,0.932971159189176,0.44534309900272245,0.0,0.0,45.643440334456905,16.866182588735303,0.0,0.0,0.9296016361396517,0.34350677370133,0.0,0.0,0.9754283570462028,0.9651057764010416,0.96,0.96,44.573485715051596,16.371773124244424,0.0,0.0,60.94525883929602,0.1570969691824135,5.99446046254182e-05,84.80705666110546,51.13809592548963,2,1,45343.27257643623,231.4728177879068,31,0.3385847713294223
1973.01,527.0069640158495,0.5349354838709677,1973.0,1.0,1972.0,4.0,5.6216192156798535,0.010726058471744593,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.1956794788053852,426.65212530617214,426.65212530617214,,2.0,213.32606265308604,213.32606265308604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,472.23277046746244,990.0,965.9712189514554,24.028781048544598,0.2057360708704876,0.05562957325597193,989.7386343558735,0.33142074238251323,0.33142074238251323,0.0,0.0,23.435994662035647,23.435994662035647,0.0,0.0,,0.9353224951023918,0.9353224951023918,0.0,0.0,45.78423602831493,45.78423602831493,0.0,0.0,0.9324691655461287,0.9324691655461287,0.0,0.0,0.9764270186028875,0.9764270186028875,0.96,0.96,44.73672832471593,44.73672832471593,0.0,0.0,89.47345664943187,0.1687679054254438,5.829491129501644e-05,107.50514961237825,67.36031258047504,2,2,66568.25174717732,320.0331111664572,31,0.49707475916351046
1973.02,703.8769556093288,0.4372142857142857,1973.0,2.0,1972.0,5.0,6.560911938494306,0.009410243356015507,36.0,6.0,5.0,4.0,54.0,105.0,0.1501049672167389,598.8769556093288,598.8769556093288,,2.642857142857143,231.47810742757557,231.47810742757557,135.92074075417776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,645.8769556093288,990.0,966.7155078224372,23.284492177562726,0.2935667343693912,0.10715972825584227,989.5992735373748,0.38485236081003066,0.38485236081003066,0.20385596276726448,0.0,22.498913354127442,22.498913354127442,14.394862791979076,0.0,,0.9389666053890988,0.9389666053890988,0.6015391117288026,0.0,48.00900501496532,48.00900501496532,27.920528928800376,0.0,0.9777801428709839,0.9777801428709839,0.5686462103625332,0.0,0.978281457754959,0.978281457754959,0.9711386006121019,0.96,46.97772236946178,46.97772236946178,27.291015805020145,0.0,121.24646054394371,0.17223112276447244,5.630142541411798e-05,134.8049658313953,104.7049109207239,3,2,81477.62148553017,503.7950640130589,28,0.6735914474663539
1973.03,894.995192259205,0.3646451612903226,1973.0,3.0,1972.0,6.0,8.747826959011938,0.009523162875254272,37.61290322580645,8.0,6.32258064516129,4.645161290322581,57.516129032258064,114.09677419354838,0.1294557985422968,780.8984180656566,780.8984180656566,,3.3870967741935485,231.89057570252663,231.89057570252663,231.89057570252663,85.22669095807684,0.0,0.0,0.0,0.0,0.0,0.0,37.61290322580645,8.0,6.32258064516129,4.645161290322581,57.516129032258064,832.8339019366244,990.0,967.4755857440156,22.524414255984308,0.42319653793519585,0.19154127383334915,989.3852621882315,0.38262239719160696,0.38262239719160696,0.38262239719160696,0.13303294481936667,21.52705404702416,21.52705404702416,21.52705404702416,8.15054177154354,,0.9387704179319667,0.9387704179319667,0.9387704179319667,0.36240982080040607,45.96384920169045,45.96384920169045,45.96384920169045,16.468330635612272,0.9361272749835122,0.9361272749835122,0.9361272749835122,0.3354038825990279,0.9785983035230763,0.9785983035230763,0.9785983035230763,0.9663402390069473,44.98657791495784,44.98657791495784,44.98657791495784,16.080969720201217,151.0407034650747,0.1687520288740635,5.387654194132572e-05,176.02356723257907,129.99349907805208,4,3,112374.28337801559,650.3663976124346,31,0.8391150192504151
1973.04,1145.3332508926562,0.28876666666666667,1973.0,4.0,1972.0,7.0,5.25295072962471,0.004629929598620936,40.0,10.0,8.0,5.0,62.0,125.0,0.10932103988857853,1020.333250892656,1020.333250892656,,4.0,255.083312723164,255.083312723164,255.083312723164,255.083312723164,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1078.333250892656,990.0,968.3567616456626,21.64323835433738,0.6695594234345705,0.3823004442152932,988.9481401323501,0.46120897355022356,0.46120897355022356,0.46120897355022356,0.46120897355022356,20.130169513137275,20.130169513137275,20.130169513137275,20.130169513137275,,0.9395651825023932,0.9395651825023932,0.9395651825023932,0.9395651825023932,47.28249629232213,47.28249629232213,47.28249629232213,47.28249629232213,0.96298363120819,0.96298363120819,0.96298363120819,0.96298363120819,0.98,0.98,0.98,0.98,46.33684636647569,46.33684636647569,46.33684636647569,46.33684636647569,185.34738546590276,0.1618922931053873,5.049342624521508e-05,192.74136351167388,174.22667827939526,4,4,133450.11753545,934.9978690640884,30,1.0297076970327932
1973.05,1110.4948564033534,0.2988387096774193,1973.0,5.0,1972.0,8.0,10.02618924811259,0.009627906927308413,43.774193548387096,9.35483870967742,8.709677419354838,7.419354838709677,93.70967741935483,162.96774193548387,0.14926800868564066,947.5271144678695,947.5271144678695,,3.838709677419355,246.95419681590536,246.95419681590536,246.95419681590536,206.66452402015344,0.0,0.0,0.0,0.0,0.0,0.0,43.774193548387096,9.35483870967742,8.709677419354838,7.419354838709677,93.70967741935483,1009.3658241452889,990.0,968.2391664953323,21.760833504667676,0.595773998531695,0.3191735242663895,989.085052477202,0.43338220011015877,0.43338220011015877,0.43338220011015877,0.3621143159914883,20.41250378175942,20.41250378175942,20.41250378175942,16.972901324718777,,0.9391243700941877,0.9391243700941877,0.9391243700941877,0.7872501791645531,46.38439026133503,46.38439026133503,46.38439026133503,38.45193807985976,0.94469226601497,0.94469226601497,0.94469226601497,0.7831351951091601,0.9788993642146615,0.9788993642146615,0.9788993642146615,0.9756735577630486,45.411518109901856,45.411518109901856,45.411518109901856,37.637714972056095,173.87226930176166,0.15641746460341602,5.111894483376764e-05,189.65914403932416,139.18936003698272,4,3,129360.96836051067,714.4211780013768,31,0.9659570516764536
1973.06,631.4979595236114,0.47946666666666665,1973.0,6.0,1972.0,9.0,14.642134322536009,0.02239548805564582,41.0,9.333333333333334,7.666666666666667,6.333333333333333,68.66666666666667,133.0,0.22528925304148198,498.4979595236114,498.4979595236114,,2.4,205.5456976608495,205.5456976608495,87.4065642019124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,9.333333333333334,7.666666666666667,6.333333333333333,68.66666666666667,556.4979595236114,990.0,966.4048760338738,23.59512396612609,0.25193302532772316,0.08092688261007448,989.6671400920623,0.30764118811930796,0.30764118811930796,0.1364909515701738,0.0,22.954622870068984,22.954622870068984,8.880223321853903,0.0,,0.9329052273879015,0.9329052273879015,0.37460554765486564,0.0,43.043878605950376,43.043878605950376,17.797286647780286,0.0,0.8766574054165047,0.8766574054165047,0.36247019649247014,0.0,0.975439426898107,0.975439426898107,0.9667727602314403,0.9599999999999999,42.01593730508625,42.01593730508625,17.392127583906518,0.0,101.42400219407902,0.15836936006973,5.688708748984134e-05,149.32932243202575,63.95745228079798,3,2,73025.28157973688,306.1571483252964,30,0.5634666788559944
1973.07,403.5025404175206,0.6492903225806451,1973.0,7.0,1972.0,10.0,3.6508012133052516,0.009012144921894253,42.0,9.0,8.0,6.0,70.0,135.0,0.3368306175198768,268.5025404175206,268.5025404175206,,1.4193548387096775,204.95367582955143,63.54886458796917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,327.5025404175206,990.0,965.4093524355045,24.590647564495526,0.15111757070981052,0.023700508083504077,989.8251819212066,0.31292557953100053,0.06834078269419684,0.0,0.0,24.102903906171214,10.0946008673267,0.0,0.0,,0.9325483492367022,0.3845338501263054,0.0,0.0,45.32447935609248,13.755887762451716,0.0,0.0,0.9231054858674639,0.28016064689311027,0.0,0.0,0.9758064516129032,0.9641935483870968,0.96,0.96,44.280430891346114,13.343211129578163,0.0,0.0,57.62364202092427,0.14254791923406432,5.975512293922884e-05,68.71650578543131,48.13954163026896,2,1,42871.989663567656,218.9823107128336,31,0.32013134456069037
1973.08,316.6216694444527,0.7599677419354839,1973.0,8.0,1972.0,11.0,2.587673330837491,0.008346815203637187,39.0,7.0,5.0,4.0,60.0,115.0,0.3651105572456788,201.62166944445278,201.62166944445278,,1.0,201.62166944445278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,252.62166944445278,990.0,964.9868479727106,25.01315202728947,0.12468974907907109,0.011225800685972983,989.8640844502349,0.2911826554584031,0.0,0.0,0.0,24.586053822066017,0.0,0.0,0.0,,0.9345722049884057,0.0,0.0,0.0,45.42974443930267,0.0,0.0,0.0,0.9252493775825391,0.0,0.0,0.0,0.9773193931467019,0.96,0.96,0.96,44.417385021141925,0.0,0.0,0.0,44.417385021141925,0.13983524842395523,6.117194884226085e-05,51.809399758198346,34.64141067524919,1,1,33046.5344557296,158.7644374568714,31,0.24676325011745517
1973.09,249.03428145037944,0.8751333333333334,1973.0,9.0,1972.0,12.0,1.479978399973018,0.005958746888694176,36.0,6.0,4.0,3.0,51.0,100.0,0.4059751553374838,149.03428145037944,149.03428145037944,,1.0,149.03428145037944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,195.03428145037944,990.0,964.6807622750773,25.319237724922694,0.10436509387704772,0.004903428145037887,989.8907314779779,0.16252745099199611,0.0,0.0,0.0,25.047441751908618,0.0,0.0,0.0,,0.9146489905697988,0.0,0.0,0.0,33.537666169583495,0.0,0.0,0.0,0.6830481908265477,0.0,0.0,0.0,0.9707514080497933,0.9599999999999999,0.9599999999999999,0.9599999999999999,32.56247485772101,0.0,0.0,0.0,32.56247485772101,0.1297158339990111,6.057971761066221e-05,40.34091076937303,23.931980866051727,1,1,23444.981897559122,111.36508545768088,30,0.18090263809845003
1973.1,232.89322707493358,0.9020967741935484,1973.0,10.0,1973.0,1.0,3.463942033447063,0.014881676583311694,37.0,5.0,3.0,2.0,50.0,97.0,0.41752303983949296,135.89322707493358,135.89322707493358,,1.0,135.89322707493358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,180.89322707493358,990.0,964.5964970670964,25.40350293290369,0.09937417933832265,0.0035893227074933164,989.8970364979542,0.13165608933659426,0.0,0.0,0.0,25.168883341521287,0.0,0.0,0.0,,0.9107851787069355,0.0,0.0,0.0,30.556433420798466,0.0,0.0,0.0,0.6223306195681968,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.639740418174508,0.0,0.0,0.0,29.639740418174508,0.1270282306255439,6.0572770171211646e-05,34.953172694468215,24.268046379240676,1,1,22051.966871121836,112.2745177174335,31,0.16466522454541396
1973.11,278.6791831376299,0.8246333333333333,1973.0,11.0,1973.0,2.0,3.574809160777918,0.01274584339069851,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.35071113013442395,181.34584980429656,181.34584980429656,,1.0,181.34584980429656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,227.34584980429656,990.0,964.8180750172783,25.181924982721693,0.11576899262509235,0.008367836218779049,989.8758631711561,0.23609067740851758,0.0,0.0,0.0,24.82169747646932,0.0,0.0,0.0,,0.9284206451152078,0.0,0.0,0.0,40.98476615868415,0.0,0.0,0.0,0.8347202883642394,0.0,0.0,0.0,0.974481549850572,0.9599999999999999,0.9599999999999999,0.9599999999999999,39.96193871397407,0.0,0.0,0.0,39.96193871397407,0.14300892294682072,6.117338894829808e-05,47.40239875004053,33.53065106776394,1,1,28772.59587406133,153.1954239432886,30,0.22201077063318927
1973.12,525.4433156442147,0.5615161290322581,1973.0,12.0,1973.0,3.0,17.85696267113123,0.03147313230306448,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.2316847052051739,411.95944467647286,411.95944467647286,,2.0,209.9580511979802,153.1935988451134,48.8077946333792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,463.70138016034383,990.0,965.9404949238807,24.059505076119397,0.20994543744246413,0.05848045440451017,989.731574108153,0.32329143063057486,0.22182901804421712,0.07570767834121245,0.0,23.467787753641822,18.000421727424058,5.02308909829622,0.0,,0.9340720128707578,0.7207439393001022,0.21127919789107852,0.0,45.13218132221013,32.40240931576208,9.943551929677065,0.0,0.9191890289655832,0.6599268699747876,0.20251633257998095,0.0,0.9759943156039762,0.9714781865717181,0.9634502666908541,0.96,44.0867805520901,31.611603985770994,9.702117205784809,0.0,85.40050174364589,0.16083330308816465,5.82751174090706e-05,146.20134778001182,49.80807142959061,3,1,63537.97329727255,225.2057950036568,31,0.4744472319091439
1974.01,909.1538701944951,0.35893548387096774,1974.0,1.0,1973.0,4.0,22.01633468965807,0.02384898805495555,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,142.5483870967742,0.15787419728822255,766.6054830977208,766.6054830977208,,3.129032258064516,246.03539708751174,246.03539708751174,246.03539708751174,28.49929183518565,0.0,0.0,0.0,0.0,0.0,0.0,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,827.2183863235273,990.0,967.5325496414501,22.46745035854985,0.41554364179792835,0.17819340675664194,989.4062629514455,0.43099238764072956,0.43099238764072956,0.43099238764072956,0.04469584730771676,21.442720922354546,21.442720922354546,21.442720922354546,2.6994513991829048,,0.9406201378715481,0.9406201378715481,0.9406201378715481,0.12078389040600072,48.64123256577267,48.64123256577267,48.64123256577267,5.469041720756574,0.9906564677346775,0.9906564677346775,0.9906564677346775,0.11138577842681414,0.9794616859982833,0.9794616859982833,0.9794616859982833,0.9620423311595735,47.64649143005567,47.64649143005567,47.64649143005567,5.337744401939895,148.27721869210689,0.16310157782401452,5.381684877304374e-05,177.04276539324903,132.74702498197146,4,3,110318.25070692753,669.2739407352476,31,0.8237623260672605
1974.02,1768.8926254126368,0.2062142857142857,1974.0,2.0,1973.0,5.0,58.159546448084356,0.032110285328266076,49.0,8.0,7.0,5.0,93.0,162.0,0.0992573637749409,1606.8926254126368,1077.0787219113313,,4.0,269.2696804778328,269.2696804778328,269.2696804778328,269.2696804778328,529.8139035013056,39.94676089379526,7.60009119664831,11.566480063707031,16.352280972262516,454.34829037489243,88.94676089379526,15.600091196648311,18.56648006370703,21.352280972262516,547.3482903748925,1200.1920540654821,990.0,970.2491356696837,19.750864330316222,0.85860198941508,0.45389122880640814,988.6875067817784,0.514127566778784,0.514127566778784,0.514127566778784,0.514127566778784,17.924243545315964,17.924243545315964,17.924243545315964,17.924243545315964,,0.9313794181757757,0.9313794181757757,0.9313794181757757,0.9313794181757757,43.97488442982315,43.97488442982315,43.97488442982315,43.97488442982315,0.8956188274913065,0.8956188274913065,0.8956188274913065,0.8956188274913065,0.9770943801911256,0.9770943801911256,0.9770943801911256,0.9770943801911256,42.979882765919676,42.979882765919676,42.979882765919676,42.979882765919676,171.9195310636787,0.10714036211270614,4.448070787993104e-05,191.7842458254276,146.22923831499426,4,4,115529.92487479208,924.4244972913413,28,0.955108505909326
