MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1974.03,2613.9530434991443,0.11596774193548388,1974.0,3.0,1973.0,6.0,26.20297518811876,0.010217623235011662,55.45161290322581,10.290322580645162,10.935483870967742,11.580645161290322,130.8709677419355,219.1290322580645,0.08359427587721782,2394.82401124108,1100.0,,4.0,275.0,275.0,275.0,275.0,1294.8240112410797,44.54838709677419,7.709677419354839,14.064516129032258,62.2777718801208,1166.2236587157977,100.0,18.0,25.0,73.85841704141112,1297.0946264577333,1243.0,990.0,972.5819556222393,17.418044377760683,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.476854965242406,15.476854965242406,15.476854965242406,15.476854965242406,,0.9180541870707196,0.9180541870707196,0.9180541870707196,0.9180541870707196,38.32557087803054,38.32557087803054,38.32557087803054,38.32557087803054,0.7805615250108053,0.7805615250108053,0.7805615250108053,0.7805615250108053,0.9704905698513164,0.9704905698513164,0.9704905698513164,0.9704905698513164,37.19551628930189,37.19551628930189,37.19551628930189,37.19551628930189,148.78206515720757,0.05738851908977602,3.7571228575052416e-05,157.25149676076066,142.54522639578963,4,4,110693.85647696244,2127.3827547648234,31,0.8265670286511532
1974.04,2300.7635696787033,0.1434,1974.0,4.0,1973.0,7.0,12.415380381368186,0.0053558124671493935,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.08465952831192707,2106.7635696787033,1100.0,,4.0,275.0,275.0,275.0,275.0,1006.7635696787034,49.000000000000014,5.666666666666671,12.333333333333334,63.948441638785944,875.8151280399176,100.0,18.0,25.0,79.94844163878594,977.8151280399176,1243.0,990.0,971.825981030259,18.174018969741077,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.232829557222797,16.232829557222797,16.232829557222797,16.232829557222797,,0.9249045728181583,0.9249045728181583,0.9249045728181583,0.9249045728181583,40.49171340733519,40.49171340733519,40.49171340733519,40.49171340733519,0.824678480801124,0.824678480801124,0.824678480801124,0.824678480801124,0.9724678480801124,0.9724678480801124,0.9724678480801124,0.9724678480801124,39.3772150945184,39.3772150945184,39.3772150945184,39.3772150945184,157.5088603780736,0.06852339804069169,3.977496474193778e-05,159.4261835315652,153.2751142000552,4,4,113406.379472213,2014.7889891539896,30,0.8750492243226311
1974.05,2288.7968809829604,0.1458064516129032,1974.0,5.0,1973.0,8.0,25.807917514495088,0.011804148502240687,55.0,13.0,13.0,17.0,178.0,276.0,0.12170747995554242,2012.7968809829601,1100.0,,4.0,275.0,275.0,275.0,275.0,912.7968809829603,45.0,4.999999999999999,11.999999999999998,53.86439756297138,796.9324834199889,100.0,18.0,25.0,70.86439756297138,974.9324834199889,1243.0,990.0,971.7875093428461,18.21249065715391,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.271301244635634,16.271301244635634,16.271301244635634,16.271301244635634,,0.9246283597020354,0.9246283597020354,0.9246283597020354,0.9246283597020354,40.57984774829654,40.57984774829654,40.57984774829654,40.57984774829654,0.8264734775620476,0.8264734775620476,0.8264734775620476,0.8264734775620476,0.9728093189914478,0.9728093189914478,0.9728093189914478,0.9728093189914478,39.48059969483697,39.48059969483697,39.48059969483697,39.48059969483697,157.9223987793479,0.06990983637060044,3.9879393631148465e-05,172.10107862157486,150.65456697762733,4,4,117494.26469183483,1559.7736825262568,31,0.8773466598852661
1974.06,1301.4391849843425,0.27166666666666667,1974.0,6.0,1973.0,9.0,35.50489760303211,0.0290788174352845,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.19863079369815562,1060.105851651009,943.3259389546805,,3.7333333333333334,251.86856274808147,251.86856274808147,242.75707446739395,196.83173899112361,116.7799126963287,17.26568576649119,2.328006266173782,4.565387003090281,7.231705753843087,85.38912790673035,76.2656857664912,14.328006266173782,17.898720336423615,22.231705753843087,227.38912790673035,1051.818351323769,990.0,968.8397701708462,21.160229829153742,0.6813180675253568,0.3404163222360597,988.9782656102385,0.453974555593214,0.453974555593214,0.43635754416309347,0.3609184698747312,19.68452088379912,19.68452088379912,18.951825955368083,14.666007890510583,,0.9361206060129881,0.9361206060129881,0.9046583376176033,0.7171419731351969,45.25463503528054,45.25463503528054,43.400745952951766,34.368376447672844,0.921682994608565,0.921682994608565,0.8839255794898527,0.6999669337611576,0.9782306427991695,0.9782306427991695,0.9775639761325028,0.9740575435217828,44.27797054978215,44.27797054978215,42.46115924909995,33.62926953975602,164.64636988842028,0.12943109825026816,4.910456325613187e-05,189.5134281388844,109.00867804093168,4,2,118545.38631966259,546.6892968412517,30,0.9147020549356681
1974.07,551.5393219650833,0.5222258064516129,1974.0,7.0,1973.0,10.0,11.641616628133088,0.019495864056160352,50.0,10.0,9.0,9.0,108.0,186.0,0.34571162172924863,365.5393219650834,365.5393219650834,,1.935483870967742,193.64494400985419,159.76345586087845,12.130922094350732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,434.5393219650834,990.0,966.0712254017387,23.92877459826121,0.1922677115165031,0.044103086690567346,989.7636292017929,0.27791583500832717,0.2149545131448308,0.016143305343045318,0.0,23.414487965045815,20.35405449718432,1.4495156954529165,0.0,,0.9291563494334656,0.8071067847573113,0.05992088757028954,0.0,41.323065624864874,33.86877440640202,2.4824643779656843,0.0,0.841610297858755,0.6897917394379229,0.05055935596671455,0.0,0.9738655401849894,0.9712848950236991,0.9606451612903225,0.96,40.28140059526497,32.976195201171365,2.407990446626714,0.0,75.66558624306305,0.1357718034921823,5.770943112188295e-05,113.8672043341876,55.46651328712024,3,1,56295.196164838904,256.799181369126,31,0.42036436801701693
1974.08,381.6592845067552,0.6747419354838711,1974.0,8.0,1973.0,11.0,3.7217638472429333,0.009792608550942555,47.0,8.0,6.0,5.0,89.0,155.0,0.40899607058565124,226.6592845067552,226.6592845067552,,1.064516129032258,217.53783295376877,9.121451552986436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,287.65928450675517,990.0,965.3049212151814,24.695078784818683,0.13705564948910232,0.015699127175965208,989.847245223335,0.34336896884118534,0.00912855794348421,0.0,0.0,24.198955039312438,1.5551712750962927,0.0,0.0,,0.9372846897938069,0.058881637818692406,0.0,0.0,48.395561930933205,1.9679952020629674,0.0,0.0,0.9856529924833646,0.04008136867745351,0.0,0.0,0.9779890606185501,0.9606451612903225,0.96,0.96,47.351444757074376,1.9089553460010786,0.0,0.0,49.260400103075455,0.1285175898948795,6.0425351589404825e-05,59.6526096504755,39.250090439502,2,1,36649.737676688135,180.4728177879068,31,0.2736688894615303
1974.09,298.9540290661404,0.7888,1974.0,9.0,1973.0,12.0,2.4696631078589935,0.008406163205029377,44.0,6.666666666666667,5.333333333333333,3.6666666666666665,71.66666666666667,131.33333333333334,0.4440652834001054,167.62069573280706,167.62069573280706,,1.0,167.62069573280706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,6.666666666666667,5.333333333333333,3.6666666666666665,71.66666666666667,223.62069573280706,990.0,964.9058949078179,25.094105092182076,0.11445426392160422,0.007022246030122177,989.8785234900482,0.2058965071775147,0.0,0.0,0.0,24.766732075052836,0.0,0.0,0.0,,0.9227932745495312,0.0,0.0,0.0,37.59916909903297,0.0,0.0,0.0,0.7657671914263332,0.0,0.0,0.0,0.9733002477688756,0.9599999999999999,0.9599999999999999,0.9599999999999999,36.62538134899238,0.0,0.0,0.0,36.62538134899238,0.12139180195414802,6.0592919931215357e-05,47.1536525738092,26.598310754988827,1,1,26370.274571274513,123.382924552137,30,0.20347434082773544
1974.1,234.0746207263438,0.8997741935483872,1974.0,10.0,1974.0,1.0,2.0516651323626682,0.008698327730126494,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,101.19354838709677,0.4323997579220492,132.88107233924703,132.88107233924703,,1.0,132.88107233924703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,179.81655621021477,990.0,964.6032821944523,25.39671780554774,0.09899418512975725,0.003288107233924674,989.8977177076364,0.12542387661450413,0.0,0.0,0.0,25.169011636569568,0.0,0.0,0.0,,0.9098390937214781,0.0,0.0,0.0,29.844515946028782,0.0,0.0,0.0,0.6078312819965129,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.949180467647917,0.0,0.0,0.0,28.949180467647917,0.12365479584995723,6.051103027560782e-05,33.01879356281164,26.88245444116747,1,1,21538.19026793005,123.53049583159049,31,0.16082878037582177
1974.11,283.9362455669937,0.8134666666666667,1974.0,11.0,1974.0,2.0,3.1342229877635464,0.010816348230046654,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.35885552429213835,182.26957890032708,182.26957890032708,,1.0,182.26957890032708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,230.26957890032708,990.0,964.8373932359194,25.162606764080543,0.11680092019842264,0.00832555597713938,989.8748735238245,0.2372787134392604,0.0,0.0,0.0,24.800201574465742,0.0,0.0,0.0,,0.9289672048109344,0.0,0.0,0.0,41.18176203013549,0.0,0.0,0.0,0.838732424239012,0.0,0.0,0.0,0.9746329612962491,0.9599999999999999,0.9599999999999999,0.9599999999999999,40.153708566326124,0.0,0.0,0.0,40.153708566326124,0.14119354587614508,6.116696306344391e-05,48.14307169632772,33.53065106776394,1,1,28910.670167754808,153.1954239432886,30,0.2230761587018118
1974.12,510.7959898652401,0.5495483870967742,1974.0,12.0,1974.0,3.0,11.235203977000543,0.023868350760280307,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.22520529421620333,397.3121188974981,397.3121188974981,,1.967741935483871,202.28841098106608,195.02370791643202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,449.0540543813691,990.0,965.8968709365499,24.10312906345009,0.19527878753820524,0.049462423779499574,989.7552587886822,0.29503183583893067,0.28345884680951855,0.0,0.0,23.563356016293447,22.77469261072898,0.0,0.0,,0.933393272610633,0.9030305779664686,0.0,0.0,43.587641939310345,41.94813991726984,0.0,0.0,0.8877320150572373,0.8543409351786119,0.0,0.0,0.9761458155424614,0.9755006542521387,0.96,0.96,42.57014879005527,40.96343680845557,0.0,0.0,83.53358559851084,0.1630632790994368,5.847761284476415e-05,103.3245699556508,49.80807142959061,2,1,62148.987685292064,225.2057950036568,31,0.46407547554728246
1975.01,911.5506393676467,0.3676129032258065,1975.0,1.0,1974.0,4.0,25.054933094705458,0.02566343017053315,46.0,7.0,6.0,4.0,76.0,139.0,0.1617332831751537,772.5506393676467,765.3333193841345,,3.161290322580645,243.52316765028053,243.52316765028053,168.15331280503764,110.13367127853577,7.217319983512132,2.3884656060543743,0.36346215744305704,0.31153899209404884,0.2076926613960326,3.946160566524619,48.388465606054375,7.363462157443057,6.311538992094049,4.207692661396033,79.94616056652463,827.3967861397259,990.0,967.4953813578232,22.50461864217675,0.44838621472780493,0.21252904512867585,989.3390847401434,0.4229714979749949,0.4229714979749949,0.2842457461245904,0.1915197649388324,21.420731884345283,21.420731884345283,14.843238033850463,9.163115230131432,,0.939737107533319,0.939737107533319,0.6656440984791173,0.423562833310364,48.04277049681501,48.04277049681501,32.237928552963034,20.497568692945986,0.9784678308923628,0.9784678308923628,0.6565769562721596,0.4174657574938083,0.9789890406171575,0.9789890406171575,0.9731825890042543,0.9684056336216009,47.04045846938785,47.04045846938785,31.551713364412908,20.061592616813773,145.69422292000237,0.16069965125401298,5.3689728075942696e-05,193.73876430642895,99.5818863599402,4,2,108396.50185248177,479.6506296297572,31,0.8094123495555687
1975.02,2641.836843544861,0.12089285714285715,1975.0,2.0,1974.0,5.0,82.71608116550426,0.035831203733060125,55.0,10.0,10.0,8.0,114.0,197.0,0.07968410086507352,2444.836843544861,1100.0,,4.0,275.0,275.0,275.0,275.0,1344.836843544861,44.256127175661604,7.871243902068343,14.47362098624141,51.71903679899064,1226.5168146818992,99.2561271756616,17.871243902068343,24.47362098624141,59.71903679899064,1340.5168146818992,1241.6009920639715,990.0,972.5821280162247,17.417871983775303,0.923421301766652,0.48,988.5965786982333,0.5349,0.5349,0.5349,0.5349,15.479550682008677,15.479550682008677,15.479550682008677,15.479550682008677,,0.9151236584306205,0.9151236584306205,0.9151236584306205,0.9151236584306205,38.25699127480906,38.25699127480906,38.25699127480906,38.25699127480906,0.7791647917476385,0.7791647917476385,0.7791647917476385,0.7791647917476385,0.9723589619156512,0.9723589619156512,0.9723589619156512,0.9723589619156512,37.2148308648945,37.2148308648945,37.2148308648945,37.2148308648945,148.859323459578,0.062232742137914084,3.759073824736818e-05,188.43742696938847,129.12544939112027,4,4,100033.46536483642,1186.5781363808978,28,0.8269962414421
1975.03,4019.2090046603707,0.044580645161290317,1975.0,3.0,1974.0,6.0,74.18553243557538,0.017809614389466297,59.0,11.0,12.0,13.0,144.0,239.0,0.06154737121797301,3780.2090046603707,1100.0,,4.0,275.0,275.0,275.0,275.0,2680.2090046603707,41.0,7.0,13.0,67.0,2552.2090046603707,100.0,18.0,25.0,80.0,2696.2090046603707,1243.0,990.004984140038,975.6064683069714,14.398515833066591,0.9244275782729254,0.48,988.600556561765,0.5349,0.5349,0.5349,0.5349,12.45918825479369,12.45918825479369,12.45918825479369,12.45918825479369,,0.8481164758853023,0.8481164758853023,0.8481164758853023,0.8481164758853023,28.74568794280363,28.74568794280363,28.74568794280363,28.74568794280363,0.5854518929287909,0.5854518929287909,0.5854518929287909,0.5854518929287909,0.9680643544203074,0.9680643544203074,0.9680643544203074,0.9680643544203074,27.843639345506805,27.843639345506805,27.843639345506805,27.843639345506805,111.37455738202719,0.029627689658328824,2.812488822778465e-05,133.69117642056065,75.20964144756157,4,4,82862.67069222825,2930.057429979481,31,0.6187475410112623
1975.04,4807.345841336363,0.022133333333333335,1975.0,4.0,1974.0,7.0,54.69641031183581,0.012062683662441277,84.0,14.0,20.0,27.0,219.0,364.0,0.07700423120865373,4443.345841336363,843.3333333333334,,3.066666666666667,275.0,275.0,275.0,275.0,3600.012508003029,272.6666666666667,4.000000000000001,5.0,53.0,3265.3458413363624,356.6666666666667,18.0,25.0,80.0,3484.3458413363624,1243.0,990.0174788251213,977.103321333546,12.914157491575573,0.9197601667643447,0.4799999999999999,988.617718658357,0.5349,0.5349,0.5349,0.5349,10.979497324811234,10.979497324811234,10.979497324811234,10.979497324811234,1.0,0.7839403141817176,0.7839403141817176,0.7839403141817176,0.7839403141817176,23.398241972898784,23.398241972898784,23.398241972898784,23.398241972898784,0.4765426063726839,0.4765426063726839,0.4765426063726839,0.4765426063726839,0.9647348688202008,0.9647348688202008,0.9647348688202008,0.9647348688202008,22.591593057386408,22.591593057386408,22.591593057386408,22.591593057386408,90.36637222954563,0.01959103089214032,inf,117.29156071783537,74.01190973532904,4,0,65063.78800527285,3466.753970392087,30,0.5020354012752535
1975.05,2846.2781666269507,0.1019032258064516,1975.0,5.0,1974.0,8.0,55.76443983595985,0.019610964914125877,65.0,14.0,17.0,23.0,202.0,321.0,0.11608465701869793,2525.2781666269507,1100.0,,4.0,275.0,275.0,275.0,275.0,1425.278166626951,35.0,3.9999999999999996,8.000000000000002,56.53563280286613,1321.7425338240846,100.0,18.0,25.0,79.53563280286613,1523.7425338240846,1243.0,990.0,973.1175643037351,16.882435696264885,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.941246283746606,14.941246283746606,14.941246283746606,14.941246283746606,,0.9110437308663007,0.9110437308663007,0.9110437308663007,0.9110437308663007,36.749465551890424,36.749465551890424,36.749465551890424,36.749465551890424,0.7484616202014344,0.7484616202014344,0.7484616202014344,0.7484616202014344,0.9708274251929873,0.9708274251929873,0.9708274251929873,0.9708274251929873,35.68090995206225,35.68090995206225,35.68090995206225,35.68090995206225,142.723639808249,0.05239925846017514,3.604132318390126e-05,163.03430371325427,119.78548452602988,4,4,106186.38801733726,1781.056335477332,31,0.7929091100458278
1975.06,1467.250106993038,0.24066666666666667,1975.0,6.0,1974.0,9.0,34.735282213774774,0.02321067020370988,62.0,12.0,14.0,16.0,153.0,257.0,0.18157513279836573,1210.250106993038,1029.6896685632955,,3.933333333333333,261.93919088767086,261.93919088767086,261.93919088767086,243.87209590028297,180.56043842974248,19.66872006489234,3.179952738126481,5.435074309895629,11.24111678940031,141.0355745274277,81.66872006489234,15.179952738126481,19.43507430989563,27.241116789400312,294.0355745274277,1145.97341567621,990.0,969.3847388779869,20.615261122013035,0.7848027181643954,0.40580914784015554,988.8093881339954,0.4884431889970862,0.4884431889970862,0.4884431889970862,0.4538046448960481,18.936206067011412,18.936206067011412,18.936206067011412,17.55752561949371,,0.9353402847835479,0.9353402847835479,0.9353402847835479,0.8725552351099907,45.332864194374345,45.332864194374345,45.332864194374345,41.88212123821726,0.9232762565045692,0.9232762565045692,0.9232762565045692,0.8529963592304941,0.9788699801078238,0.9788699801078238,0.9788699801078238,0.9775366467744905,44.37945185237724,44.37945185237724,44.37945185237724,40.99772375534329,174.136079312475,0.12237928766263927,4.723525356653625e-05,189.5134281388844,150.7872796550957,4,3,125377.977104982,802.9978690640885,30,0.9674226628470833
1975.07,735.4074393412537,0.42751612903225805,1975.0,7.0,1974.0,10.0,16.002268551168097,0.020672180296472675,58.0,11.0,11.0,11.0,136.0,227.0,0.31899091255468726,508.40743934125385,508.40743934125385,,2.3548387096774195,214.6754333548488,214.6754333548488,79.05657263155626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,588.4074393412537,990.0,966.8381390473952,23.16186095260482,0.2677970252258813,0.08284925400415452,989.64935372077,0.33260648299792217,0.33260648299792217,0.12685938316218573,0.0,22.47860819037685,22.47860819037685,7.689520939467574,0.0,,0.9350813280325454,0.9350813280325454,0.3321010793509857,0.0,44.137331085468055,44.137331085468055,15.68199005450371,0.0,0.8989273133496548,0.8989273133496548,0.3193887994807273,0.0,0.9760437918827044,0.9760437918827044,0.9657358528389597,0.96,43.10336431720531,43.10336431720531,15.315864777845649,0.0,101.52259341225628,0.13670326787337425,5.5877549457381605e-05,151.25467058809443,69.36199653858273,3,2,75532.80949871868,336.92754397787746,31,0.5640144078458683
1975.08,472.0216549033074,0.5817096774193549,1975.0,8.0,1974.0,11.0,5.722466024113797,0.012383393753326975,54.0,9.0,8.0,6.0,107.0,184.0,0.395992670378842,288.0216549033074,288.0216549033074,,1.6451612903225807,182.910659120953,105.11099578235444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,359.0216549033074,990.0,965.7232838495993,24.2767161504006,0.16224164414994982,0.027604330980661434,989.8101540248693,0.24367012293668405,0.12255550081507269,0.0,0.0,23.843200052333312,15.293536394365955,0.0,0.0,,0.9274206748060537,0.5941354170767018,0.0,0.0,39.7624364376211,22.496943016341813,0.0,0.0,0.8098255893609185,0.45818621214545446,0.0,0.0,0.9737393450683082,0.9666425708747599,0.96,0.96,38.749931249479545,21.82974769662585,0.0,0.0,60.579678946105396,0.12734185587331834,5.8663471479542755e-05,78.79490332360365,44.11601992091874,2,1,45071.28113590242,202.53109723034976,31,0.3365537719228078
1975.09,335.6955936917399,0.7328666666666667,1975.0,9.0,1974.0,12.0,2.9116962119048444,0.008616228234196166,46.0,7.0,6.0,4.0,75.0,138.0,0.4131178912186206,197.69559369173984,197.69559369173984,,1.0,197.69559369173984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.6955936917399,990.0,965.0785052947629,24.921494705237105,0.12612758226910115,0.01066024005837596,989.8632121776725,0.28053588786081307,0.0,0.0,0.0,24.5041709950488,0.0,0.0,0.0,,0.9332487763095779,0.0,0.0,0.0,44.329142802683236,0.0,0.0,0.0,0.9028338656350965,0.0,0.0,0.0,0.9764473995345855,0.9599999999999999,0.9599999999999999,0.9599999999999999,43.3038115595954,0.0,0.0,0.0,43.3038115595954,0.12853085544251303,6.082707256418117e-05,53.14989604694146,35.04461576473703,1,1,31178.744322908693,161.18021087320443,30,0.24057673088664114
1975.1,265.53542468061636,0.8451612903225806,1975.0,10.0,1975.0,1.0,2.458590231861028,0.009427629165008364,41.0,6.0,4.0,3.0,56.0,110.0,0.4157650628895165,155.5354246806164,155.5354246806164,,1.0,155.5354246806164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,206.5354246806164,990.0,964.7593767406281,25.240623259371947,0.1084242409319843,0.005553542468061587,989.8860222166,0.17300125882509584,0.0,0.0,0.0,24.95364421714681,0.0,0.0,0.0,,0.9192605292165275,0.0,0.0,0.0,34.997702129413945,0.0,0.0,0.0,0.7127841574218725,0.0,0.0,0.0,0.9704002457096714,0.96,0.96,0.96,33.964201794223854,0.0,0.0,0.0,33.964201794223854,0.12755458466889372,6.063830040239911e-05,40.67591920722664,28.16642598456349,1,1,25269.366134902553,129.64129376144416,31,0.18869000996791035
1975.11,262.82763106573486,0.8503666666666666,1975.0,11.0,1975.0,2.0,3.129770501423863,0.011731301760439636,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.3895923031661071,161.1609643990682,161.1609643990682,,1.0,161.1609643990682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,209.1609643990682,990.0,964.7479572029981,25.25204279700193,0.10935089237518447,0.0061160964399067765,989.8845330111849,0.18726511268996196,0.0,0.0,0.0,24.949310695496845,0.0,0.0,0.0,,0.9212079419518472,0.0,0.0,0.0,36.34256954637679,0.0,0.0,0.0,0.7401745325127654,0.0,0.0,0.0,0.9725746170781535,0.9599999999999999,0.9599999999999999,0.9599999999999999,35.364552604888175,0.0,0.0,0.0,35.364552604888175,0.13388227005973638,6.089207818881056e-05,43.8569033553128,29.083129063473105,1,1,25462.477875519486,133.64129376144416,30,0.1964697366938232
1975.12,400.40026483594045,0.6532903225806451,1975.0,12.0,1975.0,3.0,11.569041380818815,0.029681798439000887,38.0,5.0,4.0,3.0,54.0,104.0,0.26285043960003873,296.4002648359404,296.4002648359404,,1.7096774193548387,183.39165145406,113.00861338188044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,343.40026483594045,990.0,965.392986252375,24.607013747625054,0.15672837091301248,0.029280052967188046,989.8139915761197,0.24975846036254332,0.12827334868781448,0.0,0.0,24.1712468633823,17.118373024150838,0.0,0.0,,0.9268292507603759,0.6529061638306614,0.0,0.0,40.406364962115546,24.59070737128626,0.0,0.0,0.8229402232610091,0.5008290706982944,0.0,0.0,0.9729971915329718,0.9671907399200685,0.96,0.96,39.35615595759676,23.856811518584056,0.0,0.0,63.21296747618082,0.15748334767104186,5.938504865715364e-05,79.21506235038204,46.03190592104764,2,1,47030.447802278526,207.8155700798613,31,0.35118315264544897
1976.01,602.4685896621454,0.4886451612903226,1976.0,1.0,1975.0,4.0,8.030128149117221,0.013272356972647942,41.0,6.0,4.0,3.0,66.0,120.0,0.2021761028107278,482.4685896621454,482.4685896621454,,2.2580645161290325,215.9313040655547,215.9313040655547,50.605981531035944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,533.4685896621454,990.0,966.2941038093805,23.705896190619477,0.23360075009301087,0.07173229043997302,989.694666959467,0.3337662408784733,0.3337662408784733,0.07027944622378575,0.0,23.066796909208012,23.066796909208012,5.83212079492476,0.0,,0.9366841516853489,0.9366841516853489,0.24043338301398343,0.0,45.75672548208568,45.75672548208568,10.448755824067593,0.0,0.931908869288914,0.931908869288914,0.21280561759811797,0.0,0.9773715633023788,0.9773715633023788,0.963271555615528,0.96,44.734341318550555,44.734341318550555,10.163851196016367,0.0,99.63253383311746,0.16514168642075877,5.7529134413218156e-05,122.13957088191482,82.56517793633168,3,2,74126.6051718394,392.1178199937132,31,0.5535140768506527
1976.02,877.8237691391598,0.371551724137931,1976.0,2.0,1975.0,5.0,15.798794013527488,0.01657224061200793,43.0,7.0,5.0,4.0,78.0,137.0,0.15902092769868903,740.8237691391598,740.8237691391598,,3.206896551724138,230.54111946025535,230.54111946025535,230.54111946025535,49.20041075839382,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,795.8237691391598,990.0,967.395583678366,22.604416321633867,0.40004644647899784,0.17685463292228712,989.4230989205987,0.3792303768179338,0.3792303768179338,0.3792303768179338,0.08310228157081663,21.648284865414645,21.648284865414645,21.648284865414645,4.245985703138471,,0.9382957058219205,0.9382957058219205,0.9382957058219205,0.19411986811678944,45.83832580145546,45.83832580145546,45.83832580145546,9.280815784562405,0.9335707902536754,0.9335707902536754,0.9335707902536754,0.18901865141674962,0.978505671888802,0.978505671888802,0.978505671888802,0.9638887177986999,44.85916906464928,44.85916906464928,44.85916906464928,9.084734980124717,143.66224217407253,0.1637948474545351,5.414077138231049e-05,188.7353977077593,120.55563243730931,4,3,99988.92055315449,602.6475434553279,29,0.7981235676337364
1976.03,3622.028396529179,0.07987096774193549,1976.0,3.0,1975.0,6.0,135.79570011418252,0.046775379769312224,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.07010471415241452,3401.0929126582114,1062.1342169538648,,3.870967741935484,274.4045219804017,274.4045219804017,274.4045219804017,274.4045219804017,2338.958695704347,76.18803623943407,7.033878940620213,12.679040230942794,56.680827559462195,2186.376912733888,131.96222978782117,17.388717650297632,23.711298295458924,68.39050497881702,2318.44142886292,1235.1964626874424,990.0043818407486,974.5852901236761,15.419091717072474,0.9114561139176378,0.47690351429808875,988.6160222125328,0.5326232866343055,0.5326232866343055,0.5326232866343055,0.5326232866343055,13.498108802222458,13.498108802222458,13.498108802222458,13.498108802222458,1.0,0.8555114167544874,0.8555114167544874,0.8555114167544874,0.8555114167544874,31.53730814289318,31.53730814289318,31.53730814289318,31.53730814289318,0.6423077014845862,0.6423077014845862,0.6423077014845862,0.6423077014845862,0.9700159224144685,0.9700159224144685,0.9700159224144685,0.9700159224144685,30.638255552429705,30.638255552429705,30.638255552429705,30.638255552429705,122.55302220971882,0.04688130033374092,inf,188.60073015204716,74.41762751662597,4,0,91179.4485240308,1063.0803627849048,31,0.6808501233873268
1976.04,4745.836610380034,0.021833333333333333,1976.0,4.0,1975.0,7.0,39.949385099545424,0.008294709052426701,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.07195141976354343,4404.836610380034,1026.6666666666667,,3.7333333333333334,275.0,275.0,275.0,275.0,3378.1699437133666,94.0,4.000000000000002,5.666666666666667,53.666666666666664,3220.8366103800336,173.33333333333334,18.0,25.0,80.0,3422.8366103800336,1243.0,990.008764653663,977.0213893800917,12.987375273571217,0.9230153607833531,0.4799999999999999,988.6057492928795,0.5349,0.5349,0.5349,0.5349,11.049459912787878,11.049459912787878,11.049459912787878,11.049459912787878,1.0,0.7953078969310592,0.7953078969310592,0.7953078969310592,0.7953078969310592,23.78223931899184,23.78223931899184,23.78223931899184,23.78223931899184,0.4843633262523796,0.4843633262523796,0.4843633262523796,0.4843633262523796,0.9667651597137273,0.9667651597137273,0.9667651597137273,0.9667651597137273,23.002759270168653,23.002759270168653,23.002759270168653,23.002759270168653,92.0110370806746,0.019691500614526094,inf,103.69068347223045,73.61788280950526,4,0,66247.94669808571,4057.723084314373,30,0.51117242822597
1976.05,3830.294280684424,0.047677419354838706,1976.0,5.0,1975.0,8.0,52.50598579888385,0.014375685165787171,71.0,14.0,18.0,24.0,213.0,340.0,0.09047246402389254,3490.294280684424,1100.0,,4.0,275.0,275.0,275.0,275.0,2390.2942806844244,29.0,3.9999999999999987,7.000000000000001,56.0,2294.294280684424,100.0,18.0,25.0,80.0,2507.294280684424,1243.0,990.0,975.2738344217579,14.726165578242078,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.7849761657238,12.7849761657238,12.7849761657238,12.7849761657238,,0.8722804149456362,0.8722804149456362,0.8722804149456362,0.8722804149456362,30.15341548730446,30.15341548730446,30.15341548730446,30.15341548730446,0.614122515016384,0.614122515016384,0.614122515016384,0.614122515016384,0.97,0.97,0.97,0.97,29.24881302268533,29.24881302268533,29.24881302268533,29.24881302268533,116.9952520907413,0.0316267295559637,2.9544255578470026e-05,139.75807395599486,98.93800955820367,4,4,87044.46755551152,2602.868341840209,31,0.6499736227263405
1976.06,2140.2640141215866,0.16283333333333333,1976.0,6.0,1975.0,9.0,48.60050676263723,0.023079959873790305,67.0,13.0,15.0,17.0,181.0,293.0,0.14218501685704296,1847.2640141215863,1100.0,,4.0,275.0,275.0,275.0,275.0,747.2640141215865,32.52919547471891,4.969179841466916,9.671496007017392,40.14340197409315,659.95074082429,99.52919547471892,17.969179841466918,24.67149600701739,57.14340197409315,840.95074082429,1242.1698713232033,990.0,971.3478913908367,18.652108609163246,0.9242138032945987,0.4799999999999999,988.5957861967054,0.5349,0.5349,0.5349,0.5349,16.71299480586868,16.71299480586868,16.71299480586868,16.71299480586868,,0.926214917710769,0.926214917710769,0.926214917710769,0.926214917710769,41.768896442327346,41.768896442327346,41.768896442327346,41.768896442327346,0.8506903552408829,0.8506903552408829,0.8506903552408829,0.8506903552408829,0.9750273918452271,0.9750273918452271,0.9750273918452271,0.9750273918452271,40.73788363460527,40.73788363460527,40.73788363460527,40.73788363460527,162.95153453842107,0.08027526011202803,4.114937740869219e-05,184.73294189446463,141.0447649137338,4,4,117325.10486766318,1191.853138961092,30,0.9052863029912283
1976.07,1034.3214641000047,0.32887096774193547,1976.0,7.0,1975.0,10.0,25.57892071672336,0.02499235570436002,63.0,12.0,13.0,13.0,155.0,256.0,0.2592487657116476,778.3214641000048,772.6307388160346,,3.2580645161290325,236.4994222635052,236.4994222635052,190.0412641615963,109.5906301274279,5.69072528397025,1.4004519253520538,0.26675274768610546,0.2889821433266142,0.2889821433266142,3.4455563242788623,64.40045192535206,12.266752747686105,13.288982143326614,13.288982143326614,158.44555632427887,862.5869256323994,990.0,967.942004312171,22.057995687829084,0.4792604057138615,0.21705453712342807,989.3036850571627,0.4000231206236443,0.4000231206236443,0.32082492889478054,0.1901164552543531,20.961657624368147,20.961657624368147,16.620347729830065,8.996757513201548,,0.9376112249645016,0.9376112249645016,0.7554123713858243,0.422951469733697,45.447819908807155,45.447819908807155,35.83169681454024,19.9822494192189,0.925617513417661,0.925617513417661,0.7297697925568276,0.4069704566032363,0.9776675041276776,0.9776675041276776,0.973796536385742,0.9677959677119733,44.444872852428254,44.444872852428254,35.02107222004667,19.532255194410467,143.44307311931365,0.13834082170369397,5.234471646491731e-05,189.64475396269188,89.23148814348993,4,2,106721.64640076936,435.9065967426677,31,0.7969059617739648
1976.08,541.2366510259319,0.5250967741935484,1976.0,8.0,1975.0,11.0,7.704322026614877,0.013786359587522397,58.0,10.0,10.0,7.0,117.0,202.0,0.37866803890429146,339.236651025932,339.236651025932,,1.7741935483870968,199.12483982069787,140.11181120523415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,417.236651025932,990.0,966.0310250636685,23.968974936331517,0.18361794694949365,0.03784733020518635,989.7785347228453,0.29323114285252466,0.18405599633828731,0.0,0.0,23.45427851632431,18.113075415809238,0.0,0.0,,0.9308145010721351,0.7172715399501901,0.0,0.0,42.69774918582033,29.752442943865322,0.0,0.0,0.8696079263914526,0.6059560681031635,0.0,0.0,0.9744935181752398,0.9699773891429817,0.96,0.96,41.64938466272977,28.96298454561387,0.0,0.0,70.61236920834365,0.1295110328971146,5.7953027397390663e-05,98.52860705125714,54.13777091072812,2,1,52535.60269100767,251.07261391760647,31,0.39229094004635356
1976.09,403.01424231575834,0.6496999999999999,1976.0,9.0,1975.0,12.0,2.6687496178385723,0.006528346261117377,48.0,8.0,7.0,4.0,79.0,146.0,0.3634704278099408,257.01424231575834,257.01424231575834,,1.2333333333333334,222.9468115567678,34.06743075899055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,320.01424231575834,990.0,965.409504362561,24.590495637438917,0.1484747179715706,0.021402848463151623,989.8301224335653,0.3655209889808393,0.03524446012021594,0.0,0.0,24.055097082023337,5.620695953351918,0.0,0.0,,0.9373123260676687,0.2134228291475297,0.0,0.0,49.40675341516016,7.361225911540333,0.0,0.0,1.0062475237303494,0.14992313465458926,0.0,0.0,0.9776666666666666,0.9623333333333333,0.9599999999999999,0.9599999999999999,48.345006087741545,7.140389134194122,0.0,0.0,55.48539522193567,0.1375435641085284,6.005287407530175e-05,64.33294099807486,49.74219186565834,2,1,39949.48455979368,227.01012538244936,30,0.30825219567742035
1976.1,379.42073163836506,0.6777096774193548,1976.0,10.0,1976.0,1.0,1.451473740199377,0.003802010849125748,44.0,7.0,6.0,3.0,60.0,120.0,0.3163108354818518,259.42073163836506,259.42073163836506,,1.0,259.42073163836506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,316.42073163836506,990.0,965.2971036581918,24.702896341808213,0.14720645655828524,0.021884146327672934,989.830909397114,0.4761941796529818,0.0,0.0,0.0,24.057611559269247,0.0,0.0,0.0,,0.9460317413016718,0.0,0.0,0.0,57.90186004564585,0.0,0.0,0.0,1.1792639520498136,0.0,0.0,0.0,0.98,0.96,0.96,0.96,56.743822844732925,0.0,0.0,0.0,56.743822844732925,0.14954732219705463,6.076034417458236e-05,58.68752876440846,55.44401461364452,1,1,42217.4041964813,253.01012538244936,31,0.3152434602485163
1976.11,378.4588888330689,0.6792333333333335,1976.0,11.0,1976.0,2.0,2.6209736493333273,0.006847276101392367,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,111.33333333333333,0.2945370499844469,267.1255554997356,267.1255554997356,,1.2333333333333334,233.64262207530962,33.482933424425966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,320.4588888330689,990.0,965.2922944441652,24.707705555834703,0.1486316475235,0.023425111099947053,989.8279432413766,0.4039123134728625,0.03401863244398729,0.0,0.0,24.131736483738404,5.671716254485608,0.0,0.0,,0.9386062836523127,0.21323532346794505,0.0,0.0,52.01144723406896,7.294253566774486,0.0,0.0,1.0592962776796122,0.1485591357795211,0.0,0.0,0.9776666666666666,0.9623333333333333,0.9599999999999999,0.9599999999999999,50.89827575371984,7.075425959771252,0.0,0.0,57.97370171349108,0.15315777659536584,6.032441209358951e-05,61.72594270924149,55.04013175430331,2,1,41741.06523371358,250.68251758050712,30,0.32207612063050606
1976.12,470.47174068596337,0.5812580645161289,1976.0,12.0,1976.0,3.0,4.930695810705369,0.010386435915243736,42.0,7.0,5.0,3.0,61.0,118.0,0.25341223615253317,352.47174068596337,352.47174068596337,,2.0,176.23587034298168,176.23587034298168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,406.47174068596337,990.0,965.7171228330868,24.282877166913195,0.17898825164824095,0.04049434813719263,989.7805174002145,0.22384291851315527,0.22384291851315527,0.0,0.0,23.83955164861461,23.83955164861461,0.0,0.0,,0.9256400576050549,0.9256400576050549,0.0,0.0,38.114434325695775,38.114434325695775,0.0,0.0,0.776261391562032,0.776261391562032,0.0,0.0,0.9731115235370925,0.9731115235370925,0.96,0.96,37.107900782814056,37.107900782814056,0.0,0.0,74.21580156562811,0.15720384044105384,5.849031106757245e-05,91.04574555693796,60.05579768149099,2,2,55216.55636482731,284.90237744418727,31,0.4123100086979339
1977.01,691.5144205949543,0.44419354838709674,1977.0,1.0,1976.0,4.0,19.66598723812716,0.02679300048677021,44.225806451612904,6.645161290322581,5.290322580645161,3.6451612903225805,72.45161290322581,132.25806451612902,0.19664437583283756,559.2563560788253,559.2563560788253,,2.4516129032258065,229.69106176726825,229.69106176726825,99.87423254428883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.225806451612904,6.645161290322581,5.290322580645161,3.6451612903225805,72.45161290322581,615.4176464014059,990.0,966.663836659495,23.336163340505014,0.2783670336653282,0.09556353279791675,989.6260694335367,0.3765465595650135,0.3765465595650135,0.15821655906462945,0.0,22.58568621447675,22.58568621447675,9.99434294595939,0.0,,0.9393534609023009,0.9393534609023009,0.4230496039203066,0.0,47.77874706242229,47.77874706242229,20.26899565449242,0.0,0.9730905715360954,0.9730905715360954,0.41281050212815523,0.0,0.9786533029003615,0.9786533029003615,0.9676855609648776,0.96,46.768635745021584,46.768635745021584,19.809079365250316,0.0,113.34635085529348,0.16340240550135618,5.6562545729998977e-05,153.528836468628,87.57748173199379,3,2,84329.68503633836,417.2195342976412,31,0.6297019491960749
1977.02,1043.6919082991394,0.32335714285714284,1977.0,2.0,1976.0,5.0,25.849094113015575,0.022845411062001417,45.142857142857146,7.357142857142857,5.714285714285714,4.357142857142857,83.35714285714286,145.92857142857142,0.14514248660110304,897.7633368705681,875.4947353051457,,3.5,249.87689333384725,249.87689333384725,249.87689333384725,125.86405530360389,22.268601565422387,6.008471452307377,1.0636556783246742,0.8127226848694301,0.6501781478955441,13.73357360202536,51.151328595164514,8.420798535467531,6.527008399155144,5.007321005038401,97.09071645916822,941.5938708349329,990.0,967.9935299581837,22.00647004181632,0.5407429937362546,0.2720170061521688,989.1872400001115,0.44486236617656794,0.44486236617656794,0.44486236617656794,0.22636037553860117,20.74884767575131,20.74884767575131,20.74884767575131,9.994688875433232,,0.9393722845422455,0.9393722845422455,0.9393722845422455,0.46877783119788236,47.645890782982704,47.645890782982704,47.645890782982704,23.044741908119022,0.9703847409976111,0.9703847409976111,0.9703847409976111,0.4693430123853161,0.9792912335523335,0.9792912335523335,0.9792912335523335,0.9692912335523334,46.66361330243448,46.66361330243448,46.66361330243448,22.554487405068063,162.54532731237148,0.15710124805737283,5.199929567586377e-05,193.6323635548988,135.13344625161068,4,3,109230.45995391363,685.0875422650073,28,0.9030295961798415
1977.03,2081.421528365594,0.1673548387096774,1977.0,3.0,1976.0,6.0,29.123095221896207,0.015011321952061575,49.0,9.0,9.0,9.0,107.0,183.0,0.08881310483848409,1898.421528365594,1100.0,,4.0,275.0,275.0,275.0,275.0,798.421528365594,51.0,9.0,15.922744374485683,39.2666325425702,683.2321514485382,100.0,18.0,24.922744374485685,48.2666325425702,790.2321514485382,1242.9227443744855,990.0,971.2585187306441,18.74148126935577,0.9260892946206506,0.48,988.5939107053792,0.5349,0.5349,0.5349,0.5349,16.800491974735152,16.800491974735152,16.800491974735152,16.800491974735152,,0.9277818917413438,0.9277818917413438,0.9277818917413438,0.9277818917413438,42.04185760231429,42.04185760231429,42.04185760231429,42.04185760231429,0.8562496456683152,0.8562496456683152,0.8562496456683152,0.8562496456683152,0.9753219697432282,0.9753219697432282,0.9753219697432282,0.9753219697432282,41.007943905544316,41.007943905544316,41.007943905544316,41.007943905544316,164.03177562217726,0.07993522758596319,4.142216556115587e-05,181.7869751058157,154.89919141005737,4,4,122039.64106289987,1376.6365373841434,31,0.9112876423454291
1977.04,2609.7195387338306,0.1158,1977.0,4.0,1976.0,7.0,11.412481314247453,0.004451684614117277,54.0,13.0,14.0,19.0,117.0,217.0,0.08319323936529845,2392.7195387338306,1100.0,,4.0,275.0,275.0,275.0,275.0,1292.7195387338309,46.0,5.0,11.0,61.0,1169.7195387338309,100.0,18.0,25.0,80.0,1286.7195387338309,1243.0,990.0,972.5717368176333,17.428263182366596,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.487073769848317,15.487073769848317,15.487073769848317,15.487073769848317,,0.9183423356488846,0.9183423356488846,0.9183423356488846,0.9183423356488846,38.35762445443001,38.35762445443001,38.35762445443001,38.35762445443001,0.7812143473407335,0.7812143473407335,0.7812143473407335,0.7812143473407335,0.9700326426325511,0.9700326426325511,0.9700326426325511,0.9700326426325511,37.20818910216325,37.20818910216325,37.20818910216325,37.20818910216325,148.832756408653,0.05707352901382824,3.75840293961245e-05,154.07526752640155,146.88727017973451,4,4,107159.58461423017,2206.365591149523,30,0.826848646714739
1977.05,2665.1028499292265,0.1120967741935484,1977.0,5.0,1976.0,8.0,23.264365017006522,0.00907335480212853,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.11581240136055893,2358.6189789614846,1100.0,,4.0,275.0,275.0,275.0,275.0,1258.6189789614848,38.225806451612904,4.32258064516129,9.290322580645162,58.935483870967744,1147.8447854130975,100.0,18.0,25.0,80.0,1342.1028499292265,1243.0,990.0,972.7054206722429,17.294579327757035,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.35338991523876,15.35338991523876,15.35338991523876,15.35338991523876,,0.916754423564972,0.916754423564972,0.916754423564972,0.916754423564972,37.96527999368556,37.96527999368556,37.96527999368556,37.96527999368556,0.7732236251259789,0.7732236251259789,0.7732236251259789,0.7732236251259789,0.9703603108717531,0.9703603108717531,0.9703603108717531,0.9703603108717531,36.84087649466607,36.84087649466607,36.84087649466607,36.84087649466607,147.36350597866428,0.05570466415347356,3.7213006560268765e-05,158.61394227605538,142.78567091983956,4,4,109638.44844812623,1940.108087620956,31,0.8186861443259127
1977.06,1634.4916720668507,0.21936666666666668,1977.0,6.0,1976.0,9.0,38.44654227303394,0.024109742446723214,62.0,12.0,14.0,16.0,153.0,257.0,0.1645142961422893,1377.4916720668507,1059.01172449967,,4.0,264.7529311249175,264.7529311249175,264.7529311249175,264.7529311249175,318.4799475671806,25.587726444819847,4.128006266173783,7.173338467770328,19.82754537383226,261.7633310145844,87.58772644481984,16.12800626617378,21.17333846777033,35.82754537383225,414.7633310145844,1183.900795678434,990.0,969.9042191129579,20.09578088704201,0.8370505513313838,0.43572940873242677,988.7272200399361,0.4984746320422782,0.4984746320422782,0.4984746320422782,0.4984746320422782,18.324526294935936,18.324526294935936,18.324526294935936,18.324526294935936,,0.9331988008640865,0.9331988008640865,0.9331988008640865,0.9331988008640865,44.216206813053184,44.216206813053184,44.216206813053184,44.216206813053184,0.9005337436467044,0.9005337436467044,0.9005337436467044,0.9005337436467044,0.9780252349281461,0.9780252349281461,0.9780252349281461,0.9780252349281461,43.24953847601298,43.24953847601298,43.24953847601298,43.24953847601298,172.99815390405192,0.11097601534562813,4.557371760254343e-05,188.6051025162256,156.7917211516106,4,4,124558.67081091738,850.711819429938,30,0.9611008550225106
1977.07,781.1817534183938,0.4103225806451613,1977.0,7.0,1976.0,10.0,17.28450733514741,0.0215890294048677,58.0,11.0,11.0,11.0,136.0,227.0,0.30251009670780216,554.1817534183938,554.1817534183938,,2.5161290322580645,219.25740480005058,219.25740480005058,101.9111334149715,13.75581040332119,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,634.1817534183938,990.0,967.0169607110029,22.983039288997198,0.29683802504300993,0.10033023339375871,989.6028317415633,0.34592670685234445,0.34592670685234445,0.16473056161785662,0.020751302177705502,22.239944323708094,22.239944323708094,9.695573061306696,1.3410453695978086,,0.9360666987149306,0.9360666987149306,0.42307046693923067,0.060283188895988465,44.65789159357279,44.65789159357279,20.06810760694211,2.6201300396030462,0.9095293603578981,0.9095293603578981,0.4087190958644014,0.05336313726279117,0.9763961123451809,0.9763961123451809,0.9674389964768327,0.9608201846940211,43.62279770416773,43.62279770416773,19.602566047558184,2.5486426214058926,109.39680407729955,0.13864053885462221,5.5365189357503435e-05,159.08514991299867,70.95770382703367,4,2,81391.22223351087,344.8920920403683,31,0.6077600226516642
1977.08,492.42986946255246,0.5598387096774193,1977.0,8.0,1976.0,11.0,4.546266463788375,0.00919248619804838,54.0,9.0,8.0,6.0,107.0,184.0,0.3764985733024697,308.42986946255246,308.42986946255246,,1.7096774193548387,192.0091992527599,116.42067020979258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,379.42986946255246,990.0,965.8159344125814,24.184065587418548,0.16944433627004524,0.03168597389251045,989.7988696898375,0.2761178143762805,0.13676220167136305,0.0,0.0,23.70681746287972,16.812868595762197,0.0,0.0,,0.9283883505460747,0.6538357016567041,0.0,0.0,41.55828983280179,24.913007555118348,0.0,0.0,0.84640101492468,0.5073932292284795,0.0,0.0,0.9732209883054214,0.9674145366925182,0.96,0.96,40.49094451057996,24.17856787845018,0.0,0.0,64.66951238903013,0.13088296655094553,5.835250861684165e-05,80.50892044901966,53.50072951044209,2,1,48114.11721743842,246.9578316629287,31,0.3592750688279452
1977.09,373.65573176822886,0.6837,1977.0,9.0,1976.0,12.0,3.1828337958340627,0.00840457401373505,46.666666666666664,7.333333333333333,6.333333333333333,4.0,76.33333333333333,140.66666666666666,0.37865695158971513,232.9890651015622,232.9890651015622,,1.1333333333333333,214.1775175287725,18.811547572789696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.666666666666664,7.333333333333333,6.333333333333333,4.0,76.33333333333333,293.3223984348955,990.0,965.266703622916,24.73329637708405,0.13905433810279785,0.01661466090172635,989.8443310009955,0.33366773802343486,0.018791872557827476,0.0,0.0,24.243959640056087,3.2247872635338664,0.0,0.0,,0.9364160165451948,0.12168236726602431,0.0,0.0,47.73599433691189,4.0720577222246614,0.0,0.0,0.9722198439289589,0.08293396582942285,0.0,0.0,0.9786666666666667,0.9613333333333334,0.9599999999999999,0.9599999999999999,46.7405538729514,3.9498959905579216,0.0,0.0,50.69044986350932,0.13531039438474599,6.0526979966669596e-05,60.605771979762274,43.44526473907718,2,1,36497.123901726714,197.4728177879068,30,0.2816136103528296
1977.1,309.02660061336064,0.7717096774193548,1977.0,10.0,1977.0,1.0,1.9606044330179386,0.006421860315084019,44.0,7.0,6.0,3.0,60.0,120.0,0.38950625110195497,189.02660061336067,189.02660061336067,,1.0,189.02660061336067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,246.02660061336067,990.0,964.9487191252953,25.05128087470477,0.12236215149540315,0.009189816264092402,989.8684480322405,0.2548617257919207,0.0,0.0,0.0,24.664867181153365,0.0,0.0,0.0,,0.9311055868098083,0.0,0.0,0.0,42.5735015784784,0.0,0.0,0.0,0.8670774252235925,0.0,0.0,0.0,0.9755283536910901,0.96,0.96,0.96,41.54822921398795,0.0,0.0,0.0,41.54822921398795,0.13415233773768256,6.10296588365384e-05,46.69582571466355,35.692771938388006,1,1,30911.882535207034,163.60796861598828,31,0.23082349563326637
1977.11,303.7400168197126,0.7800333333333334,1977.0,11.0,1977.0,2.0,3.5114067218327096,0.011505724575103364,40.0,6.0,4.0,3.0,53.0,106.0,0.35145444565112016,197.7400168197126,197.7400168197126,,1.0,197.7400168197126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,247.7400168197126,990.0,964.9288387126277,25.07116128737227,0.12296683873121718,0.01087418357730653,989.8661589776915,0.2813150134189502,0.0,0.0,0.0,24.656005251644824,0.0,0.0,0.0,,0.9332770248436643,0.0,0.0,0.0,44.61768243957606,0.0,0.0,0.0,0.9087104366512436,0.0,0.0,0.0,0.9753842078062044,0.9599999999999999,0.9599999999999999,0.9599999999999999,43.54470223443863,0.0,0.0,0.0,43.54470223443863,0.14277041204378865,6.11387711425816e-05,51.775452422826845,36.70797275601027,1,1,31352.18560879581,167.7644374568714,30,0.24191501241354793
