MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1977.12,529.0828102699618,0.550258064516129,1977.0,12.0,1977.0,3.0,13.260331686077423,0.024980559611253162,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,120.83870967741936,0.24076660757892768,408.2441005925424,408.2441005925424,,1.903225806451613,218.11379646948703,170.88486605699282,19.2454380660625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,463.66345543125203,990.0,965.9666163546852,24.03338364531477,0.20645708498789767,0.05395287236410123,989.739590042648,0.3479120192699245,0.2659852717255146,0.027145087002465974,0.0,23.425061668692845,18.739813223149376,2.1796462658817024,0.0,,0.9360997619626168,0.7534218297186538,0.09023404750660001,0.0,46.878099370266305,36.29893818104261,3.962740705587518,0.0,0.9547474413496192,0.7392859100008676,0.08070755001196574,0.0,0.9768940301447302,0.9730230624027947,0.9613524594228702,0.96,45.83043876650236,35.462860801063144,3.8601357866416333,0.0,85.15343535420713,0.1592041832511478,5.8347538809481524e-05,125.32165692240496,49.95770648416516,3,1,63354.15590353011,226.6194637292325,31,0.4730746408567063
1978.01,983.228188947521,0.3364516129032258,1978.0,1.0,1977.0,4.0,29.15512840287172,0.030650948272550757,46.0,7.0,6.0,4.0,76.0,139.0,0.14255765406135498,844.228188947521,844.228188947521,,3.5161290322580645,241.84567763248816,241.84567763248816,241.84567763248816,118.69115605005645,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,903.228188947521,990.0,967.805462282745,22.194537717254995,0.4825994261948969,0.2310910036023109,989.2863095702028,0.4159059653308823,0.4159059653308823,0.4159059653308823,0.1936049333417263,21.06494132212692,21.06494132212692,21.06494132212692,10.686736687782137,,0.9397055108931299,0.9397055108931299,0.9397055108931299,0.48388920195239843,46.9713702229981,46.9713702229981,46.9713702229981,22.582105580913716,0.9566470513848899,0.9566470513848899,0.9566470513848899,0.4599206839289962,0.9789779317811612,0.9789779317811612,0.9789779317811612,0.9693005124263224,45.989637853378326,45.989637853378326,45.989637853378326,22.088158504135638,160.0570720642706,0.1629024589180611,5.2792620129940236e-05,179.90638837147284,134.65966756987277,4,3,119082.46161581733,678.7246825595828,31,0.8892059559126144
1978.02,1475.1787264779164,0.23782142857142857,1978.0,2.0,1977.0,5.0,33.47175316505503,0.02166084783627375,49.0,8.0,7.0,5.0,93.0,162.0,0.11322842377424071,1313.1787264779164,1076.0327960208385,,4.0,269.00819900520963,269.00819900520963,269.00819900520963,269.00819900520963,237.14593045707775,31.575326759050824,5.985829142586125,8.537563901234735,7.319318841267831,183.72789181293822,80.57532675905084,13.985829142586125,15.537563901234735,12.319318841267831,276.72789181293825,1186.1315158237103,990.0,969.4083628542767,20.591637145723375,0.8325477666822965,0.45034748897093996,988.7171047443468,0.5126807349467319,0.5126807349467319,0.5126807349467319,0.5126807349467319,18.796061155123404,18.796061155123404,18.796061155123404,18.796061155123404,,0.9359000364310096,0.9359000364310096,0.9359000364310096,0.9359000364310096,46.338565871716746,46.338565871716746,46.338565871716746,46.338565871716746,0.9437589790573675,0.9437589790573675,0.9437589790573675,0.9437589790573675,0.9796540228558103,0.9796540228558103,0.9796540228558103,0.9796540228558103,45.39706565942765,45.39706565942765,45.39706565942765,45.39706565942765,181.5882626377106,0.12747892983528505,4.69569931208629e-05,191.7842458254276,165.09177411311418,4,4,122027.31249254152,965.726717014242,28,1.0088236813206144
1978.03,3519.4385384466163,0.077,1978.0,3.0,1977.0,6.0,108.64136245425463,0.030949900804724036,59.0,11.0,12.0,13.0,144.0,239.0,0.07501923401874497,3280.4385384466163,1064.516129032258,,3.870967741935484,275.0,275.0,275.0,275.0,2215.9224094143583,76.48387096774194,6.999999999999999,12.999999999999998,62.95489475534067,2056.483643691276,135.48387096774192,18.0,25.0,75.95489475534066,2200.483643691276,1243.0,990.0043721725581,974.4681537292666,15.536218443291443,0.9246561797974763,0.48,988.5997159927605,0.5349,0.5349,0.5349,0.5349,13.596662263493991,13.596662263493991,13.596662263493991,13.596662263493991,1.0,0.8648016278967776,0.8648016278967776,0.8648016278967776,0.8648016278967776,32.13403871586237,32.13403871586237,32.13403871586237,32.13403871586237,0.654461073642818,0.654461073642818,0.654461073642818,0.654461073642818,0.9689082431323832,0.9689082431323832,0.9689082431323832,0.9689082431323832,31.16160463108581,31.16160463108581,31.16160463108581,31.16160463108581,124.64641852434325,0.041945450933855676,inf,163.03430371325427,74.41762751662597,4,0,92736.93538211138,1863.056335477332,31,0.6924801029130181
1978.04,6021.073301795039,0.00656666666666665,1978.0,4.0,1977.0,7.0,58.264375856184536,0.009750922463984794,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.05656261130117754,5680.073301795039,0.0,,0.0,275.0,275.0,275.0,275.0,5680.073301795039,1120.6666666666667,4.0,5.666666666666666,53.666666666666664,4496.073301795039,1200.0,18.0,25.0,80.0,4698.073301795039,1243.0,990.0895554069491,979.0416146350368,11.047940771912197,0.892835833315765,0.4799999999999999,988.7167195736332,0.5349,0.5349,0.5349,0.5349,9.140204938596419,9.140204938596419,9.140204938596419,9.140204938596419,1.0,0.6578852925490994,0.6578852925490994,0.6578852925490994,0.6578852925490994,16.243744942561083,16.243744942561083,16.243744942561083,16.243744942561083,0.33082983589737436,0.33082983589737436,0.33082983589737436,0.33082983589737436,0.9599999999999999,0.9599999999999999,0.9599999999999999,0.9599999999999999,15.593995144858638,15.593995144858638,15.593995144858638,15.593995144858638,62.375980579434554,0.01042467481258789,inf,73.22434227022664,56.90484909479756,0,0,44910.706017192875,5157.641164881446,30,0.34653322544130305
1978.05,4600.235144433515,0.027580645161290322,1978.0,5.0,1977.0,8.0,74.44152685521418,0.0167455337658996,71.0,14.0,18.0,24.0,213.0,340.0,0.07592234441056772,4260.2351444335145,887.0967741935484,,3.225806451612903,275.0,275.0,275.0,275.0,3373.1383702399667,241.90322580645162,3.9999999999999987,7.000000000000001,56.0,3064.2351444335154,312.9032258064516,18.0,25.0,80.0,3277.2351444335154,1243.0,990.014711744371,976.7078881930997,13.306823551271295,0.9207938146276767,0.48,988.6139179297433,0.5349,0.5349,0.5349,0.5349,11.371129736643628,11.371129736643628,11.371129736643628,11.371129736643628,1.0,0.8020114962622732,0.8020114962622732,0.8020114962622732,0.8020114962622732,24.84745812075857,24.84745812075857,24.84745812075857,24.84745812075857,0.5060582101987489,0.5060582101987489,0.5060582101987489,0.5060582101987489,0.9661580784537961,0.9661580784537961,0.9661580784537961,0.9661580784537961,24.02679409143941,24.02679409143941,24.02679409143941,24.02679409143941,96.10717636575765,0.022198681039808762,inf,127.0162283773056,68.73673812058142,4,0,71503.73921612368,3101.005216005948,31,0.5339287575875424
1978.06,2476.3303730360367,0.1323,1978.0,6.0,1977.0,9.0,56.50127891134428,0.02289139520364442,67.0,13.0,15.0,17.0,181.0,293.0,0.12281070122276184,2183.330373036037,1100.0,,4.0,275.0,275.0,275.0,275.0,1083.3303730360371,33.0,5.0,10.0,50.970996040084266,984.3593769959529,100.0,18.0,25.0,67.97099604008426,1165.3593769959527,1243.0,990.0,972.2224213991752,17.77757860082483,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.836389188306555,15.836389188306555,15.836389188306555,15.836389188306555,,0.919497018483316,0.919497018483316,0.919497018483316,0.919497018483316,39.30375356330514,39.30375356330514,39.30375356330514,39.30375356330514,0.8004837792933838,0.8004837792933838,0.8004837792933838,0.8004837792933838,0.9729126906237725,0.9729126906237725,0.9729126906237725,0.9729126906237725,38.2494809666105,38.2494809666105,38.2494809666105,38.2494809666105,152.997923866442,0.06520911065474772,3.8635839360212626e-05,175.33181020268646,127.90489072984576,4,4,110158.50518383825,1452.9668486656192,30,0.8499884659246778
1978.07,1217.9503038428643,0.2850967741935484,1978.0,7.0,1977.0,10.0,28.627070400903275,0.023196299288585957,63.0,12.0,13.0,13.0,155.0,256.0,0.21856460011641785,961.9503038428642,907.7725748348272,,3.6451612903225805,248.08594791532087,248.08594791532087,248.08594791532087,163.51473108886458,54.177729008037026,8.805449675858716,1.494764883465119,2.381047851229487,2.7512128011893804,38.74525379629433,71.80544967585871,13.49476488346512,15.381047851229487,15.75121280118938,193.74525379629432,1008.4538372453804,990.0,968.5753616629707,21.42463833702918,0.6222196478583077,0.304765450896462,989.0730149012452,0.44001678353170576,0.44001678353170576,0.44001678353170576,0.2959963622580961,20.05763645474271,20.05763645474271,20.05763645474271,12.5082468126905,,0.9370654487835121,0.9370654487835121,0.9370654487835121,0.6039009519720506,45.50868170007115,45.50868170007115,45.50868170007115,28.970327886147803,0.9268570611012454,0.9268570611012454,0.9268570611012454,0.5900270445243951,0.9783530261813848,0.9783530261813848,0.9783530261813848,0.9717647219202029,44.53099744391497,44.53099744391497,44.53099744391497,28.344312695669725,161.93730502741462,0.13487492892453073,5.009241106573808e-05,189.29315898324904,117.576173592543,4,3,120481.3549403965,602.5276662376176,31,0.8996516945967481
1978.08,676.4636750567804,0.45012903225806455,1978.0,8.0,1977.0,11.0,9.751875223870208,0.014128450075808823,58.0,10.0,10.0,7.0,117.0,202.0,0.3037143218383025,474.4636750567804,474.4636750567804,,2.225806451612903,214.51735477315876,214.51735477315876,45.428965510462845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,552.4636750567804,990.0,966.6022572822357,23.397742717764366,0.24417838344614326,0.07015284855531465,989.6856687679985,0.33118199300479517,0.33118199300479517,0.06480647626257836,0.0,22.752229492758108,22.752229492758108,5.005427112177433,0.0,,0.9356178099170128,0.9356178099170128,0.21058775945817498,0.0,44.74982166711001,44.74982166711001,9.208111920816329,0.0,0.911401663281263,0.911401663281263,0.18753792099422256,0.0,0.9760220197897994,0.9760220197897994,0.9630373323168809,0.96,43.69700620182935,43.69700620182935,8.964775523414222,0.0,96.35878792707294,0.14173456114683397,5.659607264382525e-05,127.01969666175358,73.18367345302758,3,2,71690.93821774225,354.2195342976412,31,0.5353265995948495
1978.09,490.5120764542389,0.5609000000000001,1978.0,9.0,1977.0,12.0,4.024088305964648,0.008204351697489632,48.0,8.0,7.0,4.0,79.0,146.0,0.2992495146173649,344.5120764542389,344.5120764542389,,2.0,172.25603822711946,172.25603822711946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,407.5120764542389,990.0,965.807304344044,24.19269565595596,0.17935541841918304,0.038902415290847744,989.78174216629,0.21226394520502487,0.21226394520502487,0.0,0.0,23.762173877040905,23.762173877040905,0.0,0.0,,0.92447278995372,0.92447278995372,0.0,0.0,37.09713655969745,37.09713655969745,0.0,0.0,0.7555424961241842,0.7555424961241842,0.0,0.0,0.9716581810967937,0.9716581810967937,0.9599999999999999,0.9599999999999999,36.05429797892657,36.05429797892657,0.0,0.0,72.10859595785314,0.14667576060635254,5.8143159221671996e-05,84.89444651767946,60.69046764498643,2,2,51918.18908965427,289.4968851187017,30,0.40060331087696194
1978.1,416.85737116445785,0.6332580645161291,1978.0,10.0,1978.0,1.0,3.3768766779264863,0.008112272726893426,44.0,7.0,6.0,3.0,60.0,120.0,0.28814189240167015,296.85737116445785,296.85737116445785,,1.935483870967742,157.1969730701026,139.6603980943553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,353.85737116445785,990.0,965.4755344175127,24.52446558248736,0.16041900818717286,0.029371474232891534,989.8102095175799,0.18149552645114492,0.14777854059314754,0.0,0.0,24.15317957361616,22.608511359236164,0.0,0.0,,0.9181225107286738,0.8570453434289534,0.0,0.0,34.223554881446844,30.325383141117594,0.0,0.0,0.6970174110274306,0.6176249112243908,0.0,0.0,0.9706451612903225,0.9693548387096774,0.96,0.96,33.23582995240673,29.415621646884066,0.0,0.0,62.651451599290795,0.15025778294807898,5.863635203109163e-05,67.3542364970662,58.608020494211104,2,1,46612.679989872355,271.8169121240828,31,0.34806361999606
1978.11,519.0877341724616,0.5385666666666666,1978.0,11.0,1978.0,2.0,5.319596815062203,0.010326045152306593,42.0,7.0,6.0,3.0,56.0,114.0,0.22103955516765808,405.08773417246164,405.08773417246164,,2.0,202.54386708623082,202.54386708623082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,460.08773417246164,990.0,965.935894803776,24.06410519622396,0.19825955521811447,0.05101754683449227,989.7507228979474,0.29324459314181744,0.29324459314181744,0.0,0.0,23.521583501029557,23.521583501029557,0.0,0.0,,0.9339214379500799,0.9339214379500799,0.0,0.0,43.60867457402038,43.60867457402038,0.0,0.0,0.8881603782896207,0.8881603782896207,0.0,0.0,0.9765389817064511,0.9765389817064511,0.9599999999999999,0.9599999999999999,42.60124570686425,42.60124570686425,0.0,0.0,85.2024914137285,0.1638586029127997,5.843384209001232e-05,99.22023230416978,68.68034821551467,2,2,61345.793817884514,326.0331111664572,30,0.47334717452071384
1978.12,698.825835023996,0.4380322580645161,1978.0,12.0,1978.0,3.0,7.274707189691423,0.010502565622301903,44.0,8.0,6.0,4.0,64.0,126.0,0.18096904911289144,572.825835023996,572.825835023996,,2.774193548387097,210.5234807342363,210.5234807342363,151.77887355552338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,630.825835023996,990.0,966.695303340096,23.304696659904057,0.28501333075918245,0.0986022077624,989.6163844614784,0.3195699719621781,0.3195699719621781,0.21115214941507737,0.0,22.601511149420304,22.601511149420304,17.475621312575104,0.0,,0.9343494061272682,0.9343494061272682,0.7211621515285404,0.0,43.6304140841969,43.6304140841969,31.28836954780555,0.0,0.8886031381710163,0.8886031381710163,0.6372376689980763,0.0,0.9744405997421072,0.9744405997421072,0.9699244707098491,0.96,42.53842581511535,42.53842581511535,30.44322216945183,0.0,115.52007379968254,0.16526584904639802,5.605819615859624e-05,131.3504195307913,99.08075439746511,3,2,85946.93490696381,475.777842158206,31,0.6417781877760141
1979.01,939.3467259689967,0.35080645161290325,1979.0,1.0,1978.0,4.0,11.90852245481436,0.012558712121671816,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,142.5483870967742,0.15401753992566983,796.7983388722225,796.7983388722225,,3.3870967741935485,236.21064392531196,236.21064392531196,236.21064392531196,88.16640709628656,0.0,0.0,0.0,0.0,0.0,0.0,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,857.4112420980288,990.0,967.6397822582143,22.360217741785767,0.44498782791654823,0.20342720241474202,989.3515849696688,0.39704706965203,0.39704706965203,0.39704706965203,0.14242596166202212,21.314755641802446,21.314755641802446,21.314755641802446,8.034199899805767,,0.9391228934629656,0.9391228934629656,0.9391228934629656,0.362795657662998,46.35795578227642,46.35795578227642,46.35795578227642,16.80941756945707,0.9441538855860778,0.9441538855860778,0.9441538855860778,0.34235066332906455,0.9788930483479599,0.9788930483479599,0.9788930483479599,0.9668195594023407,45.38444137217344,45.38444137217344,45.38444137217344,16.434840208729995,152.58816432525035,0.1624650192969548,5.337989253048162e-05,181.0455780007256,126.24886247544796,4,3,113525.59425798626,633.7426792233937,31,0.8477120240291686
1979.02,1466.3020458329863,0.2390357142857143,1979.0,2.0,1978.0,5.0,29.52664280064621,0.01939793082062063,49.0,8.0,7.0,5.0,93.0,162.0,0.11404442112977652,1304.3020458329863,1073.9222011708057,,4.0,268.4805502927014,268.4805502927014,268.4805502927014,268.4805502927014,230.37984466218066,29.31855631632102,5.546349018042549,8.169680321794251,7.110489032783354,180.2347699732395,78.31855631632102,13.54634901804255,15.169680321794251,12.110489032783354,273.2347699732395,1180.9567868269637,990.0,969.3808984548314,20.619101545168633,0.8245249573235348,0.4472619664586384,988.7282130762178,0.51064862516988,0.51064862516988,0.51064862516988,0.51064862516988,18.836665996216585,18.836665996216585,18.836665996216585,18.836665996216585,,0.9360275433709997,0.9360275433709997,0.9360275433709997,0.9360275433709997,46.35231583735696,46.35231583735696,46.35231583735696,46.35231583735696,0.9440390190907729,0.9440390190907729,0.9440390190907729,0.9440390190907729,0.9797820176725273,0.9797820176725273,0.9797820176725273,0.9797820176725273,45.41584224787061,45.41584224787061,45.41584224787061,45.41584224787061,181.66336899148243,0.1284792850652671,4.707045226488816e-05,192.874638433615,167.67650973515995,4,4,122077.78396227618,965.726717014242,28,1.009240938841569
1979.03,2786.3467008594926,0.10725806451612903,1979.0,3.0,1978.0,6.0,52.28172979203281,0.019282093565333502,59.0,11.0,12.0,13.0,144.0,239.0,0.08883275378529129,2547.346700859492,1100.0,,4.0,275.0,275.0,275.0,275.0,1447.3467008594923,41.0,7.0,13.0,59.91083756806439,1326.4358632914282,100.0,18.0,25.0,72.9108375680644,1470.4358632914282,1243.0,990.0,972.9749485764992,17.025051423500862,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.083862010982587,15.083862010982587,15.083862010982587,15.083862010982587,,0.9122845229814457,0.9122845229814457,0.9122845229814457,0.9122845229814457,37.153302549901284,37.153302549901284,37.153302549901284,37.153302549901284,0.7566864063116351,0.7566864063116351,0.7566864063116351,0.7566864063116351,0.9713066082451688,0.9713066082451688,0.9713066082451688,0.9713066082451688,36.09303075306651,36.09303075306651,36.09303075306651,36.09303075306651,144.37212301226603,0.054623560400498435,3.64576068212793e-05,166.5109657415315,123.7595107559316,4,4,107412.85952112592,1744.4436828176408,31,0.8020673500681446
1979.04,4659.034428229059,0.0245,1979.0,4.0,1978.0,7.0,98.94521832915656,0.021837633056548796,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.06916201778759377,4341.034428229059,1100.0,,4.0,275.0,275.0,275.0,275.0,3241.034428229059,25.333333333333332,3.9999999999999996,6.333333333333334,54.333333333333336,3151.034428229059,100.0,18.0,25.0,80.0,3336.034428229059,1243.0,990.0092163530145,976.8527484957206,13.156467857293963,0.9228466276990334,0.4799999999999999,988.6063697253154,0.5349,0.5349,0.5349,0.5349,11.218721229594944,11.218721229594944,11.218721229594944,11.218721229594944,,0.7997792709942192,0.7997792709942192,0.7997792709942192,0.7997792709942192,24.34837734592174,24.34837734592174,24.34837734592174,24.34837734592174,0.49589363229983174,0.49589363229983174,0.49589363229983174,0.49589363229983174,0.966259287888068,0.966259287888068,0.966259287888068,0.966259287888068,23.540845133461815,23.540845133461815,23.540845133461815,23.540845133461815,94.16338053384726,0.020908926672685745,2.377863144794123e-05,120.93293949206394,75.9358623514167,4,4,67797.63398437003,3393.949790985967,30,0.523129891854707
1979.05,3071.08919584486,0.08832258064516128,1979.0,5.0,1978.0,8.0,62.63726716140714,0.02087653695320318,66.93548387096774,14.0,17.322580645161292,23.322580645161292,205.5483870967742,327.1290322580645,0.11013143614860645,2743.9601635867957,1100.0,,4.0,275.0,275.0,275.0,275.0,1643.9601635867955,33.064516129032256,3.9999999999999996,7.67741935483871,56.56809505600169,1542.650133046923,100.0,18.0,25.0,79.89067570116296,1748.1985201436971,1243.0,990.0,973.6215110468577,16.3784889531423,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.43729954062402,14.43729954062402,14.43729954062402,14.43729954062402,,0.9039350518954111,0.9039350518954111,0.9039350518954111,0.9039350518954111,35.259106346119516,35.259106346119516,35.259106346119516,35.259106346119516,0.7181080722223933,0.7181080722223933,0.7181080722223933,0.7181080722223933,0.9705202352643112,0.9705202352643112,0.9705202352643112,0.9705202352643112,34.22255006016026,34.22255006016026,34.22255006016026,34.22255006016026,136.89020024064104,0.04727059676120356,3.456823238400026e-05,161.16341556539547,112.15306501902782,4,4,101846.30897903693,1848.222343577076,31,0.7605011124480058
1979.06,1526.736993641319,0.23386666666666667,1979.0,6.0,1978.0,9.0,36.530878361886316,0.023768621280728344,62.0,12.0,14.0,16.0,153.0,257.0,0.176286387666392,1269.736993641319,1034.6758454633975,,3.966666666666667,260.9364502345174,260.9364502345174,260.9364502345174,251.86649475984535,235.0611481779213,20.849440843281716,3.363318050072812,5.822856275537508,14.634157085006771,190.39137592402247,82.84944084328171,15.363318050072811,19.822856275537507,30.634157085006773,343.39137592402244,1152.7114606322896,990.0,969.569742522368,20.430257477632015,0.7943997205991232,0.41148826919156106,988.7941120102092,0.48525565089673944,0.48525565089673944,0.48525565089673944,0.46779895609783856,18.739113836944608,18.739113836944608,18.739113836944608,18.05044163172932,,0.9342628101387482,0.9342628101387482,0.9342628101387482,0.9028726069303742,44.58863765912834,44.58863765912834,44.58863765912834,42.85805221567212,0.9081188932612695,0.9081188932612695,0.9081188932612695,0.8728727538833424,0.9781004957022076,0.9781004957022076,0.9781004957022076,0.9774338290355409,43.61824462266395,43.61824462266395,43.61824462266395,41.92227088807685,172.77700475606872,0.11818021264443596,4.665679773933645e-05,189.2986533894244,152.63763611283846,4,3,124399.44342436947,816.2959927204863,30,0.9598722486448261
1979.07,787.9115741628179,0.4060967741935484,1979.0,7.0,1978.0,10.0,15.210262921363888,0.01887735485573061,58.0,11.0,11.0,11.0,136.0,227.0,0.29646081326867213,560.9115741628179,560.9115741628179,,2.4838709677419355,226.2706300081538,226.2706300081538,101.6525893959934,6.717724750516841,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,640.9115741628179,990.0,967.0481073321147,22.951892667885296,0.29704141523096217,0.09926154840817213,989.6036970363608,0.36690836401569915,0.36690836401569915,0.16398278123610827,0.00989849786329371,22.188681340230456,22.188681340230456,9.735132291975102,0.6741123817237739,,0.9377767433507918,0.9377767433507918,0.42305790771465257,0.030113714684155756,46.11411948365589,46.11411948365589,20.094340560338818,1.2852302174010288,0.9391877695245598,0.9391877695245598,0.4092533719009943,0.026175768175173704,0.97758156135426,0.97758156135426,0.9675199328876435,0.9603595123013883,45.094238183853086,45.094238183853086,19.631955139738594,1.2481447469764095,111.06857625442117,0.14005248274628426,5.5411074076838015e-05,154.7699486250748,76.96824392806897,4,2,82635.02073328936,374.777842158206,31,0.6170476458578955
1979.08,520.9652729419885,0.536741935483871,1979.0,8.0,1978.0,11.0,4.713635038574725,0.009033439024360558,55.41935483870968,9.35483870967742,8.709677419354838,6.354838709677419,110.54838709677419,190.38709677419354,0.36895431353443736,330.578176167795,330.578176167795,,1.8064516129032258,190.5117893699825,140.06638679781253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.41935483870968,9.35483870967742,8.709677419354838,6.354838709677419,110.54838709677419,404.06204713553694,990.0,965.9443437282389,24.05565627176108,0.1781377960291511,0.03611563523355895,989.7857465687373,0.2673401157921355,0.17427860085864058,0.0,0.0,23.574062724706245,18.994678227765363,0.0,0.0,,0.9287783781766425,0.7457499578316669,0.0,0.0,40.980001303724016,29.911612941617516,0.0,0.0,0.8346232444750308,0.6091978195848782,0.0,0.0,0.97304127297464,0.9691703052327046,0.96,0.96,39.9080447624521,29.06102416758773,0.0,0.0,68.96906893003982,0.131750565075937,5.803784985229685e-05,85.63186358401323,54.65646552980136,2,1,51312.98728394963,253.65515596238956,31,0.3831614940557768
1979.09,401.16471966121827,0.6519999999999999,1979.0,9.0,1978.0,12.0,3.9111371419796606,0.01000387479290179,48.0,8.0,7.0,4.0,79.0,146.0,0.367015986236481,255.1647196612183,255.1647196612183,,1.3333333333333333,206.13878718690222,49.025932474316086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,318.16471966121827,990.0,965.3977385632081,24.602261436791927,0.14782196404196443,0.02109917354155233,989.8310788624165,0.3166399831127003,0.051087195393585555,0.0,0.0,24.116700316095713,8.025208021461935,0.0,0.0,,0.9327609923357437,0.3050469628117202,0.0,0.0,45.58944030394706,10.59313753215789,0.0,0.0,0.9285018391842577,0.21574618191767594,0.0,0.0,0.9765148308953938,0.9633333333333333,0.9599999999999999,0.9599999999999999,44.565135348103205,10.275343406193151,0.0,0.0,54.840478754296356,0.13624899882535343,5.984441909148696e-05,64.8672957974598,42.14893989725463,2,1,39485.14470309338,192.3210417029997,30,0.30466932641275757
1979.1,339.1476218091889,0.7260645161290322,1979.0,10.0,1979.0,1.0,4.062953281066105,0.01171351697862819,44.0,7.0,6.0,3.0,60.0,120.0,0.35415340251587185,219.1476218091889,219.1476218091889,,1.0,219.1476218091889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,276.1476218091889,990.0,965.0957381090459,24.904261890954082,0.13299282655276679,0.013829524361837731,989.8531776490854,0.34053618220917936,0.0,0.0,0.0,24.416903357830304,0.0,0.0,0.0,,0.9395207812523014,0.0,0.0,0.0,49.29913682099845,0.0,0.0,0.0,1.0040557397352026,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.31315408457848,0.0,0.0,0.0,48.31315408457848,0.14238931253342918,6.12428567274021e-05,54.904263406776245,45.40497508725591,1,1,35944.98663892639,205.66079623578744,31,0.2684064115809916
1979.11,441.61101306360257,0.6125,1979.0,11.0,1979.0,2.0,6.9518463952590235,0.014883294037223634,42.0,7.0,6.0,3.0,56.0,114.0,0.26233479323784903,327.61101306360257,327.61101306360257,,1.7,204.14601037256713,123.46500269103542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,382.61101306360257,990.0,965.584553677829,24.415446322170997,0.17056706054764728,0.03552220261272047,989.7939107368396,0.3109567800342677,0.15741473666840589,0.0,0.0,23.898400278976382,16.698441283964847,0.0,0.0,,0.9318772839167181,0.6478985544436139,0.0,0.0,44.68731477451908,26.71234504188234,0.0,0.0,0.9101286104790037,0.5440396138876241,0.0,0.0,0.9751907380772368,0.9691907380772368,0.9599999999999999,0.9599999999999999,43.62580423090929,26.010333892925292,0.0,0.0,69.63613812383458,0.15702553998940247,5.916160437976909e-05,94.4150895355119,56.737168504926615,2,1,50138.0194491609,259.01012538244936,30,0.38686743402130325
1979.12,709.6044851996052,0.43506451612903224,1979.0,12.0,1979.0,3.0,11.918779655840426,0.01651796530026728,44.0,8.0,6.0,4.0,64.0,126.0,0.1803140139963316,583.6044851996052,583.6044851996052,,2.5483870967741935,232.04420144256812,232.04420144256812,119.51608231446895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,641.6044851996052,990.0,966.7374475614386,23.26255243856146,0.2911546276920808,0.10180964973444968,989.6070357225734,0.3843405235038841,0.3843405235038841,0.18528111600454208,0.0,22.485247637631044,22.485247637631044,12.166236946425313,0.0,,0.9396558576249858,0.9396558576249858,0.5137068965239758,0.0,48.11418972680619,48.11418972680619,24.341847875088135,0.0,0.979922397694627,0.979922397694627,0.4957606491871311,0.0,0.9788174514365644,0.9788174514365644,0.9697851933720482,0.96,47.10450682022482,47.10450682022482,23.807611805541136,0.0,118.0166254459908,0.16616012374448166,5.633952775399299e-05,142.0792889382343,93.40249862281054,3,2,87804.36933181714,445.8920920403683,31,0.6556479191443932
1980.01,1379.7009392431014,0.27187096774193553,1980.0,1.0,1979.0,4.0,44.667788609322024,0.030368863336655793,49.0,8.0,7.0,5.0,81.0,150.0,0.12289520554410611,1229.7009392431014,950.533274286906,,3.7096774193548385,255.59063022894358,255.59063022894358,255.59063022894358,183.76138360007528,279.16766495619544,19.950024734859,3.864762552713513,6.501785273703613,9.305588831873182,239.5455035630461,68.95002473485901,11.864762552713513,13.501785273703613,14.30558883187318,320.5455035630461,1044.849846848182,990.0,969.0556624325496,20.94433756745044,0.6685342960991969,0.33805404113386106,988.9934116627669,0.46518201467380965,0.46518201467380965,0.46518201467380965,0.3391787782299164,19.47256721554359,19.47256721554359,19.47256721554359,13.218683691363148,,0.9355555743916318,0.9355555743916318,0.9355555743916318,0.6622363811078907,45.3895875645798,45.3895875645798,45.3895875645798,31.111070157095238,0.9244315186268797,0.9244315186268797,0.9244315186268797,0.633626683443895,0.9779311291992097,0.9779311291992097,0.9779311291992097,0.9721246775863065,44.39618037536699,44.39618037536699,44.39618037536699,30.403233316032118,163.59177444213307,0.13215791624001327,4.8570131636450706e-05,192.791598617446,139.3500023253544,4,3,121712.280184947,708.5276662376176,31,0.9088431913451837
1980.02,2260.3691973135883,0.1480344827586207,1980.0,2.0,1979.0,5.0,19.338913518945322,0.008540125121846431,53.13793103448276,9.379310344827585,9.068965517241379,7.068965517241379,107.48275862068965,186.13793103448276,0.08233266345462636,2074.2312662791055,1100.0,,4.0,275.0,275.0,275.0,275.0,974.2312662791056,46.86206896551724,8.620689655172415,15.931034482758621,36.5886357811951,866.2288373944622,100.0,18.0,25.0,43.65760129843649,973.7115960151518,1243.0,990.0,971.7284773728259,18.27152262717409,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.330333214655813,16.330333214655813,16.330333214655813,16.330333214655813,,0.925450059408986,0.925450059408986,0.925450059408986,0.925450059408986,40.758692289825085,40.758692289825085,40.758692289825085,40.758692289825085,0.8301159325829958,0.8301159325829958,0.8301159325829958,0.8301159325829958,0.9730115932582997,0.9730115932582997,0.9730115932582997,0.9730115932582997,39.658765542507126,39.658765542507126,39.658765542507126,39.658765542507126,158.6350621700285,0.07019973944628964,4.005935913384558e-05,160.44096432257226,156.56764750075695,4,4,110410.00327033983,1998.2181702718217,29,0.8813059009446027
1980.03,2590.9176378469724,0.11819354838709678,1980.0,3.0,1979.0,6.0,22.572464907484882,0.008742300005501422,55.45161290322581,10.290322580645162,10.935483870967742,11.580645161290322,130.8709677419355,219.1290322580645,0.08581248139497068,2371.788605588908,1100.0,,4.0,275.0,275.0,275.0,275.0,1271.7886055889078,44.54838709677419,7.70967741935484,14.064516129032258,63.848877361641364,1141.617147582105,100.0,18.0,25.0,75.42952252293168,1272.4881153240406,1243.0,990.0,972.5263529189409,17.47364708105902,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.532457668540745,15.532457668540745,15.532457668540745,15.532457668540745,,0.9184964296773869,0.9184964296773869,0.9184964296773869,0.9184964296773869,38.48277582520577,38.48277582520577,38.48277582520577,38.48277582520577,0.7837632550958404,0.7837632550958404,0.7837632550958404,0.7837632550958404,0.9706777302763284,0.9706777302763284,0.9706777302763284,0.9706777302763284,37.355702928575504,37.355702928575504,37.355702928575504,37.355702928575504,149.42281171430201,0.05825251347270997,3.7733033261187376e-05,159.4261835315652,140.06536216103612,4,4,111170.5719154407,1992.7889891539896,31,0.8301267317461223
1980.04,2941.274054176072,0.09096666666666665,1980.0,4.0,1979.0,7.0,16.901742081036478,0.005825391559195187,54.0,13.0,14.0,19.0,117.0,217.0,0.07387829207939355,2724.274054176072,1100.0,,4.0,275.0,275.0,275.0,275.0,1624.274054176072,46.0,5.0,11.0,61.0,1501.274054176072,100.0,18.0,25.0,80.0,1618.274054176072,1243.0,990.0,973.3720408204249,16.627959179575022,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.686769767056743,14.686769767056743,14.686769767056743,14.686769767056743,,0.9096526051962043,0.9096526051962043,0.9096526051962043,0.9096526051962043,36.032723021204774,36.032723021204774,36.032723021204774,36.032723021204774,0.7338640126518283,0.7338640126518283,0.7338640126518283,0.7338640126518283,0.97,0.97,0.97,0.97,34.95174133056863,34.95174133056863,34.95174133056863,34.95174133056863,139.80696532227452,0.04763474712773749,3.530478922279659e-05,146.44047092463805,136.38146913693805,4,4,100661.01503203766,2480.0639055583683,30,0.7767053629015251
1980.05,2278.0709202970725,0.14729032258064514,1980.0,5.0,1979.0,8.0,27.89573459581831,0.012562214159668315,55.0,13.0,13.0,17.0,178.0,276.0,0.12254645113300154,2002.0709202970727,1100.0,,4.0,275.0,275.0,275.0,275.0,902.0709202970726,45.0,5.0,12.0,52.48598616855924,787.5849341285134,100.0,18.0,25.0,69.48598616855924,965.5849341285134,1243.0,990.0,971.7591383515421,18.24086164845792,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.299672235939642,16.299672235939642,16.299672235939642,16.299672235939642,,0.9246123903528871,0.9246123903528871,0.9246123903528871,0.9246123903528871,40.651549525125795,40.651549525125795,40.651549525125795,40.651549525125795,0.8279337988823989,0.8279337988823989,0.8279337988823989,0.8279337988823989,0.9731729272949864,0.9731729272949864,0.9731729272949864,0.9731729272949864,39.56575248587658,39.56575248587658,39.56575248587658,39.56575248587658,158.26300994350632,0.07060439573157054,3.996540655139048e-05,172.23338502943403,146.88727017973451,4,4,117747.67939796869,1556.2961330880007,31,0.8792389441305906
1980.06,1277.4902924929822,0.2748,1980.0,6.0,1979.0,9.0,32.45894889501277,0.025650530035880432,53.0,12.0,12.0,13.0,120.0,210.0,0.17225109743153327,1067.4902924929822,961.2994226014816,,3.7666666666666666,254.5455401117201,254.5455401117201,254.5455401117201,197.66280226632134,106.19086989150072,16.299251509283838,2.3129125424196375,4.268986813616207,6.5737205170929025,76.73599850908813,69.29925150928383,14.312912542419637,16.268986813616205,19.5737205170929,196.73599850908812,1061.1805734668012,990.0,968.7675891788284,21.232410821171477,0.6834664908900744,0.34784741316228657,988.9686860959476,0.4619160202131152,0.4619160202131152,0.4619160202131152,0.3633022359217342,19.739180896906003,19.739180896906003,19.739180896906003,14.75570229865029,,0.9370659473024759,0.9370659473024759,0.9370659473024759,0.7176528804045937,45.963979958846345,45.963979958846345,45.963979958846345,34.771879397519605,0.9361299380620435,0.9361299380620435,0.9361299380620435,0.7081849164464279,0.9791444854819026,0.9791444854819026,0.9791444854819026,0.9745298781967825,45.00921221018722,45.00921221018722,45.00921221018722,34.043214243217854,169.0708508737795,0.13599113902227636,4.934216404480057e-05,191.3433162810389,127.4606535290952,4,3,121731.01262912125,648.5276662376176,30,0.9392825048543306
1980.07,652.7252380285204,0.4625806451612903,1980.0,7.0,1979.0,10.0,10.3482301278562,0.015261927342749771,58.0,11.0,11.0,11.0,136.0,227.0,0.35476150322480604,425.72523802852044,425.72523802852044,,2.193548387096774,194.06494752652466,194.06494752652466,37.5953429754711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,505.72523802852044,990.0,966.503610140572,23.496389859427946,0.2227067908703942,0.05836054082737833,989.7189326683023,0.2718043071418357,0.2718043071418357,0.05176157294400427,0.0,22.94351822058833,22.94351822058833,4.29441746550477,0.0,,0.9303156626763485,0.9303156626763485,0.18009204361432776,0.0,40.577793831928524,40.577793831928524,7.610542592839845,0.0,0.8264316462714566,0.8264316462714566,0.15500086747127995,0.0,0.9735658859882244,0.9735658859882244,0.9622139349409625,0.96,39.5267225607867,39.5267225607867,7.393642109363698,0.0,86.4470872309371,0.13133422301254058,5.660244986033343e-05,121.0077737487185,64.05895210158671,3,2,64316.6328998172,310.7325322740754,31,0.4802615957274283
1980.08,466.2912641848902,0.5819354838709677,1980.0,8.0,1979.0,11.0,4.000004832384933,0.00850182143010602,54.0,9.0,8.0,6.0,107.0,184.0,0.3966389473914353,282.2912641848902,282.2912641848902,,1.5806451612903225,193.6064551355673,88.68480904932295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,353.2912641848902,990.0,965.698310688832,24.30168931116803,0.16021921146958024,0.026458252836978002,989.8133225356935,0.28262462178260056,0.09643515848332361,0.0,0.0,23.83238722507888,13.837824602001312,0.0,0.0,,0.9286313161066507,0.5325202636972857,0.0,0.0,42.167910743704695,19.007458409389876,0.0,0.0,0.858816919423721,0.3871172792136431,0.0,0.0,0.9741935483870967,0.9658064516129031,0.96,0.96,41.13447794473671,18.43723465710818,0.0,0.0,59.57171260184489,0.1274806051574227,5.873752296953474e-05,72.30011675273022,49.92251102349759,2,1,44321.3541757726,229.7323824701425,31,0.33095395889913826
1980.09,360.8321899339698,0.6996333333333333,1980.0,9.0,1979.0,12.0,3.397227079676041,0.009495784447686777,46.0,7.0,6.0,4.0,75.0,138.0,0.3845720735619961,222.8321899339698,222.8321899339698,,1.0,222.8321899339698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,281.8321899339698,990.0,965.2039791676082,24.796020832391818,0.13499908627951512,0.014840679500716613,989.8501602342197,0.35631668130848304,0.0,0.0,0.0,24.28986438530309,0.0,0.0,0.0,,0.9393116924570197,0.0,0.0,0.0,49.83654632360241,0.0,0.0,0.0,1.0150009434542242,0.0,0.0,0.0,0.9790827471457223,0.9599999999999999,0.9599999999999999,0.9599999999999999,48.802729897791565,0.0,0.0,0.0,48.802729897791565,0.1348058870604412,6.085047655162261e-05,58.638987448119344,37.83437253169799,1,1,35137.96552640993,173.8155700798613,30,0.27112627720995314
1980.1,302.8097524007448,0.7806451612903226,1980.0,10.0,1980.0,1.0,2.762799228765353,0.008997278376720765,41.0,6.0,4.0,3.0,56.0,110.0,0.36398083165590156,192.8097524007448,192.8097524007448,,1.0,192.8097524007448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,243.8097524007448,990.0,964.9181376575614,25.08186234243862,0.12157976953734258,0.009540301485908094,989.8688799289768,0.2643392542802228,0.0,0.0,0.0,24.686403017135138,0.0,0.0,0.0,,0.9325006837576256,0.0,0.0,0.0,43.5272821971337,0.0,0.0,0.0,0.8865026924059818,0.0,0.0,0.0,0.976733546026662,0.96,0.96,0.96,42.52411822295755,0.0,0.0,0.0,42.52411822295755,0.14025502796745368,6.125075998850824e-05,49.79982879334159,37.98716352052331,1,1,31637.94395788042,173.60796861598828,31,0.23624510123865308
1980.11,374.7731124693755,0.6824333333333333,1980.0,11.0,1980.0,2.0,4.6721720895958,0.012429424974577509,42.0,7.0,6.0,3.0,56.0,114.0,0.3058761900897395,260.7731124693756,260.7731124693756,,1.3666666666666667,207.64940608249697,53.12370638687857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,315.7731124693755,990.0,965.2726009986674,24.72739900133268,0.14697789165998107,0.022154622493875065,989.830867485846,0.3229318681686398,0.054559190343101305,0.0,0.0,24.235334619010207,8.891908396345624,0.0,0.0,,0.9329442810159564,0.3352581130138619,0.0,0.0,46.18683336080141,11.55182649918441,0.0,0.0,0.9406687038859758,0.23527141546200425,0.0,0.0,0.9763333333333333,0.9636666666666667,0.9599999999999999,0.9599999999999999,45.14757842859353,11.205271704208876,0.0,0.0,56.35285013280241,0.15019394889979257,6.013958274019489e-05,65.02770477695681,48.05642693427245,2,1,40574.052095617735,217.6115672476363,30,0.3130713896266801
1980.12,515.1372711509063,0.5424516129032257,1980.0,12.0,1980.0,3.0,5.5743747828839805,0.01106153664548293,42.0,7.0,5.0,3.0,61.0,118.0,0.23097654403208148,397.13727115090626,397.13727115090626,,2.0,198.5686355754531,198.5686355754531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,451.13727115090626,990.0,965.918117720179,24.081882279820963,0.19509338902295092,0.049427454230181196,989.7554791567468,0.2827779970581421,0.2827779970581421,0.0,0.0,23.55458343950969,23.55458343950969,0.0,0.0,,0.9326392754860102,0.9326392754860102,0.0,0.0,42.74797963110906,42.74797963110906,0.0,0.0,0.8706309497170888,0.8706309497170888,0.0,0.0,0.975866636055039,0.975866636055039,0.96,0.96,41.736517943460406,41.736517943460406,0.0,0.0,83.47303588692081,0.16165715535732034,5.839374576507609e-05,98.38830731161558,65.91245864396313,2,2,62103.938699869075,312.9578316629287,31,0.4637390882606711
1981.01,743.9896971576902,0.4210645161290323,1981.0,1.0,1980.0,4.0,16.33407795923087,0.021659145223930937,46.0,7.0,6.0,4.0,76.0,139.0,0.19010121885924744,604.9896971576902,604.9896971576902,,2.6774193548387095,228.2380030537784,228.2380030537784,148.51369105013347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,663.9896971576902,990.0,966.8758895799402,23.124110420059743,0.30583255870684106,0.10991064747499407,989.5842567938182,0.3728873310543559,0.3728873310543559,0.23332969462829417,0.0,22.335479882823552,22.335479882823552,14.972990285601346,0.0,,0.9385301464787532,0.9385301464787532,0.634241730179617,0.0,46.91639115518658,46.91639115518658,30.085780111549887,0.0,0.955527314769584,0.955527314769584,0.6127450124551912,0.0,0.9776407178556163,0.9776407178556163,0.9711891049523905,0.96,45.88517217193982,45.88517217193982,29.391173349175872,0.0,121.16151769305552,0.1626627480389009,5.5827193797754536e-05,150.07927740695388,95.22012612091714,3,2,90144.16916363331,456.7090611902229,31,0.6731195427391974
1981.02,1071.4302554080468,0.314,1981.0,2.0,1980.0,5.0,19.344834287732038,0.017256401281490773,46.857142857142854,7.642857142857143,6.285714285714286,4.642857142857143,87.64285714285714,153.07142857142858,0.14573704402206977,918.3588268366183,907.6245291020094,,3.5714285714285716,254.3143683306517,254.3143683306517,254.3143683306517,144.68142411005434,10.73429773460886,3.2467937592335443,0.5300887770177215,0.46382767989050633,0.33130548563607587,6.162282032831013,50.1039366163764,8.172945919874865,6.7495419656047915,4.974162628493219,93.80513917568815,972.6509536038656,990.0,968.0963301167785,21.903669883221454,0.567827035360315,0.29358607762884914,989.1385868870109,0.4596343781352516,0.4596343781352516,0.4596343781352516,0.26104203942608295,20.582622392097026,20.582622392097026,20.582622392097026,11.434114328736987,,0.9398783285174366,0.9398783285174366,0.9398783285174366,0.5360793972358656,48.18234800660532,48.18234800660532,48.18234800660532,26.56179000004744,0.9813105500326947,0.9813105500326947,0.9813105500326947,0.5409733197565669,0.9795112757584655,0.9795112757584655,0.9795112757584655,0.9709398471870371,47.19834811693291,47.19834811693291,47.19834811693291,26.010201270506194,167.60524562130493,0.15718170576175616,5.162245862526051e-05,191.7842458254276,144.59684055053373,4,3,112630.72505751692,743.4211927358452,28,0.931140253451694
1981.03,2109.0538481486647,0.16899999999999998,1981.0,3.0,1980.0,6.0,54.70767463589172,0.02625588248805141,49.0,9.0,9.0,9.0,107.0,183.0,0.09400712375934984,1926.0538481486647,1100.0,,4.0,275.0,275.0,275.0,275.0,826.0538481486645,47.42567206200088,8.438289996904704,13.358034426765304,38.70024804716127,718.1316036158323,96.42567206200088,17.438289996904704,22.358034426765304,47.70024804716127,825.1316036158323,1236.2219964856708,990.0,971.1880241640138,18.811975835986207,0.9114557237291829,0.48,988.6085442762708,0.5349,0.5349,0.5349,0.5349,16.885620112257037,16.885620112257037,16.885620112257037,16.885620112257037,,0.9258503467867124,0.9258503467867124,0.9258503467867124,0.9258503467867124,42.2064749541996,42.2064749541996,42.2064749541996,42.2064749541996,0.859602341226061,0.859602341226061,0.859602341226061,0.859602341226061,0.9751610500400549,0.9751610500400549,0.9751610500400549,0.9751610500400549,41.17794959632301,41.17794959632301,41.17794959632301,41.17794959632301,164.71179838529204,0.08723864514022006,4.159388848113435e-05,188.50130423299836,138.0963872925692,4,4,122545.57799865726,1200.5781363808978,31,0.9150655465849556
1981.04,3166.4035062304542,0.07613333333333332,1981.0,4.0,1980.0,7.0,15.776603772197678,0.004892610440147069,54.0,13.0,14.0,19.0,117.0,217.0,0.06867694096484489,2949.4035062304542,1100.0,,4.0,275.0,275.0,275.0,275.0,1849.4035062304542,46.0,5.0000000000000036,11.0,61.0,1726.4035062304542,100.0,18.0,25.0,80.0,1843.4035062304542,1243.0,990.0,973.8958825576598,16.104117442340208,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.162928029821929,14.162928029821929,14.162928029821929,14.162928029821929,,0.9033634394359729,0.9033634394359729,0.9033634394359729,0.9033634394359729,34.509318396952466,34.509318396952466,34.509318396952466,34.509318396952466,0.7028374418931256,0.7028374418931256,0.7028374418931256,0.7028374418931256,0.97,0.97,0.97,0.97,33.47403884504389,33.47403884504389,33.47403884504389,33.47403884504389,133.89615538017557,0.042429157531603076,3.381216044953929e-05,137.6485982143186,127.0162283773056,4,4,96405.23187372641,2803.841272673107,30,0.7438675298898643
1981.05,2733.749215968104,0.11048387096774193,1981.0,5.0,1980.0,8.0,46.569554153533986,0.01759514317880946,65.0,14.0,17.0,23.0,202.0,321.0,0.1208223089477545,2412.749215968104,1100.0,,4.0,275.0,275.0,275.0,275.0,1312.7492159681044,35.0,4.000000000000001,8.0,55.49143396533813,1210.2577820027661,100.0,18.0,25.0,78.49143396533815,1412.2577820027661,1243.0,990.0,972.8568416473695,17.143158352630458,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.20196894011218,15.20196894011218,15.20196894011218,15.20196894011218,,0.9138815645817729,0.9138815645817729,0.9138815645817729,0.9138815645817729,37.50028984165766,37.50028984165766,37.50028984165766,37.50028984165766,0.7637533572639036,0.7637533572639036,0.7637533572639036,0.7637533572639036,0.9712424195137034,0.9712424195137034,0.9712424195137034,0.9712424195137034,36.42688990703325,36.42688990703325,36.42688990703325,36.42688990703325,145.707559628133,0.05562894596113038,3.6794838289932574e-05,165.3329515912392,126.73834982790392,4,4,108406.42436333095,1698.8353690960687,31,0.8094864423785166
1981.06,1366.5209547995098,0.26053333333333334,1981.0,6.0,1980.0,9.0,37.59911264669691,0.027671015169766926,62.0,12.0,14.0,16.0,153.0,257.0,0.198393185819335,1109.5209547995098,968.0952805502451,,3.7666666666666666,256.1787093636025,256.1787093636025,256.1787093636025,199.55915245943748,141.42567424926463,15.642776358888607,2.5644675398645105,4.324577198416486,8.804711237308302,110.0891419147867,77.64277635888861,14.564467539864511,18.324577198416485,24.804711237308304,263.0891419147867,1078.6271016474145,990.0,969.0573996626227,20.942600337377296,0.7083440707162031,0.35675263520007566,988.9349032940837,0.4681930294583962,0.4681930294583962,0.4681930294583962,0.37029436058288756,19.409310602002627,19.409310602002627,19.409310602002627,14.463799347878188,,0.9359864091568982,0.9359864091568982,0.9359864091568982,0.7167238638185146,45.40148633011373,45.40148633011373,45.40148633011373,34.35731578222954,0.9246738560104628,0.9246738560104628,0.9246738560104628,0.6997416656258562,0.9787455909543362,0.9787455909543362,0.9787455909543362,0.9742158268999671,44.441642372560146,44.441642372560146,44.441642372560146,33.62414495093526,166.9490720686157,0.12629312028853415,4.844422015692216e-05,188.6051025162256,123.66291497816668,4,3,120203.3318894033,634.8619896951615,30,0.9274948448256427
1981.07,648.1880649967491,0.4655161290322581,1981.0,7.0,1980.0,10.0,11.59170215260743,0.016815775301519502,58.0,11.0,11.0,11.0,136.0,227.0,0.3579020566918039,421.18806499674906,421.18806499674906,,2.161290322580645,194.70949228782084,194.70949228782084,31.769080421107308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,501.18806499674906,990.0,966.4836048340827,23.516395165917363,0.22110493670660797,0.05733508411335354,989.72155997918,0.27553559406222855,0.27553559406222855,0.04438592333616355,0.0,22.962419551035154,22.962419551035154,3.5709547481582145,0.0,,0.9301016873949244,0.9301016873949244,0.1501950756818963,0.0,40.71459144988012,40.71459144988012,6.421757866198706,0.0,0.8292177484700635,0.8292177484700635,0.1307893659103606,0.0,0.973783815935885,0.973783815935885,0.9619687249913118,0.96,39.67304761562706,39.67304761562706,6.243979092341012,0.0,85.59007432359515,0.1307934465987028,5.664541562535638e-05,124.7563720829323,62.99814752906287,3,2,63679.015296754784,305.5192229643311,31,0.4755004129088619
