MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1981.08,450.86033728765835,0.5985483870967742,1981.0,8.0,1980.0,11.0,4.334595794761309,0.009488718752278047,54.0,9.0,8.0,6.0,107.0,184.0,0.41123881921754857,266.86033728765835,266.86033728765835,,1.4193548387096775,202.57196858871137,64.288368698947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,337.86033728765835,990.0,965.6288117356437,24.371188264356334,0.15477315859485138,0.023372067457531634,989.8218547739476,0.3046156428642354,0.07019432490685205,0.0,0.0,23.888427395439706,9.991030216638952,0.0,0.0,,0.932012294146406,0.38469490845837917,0.0,0.0,44.36374172758104,13.778013190917537,0.0,0.0,0.9035385280566403,0.2806112666174651,0.0,0.0,0.9758064516129032,0.9641935483870968,0.96,0.96,43.33868676112024,13.364672795190012,0.0,0.0,56.703359556310254,0.1253120672986701,5.918965131149415e-05,71.25353905668112,46.60682579040452,2,1,42187.29950989483,214.1467533267305,31,0.31501866420172364
1981.09,345.5992816014718,0.7204,1981.0,9.0,1980.0,12.0,3.5874936191153797,0.010610938161856499,46.0,7.0,6.0,4.0,75.0,138.0,0.4025449491866021,207.59928160147177,207.59928160147177,,1.0,207.59928160147177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,266.5992816014718,990.0,965.1284882342906,24.871511765709354,0.12962289420982534,0.012520300324976787,989.8578568054652,0.3115842228598218,0.0,0.0,0.0,24.41778434831472,0.0,0.0,0.0,,0.9354327718670291,0.0,0.0,0.0,46.486481850116135,0.0,0.0,0.0,0.9467715244422839,0.0,0.0,0.0,0.9769661051889605,0.9599999999999999,0.9599999999999999,0.9599999999999999,45.44087921512755,0.0,0.0,0.0,45.44087921512755,0.13075515614618782,6.078449961015233e-05,55.39576916686461,33.116299511784355,1,1,32717.433034891837,152.5219447532691,30,0.2524493289729308
1981.1,268.30493237158396,0.8409354838709677,1981.0,10.0,1981.0,1.0,1.5445473359976878,0.005725230010502394,41.0,6.0,4.0,3.0,56.0,110.0,0.4106224424662054,158.304932371584,158.304932371584,,1.0,158.304932371584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,209.304932371584,990.0,964.7731679049768,25.22683209502312,0.10940169238616376,0.005830493237158342,989.8847678143767,0.1781193883488257,0.0,0.0,0.0,24.933480521050974,0.0,0.0,0.0,,0.9204939721217577,0.0,0.0,0.0,35.63526037213511,0.0,0.0,0.0,0.7257690503489839,0.0,0.0,0.0,0.9700463574069162,0.96,0.96,0.96,34.5680561899834,0.0,0.0,0.0,34.5680561899834,0.12868986247254025,6.064947745461225e-05,38.84350040733489,30.42281002981481,1,1,25718.633805347647,139.7991800258312,31,0.19204475661101886
1981.11,281.20912148912134,0.8178333333333333,1981.0,11.0,1981.0,2.0,3.570331892414463,0.01281063910094873,40.0,6.0,4.0,3.0,53.0,106.0,0.37863880522336435,175.20912148912132,175.20912148912132,,1.0,175.20912148912132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,225.20912148912132,990.0,964.8260373563279,25.173962643672144,0.11501490597551754,0.007561357986528624,989.8774237360379,0.2196857874084693,0.0,0.0,0.0,24.83170059230164,0.0,0.0,0.0,,0.9265344674903502,0.0,0.0,0.0,39.53951035431676,0.0,0.0,0.0,0.805285343265107,0.0,0.0,0.0,0.9734029920906696,0.9599999999999999,0.9599999999999999,0.9599999999999999,38.50305717892037,0.0,0.0,0.0,38.50305717892037,0.1364978729579531,6.100746003779942e-05,44.96424248040381,30.541229072545462,1,1,27722.201168822667,140.1954239432886,30,0.21390587321622428
1981.12,373.81514370889903,0.6854516129032258,1981.0,12.0,1981.0,3.0,3.4365694354060823,0.009478083172228455,38.0,5.0,4.0,3.0,54.0,104.0,0.2799372545277142,269.81514370889903,269.81514370889903,,1.6129032258064515,180.95036788218025,88.8647758267188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,316.81514370889903,990.0,965.2689820934656,24.731017906534376,0.14734565681533168,0.023963028741779767,989.828691314443,0.24721479965879295,0.09123682663594183,0.0,0.0,24.31249442131846,14.892895859883765,0.0,0.0,,0.925457205938168,0.5605016904846758,0.0,0.0,40.07685028313931,19.365909521180935,0.0,0.0,0.8162291300028374,0.3944177091890211,0.0,0.0,0.9738709677419354,0.9661290322580645,0.96,0.96,39.081654182264714,18.784932235545508,0.0,0.0,57.86658641781022,0.1546550542374378,5.969775518017889e-05,63.162108025190136,47.05611439212754,2,1,43052.74029485081,212.52242407738737,31,0.32148103565450126
1982.01,484.4713319054971,0.5685483870967742,1982.0,1.0,1981.0,4.0,5.1943602107641995,0.010761800415544129,34.0,5.0,4.0,3.0,45.0,91.0,0.1898183744727527,393.4713319054971,393.4713319054971,,2.0,196.73566595274855,196.73566595274855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,436.4713319054971,990.0,965.7801209935747,24.219879006425302,0.1897179968065123,0.048694266381099374,989.7615877368123,0.2781865788519767,0.2781865788519767,0.0,0.0,23.70328016438572,23.70328016438572,0.0,0.0,,0.9321230330030775,0.9321230330030775,0.0,0.0,42.59263771084486,42.59263771084486,0.0,0.0,0.8674671631536631,0.8674671631536631,0.0,0.0,0.9752878408784087,0.9752878408784087,0.96,0.96,41.56225816503601,41.56225816503601,0.0,0.0,83.12451633007203,0.1711850390372884,5.869420682807717e-05,99.27059628185836,66.04342860080783,2,2,61844.64014957359,311.90237744418727,31,0.4618028685004002
1982.02,631.6092633251459,0.46867857142857144,1982.0,2.0,1981.0,5.0,5.069210888659081,0.00792586702762885,32.785714285714285,6.0,4.357142857142857,3.357142857142857,45.642857142857146,92.14285714285714,0.14729341318901135,539.4664061822888,539.4664061822888,,2.4285714285714284,227.8367259262882,227.8367259262882,83.7929543297123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.785714285714285,6.0,4.357142857142857,3.357142857142857,45.642857142857146,582.6092633251459,990.0,966.4234467989411,23.57655320105892,0.25761232788350774,0.08707042113931504,989.6553172509772,0.37384293640235905,0.37384293640235905,0.11603605132496254,0.0,22.858027515633733,22.858027515633733,9.752422583491636,0.0,,0.9384658497529409,0.9384658497529409,0.3992951590689145,0.0,47.97843544574969,47.97843544574969,17.42053719265943,0.0,0.9771575447199528,0.9771575447199528,0.354797091500192,0.0,0.9769185280168912,0.9769185280168912,0.9654899565883197,0.96,46.89482741120671,46.89482741120671,16.94808712317826,0.0,110.73774194559168,0.17519171656727228,5.709158242268184e-05,125.46944456842942,96.88148190687338,3,2,74415.76258743761,461.8540212047202,28,0.6152096774755094
1982.03,811.7603541669112,0.39348387096774196,1982.0,3.0,1981.0,6.0,9.148776089504057,0.010800432694361097,36.0,8.0,6.0,4.0,53.0,107.0,0.1329369047497015,704.7603541669112,704.7603541669112,,3.096774193548387,228.0023389344804,228.0023389344804,228.0023389344804,20.75333736346985,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,754.7603541669112,990.0,967.1470414166677,22.852958583332384,0.362998817984212,0.15000943766391833,989.4869917443518,0.37052556481465065,0.37052556481465065,0.37052556481465065,0.031501518953868365,21.969424762869608,21.969424762869608,21.969424762869608,2.050942680646885,,0.9384104396109945,0.9384104396109945,0.9384104396109945,0.09051464259101996,46.05673353557113,46.05673353557113,46.05673353557113,4.034000073031476,0.9380190129444221,0.9380190129444221,0.9380190129444221,0.0821588609578712,0.9786805992964839,0.9786805992964839,0.9786805992964839,0.9614416925474,45.08024422388507,45.08024422388507,45.08024422388507,3.932828243807011,139.1735609154622,0.17152202352239182,5.4963416369534197e-05,166.51846060911492,120.53913840619164,4,3,103545.12932110389,598.8654488603318,31,0.7731864495303457
1982.04,1277.8733344060138,0.2665666666666667,1982.0,4.0,1981.0,7.0,20.49232534199746,0.016481891061509747,41.666666666666664,10.333333333333334,8.666666666666666,6.666666666666667,65.33333333333333,132.66666666666666,0.10461658375589164,1145.2066677393473,1063.685418549861,,4.0,265.92135463746524,265.92135463746524,265.92135463746524,265.92135463746524,81.5212491894863,25.27491256378414,4.332158086885221,5.324050860802785,4.085279747345932,42.50484793066822,66.9415792304508,14.665491420218554,13.990717527469453,10.751946414012597,107.83818126400155,1159.2832067279999,990.0,968.7748940201361,21.225105979863923,0.7920466044301256,0.4384123929378932,988.769541002632,0.5019746614312148,0.5019746614312148,0.5019746614312148,0.5019746614312148,19.49267232106468,19.49267232106468,19.49267232106468,19.49267232106468,,0.9378627984547415,0.9378627984547415,0.9378627984547415,0.9378627984547415,47.58729015381347,47.58729015381347,47.58729015381347,47.58729015381347,0.9691912454951827,0.9691912454951827,0.9691912454951827,0.9691912454951827,0.9798970231949549,0.9798970231949549,0.9798970231949549,0.9798970231949549,46.63109132618971,46.63109132618971,46.63109132618971,46.63109132618971,186.52436530475885,0.14715076795227228,4.880161630921921e-05,193.6493157280284,168.37059707914966,4,4,134297.54301942638,897.729174239858,30,1.036246473915327
1982.05,1132.3762013071316,0.2945161290322581,1982.0,5.0,1981.0,8.0,9.274894821536273,0.008044963323404012,43.61290322580645,9.32258064516129,8.64516129032258,7.290322580645161,92.64516129032258,161.51612903225808,0.14226301695575466,970.8600722748736,970.8600722748736,,4.0,242.7150180687184,242.7150180687184,242.7150180687184,242.7150180687184,0.0,0.0,0.0,0.0,0.0,0.0,43.61290322580645,9.32258064516129,8.64516129032258,7.290322580645161,92.64516129032258,1032.4407174361638,990.0,968.3160394898224,21.683960510177602,0.6133196616117343,0.33288148051018634,989.0537988578782,0.41835244450100595,0.41835244450100595,0.41835244450100595,0.41835244450100595,20.319406923554684,20.319406923554684,20.319406923554684,20.319406923554684,,0.9384813441508005,0.9384813441508005,0.9384813441508005,0.9384813441508005,45.333002196031956,45.333002196031956,45.333002196031956,45.333002196031956,0.9232790671289604,0.9232790671289604,0.9232790671289604,0.9232790671289604,0.9793392621815389,0.9793392621815389,0.9793392621815389,0.9793392621815389,44.398321842165444,44.398321842165444,44.398321842165444,44.398321842165444,177.59328736866178,0.15710875616204598,5.087360347739531e-05,192.05779738299407,164.53053357551596,4,4,132129.40580228437,878.1570830002852,31,0.9866293742703433
1982.06,729.6288043007842,0.43196666666666667,1982.0,6.0,1981.0,9.0,16.421262001198468,0.022122472242832637,45.0,10.0,9.0,9.0,88.0,161.0,0.2299878187898541,568.6288043007842,568.6288043007842,,2.533333333333333,223.63953636276014,223.63953636276014,114.37740927641072,6.972322298853227,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,632.6288043007842,990.0,966.8125897321411,23.18741026785889,0.29368663774494164,0.10321201083738643,989.6031013514178,0.3588164657531563,0.3588164657531563,0.18745515105579655,0.010318627558628486,22.431695153523414,22.431695153523414,10.88075001239536,0.7033652017345068,,0.9374339981269478,0.9374339981269478,0.4688822827229046,0.031135455778290574,46.01944579016947,46.01944579016947,22.85039825778513,1.3477047811602247,0.9372595883944901,0.9372595883944901,0.465384893233913,0.027448162549088082,0.9775705197103732,0.9775705197103732,0.9687103367865235,0.9604114829215754,45.000286294469895,45.000286294469895,22.34143822804777,1.310433314937007,113.65244413192457,0.15492246329127776,5.599350424371438e-05,157.25199779244085,77.37156720724404,4,2,81829.7597749857,371.5192229643311,30,0.631402467399581
1982.07,450.67368433786083,0.5974193548387097,1982.0,7.0,1981.0,10.0,4.538784220653171,0.009977584262383928,42.0,9.0,8.0,6.0,70.0,135.0,0.3013217882503742,315.67368433786083,315.67368433786083,,1.8709677419354838,174.9476581229397,140.72602621492118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,374.67368433786083,990.0,965.6278697031566,24.37213029684335,0.1677657309702096,0.03313473686757213,989.7990995321622,0.22661224893800713,0.1623780095521727,0.0,0.0,23.94461758006757,20.856945578219232,0.0,0.0,,0.9239957365821299,0.8018908833586785,0.0,0.0,38.020907724335025,30.4213586226372,0.0,0.0,0.7743565727970473,0.6195796053490266,0.0,0.0,0.9716595862283138,0.9690789410670235,0.96,0.96,36.971514186570865,29.523956066906997,0.0,0.0,66.49547025347786,0.14725903787588523,5.8562629947200604e-05,81.39824377895053,56.03861933531403,2,1,49472.62986858753,256.8169121240828,31,0.3694192791859881
1982.08,350.9070471136951,0.7126451612903225,1982.0,8.0,1981.0,11.0,2.309737737949472,0.0065536270530755746,47.0,8.0,6.0,5.0,89.0,155.0,0.4435256532600129,195.90704711369509,195.90704711369509,,1.0,195.90704711369509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.9070471136951,990.0,965.1545352355685,24.845464764431554,0.1262022158500205,0.010391940390853534,989.8634058437592,0.2751580528502719,0.0,0.0,0.0,24.433712555340417,0.0,0.0,0.0,,0.9327391873229218,0.0,0.0,0.0,43.779986296758686,0.0,0.0,0.0,0.8916494154126007,0.0,0.0,0.0,0.9759951237319675,0.96,0.96,0.96,42.74835796206761,0.0,0.0,0.0,42.74835796206761,0.12140293547925601,6.0591214716375955e-05,51.70357681825895,35.81209203179409,1,1,31804.778323778304,165.2150422476492,31,0.2374908775670423
1982.09,281.2494019697253,0.8180999999999999,1982.0,9.0,1981.0,12.0,2.564511867778753,0.009254271877027693,40.0,6.0,4.0,3.0,65.0,118.0,0.4219367176092609,163.24940196972526,163.24940196972526,,1.0,163.24940196972526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.24940196972526,990.0,964.8273598434878,25.17264015651224,0.11079385202093321,0.006339707145290144,989.8828664408338,0.19181206754913452,0.0,0.0,0.0,24.86369452979688,0.0,0.0,0.0,,0.921970350156837,0.0,0.0,0.0,36.71040730082917,0.0,0.0,0.0,0.747666136473099,0.0,0.0,0.0,0.9721200519460039,0.9599999999999999,0.9599999999999999,0.9599999999999999,35.702557220164074,0.0,0.0,0.0,35.702557220164074,0.1263661251534857,6.0704225945504446e-05,44.67392746824308,27.146311274460164,1,1,25705.841198518134,125.27968621428656,30,0.19834754011202263
1982.1,269.35745595651537,0.8391612903225806,1982.0,10.0,1982.0,1.0,2.765214266636603,0.010321006782160493,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,105.80645161290323,0.3932424825945773,163.55100434361216,163.55100434361216,,1.0,163.55100434361216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,212.6155204726444,990.0,964.7774298238261,25.222570176173914,0.11057012669864678,0.0063551004343611675,989.8830747728671,0.19012902143685112,0.0,0.0,0.0,24.91551592760407,0.0,0.0,0.0,,0.9225488922830628,0.0,0.0,0.0,36.87274247005443,0.0,0.0,0.0,0.7509723517322695,0.0,0.0,0.0,0.9704463748986495,0.96,0.96,0.96,35.784554629625596,0.0,0.0,0.0,35.784554629625596,0.1327489285486499,6.076628251293147e-05,39.652854361701,31.968680338796304,1,1,26623.708644441445,146.68278898827032,31,0.19880308127569776
1982.11,338.8017160560619,0.7320333333333333,1982.0,11.0,1982.0,2.0,4.903521216524362,0.013763326130708582,40.0,6.0,4.0,3.0,53.0,106.0,0.31856793432848546,232.80171605606182,232.80171605606182,,1.2333333333333334,197.3385247794055,35.46319127665634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,282.8017160560619,990.0,965.0952271084694,24.90477289153067,0.13534125969116034,0.01701636943396724,989.8476423708748,0.28431454682039337,0.038220773235356956,0.0,0.0,24.468100715585155,5.646940203590739,0.0,0.0,,0.9321303606627637,0.2140342953672634,0.0,0.0,44.20531913779715,7.720490621312499,0.0,0.0,0.9003119987331394,0.15724013485361504,0.0,0.0,0.9762405408351273,0.9623333333333333,0.9599999999999999,0.9599999999999999,43.18470578542732,7.488875902673124,0.0,0.0,50.67358168810044,0.1486674002054766,6.065852840056436e-05,68.56707700954365,39.8438909825669,2,1,36484.97881543232,181.1870699602335,30,0.2815198982672247
1982.12,525.1535098645219,0.5338709677419355,1982.0,12.0,1982.0,3.0,5.510322919202493,0.010679289155919413,42.0,7.0,5.0,3.0,61.0,118.0,0.22629285431825713,407.1535098645218,407.1535098645218,,2.0,203.5767549322609,203.5767549322609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,461.1535098645218,990.0,965.9631621195168,24.0368378804832,0.19889412067417198,0.05143070197290431,989.749675177353,0.2966201752831973,0.2966201752831973,0.0,0.0,23.489892882552915,23.489892882552915,0.0,0.0,,0.9340904903257521,0.9340904903257521,0.0,0.0,43.77524293460559,43.77524293460559,0.0,0.0,0.8915528092587698,0.8915528092587698,0.0,0.0,0.9763228443622531,0.9763228443622531,0.96,0.96,42.756399963889805,42.756399963889805,0.0,0.0,85.51279992777961,0.1625240972927004,5.835211665658323e-05,100.7547885315121,68.94173477591276,2,2,63621.52314626803,327.541354005931,31,0.4750711107098867
1983.01,701.8821866872518,0.43670967741935485,1983.0,1.0,1982.0,4.0,6.074096536179904,0.008722125683570281,46.0,7.0,6.0,4.0,76.0,139.0,0.19912743527485424,562.8821866872518,562.8821866872518,,2.6129032258064515,220.28762839259107,220.28762839259107,122.30692990206953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,621.8821866872518,990.0,966.707528746749,23.29247125325103,0.2799307434834886,0.09533818011165132,989.6247310764048,0.348833503004651,0.348833503004651,0.17291472511827483,0.0,22.568368826651227,22.568368826651227,13.764745636233418,0.0,,0.9368073494728887,0.9368073494728887,0.5715610723398677,0.0,45.729906218617934,45.729906218617934,25.11755656139261,0.0,0.9313626521103447,0.9313626521103447,0.511559196769707,0.0,0.9761470035462863,0.9761470035462863,0.9684050680624153,0.96,44.65924294190814,44.65924294190814,24.45914027782733,0.0,113.77762616164361,0.16205754912698214,5.6224602964768436e-05,127.81531583982346,97.71048347302263,3,2,84650.55386426284,469.7950640130589,31,0.6320979231202423
1983.02,842.5001136612574,0.38100000000000006,1983.0,2.0,1982.0,5.0,5.4442704239030935,0.006355824478161978,43.0,7.0,5.0,4.0,78.0,137.0,0.16284559064744158,705.5001136612574,705.5001136612574,,3.0,235.16670455375245,235.16670455375245,235.16670455375245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,760.5001136612574,990.0,967.270000454645,22.729999545355007,0.36072101101250553,0.14471250623172474,989.4945664827558,0.39203041402032124,0.39203041402032124,0.39203041402032124,0.0,21.832535614090457,21.832535614090457,21.832535614090457,0.0,,0.9400793576533125,0.9400793576533125,0.9400793576533125,0.0,47.317808750373445,47.317808750373445,47.317808750373445,0.0,0.9637028258731862,0.9637028258731862,0.9637028258731862,0.0,0.9799814944093015,0.9799814944093015,0.9799814944093015,0.96,46.37063952141028,46.37063952141028,46.37063952141028,0.0,139.11191856423085,0.16512028257606964,5.479191771158643e-05,152.05267998025877,129.1023237766066,3,3,93483.20927516314,646.7426792233937,28,0.7728439920235048
1983.03,1040.5705130563715,0.31929032258064516,1983.0,3.0,1982.0,6.0,6.867409173417044,0.006647282757755184,41.0,8.0,7.0,6.0,67.0,129.0,0.12440669822250018,911.5705130563715,911.5705130563715,,3.806451612903226,240.9918743059214,240.9918743059214,240.9918743059214,188.59489013860724,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,967.5705130563715,990.0,968.0158753049703,21.984124695029653,0.5408235324867394,0.27925641044509714,989.1799200570681,0.4128844726543168,0.4128844726543168,0.4128844726543168,0.3125390395730138,20.75116027944349,20.75116027944349,20.75116027944349,16.65421575706427,,0.9390694095441642,0.9390694095441642,0.9390694095441642,0.7566040662797673,46.07383098505541,46.07383098505541,46.07383098505541,35.81988982624782,0.9383672298381956,0.9383672298381956,0.9383672298381956,0.7295293243634993,0.9791556708715202,0.9791556708715202,0.9791556708715202,0.9752847031295847,45.11717334078912,45.11717334078912,45.11717334078912,35.068311005157675,170.41983102752502,0.1638244761198062,5.197874979231476e-05,181.53966639122467,154.20536420585375,4,3,126792.35428447863,800.9006238828885,31,0.9467768390418058
1983.04,1084.2699676391398,0.3072,1983.0,4.0,1982.0,7.0,2.748369348497484,0.0025217910472448866,41.666666666666664,10.333333333333334,8.666666666666666,6.666666666666667,65.33333333333333,132.66666666666666,0.12232928462645982,951.6033009724731,951.6033009724731,,4.0,237.90082524311828,237.90082524311828,237.90082524311828,237.90082524311828,0.0,0.0,0.0,0.0,0.0,0.0,41.666666666666664,10.333333333333334,8.666666666666666,6.666666666666667,65.33333333333333,1012.2699676391398,990.0,968.1648484697231,21.835151530277017,0.5815350250384672,0.31128264077797846,989.1071823341834,0.40037541452669456,0.40037541452669456,0.40037541452669456,0.40037541452669456,20.54195844993387,20.54195844993387,20.54195844993387,20.54195844993387,,0.9387802086011967,0.9387802086011967,0.9387802086011967,0.9387802086011967,44.99205301083128,44.99205301083128,44.99205301083128,44.99205301083128,0.9163350918702908,0.9163350918702908,0.9163350918702908,0.9163350918702908,0.9799957767957085,0.9799957767957085,0.9799957767957085,0.9799957767957085,44.09202545857514,44.09202545857514,44.09202545857514,44.09202545857514,176.36810183430055,0.16266722524114063,5.1483251726682225e-05,179.42301233245806,173.0916831911692,4,4,126985.0333206964,932.0406798008228,30,0.9798227879683364
1983.05,968.2474867331359,0.34274193548387094,1983.0,5.0,1982.0,8.0,10.398425290066188,0.01150954586328672,42.0,9.0,8.0,6.0,82.0,147.0,0.1535156487197858,821.2474867331359,821.2474867331359,,3.5161290322580645,234.93764795447768,234.93764795447768,234.93764795447768,116.43454286970292,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,880.2474867331359,990.0,967.7504435590531,22.24955644094686,0.46486737953880775,0.2184281816985059,989.3167044387627,0.3930209936497191,0.3930209936497191,0.3930209936497191,0.186031474732223,21.173239886059818,21.173239886059818,21.173239886059818,10.724605875724643,,0.9386589377749767,0.9386589377749767,0.9386589377749767,0.4835956364536623,45.790507387542824,45.790507387542824,45.790507387542824,22.225895702505532,0.9325968918033161,0.9325968918033161,0.9325968918033161,0.4526659002546951,0.9785774430382691,0.9785774430382691,0.9785774430382691,0.9691322528939843,44.815030175084146,44.815030175084146,44.815030175084146,21.731520016745634,156.1766105419981,0.16137595396477536,5.298218738383703e-05,173.33030742502615,122.45351000172384,4,3,116195.39824324657,613.52821131929,31,0.8676478363444338
1983.06,555.4489798869279,0.5199333333333334,1983.0,6.0,1982.0,9.0,10.4995619104453,0.018030327206198717,39.0,9.0,7.0,5.0,59.0,119.0,0.21978629405319453,436.44897988692793,436.44897988692793,,2.1666666666666665,201.73543341675614,201.73543341675614,32.97811305341568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,491.44897988692793,990.0,966.0878885102308,23.912111489769178,0.216108554320079,0.06079059582443583,989.7231008498554,0.29404523399617105,0.29404523399617105,0.04624501441283577,0.0,23.341167105628493,23.341167105628493,3.7617200561122193,0.0,,0.932792823303611,0.932792823303611,0.1553573713742263,0.0,43.0181620839957,43.0181620839957,6.803193825436571,0.0,0.876133647331888,0.876133647331888,0.13855791905166134,0.0,0.9748967361829666,0.9748967361829666,0.9622133124466965,0.9599999999999999,41.96156467891087,41.96156467891087,6.622122182291751,0.0,90.54525154011348,0.1622878645181875,5.781519786405224e-05,126.19655791139112,68.71999914048378,3,2,65192.58110888171,326.541354005931,30,0.5030291752228527
1983.07,391.81237941896546,0.6626129032258065,1983.0,7.0,1982.0,10.0,3.3853563909146573,0.008723116148084648,40.38709677419355,8.67741935483871,7.354838709677419,5.354838709677419,64.51612903225806,126.29032258064517,0.3261262171290594,265.52205683832034,265.52205683832034,,1.3548387096774193,209.67151557119976,55.850541267120576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.38709677419355,8.67741935483871,7.354838709677419,5.354838709677419,64.51612903225806,321.94141167703,990.0,965.3544064054454,24.645593594554544,0.1491548758331133,0.023104411367664023,989.8277407127993,0.3234325479662101,0.062346348787911364,0.0,0.0,24.149901759387564,8.556165877628077,0.0,0.0,,0.9345013469742055,0.3262381834110217,0.0,0.0,46.50823251640908,12.143045297011271,0.0,0.0,0.9472145115358263,0.24731253150735788,0.0,0.0,0.9764516129032258,0.9635483870967742,0.96,0.96,45.456637413110776,11.778753938100932,0.0,0.0,57.23539135121171,0.14544455417291055,6.0035528267338724e-05,70.57620559806807,45.24793525162272,2,1,42583.13116530151,205.5953058875766,31,0.3179743963956206
1983.08,314.94290811242195,0.7626129032258064,1983.0,8.0,1982.0,11.0,1.838301202309301,0.005954232931508213,39.0,7.0,5.0,4.0,60.0,115.0,0.3663702826043296,199.94290811242197,199.94290811242197,,1.0,199.94290811242197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,250.94290811242197,990.0,964.9772895534886,25.02271044651143,0.12409727547168978,0.010772031128349433,989.8651306934,0.28514559755207597,0.0,0.0,0.0,24.602695542359307,0.0,0.0,0.0,,0.9343483230479317,0.0,0.0,0.0,45.07248795414946,0.0,0.0,0.0,0.9179732780885838,0.0,0.0,0.0,0.9773864722216454,0.96,0.96,0.96,44.067516540522725,0.0,0.0,0.0,44.067516540522725,0.1396265998893881,6.120398061743541e-05,49.28486548033445,36.84106455653104,1,1,32786.23230614891,168.60796861598828,31,0.24481953633623738
1983.09,250.4434432477278,0.8713333333333334,1983.0,9.0,1982.0,12.0,2.0441710776949926,0.00820131606522858,36.0,6.0,4.0,3.0,51.0,100.0,0.4016326094811996,150.4434432477278,150.4434432477278,,1.0,150.4434432477278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,196.4434432477278,990.0,964.6845565510278,25.31544344897235,0.1048624365102762,0.0050443443247727305,989.8900932191649,0.16404195270286223,0.0,0.0,0.0,25.041494715434442,0.0,0.0,0.0,,0.9167951485066156,0.0,0.0,0.0,33.89640026056378,0.0,0.0,0.0,0.6903543841255353,0.0,0.0,0.0,0.9712946410593298,0.9599999999999999,0.9599999999999999,0.9599999999999999,32.93347489832293,0.0,0.0,0.0,32.93347489832293,0.1309415184885036,6.0743362094687056e-05,42.17476718414903,25.505206308461847,1,1,23712.101926792504,118.19433422910612,30,0.18296374943512733
1983.1,224.64020647417055,0.9170967741935484,1983.0,10.0,1983.0,1.0,1.587490190315393,0.007033893513201003,37.0,5.0,3.0,2.0,50.0,97.0,0.43234182276225913,127.64020647417055,127.64020647417055,,1.0,127.64020647417055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.64020647417055,990.0,964.547841238845,25.452158761154944,0.09646141859620798,0.002764020647417003,989.9007745607564,0.11579426913573915,0.0,0.0,0.0,25.2371390527756,0.0,0.0,0.0,,0.9069583336867334,0.0,0.0,0.0,28.65547859818598,0.0,0.0,0.0,0.5836146354009365,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.7958142402404,0.0,0.0,0.0,27.7958142402404,0.12360752121349304,6.0482517344047316e-05,31.9663733749912,24.91016310646372,1,1,20680.085794738858,115.05144921368183,31,0.15442119022355777
1983.11,270.2202361810899,0.8387666666666667,1983.0,11.0,1983.0,2.0,2.5502551195991554,0.009387668415815814,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.36227014944802766,172.88690284775655,172.88690284775655,,1.0,172.88690284775655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,218.88690284775655,990.0,964.7812793689073,25.2187206310927,0.11278352209642063,0.007461395921419097,989.8797550819821,0.2147095065518155,0.0,0.0,0.0,24.88376620652305,0.0,0.0,0.0,,0.9255505982978013,0.0,0.0,0.0,39.058388469327255,0.0,0.0,0.0,0.7954865268702088,0.0,0.0,0.0,0.9729396496610602,0.9599999999999999,0.9599999999999999,0.9599999999999999,38.02187745846816,0.0,0.0,0.0,38.02187745846816,0.14019207790412125,6.104131738008333e-05,47.27392801194532,31.343795186820536,1,1,27375.75177009708,143.7991800258312,30,0.21123265254704535
1983.12,391.8886525466679,0.6660967741935484,1983.0,12.0,1983.0,3.0,8.694976005937042,0.02160761993359454,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,108.96774193548387,0.28310982582015565,282.92091061118407,282.92091061118407,,1.5806451612903225,187.84136720609402,95.07954340509006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,332.40478157892596,990.0,965.3476400731407,24.65235992685935,0.1528477237166578,0.026584182122236774,989.8205680941611,0.2563957116756336,0.11056817416157169,0.0,0.0,24.216532309344807,13.949961591000283,0.0,0.0,,0.9293498256410484,0.5352281226501223,0.0,0.0,41.57620972813194,20.648200235158026,0.0,0.0,0.8467659822430131,0.4205336096773528,0.0,0.0,0.9742316191258313,0.9658445223516378,0.96,0.96,40.53971331408434,20.0302640109699,0.0,0.0,60.56997732505424,0.15400998637108942,5.9739504148082966e-05,77.14696604212004,44.76298290824644,2,1,45064.06312984035,202.02012187738305,31,0.3364998740280791
1984.01,540.0811646942373,0.5235806451612903,1984.0,1.0,1983.0,4.0,5.437754179087271,0.009898040057665834,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.18891675068101293,439.7263259845599,439.7263259845599,,2.0,219.86316299227994,219.86316299227994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,485.3069711458502,990.0,966.0286889297909,23.971311070209076,0.21007454822554308,0.0589641768269304,989.7309612749476,0.3480797408132433,0.3480797408132433,0.0,0.0,23.354192604343353,23.354192604343353,0.0,0.0,,0.9374339970719766,0.9374339970719766,0.0,0.0,47.15058536701999,47.15058536701999,0.0,0.0,0.960297054318126,0.960297054318126,0.0,0.0,0.9773756436728601,0.9773756436728601,0.96,0.96,46.10329539411886,46.10329539411886,0.0,0.0,92.2065907882377,0.17016346584600256,5.828465368509342e-05,111.2664845175844,73.56523877612828,2,2,68601.70354644884,350.1789493868897,31,0.5122588377124316
1984.02,737.9116982230288,0.42244827586206896,1984.0,2.0,1983.0,5.0,7.876381639777445,0.010579990323654049,36.0,6.0,5.0,4.0,54.0,105.0,0.14326310794105962,632.9116982230288,632.9116982230288,,2.9310344827586206,217.14628316399978,217.14628316399978,198.61913189502926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,679.9116982230288,990.0,966.851646792892,23.148353207107913,0.3131658685313507,0.11963041144559039,989.567203720023,0.3373694762771949,0.3373694762771949,0.3021607769146405,0.0,22.378187450853794,22.378187450853794,20.814267218550786,0.0,,0.936309388810571,0.936309388810571,0.8711392016471349,0.0,44.59681173233421,44.59681173233421,40.7033144999343,0.0,0.9082853713306357,0.9082853713306357,0.8289880753550773,0.0,0.9768684385670918,0.9768684385670918,0.9754891282222642,0.96,43.57908715673633,43.57908715673633,39.76345986898441,0.0,126.92163418245707,0.17193935741557373,5.575460040612574e-05,147.85170133133303,109.72895135751033,3,2,88337.45739099012,531.9257883620418,29,0.7051201899025393
1984.03,1313.1222855684262,0.2725483870967742,1984.0,3.0,1983.0,6.0,30.42458724772195,0.02347843131008939,41.0,8.0,7.0,6.0,67.0,129.0,0.10472144192170564,1184.1222855684262,996.3863022356505,,3.806451612903226,261.58968298952567,261.58968298952567,261.58968298952567,211.61725326707358,187.73598333277556,25.564582971513058,4.403822017643269,7.058766782165712,8.731906201524446,141.9769053599291,66.56458297151306,12.403822017643268,14.058766782165712,14.731906201524446,208.9769053599291,1089.4134740069726,990.0,968.8789427641324,21.121057235867635,0.71728289466075,0.37639724953904685,988.9063198558001,0.4863222000292235,0.4863222000292235,0.4863222000292235,0.3949893046585446,19.541054891638623,19.541054891638623,19.541054891638623,15.395122502504409,,0.9372077824264972,0.9372077824264972,0.9372077824264972,0.7547882257212699,46.82555971162966,46.82555971162966,46.82555971162966,36.93289724274399,0.9536773872022334,0.9536773872022334,0.9536773872022334,0.7521974998522197,0.9796623378128541,0.9796623378128541,0.9796623378128541,0.9757913700709185,45.87496449890745,45.87496449890745,45.87496449890745,36.18015527939949,173.80504877612185,0.1393795336850952,4.888717123931285e-05,193.7169374201508,146.2603587227838,4,3,129310.95628943465,747.9389119074414,31,0.965583604311788
1984.04,1677.95399784235,0.20946666666666666,1984.0,4.0,1983.0,7.0,10.671711870548393,0.006461762011657187,45.0,11.0,10.0,10.0,72.0,148.0,0.08847788820074648,1529.95399784235,1100.0,,4.0,275.0,275.0,275.0,275.0,429.95399784234996,55.0,7.0,15.0,29.050945800158782,323.90305204219123,100.0,18.0,25.0,39.05094580015878,395.90305204219123,1243.0,990.0,970.0595436853368,19.94045631466317,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.999266902144893,17.999266902144893,17.999266902144893,17.999266902144893,,0.9336621702342515,0.9336621702342515,0.9336621702342515,0.9336621702342515,45.32366686634145,45.32366686634145,45.32366686634145,45.32366686634145,0.9230889382146934,0.9230889382146934,0.9230889382146934,0.9230889382146934,0.9799981490627555,0.9799981490627555,0.9799981490627555,0.9799981490627555,44.41711176133005,44.41711176133005,44.41711176133005,44.41711176133005,177.6684470453202,0.10632150305870576,4.4865769455888936e-05,183.3698776902256,173.16645589993016,4,4,127921.28187263054,1363.0711996298642,30,0.9870469280295566
1984.05,1224.550417548312,0.27754838709677415,1984.0,5.0,1983.0,8.0,18.385391729534284,0.015439703837176898,47.0,10.0,10.0,10.0,115.0,192.0,0.1594345697210328,1032.550417548312,994.0606696565771,,3.903225806451613,254.75370539568124,254.75370539568124,254.75370539568124,229.79955346953346,38.48974789173475,9.421969535997567,1.9019995809827426,2.004674369361185,2.004674369361185,23.156430036032067,56.42196953599757,11.901999580982743,12.004674369361185,12.004674369361185,138.15643003603208,1074.3893131429188,990.0,968.6046612065044,21.395338793495554,0.6816811972235775,0.3689892519145824,988.9493295508619,0.4623185963322595,0.4623185963322595,0.4623185963322595,0.4167614369262016,19.88234974802512,19.88234974802512,19.88234974802512,17.83411083512615,,0.937906113390528,0.937906113390528,0.937906113390528,0.8467357751931666,46.46267315075506,46.46267315075506,46.46267315075506,41.58401898410967,0.9462866222149706,0.9462866222149706,0.9462866222149706,0.8469250302262662,0.9791153026042424,0.9791153026042424,0.9791153026042424,0.9771798187332746,45.496573539034536,45.496573539034536,45.496573539034536,40.715492455722064,177.20521307282567,0.1457828328173395,4.973849361911616e-05,192.05779738299407,144.61052871634018,4,3,131840.6785261823,749.1240560143012,31,0.9844734059601427
1984.06,586.7101839822984,0.5094,1984.0,6.0,1983.0,9.0,17.14970583411189,0.02681972621344794,41.0,9.333333333333334,7.666666666666667,6.333333333333333,68.66666666666667,133.0,0.2326539144895871,453.7101839822984,453.7101839822984,,2.2333333333333334,201.568925300424,201.568925300424,50.5723333814504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,9.333333333333334,7.666666666666667,6.333333333333333,68.66666666666667,511.7101839822984,990.0,966.2120948603438,23.787905139656306,0.22880331455824693,0.06704946702094546,989.7041472184209,0.2950056105336216,0.2950056105336216,0.07827013571281713,0.0,23.1970467475435,23.1970467475435,5.147307831867255,0.0,,0.9323102481461032,0.9323102481461032,0.21840087510976042,0.0,42.62381016425388,42.62381016425388,10.227790376263767,0.0,0.8681020400051708,0.8681020400051708,0.2083053029788955,0.0,0.9750879576135105,0.9750879576135105,0.9638624518210545,0.9599999999999999,41.58810294838055,41.58810294838055,9.991117308148894,0.0,93.16732320490999,0.1585426545151619,5.7431070228991865e-05,144.93076585875104,64.79139717429783,3,2,67080.4727075352,307.6328809909446,30,0.5175962400272778
1984.07,362.9642422929196,0.6976774193548387,1984.0,7.0,1983.0,10.0,3.4328335078482395,0.009324155130684584,37.0,8.0,6.0,4.0,53.0,108.0,0.29960428961718766,254.96424229291964,254.96424229291964,,1.3225806451612903,207.6276992653191,47.33654302760053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,305.9642422929196,990.0,965.2138085339154,24.786191466084468,0.14351603703659402,0.020992848458583884,989.8354911145049,0.3187767429644238,0.04924661536974424,0.0,0.0,24.30290583762487,7.824913833863081,0.0,0.0,,0.933865479941509,0.2952051192154734,0.0,0.0,46.34695831690592,10.305067323540875,0.0,0.0,0.9439299046213018,0.20987917155887728,0.0,0.0,0.9767741935483871,0.9632258064516129,0.96,0.96,45.316968477332395,9.995915303834648,0.0,0.0,55.31288378116704,0.15218589507713223,6.039572064316103e-05,65.90225683632654,46.94757180847969,2,1,41152.785533188275,212.2150422476492,31,0.30729379878426133
1984.08,283.6851669277571,0.8140645161290323,1984.0,8.0,1983.0,11.0,2.049427524496093,0.007198466950154477,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,107.90322580645162,0.3840706364786899,175.7819411213055,175.7819411213055,,1.0,175.7819411213055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,225.16903789549903,990.0,964.8374812563277,25.162518743672248,0.11500070673721825,0.008055478780255377,989.8769438144825,0.22434155262723085,0.0,0.0,0.0,24.815121005527537,0.0,0.0,0.0,,0.9260751490073764,0.0,0.0,0.0,39.63488447174844,0.0,0.0,0.0,0.8072277896486446,0.0,0.0,0.0,0.9732448374986533,0.96,0.96,0.96,38.603270264712634,0.0,0.0,0.0,38.603270264712634,0.13519422602612222,6.092541562495412e-05,50.35031145362277,30.82083606842492,1,1,28720.8330769462,141.68278898827032,31,0.21446261258173688
1984.09,230.1880149367789,0.9071,1984.0,9.0,1983.0,12.0,1.4877113258196166,0.006422627407501023,34.0,6.0,4.0,3.0,44.0,91.0,0.3961733939775144,139.1880149367789,139.1880149367789,,1.0,139.1880149367789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,183.1880149367789,990.0,964.5811280896207,25.418871910379302,0.10018408298218291,0.003918801493677846,989.8958971155241,0.13793773607709686,0.0,0.0,0.0,25.17683128982634,0.0,0.0,0.0,,0.9125709283090367,0.0,0.0,0.0,31.36570325406679,0.0,0.0,0.0,0.6388126935655151,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.424732156444787,0.0,0.0,0.0,30.424732156444787,0.1319787711593758,6.071101442749468e-05,34.79003572546752,26.34303326108418,1,1,21905.807152640245,121.05144921368183,30,0.16902628975802658
1984.1,210.7578498482496,0.937258064516129,1984.0,10.0,1984.0,1.0,1.4908848822145884,0.006957249645313633,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,81.51612903225806,0.38557551112022853,129.24172081599153,129.24172081599153,,1.0,129.24172081599153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,169.72559178373348,990.0,964.4652496340386,25.53475036596132,0.09543275687160595,0.002924172081599113,989.9016430710468,0.11858501507833763,0.0,0.0,0.0,25.31780842192978,0.0,0.0,0.0,,0.9079218398114248,0.0,0.0,0.0,29.14077356633141,0.0,0.0,0.0,0.5934984433061387,0.0,0.0,0.0,0.969977949173389,0.96,0.96,0.96,28.266012712069728,0.0,0.0,0.0,28.266012712069728,0.13439152551898575,6.073941803122276e-05,30.5361037041494,23.642383185842483,1,1,21029.913457779876,109.5966432631272,31,0.15703340395594292
1984.11,261.3016694919583,0.8522333333333333,1984.0,11.0,1984.0,2.0,2.792589751129401,0.010444492541591197,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.37548519697472277,163.968336158625,163.968336158625,,1.0,163.968336158625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,209.968336158625,990.0,964.7275045951644,25.272495404835652,0.10963588519932052,0.006396967761711667,989.883967147039,0.1950358092125678,0.0,0.0,0.0,24.961426742662056,0.0,0.0,0.0,,0.9220884726755394,0.0,0.0,0.0,37.020537421462045,0.0,0.0,0.0,0.753982432209003,0.0,0.0,0.0,0.9733817965124377,0.9599999999999999,0.9599999999999999,0.9599999999999999,36.05672539258939,0.0,0.0,0.0,36.05672539258939,0.13724121908024792,6.102741162106615e-05,44.30253101172437,29.119642969352373,1,1,25960.84228266436,133.3790707324809,30,0.20031514106994103
1984.12,375.96567624429326,0.6852903225806452,1984.0,12.0,1984.0,3.0,4.772178768431771,0.012723278253835476,38.0,5.0,4.0,3.0,54.0,104.0,0.2826125307167039,271.96567624429326,271.96567624429326,,1.5161290322580645,188.83255094514791,83.13312529914536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,318.96567624429326,990.0,965.2730524616211,24.726947538378898,0.14810464647127275,0.02439313524885862,989.8275022182798,0.25938852501118703,0.09491960682739904,0.0,0.0,24.29506123164758,12.437819925386247,0.0,0.0,,0.9296821278158932,0.47528811994484876,0.0,0.0,41.939914617636525,18.09179612812818,0.0,0.0,0.8541734138011512,0.3684683529150342,0.0,0.0,0.9748387096774194,0.9651612903225806,0.96,0.96,40.92019836400251,17.549042244284333,0.0,0.0,58.46924060828684,0.15472929338498034,5.9991577116497083e-05,71.45808908997641,44.76298290824644,2,1,43501.11501256541,202.02012187738305,31,0.32482911449048246
1985.01,554.2190659174393,0.5194193548387097,1985.0,1.0,1984.0,4.0,10.797890339111154,0.01834693428680043,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.18770429790856558,453.8642272077618,453.8642272077618,,2.193548387096774,207.37986466760324,207.37986466760324,39.10449787255534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,499.4448723690522,990.0,966.0836075207804,23.916392479219542,0.21928959465883544,0.06507586898322244,989.7156345363579,0.310143924082068,0.310143924082068,0.05606796523944341,0.0,23.321883091495422,23.321883091495422,4.3772423828580935,0.0,,0.9343839047698786,0.9343839047698786,0.18064480107308115,0.0,44.28132419060739,44.28132419060739,8.092264727611097,0.0,0.9018599631488267,0.9018599631488267,0.16481190891264963,0.0,0.9757859489879477,0.9757859489879477,0.962892556118463,0.96,43.23359439354007,43.23359439354007,7.890995348856785,0.0,94.35818413593694,0.16927421388635494,5.792042167991798e-05,132.1601280317839,70.05930740488112,3,2,70202.48899713709,333.0726139176065,31,0.5242121340885386
1985.02,798.7081229166454,0.398,1985.0,2.0,1984.0,5.0,5.140657483184518,0.006437553910509265,41.0,6.714285714285714,5.0,4.0,71.14285714285714,127.85714285714286,0.1603957191793084,670.8509800595026,670.8509800595026,,3.0,223.61699335316752,223.61699335316752,223.61699335316752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.714285714285714,5.0,4.0,71.14285714285714,723.5652657737883,990.0,967.0948324916666,22.90516750833345,0.3377567179662318,0.13193542791347887,989.5303078541203,0.3543924916914029,0.3543924916914029,0.3543924916914029,0.0,22.081082870762327,22.081082870762327,22.081082870762327,0.0,,0.9382158784319268,0.9382158784319268,0.9382158784319268,0.0,45.42556407365981,45.42556407365981,45.42556407365981,0.0,0.9251642377527454,0.9251642377527454,0.9251642377527454,0.0,0.9797125918233044,0.9797125918233044,0.9797125918233044,0.96,44.504611924175386,44.504611924175386,44.504611924175386,0.0,133.51383577252616,0.16711040162189233,5.529082377972134e-05,145.5258547463224,124.64637197940334,3,3,89721.29763913757,623.52821131929,28,0.7417435320695897
1985.03,1044.0333546337663,0.3194516129032258,1985.0,3.0,1984.0,6.0,12.985606722533332,0.012419691399087213,41.0,8.0,7.0,6.0,67.0,129.0,0.12547481379509773,915.0333546337665,913.9313957444177,,3.6774193548387095,248.8851980894618,248.8851980894618,248.8851980894618,167.27580147603229,1.1019588893486945,0.3502349958395076,0.06833853577356246,0.059796218801867154,0.05125390183017184,0.5723352371035856,41.35023499583951,8.068338535773561,7.059796218801867,6.051253901830171,67.57233523710359,970.4097654948326,990.0,968.006559706089,21.993440293910993,0.5576744826659602,0.29455375375405146,989.14777176358,0.4403141597560372,0.4403141597560372,0.4403141597560372,0.29389899015497384,20.70089789773494,20.70089789773494,20.70089789773494,13.7583025823966,,0.9397271622247462,0.9397271622247462,0.9397271622247462,0.6358586110350345,47.435507946068476,47.435507946068476,47.435507946068476,31.218964764584538,0.9660999581684007,0.9660999581684007,0.9660999581684007,0.6358241296249397,0.9794640726041532,0.9794640726041532,0.9794640726041532,0.9730124597009274,46.4643451469629,46.4643451469629,46.4643451469629,30.57213282910865,169.96516826999735,0.16315978809019288,5.190677153167165e-05,193.7169374201508,141.51292498567636,4,3,126454.08519287803,718.0875422650073,31,0.9442509348333187
1985.04,1647.9682331493448,0.21426666666666666,1985.0,4.0,1984.0,7.0,22.348701171810163,0.014198815172349203,45.0,11.0,10.0,10.0,72.0,148.0,0.09100827435112882,1499.9682331493448,1100.0,,4.0,275.0,275.0,275.0,275.0,399.9682331493448,51.10907421614101,6.743487009294791,13.551832332459105,27.024880618198974,301.538958973251,96.109074216141,17.74348700929479,23.551832332459107,37.02488061819897,373.538958973251,1237.404393557895,990.0,969.9630158282245,20.03698417177557,0.9153069055228029,0.4799999999999999,988.6046930944772,0.5349,0.5349,0.5349,0.5349,18.10677726625279,18.10677726625279,18.10677726625279,18.10677726625279,,0.9338662047915013,0.9338662047915013,0.9338662047915013,0.9338662047915013,45.60726530144578,45.60726530144578,45.60726530144578,45.60726530144578,0.9288648737565331,0.9288648737565331,0.9288648737565331,0.9288648737565331,0.9797415882254351,0.9797415882254351,0.9797415882254351,0.9797415882254351,44.68388776158732,44.68388776158732,44.68388776158732,44.68388776158732,178.7355510463493,0.11038598932126413,4.513524016321951e-05,192.7409456305737,169.03678268344572,4,4,128689.59675337147,1121.7472452468237,30,0.9929752835908292
1985.05,1781.6934512741072,0.19893548387096774,1985.0,5.0,1984.0,8.0,17.808349915271073,0.010532677161225247,49.83870967741935,11.064516129032258,11.064516129032258,12.483870967741936,137.3548387096774,221.80645161290323,0.12735071438847637,1559.886999661204,1100.0,,4.0,275.0,275.0,275.0,275.0,459.8869996612041,47.590502259457125,6.881597553267364,13.043328211201544,24.694183751698134,367.6773878855799,97.42921193687648,17.94611368229962,24.1078443402338,37.17805471944007,505.0322265952573,1239.48316995941,990.0,970.3947019195009,19.605298080499036,0.9187073571258435,0.48,988.6012926428741,0.5349,0.5349,0.5349,0.5349,17.671690723373214,17.671690723373214,17.671690723373214,17.671690723373214,,0.9320192628596504,0.9320192628596504,0.9320192628596504,0.9320192628596504,44.42267041035902,44.42267041035902,44.42267041035902,44.42267041035902,0.9047387048952956,0.9047387048952956,0.9047387048952956,0.9047387048952956,0.9790354265999699,0.9790354265999699,0.9790354265999699,0.9790354265999699,43.492538824898084,43.492538824898084,43.492538824898084,43.492538824898084,173.97015529959234,0.09871320402702581,4.393185739888696e-05,186.38561901862224,167.67650973515995,4,4,129433.7955428967,1170.688358904274,31,0.966500862775513
1985.06,1018.0213953769596,0.3364333333333333,1985.0,6.0,1984.0,9.0,27.70201950791091,0.028952324408761065,53.0,12.0,12.0,13.0,120.0,210.0,0.2201944004946094,808.0213953769596,797.4401765777162,,3.3,239.3392754916964,239.3392754916964,193.5060552234788,125.25557037084451,10.58121879924347,2.6704980779043046,0.572649924798151,0.6046410742424839,0.6550278304293576,6.078401891869174,55.670498077904305,12.572649924798151,12.604641074242485,13.655027830429358,126.07840189186918,878.2879656546611,990.0,967.8718289167681,22.128171083231898,0.5015873991118132,0.24014339903947382,989.2582692018487,0.41007164223674586,0.41007164223674586,0.3352282441309132,0.22359659954794833,20.976368642843862,20.976368642843862,16.424717621451876,9.929031714133622,,0.9378048374625573,0.9378048374625573,0.7498870412807399,0.4687931088757338,45.95789385544731,45.95789385544731,36.35264314839414,22.808718394037165,0.9360059848359941,0.9360059848359941,0.7403796975233021,0.4645360161718363,0.978402578220591,0.978402578220591,0.9744895407795873,0.9694004608916541,44.97413156196544,44.97413156196544,35.564717349106765,22.327524627436105,147.84050510047373,0.14523504440358018,5.242822641066626e-05,191.3433162810389,83.87783254852457,4,2,106445.16367234109,405.6277736669467,30,0.8213361394470763
