MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1985.07,469.2161481996441,0.5834516129032258,1985.0,7.0,1984.0,10.0,7.306252815987261,0.014951160873351802,44.58064516129032,9.32258064516129,8.32258064516129,6.967741935483871,82.25806451612904,151.4516129032258,0.3223125178789418,317.76453529641833,317.76453529641833,,1.8387096774193548,180.1743111051334,137.59022419128493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.58064516129032,9.32258064516129,8.32258064516129,6.967741935483871,82.25806451612904,379.9903417480312,990.0,965.7111355314439,24.28886446855612,0.1696421443292672,0.033552907059283626,989.7968049486115,0.24087562577896024,0.16127547106145665,0.0,0.0,23.844793791388618,19.983401376508777,0.0,0.0,,0.9254977545581113,0.7728897857706184,0.0,0.0,39.069134588790256,29.609871592018894,0.0,0.0,0.7957053887737322,0.6030523745828695,0.0,0.0,0.9721180348473218,0.9688922283957089,0.96,0.96,38.01313228324905,28.743054546413116,0.0,0.0,66.75618682966217,0.142573289627541,5.844144900975696e-05,85.17310274284829,55.49525921539696,2,1,49666.60300126865,254.1339363713416,31,0.3708677046092343
1985.08,334.1227158867602,0.7361612903225807,1985.0,8.0,1984.0,11.0,3.181031987679759,0.00949649600153703,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,142.09677419354838,0.42791332478510946,192.02594169321185,192.02594169321185,,1.0,192.02594169321185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,249.80013524159892,990.0,965.0712862023653,24.92871379763465,0.1236938941717501,0.010169149604784813,989.8661369562235,0.2679855766191748,0.0,0.0,0.0,24.526865177238932,0.0,0.0,0.0,,0.9309973980018206,0.0,0.0,0.0,43.018159470610904,0.0,0.0,0.0,0.8761335941061283,0.0,0.0,0.0,0.9763014523891261,0.96,0.96,0.96,42.031062036194434,0.0,0.0,0.0,42.031062036194434,0.12518712099782778,6.072627605048557e-05,50.62633555204059,29.239321337642178,1,1,31271.110154928658,135.5219447532691,31,0.23350590020108017
1985.09,252.91426550834447,0.8673666666666667,1985.0,9.0,1984.0,12.0,2.1380958006929403,0.008380795825166999,40.0,6.0,4.0,3.0,65.0,118.0,0.46940305420368744,134.91426550834447,134.91426550834447,,1.0,134.91426550834447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,184.91426550834447,990.0,964.6969930442721,25.303006955727945,0.10079335960657,0.0034914265508344,989.8957152138427,0.1316008017900912,0.0,0.0,0.0,25.06712136778045,0.0,0.0,0.0,,0.9088660413623733,0.0,0.0,0.0,30.167790377006327,0.0,0.0,0.0,0.6144152826274201,0.0,0.0,0.0,0.9699062965322318,0.9599999999999999,0.9599999999999999,0.9599999999999999,29.26050346996909,0.0,0.0,0.0,29.26050346996909,0.11502425530977091,6.01924655305962e-05,37.695430368408616,23.219265707668296,1,1,21067.562498377745,108.3790707324809,30,0.1625583526109394
1985.1,211.78494624773617,0.9357096774193548,1985.0,10.0,1985.0,1.0,1.8680489713271844,0.008870427748523155,37.0,5.0,3.0,2.0,50.0,97.0,0.4585541461310026,114.78494624773616,114.78494624773616,,1.0,114.78494624773616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,159.78494624773617,990.0,964.4707096774864,25.52929032251358,0.09192438178028879,0.001478494624773558,989.9065971235949,0.09363745404996658,0.0,0.0,0.0,25.338309093300104,0.0,0.0,0.0,,0.8977518116894491,0.0,0.0,0.0,25.61364830199685,0.0,0.0,0.0,0.5216628982076752,0.0,0.0,0.0,0.9694899769218865,0.96,0.96,0.96,24.83336181874181,0.0,0.0,0.0,24.83336181874181,0.11711968831592419,6.007710405974632e-05,28.200188388205124,22.304365644687,1,1,18476.021193143908,104.17011281861927,31,0.1379631212152323
1985.11,223.17660222735623,0.9175666666666668,1985.0,11.0,1985.0,2.0,2.075194426223201,0.009209707171373531,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.34218342817254765,147.50993556068954,147.50993556068954,,1.0,147.50993556068954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,185.50993556068954,990.0,964.5390596133641,25.460940386635848,0.101003578781715,0.0047509935560689125,989.8942454276622,0.15753222715998033,0.0,0.0,0.0,25.197653587138085,0.0,0.0,0.0,,0.9149478207782452,0.0,0.0,0.0,33.38602175185493,0.0,0.0,0.0,0.679959709813746,0.0,0.0,0.0,0.9700550948445571,0.9599999999999999,0.9599999999999999,0.9599999999999999,32.38664993685263,0.0,0.0,0.0,32.38664993685263,0.14438466777473327,6.0920772052991484e-05,38.95506577511732,24.59805801874325,1,1,23318.38795453389,113.5966432631272,30,0.17992583298251458
1985.12,305.8031883106562,0.7818709677419354,1985.0,12.0,1985.0,3.0,7.377606169119,0.02298650178337114,29.225806451612904,4.645161290322581,3.0,2.0,31.741935483870968,70.61290322580645,0.2414027905290511,235.19028508484973,235.19028508484973,,1.3225806451612903,184.9608383907453,50.229446694104425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.225806451612904,4.645161290322581,3.0,2.0,31.741935483870968,272.0612528267852,990.0,964.9414923425235,25.058507657476504,0.13155053963138494,0.017910205737874895,989.8505392546308,0.2493067084245373,0.0554865422412695,0.0,0.0,24.65974020368271,7.8666145753823065,0.0,0.0,,0.9287211144341867,0.29646055078071737,0.0,0.0,41.608113679846994,11.039484094013382,0.0,0.0,0.8474157572270262,0.22483674325892833,0.0,0.0,0.9747453408274183,0.9632258064516129,0.96,0.96,40.59188857480905,10.70829957119298,0.0,0.0,51.30018814600203,0.16588148860349688,6.08165291557416e-05,70.30421361644581,34.681503130553246,2,1,38167.33998062551,157.76788002600708,31,0.28500104525556685
1986.01,421.6114709535648,0.6288387096774194,1986.0,1.0,1985.0,4.0,4.905632405957926,0.011913957307140196,29.0,5.0,4.0,2.0,33.0,73.0,0.17477058484489796,348.6114709535648,348.6114709535648,,2.0,174.3057354767824,174.3057354767824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,386.6114709535648,990.0,965.4929994167245,24.507000583275506,0.17197894625852886,0.03972229419071291,989.7882987595508,0.21787312420770816,0.21787312420770816,0.0,0.0,24.077426218618566,24.077426218618566,0.0,0.0,,0.9254102927994358,0.9254102927994358,0.0,0.0,38.07154998407477,38.07154998407477,0.0,0.0,0.775387983382378,0.775387983382378,0.0,0.0,0.9726458686131344,0.9726458686131344,0.96,0.96,37.04341968140424,37.04341968140424,0.0,0.0,74.08683936280848,0.17537655390528387,5.903301067531459e-05,87.91001187455505,61.15792531317882,2,2,55120.60848592951,287.34880084276085,31,0.41159355201560266
1986.02,621.027150859864,0.47710714285714284,1986.0,2.0,1985.0,5.0,9.736517766104033,0.016026253003807955,31.0,6.0,4.0,3.0,41.0,85.0,0.1384906921508625,536.027150859864,536.027150859864,,2.4285714285714284,224.77059443404633,224.77059443404633,86.4859619917714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,577.027150859864,990.0,966.3741209894924,23.625879010507543,0.25507164471519045,0.08633226366561693,989.6585960916192,0.36152130373757574,0.36152130373757574,0.12380829360758752,0.0,22.92295379838916,22.92295379838916,9.705060180296888,0.0,,0.9385872568606072,0.9385872568606072,0.4000024166114744,0.0,47.47386562467181,47.47386562467181,17.92154101958026,0.0,0.9668811736185704,0.9668811736185704,0.3650008354293332,0.0,0.977940743813339,0.977940743813339,0.9665121723847675,0.96,46.44120972481299,46.44120972481299,17.479931611823268,0.0,110.36235106144925,0.1777239439491854,5.732176939154259e-05,131.85531287570714,92.64958884456902,3,2,74163.4999132939,438.0192327708844,28,0.613124172563607
1986.03,896.7717193442322,0.3645161290322581,1986.0,3.0,1985.0,6.0,11.186353349548815,0.012271112047562014,36.0,8.0,6.0,4.0,53.0,107.0,0.12093099427571334,789.7717193442322,789.7717193442322,,3.3870967741935485,234.24501645340914,234.24501645340914,234.24501645340914,87.0366699840048,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,839.7717193442322,990.0,967.4775935703608,22.522406429639293,0.43063472077657206,0.19870584710838543,989.3706594321151,0.3907642970531136,0.3907642970531136,0.3907642970531136,0.13894830531726823,21.502301564701224,21.502301564701224,21.502301564701224,8.108348474151923,,0.9389966379090218,0.9389966379090218,0.9389966379090218,0.3626660824793213,46.36661371164948,46.36661371164948,46.36661371164948,16.736999276807367,0.9443302181598671,0.9443302181598671,0.9443302181598671,0.34087574901847995,0.9787713479339185,0.9787713479339185,0.9787713479339185,0.9665866532240762,45.38833299198457,45.38833299198457,45.38833299198457,16.354502733109825,152.51950170906355,0.17029896208647805,5.3835888762839e-05,181.12221435294683,127.17696173600277,4,3,113474.50927154328,632.6475434553279,31,0.8473305650503531
1986.04,2171.0910778625293,0.16846666666666668,1986.0,4.0,1985.0,7.0,74.34878832736038,0.03641748191062806,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.08626261586307177,2000.0910778625293,1080.1675588240364,,4.0,270.04188970600916,270.04188970600916,270.04188970600916,270.04188970600916,919.9235190384929,39.145406004667095,4.807059318115097,10.016845786357068,42.0184571148416,823.9357508145121,87.1454060046671,16.473725984781762,21.3501791196904,55.0184571148416,910.9357508145121,1205.1368699331758,990.0,971.3023868415695,18.697613158430432,0.8662228047780134,0.45570846391568015,988.6780687313062,0.5165920420804445,0.5165920420804445,0.5165920420804445,0.5165920420804445,16.859089847656318,16.859089847656318,16.859089847656318,16.859089847656318,,0.9237518969318522,0.9237518969318522,0.9237518969318522,0.9237518969318522,41.148636147683696,41.148636147683696,41.148636147683696,41.148636147683696,0.8380577626819491,0.8380577626819491,0.8380577626819491,0.8380577626819491,0.9745101878847235,0.9745101878847235,0.9745101878847235,0.9745101878847235,40.12139898215203,40.12139898215203,40.12139898215203,40.12139898215203,160.48559592860812,0.08892391150632264,4.144244731335016e-05,191.8804735210169,136.87406589685568,4,4,115549.62906859785,948.4988223473632,30,0.8915866440478228
1986.05,2029.246182069162,0.17341935483870968,1986.0,5.0,1985.0,8.0,41.58978274523682,0.02029876441385318,55.0,13.0,13.0,17.0,178.0,276.0,0.14039974992872917,1753.246182069162,1100.0,,4.0,275.0,275.0,275.0,275.0,653.2461820691618,43.188471060425414,5.0,11.363580605349059,38.007370094987884,555.6867603083996,98.18847106042541,18.0,24.363580605349057,55.007370094987884,733.6867603083996,1240.5520516657746,990.0,971.0556382785072,18.94436172149272,0.920654627294537,0.48,988.5993453727054,0.5349,0.5349,0.5349,0.5349,17.008807094198207,17.008807094198207,17.008807094198207,17.008807094198207,,0.9282416286555001,0.9282416286555001,0.9282416286555001,0.9282416286555001,42.59557520617657,42.59557520617657,42.59557520617657,42.59557520617657,0.8675269899424963,0.8675269899424963,0.8675269899424963,0.8675269899424963,0.9760062351582597,0.9760062351582597,0.9760062351582597,0.9760062351582597,41.58397374408508,41.58397374408508,41.58397374408508,41.58397374408508,166.3358949763403,0.08564528305265319,4.2004013882914214e-05,184.6124663458778,145.20377747235835,4,4,123753.90586239718,1216.9232463956196,31,0.9240883054241128
1986.06,1040.1580861103353,0.33059999999999995,1986.0,6.0,1985.0,9.0,29.243182424289095,0.030079802032573447,53.0,12.0,12.0,13.0,120.0,210.0,0.21555117250325975,830.1580861103353,814.58085603901,,3.3333333333333335,242.54732965433965,242.54732965433965,195.73639575944787,133.74980097088272,15.577230071325312,3.931396160858293,0.772649924798151,0.8901274326471607,0.9643047187010907,9.018751834320616,56.93139616085829,12.77264992479815,12.89012743264716,13.964304718701092,129.01875183432062,897.1750295573135,990.0,967.949939268588,22.050060731412096,0.5194304942633534,0.2513134761724881,989.2292560295642,0.420784577428987,0.420784577428987,0.34249975327189497,0.2392084769939674,20.85853218354727,20.85853218354727,16.319792103218486,10.569772679966794,,0.9380920864014314,0.9380920864014314,0.7500702412546303,0.49992091214544915,46.34428679145898,46.34428679145898,36.55977181614732,24.290949933192078,0.9438754947343987,0.9438754947343987,0.7445982039948537,0.4947240312259079,0.9785649356988942,0.9785649356988942,0.9746518982578904,0.9699664753584553,45.35869361182801,45.35869361182801,35.77360041607603,23.776098382555162,150.26708602228717,0.14477332928066955,5.216062456102678e-05,191.3433162810389,83.87783254852457,4,2,108192.30193604679,405.6277736669467,30,0.8348171445682623
1986.07,469.4985128271394,0.5834516129032258,1986.0,7.0,1985.0,10.0,7.306252815987261,0.014946000387921932,50.0,10.0,9.0,9.0,108.0,186.0,0.4020191909118745,283.4985128271394,283.4985128271394,,1.4838709677419355,202.86348226427393,80.63503056286542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,352.4985128271394,990.0,965.7124061722676,24.287593827732387,0.15993942491887095,0.026699702565427832,989.8133608725157,0.30292809631251805,0.09657819445286141,0.0,0.0,23.79802660393557,11.443268856591734,0.0,0.0,,0.9324945574968535,0.44619757831829393,0.0,0.0,44.26350005725303,17.237965753657008,0.0,0.0,0.901496946176233,0.3510787322537069,0.0,0.0,0.9757345007449851,0.9654119200998239,0.96,0.96,43.23023403855516,16.74521042103105,0.0,0.0,59.975444459586214,0.12679892381334848,5.899161712669396e-05,85.17310274284829,44.22918320288931,2,1,44621.730677932144,203.1339363713416,31,0.3331969136643679
1986.08,339.2671005166207,0.7283870967741934,1986.0,8.0,1985.0,11.0,3.0455054717405154,0.009039105177947386,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,142.09677419354838,0.4244716911922589,197.17032632307232,197.17032632307232,,1.0,197.17032632307232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,254.94451987145942,990.0,965.0965057197848,24.90349428021523,0.12550952621945863,0.011485282495239658,989.8630051912852,0.2875859537195354,0.0,0.0,0.0,24.478913517780992,0.0,0.0,0.0,,0.9312749829339009,0.0,0.0,0.0,44.08115848505554,0.0,0.0,0.0,0.897783268534736,0.0,0.0,0.0,0.9744552820712853,0.96,0.96,0.96,42.994073375569954,0.0,0.0,0.0,42.994073375569954,0.1254530166540661,6.050830412821088e-05,59.22630348424634,30.17612510482749,1,1,31987.59059142404,139.72326674738565,31,0.23885596319761082
1986.09,268.2073613420174,0.8402999999999999,1986.0,9.0,1985.0,12.0,2.21002053187792,0.00831378202286197,40.0,6.0,4.0,3.0,65.0,118.0,0.4412279989014626,150.2073613420174,150.2073613420174,,1.0,150.2073613420174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,200.2073613420174,990.0,964.7717881157564,25.228211884243578,0.10619082026636892,0.00502073613420169,989.8887884435994,0.16114956705273495,0.0,0.0,0.0,24.955850760790273,0.0,0.0,0.0,,0.9171130426706503,0.0,0.0,0.0,33.72261165074109,0.0,0.0,0.0,0.6868149012370892,0.0,0.0,0.0,0.9700371077618365,0.9599999999999999,0.9599999999999999,0.9599999999999999,32.7124111771074,0.0,0.0,0.0,32.7124111771074,0.12167323182174168,6.047962771964341e-05,38.67613568855295,27.791484287103028,1,1,23552.936047517327,128.1954239432886,30,0.18173561765059665
1986.1,285.272770549765,0.8119032258064516,1986.0,10.0,1986.0,1.0,3.7462466690034115,0.013109575922695387,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,101.61290322580645,0.3579905800722051,183.65986732395854,183.65986732395854,,1.0,183.65986732395854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,230.78889958202305,990.0,964.8460818239477,25.15391817605231,0.11698418781073318,0.0086931187164052,989.8743226934728,0.24258426373199588,0.0,0.0,0.0,24.785656605793175,0.0,0.0,0.0,,0.9291114019015803,0.0,0.0,0.0,41.47784195912321,0.0,0.0,0.0,0.8447625653589247,0.0,0.0,0.0,0.9752484867146972,0.96,0.96,0.96,40.4736268218222,0.0,0.0,0.0,40.4736268218222,0.14141826287650905,6.117759776022812e-05,50.40387399901852,31.9663733749912,1,1,30112.378355435718,146.27968621428656,31,0.22485348234345667
1986.11,411.88080284625596,0.6404666666666666,1986.0,11.0,1986.0,2.0,6.205747868300335,0.014539275733297757,42.0,7.0,6.0,3.0,56.0,114.0,0.2816475538489779,297.88080284625596,297.88080284625596,,1.6,197.21698124486912,100.66382160138686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,352.88080284625596,990.0,965.4442227067715,24.555777293228548,0.16007434692786335,0.029576160569251147,989.8103494925028,0.28627864907114847,0.12085953482897448,0.0,0.0,24.07984813666028,14.379397474547847,0.0,0.0,,0.9312637860188862,0.5538029760661629,0.0,0.0,43.49652729315248,21.831281597186642,0.0,0.0,0.8858763196161401,0.44462895309952427,0.0,0.0,0.9744930446012624,0.9664930446012625,0.9599999999999999,0.9599999999999999,42.42882404129115,21.196883259244633,0.0,0.0,63.62570730053578,0.15381102115941206,5.9536391830372016e-05,83.97987320880613,49.9934416559028,2,1,45810.50925638577,226.5953058875766,30,0.3534761516696433
1986.12,571.6231246426157,0.5026451612903226,1986.0,12.0,1986.0,3.0,3.806283183559953,0.0066532062091776804,44.0,8.0,6.0,4.0,64.0,126.0,0.22135408169547108,445.62312464261584,445.62312464261584,,2.0,222.81156232130792,222.81156232130792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,503.62312464261584,990.0,966.1695002441498,23.83049975585005,0.21659277980680983,0.059151157823259054,989.7242560623699,0.3536545168234244,0.3536545168234244,0.0,0.0,23.20110130139656,23.20110130139656,0.0,0.0,,0.938854192695525,0.938854192695525,0.0,0.0,47.56934215733963,47.56934215733963,0.0,0.0,0.9688257058521309,0.9688257058521309,0.0,0.0,0.9794066514358366,0.9794066514358366,0.96,0.96,46.5926809870489,46.5926809870489,0.0,0.0,93.1853619740978,0.16288545693081952,5.811456900945089e-05,104.33550338471044,82.15677711266848,2,2,69329.90930872878,390.77300272391335,31,0.5176964554116545
1987.01,718.8679527197017,0.4298709677419355,1987.0,1.0,1986.0,4.0,6.125915938303225,0.008504449767035965,46.0,7.0,6.0,4.0,76.0,139.0,0.1941286155497006,579.8679527197017,579.8679527197017,,2.7419354838709675,215.63906252959586,215.63906252959586,148.58982766051008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,638.8679527197017,990.0,966.7754718108787,23.22452818912123,0.2895835870495484,0.10115581966985462,989.6092605932805,0.33446964493947406,0.33446964493947406,0.2110567050559546,0.0,22.499319137462354,22.499319137462354,16.653228883326054,0.0,,0.9356323425602973,0.9356323425602973,0.6919491800177889,0.0,44.5595918976574,44.5595918976574,30.496786099669098,0.0,0.9075273298911893,0.9075273298911893,0.6211158065105723,0.0,0.9753680656933459,0.9753680656933459,0.9702067753707653,0.96,43.48235528779779,43.48235528779779,29.700805605769254,0.0,116.66551618136482,0.16224793707312488,5.593555146544329e-05,132.2406769106213,101.73742329483171,3,2,86799.14403893544,491.1125986840717,31,0.648141756563138
1987.02,888.5792021364433,0.3656428571428571,1987.0,2.0,1986.0,5.0,9.214050628756402,0.010027980590772742,43.0,7.0,5.0,4.0,78.0,137.0,0.15485395627042026,751.5792021364433,751.5792021364433,,3.142857142857143,240.30096787752112,240.30096787752112,240.30096787752112,30.676298503879966,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,806.5792021364433,990.0,967.4535466937601,22.546453306239982,0.3980253964293075,0.16936112362322167,989.4326134799475,0.4105099407723392,0.4105099407723392,0.4105099407723392,0.04662827368782575,21.5685568454151,21.5685568454151,21.5685568454151,3.009505704619002,,0.9402464425962165,0.9402464425962165,0.9402464425962165,0.13360338795475304,47.78886387804376,47.78886387804376,47.78886387804376,5.926564350288662,0.973296616660769,0.973296616660769,0.973296616660769,0.12070395825435157,0.9792132529682923,0.9792132529682923,0.9792132529682923,0.9620703958254352,46.80060823708822,46.80060823708822,46.80060823708822,5.7755546998882235,146.17737941115288,0.16456362062015217,5.40987222968885e-05,166.48527970546772,132.65089576430717,4,3,98231.19896429474,666.6892968412517,28,0.8120965522841828
1987.03,1500.302853744325,0.24029032258064514,1987.0,3.0,1986.0,6.0,32.79035782997403,0.021887595877247236,49.0,9.0,9.0,9.0,107.0,183.0,0.12905887600024477,1317.302853744325,1037.4027152534388,,4.0,259.3506788133597,259.3506788133597,259.3506788133597,259.3506788133597,279.9001384908861,28.65772957353194,5.085328255148989,8.285262860247325,13.765580581518988,224.10623722043883,77.65772957353194,14.085328255148989,17.28526286024733,22.76558058151899,331.10623722043886,1146.431035942367,990.0,969.4916397672762,20.50836023272382,0.7849002519226499,0.4118518794090549,988.8032478686683,0.47923675529580056,0.47923675529580056,0.47923675529580056,0.47923675529580056,18.832371346096327,18.832371346096327,18.832371346096327,18.832371346096327,,0.9344346120345788,0.9344346120345788,0.9344346120345788,0.9344346120345788,44.510170516011314,44.510170516011314,44.510170516011314,44.510170516011314,0.9065207844401489,0.9065207844401489,0.9065207844401489,0.9065207844401489,0.9784419006103788,0.9784419006103788,0.9784419006103788,0.9784419006103788,43.55436666758123,43.55436666758123,43.55436666758123,43.55436666758123,174.2174666703249,0.12285688971910894,4.6916354287039426e-05,191.3451000505474,157.55273859526503,4,4,129617.79520272173,842.1570830002852,31,0.9678748148351384
1987.04,1925.274679190882,0.18383333333333332,1987.0,4.0,1986.0,7.0,12.197974278293858,0.00638264417195085,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.08836470036968257,1754.274679190882,1100.0,,4.0,275.0,275.0,275.0,275.0,654.2746791908817,52.0,6.333333333333333,13.666666666666666,47.99600082517506,534.2786783657067,100.0,18.0,25.0,60.99600082517506,621.2786783657067,1243.0,990.0,970.8434469725369,19.156553027463087,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.21536361494481,17.21536361494481,17.21536361494481,17.21536361494481,,0.929900376022652,0.929900376022652,0.929900376022652,0.929900376022652,43.17591607718963,43.17591607718963,43.17591607718963,43.17591607718963,0.8793465596168968,0.8793465596168968,0.8793465596168968,0.8793465596168968,0.9777824625170854,0.9777824625170854,0.9777824625170854,0.9777824625170854,42.2183745591959,42.2183745591959,42.2183745591959,42.2183745591959,168.8734982367836,0.08816482229229396,4.264482278706656e-05,175.33181020268646,163.73990721813587,4,4,121588.91873048419,1597.9668486656192,30,0.9381861013154644
1987.05,1426.9686069553707,0.24280645161290323,1987.0,5.0,1986.0,8.0,20.005754174978964,0.014286056744089481,47.0,10.0,10.0,10.0,115.0,192.0,0.13700577690586227,1234.9686069553704,1068.5933564778804,,4.0,267.1483391194701,267.1483391194701,267.1483391194701,267.1483391194701,166.37525047749023,29.654976640244804,4.8407523283716065,7.686364060304748,8.66537762903595,115.52777981953314,76.65497664024481,14.840752328371607,17.686364060304747,18.665377629035948,230.52777981953312,1177.7754495068014,990.0,969.2530827499421,20.746917250057965,0.8215238105690469,0.4425710087460754,988.7359051806849,0.5061322428625793,0.5061322428625793,0.5061322428625793,0.5061322428625793,18.97669018788026,18.97669018788026,18.97669018788026,18.97669018788026,,0.9365016485477041,0.9365016485477041,0.9365016485477041,0.9365016485477041,46.4720420699665,46.4720420699665,46.4720420699665,46.4720420699665,0.9464774352335336,0.9464774352335336,0.9464774352335336,0.9464774352335336,0.9799788854738943,0.9799788854738943,0.9799788854738943,0.9799788854738943,45.541673383226176,45.541673383226176,45.541673383226176,45.541673383226176,182.1666935329047,0.1299761618474536,4.744788520719457e-05,191.4011225208456,172.03497261968903,4,4,135532.01998848107,933.7884692412712,31,1.0120371862939148
1987.06,763.347605680369,0.4219666666666667,1987.0,6.0,1986.0,9.0,20.09230788234623,0.025971631472609877,45.0,10.0,9.0,9.0,88.0,161.0,0.2240976660843014,602.347605680369,602.347605680369,,2.6666666666666665,224.53752150890904,224.53752150890904,115.72012004021148,37.55244262233951,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,666.347605680369,990.0,966.9378970221702,23.06210297782973,0.32195775736477494,0.1235959553973478,989.5544462872379,0.36163168406011814,0.36163168406011814,0.19129546530514363,0.05990764525036687,22.254917581007486,22.254917581007486,10.698322585243302,3.4558930443959115,,0.9374031838152596,0.9374031838152596,0.4690190459310638,0.15614268673210277,45.826662000889414,45.826662000889414,22.75219148938742,7.152843593023609,0.93333323830732,0.93333323830732,0.4633847553846725,0.1456790955809289,0.9774926981316481,0.9774926981316481,0.9688857305572184,0.9629006833398708,44.808658053208795,44.808658053208795,22.251697478705854,6.991562245599123,118.86057583072257,0.15471391833348624,5.554440700825686e-05,173.25710940209242,75.36648679966544,4,2,85579.61459812024,362.0192327708844,30,0.6603365323929031
1987.07,438.41764881858717,0.6100322580645162,1987.0,7.0,1986.0,10.0,4.318880529017509,0.009613926856440498,42.0,9.0,8.0,6.0,70.0,135.0,0.3096967458697061,303.41764881858717,303.41764881858717,,1.8064516129032258,177.0175092785074,126.40013954007973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,362.41764881858717,990.0,965.5723670251384,24.427632974861652,0.16344019576956698,0.03068352976371739,989.8058762744666,0.23515648691666027,0.1414501950481177,0.0,0.0,23.998352762411713,19.36031687199193,0.0,0.0,,0.9241147171169355,0.7410096433497514,0.0,0.0,38.59206296752002,27.339106412537348,0.0,0.0,0.7859890624749496,0.5568046112533064,0.0,0.0,0.9720632804954378,0.9681923127535023,0.96,0.96,37.55199245551222,26.52409503162919,0.0,0.0,64.07608748714141,0.14588937737499708,5.872685436816739e-05,79.02295573092749,55.49525921539696,2,1,47672.60909043321,254.1339363713416,31,0.3559782638174523
1987.08,339.5977702734741,0.7281290322580645,1987.0,8.0,1986.0,11.0,2.800940145329671,0.008197553548842808,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,142.09677419354838,0.4237640367969296,197.50099607992567,197.50099607992567,,1.0,197.50099607992567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,255.2751896283128,990.0,965.0979888513674,24.902011148632667,0.12562624311017434,0.01151326020878921,989.862860496681,0.28811848854196254,0.0,0.0,0.0,24.47675315677174,0.0,0.0,0.0,,0.9314298676418352,0.0,0.0,0.0,44.15497482896237,0.0,0.0,0.0,0.8992866563943456,0.0,0.0,0.0,0.9741221823975111,0.96,0.96,0.96,43.051103425007696,0.0,0.0,0.0,43.051103425007696,0.1255700830530459,6.0492809126110015e-05,59.22630348424634,31.862389785715923,1,1,32030.02094820572,147.30479186612183,31,0.23917279680559828
1987.09,264.62452831605634,0.8463999999999999,1987.0,9.0,1986.0,12.0,2.0887832701559224,0.0077982615996996536,40.0,6.0,4.0,3.0,65.0,118.0,0.4482928149100512,146.62452831605634,146.62452831605634,,1.0,146.62452831605634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.62452831605634,990.0,964.7529490030319,25.2470509969682,0.10492632818775996,0.004662452831605597,989.8904112189807,0.15479719866926342,0.0,0.0,0.0,24.98266501727957,0.0,0.0,0.0,,0.9151714538296113,0.0,0.0,0.0,32.89162892056793,0.0,0.0,0.0,0.6698906093802023,0.0,0.0,0.0,0.9701437527339106,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.910714469843025,0.0,0.0,0.0,31.910714469843025,0.12003549897140671,6.042164914750383e-05,39.75605025560005,26.303642495571825,1,1,22975.714418286978,121.64129376144416,30,0.17728174705468347
1987.1,236.2663279250452,0.8960967741935484,1987.0,10.0,1987.0,1.0,0.7763810376005063,0.003356742378396164,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,101.61290322580645,0.4306610326531872,134.65342469923874,134.65342469923874,,1.0,134.65342469923874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,181.78245695730325,990.0,964.6175979675502,25.382402032449743,0.09968801426924118,0.0034653424699238383,989.8968466432608,0.1291021630540831,0.0,0.0,0.0,25.150146512656494,0.0,0.0,0.0,,0.9101890163357523,0.0,0.0,0.0,30.23838561184228,0.0,0.0,0.0,0.6158530674509629,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.33123404348701,0.0,0.0,0.0,29.33123404348701,0.12400923717877986,6.048881720963881e-05,31.15642425557601,25.13507885893445,1,1,21822.438128354333,116.3790707324809,31,0.1629513002415945
1987.11,244.3093639910573,0.8826,1987.0,11.0,1987.0,2.0,5.981972299296695,0.021237923266517782,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.35352339245794595,159.97603065772395,159.97603065772395,,1.0,159.97603065772395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,200.97603065772395,990.0,964.6479065079899,25.352093492010013,0.10646213289451374,0.00656684311049338,989.886971023995,0.19196461712845106,0.0,0.0,0.0,25.047099898876535,0.0,0.0,0.0,,0.9194064697786207,0.0,0.0,0.0,36.153492286282095,0.0,0.0,0.0,0.7363236718183725,0.0,0.0,0.0,0.9725341206514894,0.9599999999999999,0.9599999999999999,0.9599999999999999,35.19590382790571,0.0,0.0,0.0,35.19590382790571,0.14211158215332198,6.100329926441588e-05,59.805747699235205,28.73885426125595,1,1,25341.05075609211,131.67104686473823,30,0.1955327990439206
1987.12,364.08426638698995,0.6969354838709677,1987.0,12.0,1987.0,3.0,4.78944728392907,0.013526478607741766,38.0,5.0,4.0,3.0,54.0,104.0,0.28858412954650264,260.08426638698995,260.08426638698995,,1.5483870967741935,181.54257688189855,78.5416895050914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,307.08426638698995,990.0,965.2211346950539,24.778865304946056,0.14391132615768448,0.02214995949247211,989.8339387143499,0.2483699799470804,0.07965896730225479,0.0,0.0,24.3644340393488,13.338049205634372,0.0,0.0,,0.9257797232921314,0.5010820402359458,0.0,0.0,40.29906118917982,17.1183901779725,0.0,0.0,0.820754810370261,0.34864338448009163,0.0,0.0,0.9741311446447216,0.9654838709677419,0.96,0.96,39.30573274207779,16.604838472633325,0.0,0.0,55.91057121471111,0.15319518121420764,5.986174185153981e-05,64.22775037287143,40.34761714301591,2,1,41597.46498374507,183.1870699602335,31,0.31061428452617285
1988.01,455.7762264658274,0.5927096774193548,1988.0,1.0,1987.0,4.0,5.938861641934776,0.012911380688409342,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,78.80645161290323,0.1752080633812794,376.96977485292416,376.96977485292416,,2.0,188.48488742646208,188.48488742646208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,416.5826780787306,990.0,965.6509930190962,24.34900698090382,0.1825624706221464,0.04539395497058479,989.7720435744073,0.25480623441672845,0.25480623441672845,0.0,0.0,23.866244320894364,23.866244320894364,0.0,0.0,,0.9299139699431059,0.9299139699431059,0.0,0.0,41.00573271652427,41.00573271652427,0.0,0.0,0.8351473058355248,0.8351473058355248,0.0,0.0,0.9746088540453948,0.9746088540453948,0.96,0.96,39.98317725298655,39.98317725298655,0.0,0.0,79.9663545059731,0.1749540705382062,5.8918909193457664e-05,98.89217770029174,66.04342860080783,2,2,59494.96775244399,311.90237744418727,31,0.44425752503318394
1988.02,817.721926133471,0.3987586206896552,1988.0,2.0,1987.0,5.0,26.666074579824347,0.030179881221155426,34.724137931034484,6.310344827586207,4.310344827586207,3.310344827586207,52.48275862068966,101.13793103448276,0.12603088624039968,716.5839950989882,716.5839950989882,,2.8620689655172415,250.15617393507452,250.15617393507452,183.32931842009327,32.94232880874599,0.0,0.0,0.0,0.0,0.0,0.0,34.724137931034484,6.310344827586207,4.310344827586207,3.310344827586207,52.48275862068966,761.9288226851952,990.0,967.1557645065961,22.844235493403815,0.3803425435509514,0.16574895073554358,989.4539085057136,0.4447928637652132,0.4447928637652132,0.3301593018491532,0.05574496426872546,21.85335113535212,21.85335113535212,15.472841403356725,2.828581264482767,,0.9417889887983033,0.9417889887983033,0.6816492114460602,0.12947652033319051,50.44257765602517,50.44257765602517,36.149721473433914,6.216594762139966,1.0273437404485777,1.0273437404485777,0.7362468731860268,0.12661089128594635,0.9796966388430387,0.9796966388430387,0.9741793974637283,0.9626966616091882,49.42118201652842,49.42118201652842,35.414182957588984,6.08955656108965,140.34610355173547,0.17272802451240557,5.4929420586665906e-05,183.4247190136077,96.34927312712668,4,2,97680.88807200787,457.0087505502821,29,0.7797005752874192
1988.03,1109.6669702552288,0.3005806451612903,1988.0,3.0,1987.0,6.0,12.374792930872145,0.010859251980005254,43.58064516129032,8.32258064516129,7.645161290322581,6.967741935483871,79.90322580645162,146.41935483870967,0.1330365750249348,963.2476154165191,960.4871700524299,,4.0,240.12179251310747,240.12179251310747,240.12179251310747,240.12179251310747,2.760445364089279,0.8773508521524066,0.1711904101760793,0.14979160890406942,0.12839280763205949,1.4337196852246643,44.457996013442724,8.49377105533737,7.79495289922665,7.09613474311593,81.33694549167629,1021.2338900204367,990.0,968.2446676208021,21.75533237919786,0.603998765620952,0.3265817467832976,989.0694194875956,0.41031536962831566,0.41031536962831566,0.41031536962831566,0.41031536962831566,20.41443649716527,20.41443649716527,20.41443649716527,20.41443649716527,,0.9380711770261645,0.9380711770261645,0.9380711770261645,0.9380711770261645,45.03053076519589,45.03053076519589,45.03053076519589,45.03053076519589,0.9171187528553134,0.9171187528553134,0.9171187528553134,0.9171187528553134,0.9784868246289812,0.9784868246289812,0.9784868246289812,0.9784868246289812,44.06706080083147,44.06706080083147,44.06706080083147,44.06706080083147,176.26824320332588,0.15887588414962636,5.1043473127392745e-05,193.7169374201508,157.98884155430613,4,4,131143.57294327446,844.8009259147989,31,0.9792680177962549
1988.04,2057.51951619541,0.17056666666666667,1988.0,4.0,1987.0,7.0,45.712570297901564,0.02381672825564546,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.08502543144385585,1886.51951619541,1100.0,,4.0,275.0,275.0,275.0,275.0,786.5195161954101,48.43958295582438,6.222618891558669,12.430762005482912,48.60481838112863,670.8217339614154,96.43958295582438,17.889285558225335,23.764095338816244,61.60481838112863,757.8217339614155,1238.092963852866,990.0,971.112374678787,18.887625321213044,0.9165811120193512,0.4799999999999999,988.6034188879805,0.5349,0.5349,0.5349,0.5349,16.956144209193717,16.956144209193717,16.956144209193717,16.956144209193717,,0.9281390970160748,0.9281390970160748,0.9281390970160748,0.9281390970160748,42.460550388524936,42.460550388524936,42.460550388524936,42.460550388524936,0.8647769936563123,0.8647769936563123,0.8647769936563123,0.8647769936563123,0.9747567880270811,0.9747567880270811,0.9747567880270811,0.9747567880270811,41.400365156573876,41.400365156573876,41.400365156573876,41.400365156573876,165.6014606262955,0.08587117456597841,4.181855066320593e-05,191.62880146722765,152.7583430301477,4,4,119233.05165093276,1149.4934435018629,30,0.9200081145905306
1988.05,1872.399429305789,0.18961290322580646,1988.0,5.0,1987.0,8.0,26.17219377067897,0.014437820231435175,55.0,13.0,13.0,17.0,178.0,276.0,0.1496977755460299,1596.399429305789,1100.0,,4.0,275.0,275.0,275.0,275.0,496.399429305789,42.554001618062536,4.9582538166957,11.21361510079056,30.575327167385556,407.09823160285464,97.55400161806253,17.9582538166957,24.21361510079056,47.57532716738555,585.0982316028546,1239.725870535549,990.0,970.6501198206212,19.349880179378747,0.9191862384236293,0.48,988.6008137615763,0.5349,0.5349,0.5349,0.5349,17.41579394095514,17.41579394095514,17.41579394095514,17.41579394095514,,0.930756552605037,0.930756552605037,0.930756552605037,0.930756552605037,43.72331296878644,43.72331296878644,43.72331296878644,43.72331296878644,0.8904951724803756,0.8904951724803756,0.8904951724803756,0.8904951724803756,0.977787592191261,0.977787592191261,0.977787592191261,0.977787592191261,42.75637925688543,42.75637925688543,42.75637925688543,42.75637925688543,171.02551702754172,0.09330157159886085,4.318826187564185e-05,186.0777044913871,159.69913517808186,4,4,127242.98466849106,1178.6784350498776,31,0.9501417612641209
1988.06,1041.2642469162702,0.3289666666666667,1988.0,6.0,1987.0,9.0,26.900981660387668,0.02743889071175117,53.0,12.0,12.0,13.0,120.0,210.0,0.21358491673982435,831.2642469162703,818.8907889143426,,3.3666666666666667,241.82682652329228,241.82682652329228,201.69194068050467,133.5451951872533,12.373458001927665,3.12282511477222,0.6651552066418618,0.707054742967295,0.765975971547903,7.112446965998384,56.12282511477222,12.665155206641861,12.707054742967296,13.765975971547903,127.11244696599837,900.3858239787239,990.0,967.9574455979766,22.04255440202338,0.51939328904353,0.25211955250322415,989.2284871584532,0.41840133990208794,0.41840133990208794,0.34972220961054284,0.2385521243599323,20.85264022057453,20.85264022057453,17.08432704812434,10.586472661719677,,0.9379700922039035,0.9379700922039035,0.7810318277550992,0.4999171644973858,46.19897829749276,46.19897829749276,37.82321877884695,24.291980047908165,0.9409160549387525,0.9409160549387525,0.7703303213614451,0.4947450111590257,0.9783385551786249,0.9783385551786249,0.9750052218452915,0.9699287234926526,45.2074624695725,45.2074624695725,36.99921814129961,23.775381167929574,151.18952424837417,0.14547810196107944,5.2126715168671756e-05,190.6975891534169,90.33048866906545,4,2,108856.4574588294,437.6489852382476,30,0.8399418013798565
1988.07,487.5028427238449,0.5684193548387096,1988.0,7.0,1987.0,10.0,8.048459093919908,0.015851614248982106,50.0,10.0,9.0,9.0,108.0,186.0,0.38818260382213216,301.5028427238449,301.5028427238449,,1.5483870967741935,205.5173970631186,95.9854456607263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,370.5028427238449,990.0,965.793207028987,24.206792971012916,0.16629807941738778,0.03030056854476893,989.8034013520378,0.3101378499461954,0.12113651457870993,0.0,0.0,23.700056473104564,12.911400669568655,0.0,0.0,,0.9332059666843938,0.5072189160796241,0.0,0.0,44.683406889371255,20.485460221378652,0.0,0.0,0.9100490201501273,0.41721914911158153,0.0,0.0,0.9758613308165707,0.9668290727520545,0.96,0.96,43.64408668088141,19.93009894624866,0.0,0.0,63.57418562713006,0.12931212483927468,5.879991366171235e-05,90.76702211249976,46.16134518142421,2,1,47299.19410658477,212.1467533267305,31,0.3531899201507226
1988.08,343.4286304458989,0.7228387096774194,1988.0,8.0,1987.0,11.0,3.091676176148667,0.008947541030394171,47.0,8.0,6.0,5.0,89.0,155.0,0.4538377871480045,188.4286304458989,188.4286304458989,,1.0,188.4286304458989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,249.4286304458989,990.0,965.1171431522295,24.882856847770537,0.12356281684284252,0.009501542524815726,989.8669356406323,0.2558818552395442,0.0,0.0,0.0,24.493910633163328,0.0,0.0,0.0,,0.930303869217575,0.0,0.0,0.0,42.10411369212357,0.0,0.0,0.0,0.8575175904709484,0.0,0.0,0.0,0.974706059615132,0.96,0.96,0.96,41.06167406290232,0.0,0.0,0.0,41.06167406290232,0.11898430211275841,6.0500805127913714e-05,51.70357681825895,31.862389785715923,1,1,30549.885502799327,147.30479186612183,31,0.22812041146056844
1988.09,272.7275136173304,0.8321666666666666,1988.0,9.0,1987.0,12.0,1.7501870613430213,0.00641444590995425,40.0,6.0,4.0,3.0,65.0,118.0,0.43404019144733563,154.72751361733037,154.72751361733037,,1.0,154.72751361733037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,204.72751361733037,990.0,964.790843114478,25.209156885522045,0.107786160189862,0.005472751361733,989.8867410884485,0.17108807965347902,0.0,0.0,0.0,24.92480989431698,0.0,0.0,0.0,,0.9189183115690099,0.0,0.0,0.0,34.76287008545931,0.0,0.0,0.0,0.7080014274024298,0.0,0.0,0.0,0.9702132899441482,0.9599999999999999,0.9599999999999999,0.9599999999999999,33.7286970649027,0.0,0.0,0.0,33.7286970649027,0.12335168635128421,6.053418656301703e-05,39.75605025560005,28.589561073290657,1,1,24284.66188672994,131.7991800258312,30,0.18738165036057053
1988.1,229.3332900102176,0.9079677419354839,1988.0,10.0,1988.0,1.0,2.5215555889707506,0.011029150393152087,37.0,5.0,3.0,2.0,50.0,97.0,0.42407872161699156,132.3332900102176,132.3332900102176,,1.0,132.3332900102176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.3332900102176,990.0,964.5759997400613,25.424000259938666,0.09811775945653887,0.003233329001021713,989.8986489115424,0.12493058872041184,0.0,0.0,0.0,25.19771858276068,0.0,0.0,0.0,,0.9089577907785269,0.0,0.0,0.0,29.73194360070156,0.0,0.0,0.0,0.6055385662057343,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.83998529268051,0.0,0.0,0.0,28.83998529268051,0.1254932739477326,6.0520307803516524e-05,32.61185412267687,24.268046379240676,1,1,21456.9490577543,112.2745177174335,31,0.16022214051489173
1988.11,287.1508727272463,0.8102333333333332,1988.0,11.0,1988.0,2.0,3.95817959642222,0.013802326020135718,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.35695821797404786,185.48420606057957,185.48420606057957,,1.0,185.48420606057957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,233.48420606057957,990.0,964.8571284453669,25.14287155463307,0.11793542192978378,0.0093122178359684,989.8727523602342,0.2496357525627607,0.0,0.0,0.0,24.76598816230457,0.0,0.0,0.0,,0.9292375089083371,0.0,0.0,0.0,41.856219283640776,0.0,0.0,0.0,0.8524688245140687,0.0,0.0,0.0,0.9743703139950802,0.9599999999999999,0.9599999999999999,0.9599999999999999,40.81268383525152,0.0,0.0,0.0,40.81268383525152,0.14142196920449301,6.108027036551167e-05,52.625329706993,32.88443478066555,1,1,29385.132361381096,150.27968621428656,30,0.226737132418064
1988.12,406.89187710471936,0.6455806451612903,1988.0,12.0,1988.0,3.0,6.034433929956599,0.014916898948751462,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,108.51612903225806,0.27088551481317713,298.3757480724613,298.3757480724613,,1.6451612903225807,193.2395989479762,105.13614912448512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,347.63381258859033,990.0,965.4237683908794,24.576231609120544,0.15822252126847539,0.02967514961449222,989.812102329117,0.27826525985655176,0.12264578565272112,0.0,0.0,24.110068678381012,15.53195343280593,0.0,0.0,,0.9294394375571025,0.5943754142399338,0.0,0.0,42.57947576846517,22.86227522735537,0.0,0.0,0.8671990991540768,0.46562678670784863,0.0,0.0,0.9738488618267448,0.9667520876331964,0.96,0.96,41.51149672547177,22.188640195184167,0.0,0.0,63.70013692065594,0.15589317396722388,5.945173936107782e-05,80.63377947282355,49.09511894100848,2,1,47392.90186896802,222.5953058875766,31,0.3538896495591997
1989.01,590.8597621164658,0.4955161290322581,1989.0,1.0,1988.0,4.0,9.260869532809034,0.01498251430825288,41.0,6.0,4.0,3.0,66.0,120.0,0.20652089658839465,470.85976211646584,470.85976211646584,,2.161290322580645,219.55339546503822,219.55339546503822,31.752971186389388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,521.8597621164658,990.0,966.2436660736652,23.75633392633474,0.22887131566516145,0.06834529410319562,989.7027833902316,0.3473006085558693,0.3473006085558693,0.044317600956439475,0.0,23.111816708010515,23.111816708010515,3.642940611485763,0.0,,0.9370191220321523,0.9370191220321523,0.15029541600241397,0.0,46.58832621184938,46.58832621184938,6.552621563378555,0.0,0.9488457476955068,0.9488457476955068,0.1334546143254288,0.0,0.977275079290427,0.977275079290427,0.9621007825854082,0.96,45.54556508382741,45.54556508382741,6.376677943385619,0.0,97.46780811104044,0.16459741042839096,5.765120606848791e-05,126.65502689112448,77.58312608928097,3,2,72516.0492346141,369.3436243127323,31,0.5414878228391137
1989.02,1298.3637403752903,0.2880357142857143,1989.0,2.0,1988.0,5.0,70.05101912179839,0.04960455654643649,44.714285714285715,7.285714285714286,5.571428571428571,4.285714285714286,82.28571428571429,144.14285714285714,0.12360528859419016,1154.220883232433,927.8433565948087,,3.5714285714285716,257.89146586878167,257.89146586878167,257.89146586878167,154.16895898846363,226.3775266376244,18.868655815648435,3.5807621029217236,5.40124002507332,6.963350546933894,191.56351814704703,63.582941529934146,10.866476388636011,10.97266859650189,11.249064832648179,273.8492324327613,1013.2654431098807,990.0,968.7760770224526,21.223922977547375,0.6413506397312904,0.32788468266776244,989.0307646776009,0.47357710235622985,0.47357710235622985,0.47357710235622985,0.2950007803679066,19.781110552792097,19.781110552792097,19.781110552792097,10.482589837900878,,0.9365072003348932,0.9365072003348932,0.9365072003348932,0.5334355363606246,46.571968395297596,46.571968395297596,46.571968395297596,25.837783963454942,0.9485125946089124,0.9485125946089124,0.9485125946089124,0.5262277792964347,0.9787199928671619,0.9787199928671619,0.9787199928671619,0.9701860827580295,45.5875853084401,45.5875853084401,45.5875853084401,25.269723153917,162.03247907923728,0.13826880016908452,4.942747928501482e-05,193.79079964807184,128.26449532089086,4,3,108885.82594124746,642.3663976124346,28,0.9001804393290961
1989.03,3122.6873891922996,0.08045161290322582,1989.0,3.0,1988.0,6.0,54.80967682848352,0.018186541051649664,59.0,11.0,12.0,13.0,144.0,239.0,0.07742136266858414,2883.6873891922996,1100.0,,4.0,275.0,275.0,275.0,275.0,1783.6873891922996,41.00000000000001,7.0,13.0,66.41330438928796,1656.2740848030119,100.0,18.0,25.0,79.41330438928796,1800.2740848030119,1243.0,990.0,973.7795015685123,16.220498431487716,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.279309018969439,14.279309018969439,14.279309018969439,14.279309018969439,,0.9043273880375879,0.9043273880375879,0.9043273880375879,0.9043273880375879,34.8434290919333,34.8434290919333,34.8434290919333,34.8434290919333,0.7096421403652403,0.7096421403652403,0.7096421403652403,0.7096421403652403,0.970057214115544,0.970057214115544,0.970057214115544,0.970057214115544,33.800405373283894,33.800405373283894,33.800405373283894,33.800405373283894,135.20162149313558,0.044103353876109815,3.414182360937767e-05,155.19922239386796,125.8518603410646,4,4,100590.00639089287,2145.832211470341,31,0.7511201194063087
1989.04,3321.2846472071355,0.0679,1989.0,4.0,1988.0,7.0,31.544643355838893,0.009383210177563318,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.0729341941659696,3078.2846472071355,1100.0,,4.0,275.0,275.0,275.0,275.0,1978.2846472071355,40.666666666666664,4.666666666666669,9.666666666666666,59.0,1864.2846472071355,100.0,18.0,25.0,80.0,1998.2846472071355,1243.0,990.0,974.2282920961762,15.771707903823877,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.8305184913056,13.8305184913056,13.8305184913056,13.8305184913056,,0.8982735226127221,0.8982735226127221,0.8982735226127221,0.8982735226127221,33.51839188256578,33.51839188256578,33.51839188256578,33.51839188256578,0.6826556391561258,0.6826556391561258,0.6826556391561258,0.6826556391561258,0.97,0.97,0.97,0.97,32.512840126088804,32.512840126088804,32.512840126088804,32.512840126088804,130.05136050435522,0.039544732176702534,3.284125265261495e-05,137.6485982143186,117.7830775341574,4,4,93636.97956313576,2803.841272673107,30,0.722507558357529
