MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1989.05,3312.4164164762433,0.07029032258064516,1989.0,5.0,1988.0,8.0,39.87505279015411,0.012761543529982074,69.06451612903226,14.0,17.677419354838708,23.677419354838708,209.4516129032258,333.8709677419355,0.10258309512366241,2978.5454487343077,1100.0,,4.0,275.0,275.0,275.0,275.0,1878.5454487343075,30.935483870967733,4.0,7.322580645161291,56.32258064516129,1779.9648035730172,100.0,18.0,25.0,80.0,1989.4164164762428,1243.0,990.0,974.1899119191364,15.810088080863569,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.868898668345292,13.868898668345292,13.868898668345292,13.868898668345292,,0.8979426091555396,0.8979426091555396,0.8979426091555396,0.8979426091555396,33.6158032338458,33.6158032338458,33.6158032338458,33.6158032338458,0.6846395770640692,0.6846395770640692,0.6846395770640692,0.6846395770640692,0.97,0.97,0.97,0.97,32.60732913683042,32.60732913683042,32.60732913683042,32.60732913683042,130.4293165473217,0.040372722601999186,3.293669609780851e-05,149.76109908637224,117.7830775341574,4,4,97039.41151120735,2235.550311723379,31,0.7246073141517873
1989.06,1833.5490854926807,0.19563333333333333,1989.0,6.0,1988.0,9.0,46.00839928267062,0.02595705212638292,67.0,13.0,15.0,17.0,181.0,293.0,0.16801891955778084,1540.5490854926804,1078.372796056745,,4.0,269.59319901418627,269.59319901418627,269.59319901418627,269.59319901418627,462.1762894359356,25.350415796123276,3.9036454759682613,7.454853790416379,26.69162031779006,398.7757540556376,92.35041579612329,16.90364547596826,22.45485379041638,43.691620317790054,579.7757540556377,1210.0817111192528,990.0,970.4820138382955,19.517986161704375,0.8740432036437438,0.45570936401945666,988.6702474323367,0.5153886664204068,0.5153886664204068,0.5153886664204068,0.5153886664204068,17.67284492762079,17.67284492762079,17.67284492762079,17.67284492762079,,0.9309372903176119,0.9309372903176119,0.9309372903176119,0.9309372903176119,43.39266679398387,43.39266679398387,43.39266679398387,43.39266679398387,0.8837610345006899,0.8837610345006899,0.8837610345006899,0.8837610345006899,0.9768099054703061,0.9768099054703061,0.9768099054703061,0.9768099054703061,42.39459181606481,42.39459181606481,42.39459181606481,42.39459181606481,169.57836726425924,0.09821198665753791,4.380645291970042e-05,188.0582459053915,150.65456697762733,4,4,122096.42443026665,902.2983332432603,30,0.9421020403569957
1989.07,799.8949113104072,0.40825806451612906,1989.0,7.0,1988.0,10.0,21.379971299320303,0.026500368686232022,58.0,11.0,11.0,11.0,136.0,227.0,0.3033857250635013,572.8949113104072,572.8949113104072,,2.6774193548387095,210.62508800754034,210.62508800754034,108.57407464281563,43.07066065251094,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,652.8949113104072,990.0,967.0739072373273,22.926092762672845,0.3180294712661705,0.11643488209820821,989.5655356466356,0.3211585119380102,0.3211585119380102,0.1740561570762242,0.06791073588680793,22.170469897370445,22.170469897370445,10.259267036286154,3.9824398573396405,,0.9335661576118308,0.9335661576118308,0.45309342022664845,0.1811521323556867,42.57287535292265,42.57287535292265,21.109799671020756,8.131765885756195,0.8670646711389541,0.8670646711389541,0.4299348201837222,0.16561641315185732,0.9754180187151609,0.9754180187151609,0.9678660687081958,0.9630132542184114,41.54807004721019,41.54807004721019,20.614525022815904,7.93379598607699,111.64446110331329,0.1372684635785797,5.498046413179933e-05,171.77583480446123,62.99814752906287,4,2,83063.47906086508,305.5192229643311,31,0.6202470061295182
1989.08,428.30732579991513,0.6230645161290324,1989.0,8.0,1988.0,11.0,5.553884584566783,0.012701637486881238,54.0,9.0,8.0,6.0,107.0,184.0,0.43459648006776697,244.30732579991513,244.30732579991513,,1.2903225806451613,200.3265825607917,43.98074323912343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,315.30732579991513,990.0,965.5235275587363,24.476472441263738,0.1468135010924462,0.019160381145722667,989.8340261177618,0.2954342686442463,0.04739579920561376,0.0,0.0,24.01506429038133,6.923388980098497,0.0,0.0,,0.9320123761217051,0.26612263268079583,0.0,0.0,44.05716518749188,9.427639443202601,0.0,0.0,0.8972946066698957,0.19200894996339307,0.0,0.0,0.9758745538775737,0.9629032258064515,0.96,0.96,43.03205160721658,9.144810259906523,0.0,0.0,52.1768618671231,0.12096904380269934,5.950521318254311e-05,70.38046718902511,38.01823339090468,2,1,38819.585229139586,176.34880084276085,31,0.28987145481735055
1989.09,312.31549786799866,0.7675000000000001,1989.0,9.0,1988.0,12.0,2.886145446196315,0.009222648982682196,46.0,7.0,6.0,4.0,75.0,138.0,0.4450748054356572,174.3154978679987,174.3154978679987,,1.0,174.3154978679987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,233.3154978679987,990.0,964.9679292551184,25.032070744881572,0.11787590412446365,0.00763777243861761,989.8744863234369,0.21998088917651185,0.0,0.0,0.0,24.686576179141973,0.0,0.0,0.0,,0.9256156965060615,0.0,0.0,0.0,39.070756158312584,0.0,0.0,0.0,0.7957384146295841,0.0,0.0,0.0,0.9739650991578782,0.9599999999999999,0.9599999999999999,0.9599999999999999,38.078289126099556,0.0,0.0,0.0,38.078289126099556,0.12115889666949269,6.062313362502779e-05,47.63779482435277,29.376964953225297,1,1,27416.368170791677,135.7644374568714,30,0.21154605070055307
1989.1,266.01782662580905,0.8461612903225806,1989.0,10.0,1989.0,1.0,1.1059769666684618,0.004149664662513639,41.0,6.0,4.0,3.0,56.0,110.0,0.41369543670640313,156.017826625809,156.017826625809,,1.0,156.017826625809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.017826625809,990.0,964.7640713065033,25.235928693496746,0.10859446284469751,0.005601782662580842,989.8858037544928,0.17247750927995006,0.0,0.0,0.0,24.949254938709526,0.0,0.0,0.0,,0.9196841701134371,0.0,0.0,0.0,35.10928908918086,0.0,0.0,0.0,0.7150568042603026,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.05601041650543,0.0,0.0,0.0,34.05601041650543,0.12797772249666692,6.06321021700883e-05,35.7897565739239,32.44114113590116,1,1,25337.671749880043,148.79765200874488,31,0.18920005786947464
1989.11,242.03746497915296,0.8865333333333333,1989.0,11.0,1989.0,2.0,2.2517311286470574,0.009356277994425387,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.4020078484585522,144.70413164581961,144.70413164581961,,1.0,144.70413164581961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,190.70413164581961,990.0,964.6487057290714,25.35129427092854,0.10283676723532773,0.0044704131645819266,989.8926928196,0.1484781376098936,0.0,0.0,0.0,25.09550895291877,0.0,0.0,0.0,,0.9151359145575123,0.0,0.0,0.0,32.59213489177405,0.0,0.0,0.0,0.6637909346593492,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.614370845020826,0.0,0.0,0.0,31.614370845020826,0.1306488103283643,6.068579264975e-05,33.35743786899344,28.31726401251716,1,1,22762.347008414996,130.19433422910612,30,0.17563539358344904
1989.12,290.4625707138472,0.8079677419354839,1989.0,12.0,1989.0,3.0,8.784900229674538,0.028132086386442903,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,64.80645161290323,0.23076480496627508,225.65611910094395,225.65611910094395,,1.2258064516129032,191.33445427643144,34.32166482451252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,260.5916029719117,990.0,964.876579708871,25.123420291128994,0.12750254782790538,0.015895944964083267,989.8566015072079,0.26770154361125975,0.03733608134385253,0.0,0.0,24.712320254725718,5.51786116918555,0.0,0.0,,0.9305038478373209,0.2071326752624407,0.0,0.0,43.20605018419754,7.542860224304512,0.0,0.0,0.8799602888838604,0.1536224078269758,0.0,0.0,0.9753657873917759,0.9622918765869327,0.96,0.96,42.17446964166689,7.317919957218132,0.0,0.0,49.49238959888502,0.16910563620410113,6.110079562021048e-05,77.28505130547578,36.57550969376241,2,1,36822.33786157046,166.27968621428656,31,0.2749577199938057
1990.01,501.21645955128037,0.5578064516129033,1990.0,1.0,1989.0,4.0,10.452946194195532,0.01963215800297104,30.774193548387096,5.0,4.0,2.3548387096774195,37.25806451612903,79.38709677419355,0.15929561577933904,421.8293627770868,421.8293627770868,,2.064516129032258,204.86311694846677,204.86311694846677,12.103128880153294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.774193548387096,5.0,4.0,2.3548387096774195,37.25806451612903,461.6035563254739,990.0,965.8531144773941,24.14688552260596,0.2008231869332995,0.055541966854607674,989.743634846212,0.3012417179415873,0.3012417179415873,0.016065290563143243,0.0,23.589278650876448,23.589278650876448,1.4754773544229611,0.0,,0.9342968756871607,0.9342968756871607,0.05995889399362914,0.0,44.23794344087092,44.23794344087092,2.522789214050472,0.0,0.9009764448242551,0.9009764448242551,0.051380635724042195,0.0,0.9755941996964499,0.9755941996964499,0.960659153831245,0.96,43.17717932945935,43.17717932945935,2.4476581447742687,0.0,88.80201680369296,0.1772443483850429,5.8568687287735356e-05,114.9759656187708,75.85260337398894,3,2,66068.70050194758,357.9578316629287,31,0.49334453779829435
1990.02,703.0664410161123,0.43635714285714283,1990.0,2.0,1989.0,5.0,10.385983601006425,0.014683455318892789,36.0,6.0,5.0,4.0,54.0,105.0,0.14949883715235784,598.0664410161123,598.0664410161123,,3.0,199.3554803387041,199.3554803387041,199.3554803387041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,645.0664410161123,990.0,966.7122657640645,23.287734235935595,0.2931061269077447,0.10841055261377619,989.5984833204785,0.28158532819513044,0.28158532819513044,0.28158532819513044,0.0,22.60463222821895,22.60463222821895,22.60463222821895,0.0,,0.9326712675232314,0.9326712675232314,0.9326712675232314,0.0,41.21260054200627,41.21260054200627,41.21260054200627,0.0,0.839360499837195,0.839360499837195,0.839360499837195,0.0,0.9740608457551924,0.9740608457551924,0.9740608457551924,0.96,40.14728709051904,40.14728709051904,40.14728709051904,0.0,120.4418612715571,0.17128284377845632,5.5942052994690675e-05,126.5029105206004,113.30626710106658,3,3,80936.93077448638,561.8063237852695,28,0.6691214515086505
1990.03,854.008981201248,0.3780322580645162,1990.0,3.0,1989.0,6.0,7.1222688305638915,0.008515022985943513,36.0,8.0,6.0,4.0,53.0,107.0,0.12599108247656277,747.008981201248,747.008981201248,,3.129032258064516,240.03391786262782,240.03391786262782,240.03391786262782,26.907227613364554,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,797.008981201248,990.0,967.3160359248049,22.683964075195043,0.3918722906004581,0.16741014711412527,989.4407175622854,0.4108474821422043,0.4108474821422043,0.4108474821422043,0.039700797570388566,21.713834155338255,21.713834155338255,21.713834155338255,2.7543540096715002,,0.9400495428452559,0.9400495428452559,0.9400495428452559,0.12053811940245762,48.02413391473943,48.02413391473943,48.02413391473943,5.262053104910731,0.978088267102636,0.978088267102636,0.978088267102636,0.10717012433626741,0.9790376463723418,0.9790376463723418,0.9790376463723418,0.9616847543691105,47.024201412529706,47.024201412529706,47.024201412529706,5.120276799646477,146.1928810372356,0.17126233026383986,5.4440676227748054e-05,158.72858078904076,128.8368497943435,4,3,108767.50349170328,641.233943314839,31,0.8121826724290866
1990.04,900.2740636674691,0.3616333333333334,1990.0,4.0,1989.0,7.0,2.636940729819336,0.0029275633666543564,40.0,10.0,8.0,5.0,62.0,125.0,0.13891251477303734,775.2740636674691,775.2740636674691,,3.0,258.42468788915636,258.42468788915636,258.42468788915636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.2740636674691,990.0,967.5010962546698,22.498903745330146,0.41775134119927004,0.17794529111036414,989.4043033676903,0.47269723886837073,0.47269723886837073,0.47269723886837073,0.0,21.43050987415214,21.43050987415214,21.43050987415214,0.0,,0.9425482552789212,0.9425482552789212,0.9425482552789212,0.0,51.18503920036151,51.18503920036151,51.18503920036151,0.0,1.0424651568301733,1.0424651568301733,1.0424651568301733,0.0,0.98,0.98,0.98,0.9599999999999999,50.161338416354276,50.161338416354276,50.161338416354276,0.0,150.48401524906282,0.16716237186320548,5.392593107542456e-05,156.41738608460565,146.9743972131146,3,3,108348.49097932523,751.9389119074414,30,0.8360223069392378
1990.05,984.0616873495889,0.3363225806451613,1990.0,5.0,1989.0,8.0,6.460186931186003,0.006687132617620654,42.0,9.0,8.0,6.0,82.0,147.0,0.14965261442030578,837.0616873495889,837.0616873495889,,3.5806451612903225,237.00290863571226,237.00290863571226,237.00290863571226,126.0529614424521,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,896.0616873495889,990.0,967.8272473602685,22.17275263973142,0.47520286985432997,0.22120156224026377,989.3035955679054,0.4014752845218493,0.4014752845218493,0.4014752845218493,0.19367149592467678,21.07487292311497,21.07487292311497,21.07487292311497,12.177265152003692,,0.9385263078954785,0.9385263078954785,0.9385263078954785,0.5432556642747661,46.01067447569885,46.01067447569885,46.01067447569885,24.254493514100865,0.9370809465519113,0.9370809465519113,0.9370809465519113,0.4939815379653944,0.9771400892804104,0.9771400892804104,0.9771400892804104,0.9687529925062168,44.97146238634112,44.97146238634112,44.97146238634112,23.650405043975102,158.56479220299846,0.16116779798559489,5.2652802921429e-05,164.96422005773354,147.33774334646614,4,3,117972.20539903086,758.4211927358452,31,0.8809155122388804
1990.06,747.5408774948074,0.42710000000000004,1990.0,6.0,1989.0,9.0,16.76658642238912,0.023758649114708534,45.0,10.0,9.0,9.0,88.0,161.0,0.2270613482375695,586.5408774948074,586.5408774948074,,2.6,223.21901323883867,223.21901323883867,133.19887178683882,6.903979230291314,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,650.5408774948074,990.0,966.8819041667929,23.11809583320709,0.30712949210269436,0.11093422687877666,989.5819362810184,0.35924890947194993,0.35924890947194993,0.22452051053488423,0.010117698937056463,22.340783204753677,22.340783204753677,12.269615228106368,0.7051284566172387,,0.9368309303261235,0.9368309303261235,0.5318927990386073,0.03112217284679372,45.64665501426148,45.64665501426148,26.49743051908475,1.3372691850546419,0.9296671082334313,0.9296671082334313,0.5396625360302393,0.027235624950196373,0.9770641688124715,0.9770641688124715,0.9700680253990878,0.9603902291616863,44.6185359319287,44.6185359319287,25.91705946396889,1.2994336606434402,116.45356498846972,0.15461948993231545,5.5694606857086744e-05,155.93203927721282,69.61744778996629,4,2,83846.5667916982,333.6810831907137,30,0.6469642499359429
1990.07,405.79234948999687,0.6463225806451613,1990.0,7.0,1989.0,10.0,4.840697401983262,0.011756837362370749,42.0,9.0,8.0,6.0,70.0,135.0,0.33665068379486307,270.79234948999687,270.79234948999687,,1.4516129032258065,199.92300488355184,70.86934460644503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,329.79234948999687,990.0,965.4178020069362,24.582197993063804,0.15192571537699687,0.024158469897999336,989.8239158147251,0.2954735199072427,0.07911635464004148,0.0,0.0,24.110640287881566,10.84101151177939,0.0,0.0,,0.9317517386496189,0.41504422973997135,0.0,0.0,44.17747750552276,15.3315172734005,0.0,0.0,0.8997449593792822,0.31225086096538696,0.0,0.0,0.9754838709677419,0.964516129032258,0.96,0.96,43.140612782678296,14.871571755198485,0.0,0.0,58.01218453787678,0.1424220630837177,5.970511172618678e-05,73.5159643708813,46.11835083167592,2,1,43161.06529618033,209.6194637292325,31,0.32228991409931546
1990.08,306.88359779214926,0.7752903225806451,1990.0,8.0,1989.0,11.0,2.5107555166365154,0.008314736915657607,39.0,7.0,5.0,4.0,60.0,115.0,0.37689401465422223,191.8835977921492,191.8835977921492,,1.0,191.8835977921492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,242.8835977921492,990.0,964.9416225580577,25.058377441942277,0.12125284411783217,0.009806812375847861,989.8689403435063,0.264261219442401,0.0,0.0,0.0,24.663056566006194,0.0,0.0,0.0,,0.9316822993699112,0.0,0.0,0.0,43.24057046004079,0.0,0.0,0.0,0.8806633494916659,0.0,0.0,0.0,0.9759974868144675,0.96,0.96,0.96,42.224775994125245,0.0,0.0,0.0,42.224775994125245,0.13706908685500363,6.109091911295137e-05,49.77407257188354,33.08165861176338,1,1,31415.233339629183,151.78604271350054,31,0.23458208885625137
1990.09,232.25209534635323,0.9043666666666667,1990.0,9.0,1989.0,12.0,2.6503859710342845,0.0115273978192973,34.0,6.0,4.0,3.0,44.0,91.0,0.3934310196120881,141.25209534635323,141.25209534635323,,1.0,141.25209534635323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.25209534635323,990.0,964.5886321193112,25.41136788068878,0.10091259132739798,0.0041252095346352834,989.8949621991379,0.14293226955028093,0.0,0.0,0.0,25.16339781027646,0.0,0.0,0.0,,0.9133728869716086,0.0,0.0,0.0,31.84450991800758,0.0,0.0,0.0,0.6485643567822318,0.0,0.0,0.0,0.9700347645217333,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.89055797314618,0.0,0.0,0.0,30.89055797314618,0.13263139271140062,6.073319097607397e-05,38.63981954334363,26.34303326108418,1,1,22241.20174066525,121.05144921368183,30,0.17161421096192322
1990.1,212.34131202513913,0.9364193548387096,1990.0,10.0,1990.0,1.0,1.5252770317494317,0.007165031434159094,37.0,5.0,3.0,2.0,50.0,97.0,0.45738835799845967,115.34131202513915,115.34131202513915,,1.0,115.34131202513915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,160.34131202513913,990.0,964.4747504070999,25.525249592899954,0.09212074124487621,0.0015341312025138742,989.9063451275526,0.09457193780343238,0.0,0.0,0.0,25.332579797730567,0.0,0.0,0.0,,0.8982825044183861,0.0,0.0,0.0,25.748404428391705,0.0,0.0,0.0,0.5244074221668372,0.0,0.0,0.0,0.9694196631132704,0.96,0.96,0.96,24.96265467981993,0.0,0.0,0.0,24.96265467981993,0.11741017359277303,6.0094743102347225e-05,27.820090985520025,21.7793447536432,1,1,18572.215081786027,102.0925590239552,31,0.1386814148878885
1990.11,214.08499724601697,0.9321666666666667,1990.0,11.0,1990.0,2.0,2.7635964405424565,0.012656719910984006,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3566278858635926,138.4183305793503,138.4183305793503,,1.0,138.4183305793503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,176.4183305793503,990.0,964.4847519677364,25.51524803226362,0.09779484965913342,0.0038418330579349865,989.8983633172829,0.13910439442507597,0.0,0.0,0.0,25.269505194335444,0.0,0.0,0.0,,0.9103392742048223,0.0,0.0,0.0,31.269149810516463,0.0,0.0,0.0,0.6368462283200909,0.0,0.0,0.0,0.9698371727124754,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.328962285375578,0.0,0.0,0.0,30.328962285375578,0.14091545827133414,6.077330892071951e-05,38.95506577511732,22.78552960614596,1,1,21836.852845470417,106.0925590239552,30,0.16849423491875323
1990.12,319.12785757428594,0.7615483870967742,1990.0,12.0,1990.0,3.0,6.463371691656787,0.019244874044373857,31.0,5.0,3.0,2.0,36.0,77.0,0.24699460172189536,242.12785757428594,242.12785757428594,,1.1935483870967742,211.36045136429632,30.767406209989627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,281.12785757428594,990.0,965.0047885392552,24.995211460744898,0.13475046409949898,0.018893096468560924,989.846356439432,0.32749241393020856,0.034855387723597024,0.0,0.0,24.514075486246615,4.694580926849681,0.0,0.0,,0.9353788290153394,0.17807067565756063,0.0,0.0,47.581697780078755,6.732305634307446,0.0,0.0,0.9690773478631111,0.13711416770483598,0.0,0.0,0.9767247304486192,0.9619354838709677,0.96,0.96,46.51055284657736,6.530336465278223,0.0,0.0,53.04088931185559,0.1652987244070768,6.101172402520557e-05,74.96878343232933,36.57550969376241,2,1,39462.42164802055,166.27968621428656,31,0.29467160728808656
1991.01,511.6603256437035,0.5504516129032259,1991.0,1.0,1990.0,4.0,8.453181018610996,0.01583547295079986,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,85.19354838709677,0.17000479937509286,426.46677725660675,426.46677725660675,,2.064516129032258,207.14491922495114,207.14491922495114,12.176938806704484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,467.8538740308003,990.0,965.8993518914762,24.1006481085238,0.20440519575144123,0.05694763663240261,989.7386471676161,0.31173924611839976,0.31173924611839976,0.016265370983114747,0.0,23.527556030021557,23.527556030021557,1.4741771466093088,0.0,,0.9340234198321219,0.9340234198321219,0.05998005080381943,0.0,44.5697913705707,44.5697913705707,2.5367915030387365,0.0,0.9077350584637616,0.9077350584637616,0.05166581472583983,0.0,0.9758048979223936,0.9758048979223936,0.9606876717314248,0.96,43.519867681153116,43.519867681153116,2.46238507451552,0.0,89.50212043682174,0.1744849556662296,5.8406349598710884e-05,116.34557008470712,69.16757602590346,3,2,66589.57760499537,326.8577719356288,31,0.4972340024267874
1991.02,938.7485469398858,0.3585,1991.0,2.0,1990.0,5.0,31.583904837187212,0.029269100235565414,40.5,6.642857142857143,5.0,4.0,69.42857142857143,125.57142857142857,0.13818916761454322,813.1771183684572,795.5007286233622,,3.392857142857143,232.34978638226306,232.34978638226306,232.34978638226306,98.45136947657302,17.676389745094973,4.06222103919561,0.7227535910982887,0.6451237133246339,0.5160989706597071,11.73019243081673,44.56222103919561,7.365610733955431,5.645123713324634,4.516098970659707,81.15876385938816,853.0736841098378,990.0,967.5929739476725,22.40702605232742,0.46732349155500214,0.22576030693688648,989.3069162015081,0.3872280011381241,0.3872280011381241,0.3872280011381241,0.1758377294415792,21.32671425269741,21.32671425269741,21.32671425269741,7.869174331097688,,0.9371751157094984,0.9371751157094984,0.9371751157094984,0.36847030571839373,45.289747455741896,45.289747455741896,45.289747455741896,18.082622154221305,0.9223981151882258,0.9223981151882258,0.9223981151882258,0.368281510269273,0.978148039674651,0.978148039674651,0.978148039674651,0.9674997411792642,44.30803250042076,44.30803250042076,44.30803250042076,17.706193654056708,150.63029115531896,0.16301983808114198,5.324924959959461e-05,193.79079964807184,116.30972003705062,4,3,101223.55565637434,577.3088631722309,28,0.8368349508628832
1991.03,2139.4560215617034,0.1613548387096774,1991.0,3.0,1990.0,6.0,29.808686645400197,0.014918523337908786,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.09547222206968245,1938.3915054326712,1100.0,,4.0,275.0,275.0,275.0,275.0,838.3915054326712,47.774193548387096,8.35483870967742,14.956521515821047,42.273169935140416,725.0327817236453,100.0,18.0,24.924263451304917,52.563492515785576,843.968265594613,1242.924263451305,990.0,971.41370840893,18.586291591069944,0.92609322953746,0.48,988.5939067704625,0.5349,0.5349,0.5349,0.5349,16.645298361532515,16.645298361532515,16.645298361532515,16.645298361532515,,0.9270052612971936,0.9270052612971936,0.9270052612971936,0.9270052612971936,41.61744530273878,41.61744530273878,41.61744530273878,41.61744530273878,0.8476058106464109,0.8476058106464109,0.8476058106464109,0.8476058106464109,0.9745769667514569,0.9745769667514569,0.9745769667514569,0.9745769667514569,40.56194168131605,40.56194168131605,40.56194168131605,40.56194168131605,162.2477667252642,0.0766263122046456,4.09716582639556e-05,182.07338016434164,157.705131037875,4,4,120712.33844359656,1312.1556592265113,31,0.9013764818070232
1991.04,1889.8104142495692,0.18723333333333333,1991.0,4.0,1990.0,7.0,13.630378691884925,0.007145559962259297,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.09004115507747779,1718.8104142495692,1100.0,,4.0,275.0,275.0,275.0,275.0,618.8104142495692,52.0,6.333333333333333,13.666666666666666,45.79037376983181,501.02004047973753,100.0,18.0,25.0,58.79037376983181,588.0200404797375,1243.0,990.0,970.7374799249793,19.262520075020728,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.32133066250245,17.32133066250245,17.32133066250245,17.32133066250245,,0.9304390842272123,0.9304390842272123,0.9304390842272123,0.9304390842272123,43.46631913925827,43.46631913925827,43.46631913925827,43.46631913925827,0.8852610822659525,0.8852610822659525,0.8852610822659525,0.8852610822659525,0.9783491735886317,0.9783491735886317,0.9783491735886317,0.9783491735886317,42.526408466082145,42.526408466082145,42.526408466082145,42.526408466082145,170.10563386432858,0.09033502427429049,4.2955968147557726e-05,175.33181020268646,162.7373757822039,4,4,122476.0563823166,1597.9668486656192,30,0.94503129924627
1991.05,1478.4364391998283,0.23616129032258062,1991.0,5.0,1990.0,8.0,20.950581494137285,0.015198855402465983,47.0,10.0,10.0,10.0,115.0,192.0,0.1324278290118711,1286.4364391998283,1071.454457975912,,4.0,267.863614493978,267.863614493978,267.863614493978,267.863614493978,214.98198122391608,36.687313338116105,5.716238544503977,9.6998338964347,11.19697818874563,151.6816172561157,83.6873133381161,15.716238544503979,19.6998338964347,21.196978188745632,266.6816172561157,1190.557843754967,990.0,969.4187582608087,20.58124173919135,0.8441949704162952,0.4468674671354207,988.7089375624482,0.508957601073757,0.508957601073757,0.508957601073757,0.508957601073757,18.781221700565883,18.781221700565883,18.781221700565883,18.781221700565883,,0.9358545858081043,0.9358545858081043,0.9358545858081043,0.9358545858081043,46.072877597093736,46.072877597093736,46.072877597093736,46.072877597093736,0.9383478125681004,0.9383478125681004,0.9383478125681004,0.9383478125681004,0.9798928582793311,0.9798928582793311,0.9798928582793311,0.9798928582793311,45.14681074341955,45.14681074341955,45.14681074341955,45.14681074341955,180.5872429736782,0.12448950485177507,4.692217170823988e-05,191.92509777585323,167.45032177472757,4,4,134356.9087724166,904.4988223473632,31,1.003262460964879
1991.06,687.861727183731,0.46263333333333334,1991.0,6.0,1990.0,9.0,21.88219037269687,0.030990637825723744,45.0,10.0,9.0,9.0,88.0,161.0,0.25530070922873677,526.861727183731,526.861727183731,,2.533333333333333,203.18855662709055,203.18855662709055,90.64055340517073,29.844060524379184,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,590.861727183731,990.0,966.6221578679848,23.37784213201524,0.2827329929104907,0.1004181674437442,989.6168488396457,0.3024184278818168,0.3024184278818168,0.14681117976407654,0.04729401136808426,22.692272543779172,22.692272543779172,8.594964598008067,2.769191905940738,,0.9315481618305649,0.9315481618305649,0.37487812068890103,0.12488391496673526,41.88135580565809,41.88135580565809,17.87467493486895,5.692538045690869,0.8529807699726697,0.8529807699726697,0.364046332685722,0.11593763840510934,0.975013831676394,0.975013831676394,0.9668693977790868,0.9622604305071776,40.86213331890175,40.86213331890175,17.471102524764035,5.56158824435964,104.75695740692716,0.14991433150794664,5.6119752046300305e-05,171.6812328943062,58.325961857847474,4,2,75425.00933298755,279.0331111664572,30,0.5819830967051509
1991.07,369.38144878936504,0.6897741935483871,1991.0,7.0,1990.0,10.0,3.865098997380904,0.010317712912159722,38.61290322580645,8.32258064516129,6.645161290322581,4.645161290322581,58.483870967741936,116.70967741935483,0.31598869458247525,252.67177137001016,252.67177137001016,,1.1935483870967742,224.93433851974513,27.737432850265048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.61290322580645,8.32258064516129,6.645161290322581,4.645161290322581,58.483870967741936,306.25241653130047,990.0,965.2448572977664,24.755142702233584,0.14361774266645078,0.020534354274001985,989.8358479030596,0.371223666339549,0.028155202396245645,0.0,0.0,24.219766938953594,4.6827576674678415,0.0,0.0,,0.9379643611807925,0.17682916281406424,0.0,0.0,50.2121311354316,6.012657501226469,0.0,0.0,1.0226503286238615,0.12245738291703603,0.0,0.0,0.9780645161290322,0.9619354838709677,0.96,0.96,49.14776193771071,5.832277776189675,0.0,0.0,54.98003971390038,0.1490488255291459,6.053103205248446e-05,63.10864060895203,46.94757180847969,2,1,40905.14954714188,212.2150422476492,31,0.30544466507722434
1991.08,283.28326747486744,0.8147741935483871,1991.0,8.0,1990.0,11.0,2.049427524496093,0.007184034866535435,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,107.90322580645162,0.3844448233107042,175.38004166841586,175.38004166841586,,1.0,175.38004166841586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,224.7671384426094,990.0,964.835046918491,25.16495308150903,0.11485886591318442,0.007949906515497,989.8771912275713,0.22305704036566953,0.0,0.0,0.0,24.819087268714682,0.0,0.0,0.0,,0.9260047030796517,0.0,0.0,0.0,39.548486368586545,0.0,0.0,0.0,0.8054681541463654,0.0,0.0,0.0,0.9733946659206573,0.96,0.96,0.96,38.52443167803079,0.0,0.0,0.0,38.52443167803079,0.1351456044046922,6.0940144468255666e-05,49.55762942453929,30.82083606842492,1,1,28662.177168454906,141.68278898827032,31,0.21402462043350437
1991.09,221.5171137564239,0.9204333333333333,1991.0,9.0,1990.0,12.0,1.8811602239976841,0.00834443778228024,34.0,6.0,4.0,3.0,44.0,91.0,0.41293363996344445,130.5171137564239,130.5171137564239,,1.0,130.5171137564239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,174.5171137564239,990.0,964.5291026825385,25.470897317461443,0.09712384171210947,0.0030517113756423366,989.8998244469124,0.12238486796638641,0.0,0.0,0.0,25.244392331120117,0.0,0.0,0.0,,0.90714050531015,0.0,0.0,0.0,29.327704858126864,0.0,0.0,0.0,0.5973055979251907,0.0,0.0,0.0,0.9699346759694346,0.9599999999999999,0.9599999999999999,0.9599999999999999,28.44628536316871,0.0,0.0,0.0,28.44628536316871,0.12790720863206834,6.050578331418043e-05,34.79003572546752,23.571130490022757,1,1,20481.32546148147,109.2479822683398,30,0.15803491868427058
1991.1,201.00159091301984,0.9561612903225806,1991.0,10.0,1991.0,1.0,1.341787916417933,0.00643972105958011,31.0,4.0,3.0,2.0,33.0,73.0,0.36404234897613447,128.00159091301984,128.00159091301984,,1.0,128.00159091301984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.00159091301984,990.0,964.4329992293104,25.567000770689546,0.09411843660462298,0.002800159091301942,989.9030814043041,0.11669580272426013,0.0,0.0,0.0,25.353386372269348,0.0,0.0,0.0,,0.9070405678585793,0.0,0.0,0.0,28.8743453959506,0.0,0.0,0.0,0.588072207656835,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.008115034072077,0.0,0.0,0.0,28.008115034072077,0.13913317512754605,6.076655247601075e-05,33.73778150949407,26.13008420690088,1,1,20838.037585349626,119.89523707448372,31,0.1556006390781782
1991.11,261.41804348782154,0.8527,1991.0,11.0,1991.0,2.0,2.9697413751404005,0.010975231824139951,36.0,5.0,3.0,2.0,47.0,93.0,0.3590983883170658,168.41804348782156,168.41804348782156,,1.0,168.41804348782156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,212.41804348782156,990.0,964.7336917370343,25.26630826296573,0.11050045143523965,0.006985966059587027,989.8825135825051,0.2052674161181784,0.0,0.0,0.0,24.94355442935272,0.0,0.0,0.0,,0.9237612185652548,0.0,0.0,0.0,38.067985020590555,0.0,0.0,0.0,0.7753153772014371,0.0,0.0,0.0,0.9726628536907943,0.9599999999999999,0.9599999999999999,0.9599999999999999,37.04655678676452,0.0,0.0,0.0,37.04655678676452,0.14090001155366244,6.105013604244063e-05,47.27392801194532,29.60329019534341,1,1,26673.52088647045,135.5473327785961,30,0.20581420437091397
1991.12,434.79196464490786,0.6245161290322581,1991.0,12.0,1991.0,3.0,11.709992796132315,0.0253987030710987,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,108.96774193548387,0.2604380179334519,325.82422270942396,325.82422270942396,,1.6774193548387097,197.9217462574888,127.90247645193519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,375.3080936771659,990.0,965.5435224587461,24.456477541253886,0.16798963370975903,0.035164844541884746,989.7968455217484,0.2812809753943627,0.17341852964258572,0.0,0.0,23.97204208760788,16.06294881271696,0.0,0.0,,0.9327941512884065,0.6298631229053648,0.0,0.0,43.44858379314602,27.639356471754258,0.0,0.0,0.8848998735874953,0.5629196837424493,0.0,0.0,0.9760996920031936,0.9696480790999679,0.96,0.96,42.43458675740314,26.941543982439217,0.0,0.0,69.37613073984235,0.15809797691620245,5.946263055801654e-05,94.04592583959332,44.76298290824644,2,1,51615.84127044271,202.02012187738305,31,0.38542294855467973
1992.01,538.3145170954278,0.5238387096774194,1992.0,1.0,1991.0,4.0,4.490734674502149,0.008422135462497342,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.18952877021641176,437.9596783857504,437.9596783857504,,2.0,218.9798391928752,218.9798391928752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,483.5403235470407,990.0,966.0223579771823,23.97764202281764,0.20857208300094537,0.05779176668809751,989.733636150311,0.344688200938453,0.344688200938453,0.0,0.0,23.366589972190138,23.366589972190138,0.0,0.0,,0.9374879580106471,0.9374879580106471,0.0,0.0,47.002937288238215,47.002937288238215,0.0,0.0,0.9572899651372346,0.9572899651372346,0.0,0.0,0.9771099417527271,0.9771099417527271,0.96,0.96,45.94969892265804,45.94969892265804,0.0,0.0,91.89939784531607,0.17010029004969024,5.8303006906659314e-05,106.24320085198704,72.94682351516964,2,2,68373.15199691517,347.1571483252964,31,0.510552210251756
1992.02,659.4991576735855,0.4558275862068965,1992.0,2.0,1991.0,5.0,4.0881337968487825,0.006163573641265462,34.44827586206897,6.0,4.689655172413793,3.689655172413793,49.96551724137931,98.79310344827586,0.15081520650884758,560.7060542253097,560.7060542253097,,2.4482758620689653,235.36323660008347,235.36323660008347,89.9795810251427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.44827586206897,6.0,4.689655172413793,3.689655172413793,49.96551724137931,605.8439852597924,990.0,966.5379966306944,23.462003369305695,0.2708163915511437,0.09376742058735159,989.6354161878616,0.39928689000034356,0.39928689000034356,0.128003251907977,0.0,22.698132667166853,22.698132667166853,10.148251231112685,0.0,,0.939472665235574,0.939472665235574,0.41828581962744815,0.0,49.27020302259425,49.27020302259425,18.63846109405775,0.0,1.0034664566719806,1.0034664566719806,0.37960205894211296,0.0,0.9776394768018061,0.9776394768018061,0.9666049940431853,0.96,48.18894664067442,48.18894664067442,18.169839550708645,0.0,114.54773283205749,0.17358249715269755,5.6793829481683653e-05,128.28897460051098,103.43060489432033,3,2,79725.22205111201,496.777842158206,29,0.6363762935114304
1992.03,845.367470520489,0.38158064516129037,1992.0,3.0,1991.0,6.0,8.08186718161743,0.009690671669164166,36.0,8.0,6.0,4.0,53.0,107.0,0.12719005908763034,738.367470520489,738.367470520489,,3.0,246.1224901734963,246.1224901734963,246.1224901734963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,788.367470520489,990.0,967.2814698820819,22.718530117918064,0.3842734312471251,0.1619097914212379,989.4538167773316,0.4310485824508879,0.4310485824508879,0.4310485824508879,0.0,21.741298312798822,21.741298312798822,21.741298312798822,0.0,,0.9411047722679123,0.9411047722679123,0.9411047722679123,0.0,49.33436315055059,49.33436315055059,49.33436315055059,0.0,1.0047731802556128,1.0047731802556128,1.0047731802556128,0.0,0.9796855240479317,0.9796855240479317,0.9796855240479317,0.96,48.334132646825346,48.334132646825346,48.334132646825346,0.0,145.00239794047604,0.17154863889048153,5.460380262269577e-05,154.55174310858493,125.01569622846162,3,3,107881.78406771416,621.4970702319307,31,0.805568877447089
1992.04,838.019756558911,0.3828666666666667,1992.0,4.0,1991.0,7.0,3.7764058077237714,0.004521978827472114,40.0,10.0,8.0,5.0,62.0,125.0,0.14923633214392865,713.019756558911,713.019756558911,,3.0,237.67325218630364,237.67325218630364,237.67325218630364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,771.019756558911,990.0,967.2520790262356,22.74792097376438,0.36613873775682204,0.1469679630206356,989.4868932992226,0.39987453763863406,0.39987453763863406,0.39987453763863406,0.0,21.834939735348268,21.834939735348268,21.834939735348268,0.0,,0.9406778261457013,0.9406778261457013,0.9406778261457013,0.0,47.86935839012486,47.86935839012486,47.86935839012486,0.0,0.974936016092156,0.974936016092156,0.974936016092156,0.0,0.98,0.98,0.98,0.9599999999999999,46.911971222322364,46.911971222322364,46.911971222322364,0.0,140.73591366696706,0.1679409922521164,5.4834381457222184e-05,146.9743972131146,137.6507033240227,3,3,101329.8578402163,694.2739407352476,30,0.781866187038706
1992.05,756.7306700869597,0.41525806451612907,1992.0,5.0,1991.0,8.0,7.342317315587875,0.010563300586594411,42.0,9.0,8.0,6.0,82.0,147.0,0.19620921725897839,609.7306700869597,609.7306700869597,,2.774193548387097,221.7736304465706,221.7736304465706,166.18340919381842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,668.7306700869597,990.0,966.9269226803478,23.0730773196522,0.30655427525124,0.1110773223827615,989.5823684023661,0.3502917465392918,0.3502917465392918,0.25307737029477684,0.0,22.305153975478902,22.305153975478902,17.156444717850828,0.0,,0.9376522905093035,0.9376522905093035,0.7248038166743701,0.0,45.51227013927299,45.51227013927299,33.80070196533463,0.0,0.9269301454027086,0.9269301454027086,0.6884053353428643,0.0,0.9783878797737681,0.9783878797737681,0.97387175074151,0.96,44.536779707860134,44.536779707860134,33.05944289740054,0.0,122.1330023131208,0.16123708934974493,5.574394551106945e-05,133.35691928176823,94.70519418442814,3,2,90866.95372096187,454.777842158206,31,0.6785166795173377
1992.06,446.51064275771364,0.6061,1992.0,6.0,1991.0,9.0,8.137084881085059,0.01732893240605836,39.0,9.0,7.0,5.0,59.0,119.0,0.27075845974916457,327.51064275771364,327.51064275771364,,1.8,189.5030748679997,138.00756788971393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,382.51064275771364,990.0,965.6068838710096,24.393116128990293,0.17053163675252697,0.03550212855154268,989.793966234696,0.26597924697916,0.17209812301255784,0.0,0.0,23.921103116707066,19.104923832977022,0.0,0.0,,0.9285520790095334,0.739391691615912,0.0,0.0,41.3515996063493,29.850273627530846,0.0,0.0,0.8421914380111875,0.607948546385557,0.0,0.0,0.9738851241901547,0.9698851241901547,0.9599999999999999,0.9599999999999999,40.31143793763552,29.040138478393427,0.0,0.0,69.35157641602895,0.15461798623781145,5.892691678239473e-05,93.918571597164,53.95874653210938,2,1,49933.13501954084,245.68251758050712,30,0.38528653564460524
1992.07,322.3842931930554,0.7519677419354839,1992.0,7.0,1991.0,10.0,3.324106641919816,0.010741678599709991,37.0,8.0,6.0,4.0,53.0,108.0,0.3368624358408948,214.38429319305538,214.38429319305538,,1.0,214.38429319305538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,265.3842931930554,990.0,965.0144014626605,24.98559853733946,0.12919410008485582,0.013310842064201885,989.857495057851,0.32913996879424884,0.0,0.0,0.0,24.513953626396173,0.0,0.0,0.0,,0.9377752838427267,0.0,0.0,0.0,48.32053042213447,0.0,0.0,0.0,0.9841248558479525,0.0,0.0,0.0,0.9786454811832075,0.96,0.96,0.96,47.300375301947454,0.0,0.0,0.0,47.300375301947454,0.146308077691962,6.128462484175632e-05,56.338756646973,36.24908986482658,1,1,35191.4792246489,165.7644374568714,31,0.26277986278859694
1992.08,253.45916863739222,0.8668064516129033,1992.0,8.0,1991.0,11.0,1.7723613957014737,0.007062804997229235,34.0,7.0,5.0,3.0,44.0,93.0,0.36846111085246397,160.45916863739222,160.45916863739222,,1.0,160.45916863739222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,206.45916863739222,990.0,964.7025407074589,25.29745929254108,0.10839733318374092,0.00604591686373918,989.8855567499526,0.18406965329910024,0.0,0.0,0.0,24.998946389194515,0.0,0.0,0.0,,0.9212623077541287,0.0,0.0,0.0,36.247744326681925,0.0,0.0,0.0,0.7382432653092043,0.0,0.0,0.0,0.9708075648402428,0.96,0.96,0.96,35.193348542706836,0.0,0.0,0.0,35.193348542706836,0.13848805453103444,6.090604399033879e-05,40.36372880971743,29.118807639153637,1,1,26183.851315773885,133.3790707324809,31,0.19551860301503798
1992.09,198.00202688964498,0.9580666666666667,1992.0,9.0,1991.0,12.0,1.736468924501774,0.00877807175620777,30.0,6.0,4.0,2.0,30.0,72.0,0.36530653834153415,126.00202688964497,126.00202688964497,,1.0,126.00202688964497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,166.00202688964498,990.0,964.4394490351635,25.560550964836512,0.09411859047486475,0.00260020268896445,989.9032812068361,0.11365476820635594,0.0,0.0,0.0,25.350177403466315,0.0,0.0,0.0,,0.9050324134554198,0.0,0.0,0.0,28.37181919629891,0.0,0.0,0.0,0.577837458173094,0.0,0.0,0.0,0.9696030720087329,0.9599999999999999,0.9599999999999999,0.9599999999999999,27.51143482916834,0.0,0.0,0.0,27.51143482916834,0.13850798746104276,6.059975885550404e-05,33.58723042004477,22.008484061190547,1,1,19808.2330770012,103.04384955453035,30,0.15284130460649076
1992.1,172.62273240349273,0.9865483870967742,1992.0,10.0,1992.0,1.0,1.2522492164194936,0.007171323807555897,24.0,4.0,2.0,2.0,20.0,52.0,0.30159602695001336,120.62273240349272,120.62273240349272,,1.0,120.62273240349272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,150.62273240349273,990.0,964.4547545351929,25.545245464806996,0.08869074039190383,0.002062273240349235,989.9092469863677,0.10325778836170602,0.0,0.0,0.0,25.351234662813038,0.0,0.0,0.0,,0.9024146431729725,0.0,0.0,0.0,27.069152742309182,0.0,0.0,0.0,0.5513065731631198,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.257078160039907,0.0,0.0,0.0,26.257078160039907,0.15200308075227395,6.045233648635209e-05,29.371606345071417,24.16232555320318,1,1,19535.266151069693,111.87541321774722,31,0.14587265644466615
1992.11,203.10818640664644,0.9506,1992.0,11.0,1992.0,2.0,3.1106316766986404,0.013672439164335625,29.0,4.0,2.0,2.0,30.0,67.0,0.33096463487699046,136.10818640664644,136.10818640664644,,1.0,136.10818640664644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.10818640664644,990.0,964.4289427807714,25.571057219228518,0.09592072675244849,0.003610818640664597,989.9004684546069,0.13224568675527487,0.0,0.0,0.0,25.33927998708014,0.0,0.0,0.0,,0.9113267404215315,0.0,0.0,0.0,30.82845631064284,0.0,0.0,0.0,0.6278708006240905,0.0,0.0,0.0,0.9701101896891142,0.9599999999999999,0.9599999999999999,0.9599999999999999,29.908020296430244,0.0,0.0,0.0,29.908020296430244,0.14699191883202747,6.1026230846448804e-05,38.95506577511732,26.686716727357474,1,1,21533.774613429774,122.2396047272552,30,0.16615566831350134
1992.12,288.54252113688887,0.8079354838709677,1992.0,12.0,1992.0,3.0,7.3924492637825985,0.02335455964448505,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,64.80645161290323,0.23293670952427709,223.73606952398563,223.73606952398563,,1.1612903225806452,199.05485804822027,24.681211475765345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,258.6715533949534,990.0,964.861119980059,25.138880019940945,0.1268248674350459,0.015894178529192695,989.8572809540357,0.29129933313111445,0.026925036963413966,0.0,0.0,24.704861640845568,3.9390691504742366,0.0,0.0,,0.9323577881127434,0.14803296056421986,0.0,0.0,45.018365062791744,5.424577092705211,0.0,0.0,0.9168709788755958,0.11048018518747885,0.0,0.0,0.9751612903225807,0.9616129032258064,0.96,0.96,43.94347864535773,5.261839779924055,0.0,0.0,49.20531842528178,0.16893196768784213,6.118796794403515e-05,74.20915387639553,34.681503130553246,2,1,36608.75690840965,157.76788002600708,31,0.27336288014045435
1993.01,409.73555771578293,0.643225806451613,1993.0,1.0,1992.0,4.0,5.2243915758885375,0.012371331417736832,29.0,5.0,4.0,2.0,33.0,73.0,0.17967228605256683,336.73555771578293,336.73555771578293,,2.0,168.36777885789147,168.36777885789147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,374.73555771578293,990.0,965.4384290114044,24.561570988595534,0.16778756800501288,0.037347111543156536,989.7948653204519,0.2032718448379037,0.2032718448379037,0.0,0.0,24.153164464209485,24.153164464209485,0.0,0.0,,0.9233083859860214,0.9233083859860214,0.0,0.0,36.80662244099657,36.80662244099657,0.0,0.0,0.749625711629258,0.749625711629258,0.0,0.0,0.9717916544294096,0.9717916544294096,0.96,0.96,35.781002796823,35.781002796823,0.0,0.0,71.562005593646,0.1743339830908848,5.903276837680679e-05,89.63630683711989,63.25998911689612,2,2,53242.13216167263,297.3647452958713,31,0.3975666977424778
1993.02,734.6582045989616,0.43150000000000005,1993.0,2.0,1992.0,5.0,15.086250448808062,0.02179479388200471,34.42857142857143,6.285714285714286,4.285714285714286,3.2857142857142856,51.57142857142857,99.85714285714286,0.13805576634214606,634.8010617418187,634.8010617418187,,2.6785714285714284,235.91388558566496,235.91388558566496,162.97329057048873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.42857142857143,6.285714285714286,4.285714285714286,3.2857142857142856,51.57142857142857,679.8010617418187,990.0,966.8287738090868,23.17122619091325,0.3191220574221397,0.12477320586596845,989.5561047367119,0.3973049764126441,0.3973049764126441,0.27960620331406827,0.0,22.330025951212498,22.330025951212498,14.829224127414747,0.0,,0.9400171370400788,0.9400171370400788,0.6378846685292148,0.0,48.45749861104722,48.45749861104722,32.77430201597722,0.0,0.9869144319968884,0.9869144319968884,0.6675010593885381,0.0,0.9790867567496665,0.9790867567496665,0.9726826705506764,0.96,47.45142284208918,47.45142284208918,32.08296393892589,0.0,126.98580962310425,0.17363338679734194,5.5981411515905226e-05,152.2819726451849,85.89248848458814,3,2,85334.46406672605,404.3436243127323,28,0.7054767201283569
1993.03,1185.556429996459,0.29354838709677417,1993.0,3.0,1992.0,6.0,29.979113049189674,0.022370870030753578,41.0,8.0,7.0,6.0,67.0,129.0,0.1138569743130725,1056.556429996459,959.6395061862413,,3.7419354838709675,257.11422048190025,257.11422048190025,257.11422048190025,188.29684474054042,96.9169238102178,15.707626545231902,2.72441588568597,4.034140290936288,4.5077638981496655,69.94297719021398,56.7076265452319,10.72441588568597,11.03414029093629,10.507763898149665,136.94297719021398,1038.1056889080953,990.0,968.4709752391436,21.529024760856295,0.6471780145144146,0.3367857550802655,989.0160362304052,0.4706974000275223,0.4706974000275223,0.4706974000275223,0.3408373352394798,20.074363591234103,20.074363591234103,20.074363591234103,14.590494480722587,,0.9383857772090329,0.9383857772090329,0.9383857772090329,0.6950960315885946,47.38383112919546,47.38383112919546,47.38383112919546,33.8647965775065,0.9650474771730235,0.9650474771730235,0.9650474771730235,0.6897107245928006,0.9792855312552137,0.9792855312552137,0.9792855312552137,0.974124240932633,46.4066327555263,46.4066327555263,46.4066327555263,33.157978894871135,172.37787716145002,0.1504279249171574,5.025995854003799e-05,193.7169374201508,150.74447450049732,4,3,128249.14060811883,777.4211780013768,31,0.9576548731191669
1993.04,2885.866209174846,0.1008,1993.0,4.0,1992.0,7.0,61.97931177689189,0.023039551436628083,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.06791919812021859,2691.866209174846,1100.0,,4.0,275.0,275.0,275.0,275.0,1591.8662091748458,49.0,5.666666666666667,12.333333333333334,61.33297011483502,1463.5332390600108,100.0,18.0,25.0,77.33297011483502,1565.5332390600108,1243.0,990.0,973.1968463535865,16.803153646413573,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.861964233895295,14.861964233895295,14.861964233895295,14.861964233895295,,0.9093273072534275,0.9093273072534275,0.9093273072534275,0.9093273072534275,36.498971533294416,36.498971533294416,36.498971533294416,36.498971533294416,0.7433599090283995,0.7433599090283995,0.7433599090283995,0.7433599090283995,0.9712657690480611,0.9712657690480611,0.9712657690480611,0.9712657690480611,35.457035777344274,35.457035777344274,35.457035777344274,35.457035777344274,141.8281431093771,0.05240538357710185,3.581518765388311e-05,169.03678268344572,123.7595107559316,4,4,102116.26303875151,1768.5413979392097,30,0.7879341283854283
