MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1993.05,2473.0097267342053,0.13283870967741937,1993.0,5.0,1992.0,8.0,55.62124722995153,0.02241901259900759,65.0,14.0,17.0,23.0,202.0,321.0,0.13473934391119613,2152.0097267342053,1100.0,,4.0,275.0,275.0,275.0,275.0,1052.0097267342053,35.0,4.0,8.0,50.628332127589545,954.3813946066157,100.0,18.0,25.0,73.62833212758954,1156.3813946066157,1243.0,990.0,972.2137370463078,17.786262953692212,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.845073541173933,15.845073541173933,15.845073541173933,15.845073541173933,,0.9195617520571655,0.9195617520571655,0.9195617520571655,0.9195617520571655,39.32819784912967,39.32819784912967,39.32819784912967,39.32819784912967,0.8009816262551868,0.8009816262551868,0.8009816262551868,0.8009816262551868,0.9729225614863839,0.9729225614863839,0.9729225614863839,0.9729225614863839,38.27364989894221,38.27364989894221,38.27364989894221,38.27364989894221,153.09459959576884,0.06534414142249521,3.866025242317395e-05,175.33181020268646,127.60439966720098,4,4,113902.382099252,1424.9668486656192,31,0.8505255533098268
1993.06,1166.3741249509314,0.30193333333333333,1993.0,6.0,1992.0,9.0,35.63917935754106,0.032207365635119105,53.0,12.0,12.0,13.0,120.0,210.0,0.19313940632823284,956.3741249509313,886.0019846069173,,3.533333333333333,249.2703371806863,249.2703371806863,224.32752773463355,163.1337825109112,70.372140344014,12.688341248953408,1.8432527230370728,3.2494173140142593,4.356370592724676,48.23475846528457,65.6883412489534,13.843252723037073,15.249417314014261,17.356370592724677,168.23475846528456,980.782995892922,990.0,968.3789389279187,21.62106107208123,0.6080824752423258,0.3004852203981267,989.0914323043595,0.444185674587897,0.444185674587897,0.4000617888756039,0.2993003898397589,20.26830770185287,20.26830770185287,18.018527163124336,12.253711576488667,,0.937438699110409,0.937438699110409,0.8431505147503996,0.5931566883398867,46.203079264343486,46.203079264343486,41.01578848747929,28.881334590544885,0.9409995776852035,0.9409995776852035,0.8353521076879692,0.5882145537789182,0.9787392867960903,0.9787392867960903,0.9767392867960905,0.9721125411029462,45.22798537807929,45.22798537807929,40.14444041675237,28.28056022207196,158.88097139498288,0.13909278994752067,5.0660392087918556e-05,189.61036693585552,95.86219259396712,4,2,114394.2994043877,466.7914679393873,30,0.8826720633054607
1993.07,458.42862312485477,0.5991935483870967,1993.0,7.0,1992.0,10.0,10.413198620211409,0.021214978869550025,47.16129032258065,9.64516129032258,8.64516129032258,7.935483870967742,94.51612903225806,167.90322580645162,0.36979531056786,290.5253973184031,290.5253973184031,,1.4193548387096775,216.72678140238608,73.79861591601706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.16129032258065,9.64516129032258,8.64516129032258,7.935483870967742,94.51612903225806,355.977010221629,990.0,965.6581752110134,24.34182478898666,0.16133708036507993,0.02810507946368059,989.8105578401712,0.34423488569866934,0.09431961924341811,0.0,0.0,23.808147743459244,9.868168096046421,0.0,0.0,,0.9360140738354954,0.38786775573351934,0.0,0.0,47.495842520648644,15.736812322537363,0.0,0.0,0.9673287682413165,0.32050534261786884,0.0,0.0,0.9769493745668285,0.9653364713410221,0.96,0.96,46.44009932236148,15.316249728212425,0.0,0.0,61.7563490505739,0.13449281902899274,5.931392748630455e-05,95.3262865227732,48.13954163026896,2,1,45946.723693626984,218.9823107128336,31,0.3430908280587439
1993.08,299.60827169594353,0.7885483870967742,1993.0,8.0,1992.0,11.0,3.3696086873393747,0.011342735186555859,39.0,7.0,5.0,4.0,60.0,115.0,0.3871758588883333,184.60827169594356,184.60827169594356,,1.0,184.60827169594356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,235.60827169594359,990.0,964.9103098912137,25.08969010878626,0.11868510834499278,0.009033573078366674,989.8722813185767,0.24657442037745259,0.0,0.0,0.0,24.71539700698544,0.0,0.0,0.0,,0.9290967571155127,0.0,0.0,0.0,41.57766572654466,0.0,0.0,0.0,0.8467956359785063,0.0,0.0,0.0,0.9747308183490896,0.96,0.96,0.96,40.553785687144185,0.0,0.0,0.0,40.553785687144185,0.134554531743617,6.096995333195767e-05,51.1166351843512,29.739813062548976,1,1,30172.016551235272,136.8707036541525,31,0.22529880937302324
1993.09,220.03588092619572,0.9229,1993.0,9.0,1992.0,12.0,1.9085833025407557,0.008592401884337873,34.0,6.0,4.0,3.0,44.0,91.0,0.4150169086754599,129.03588092619574,129.03588092619574,,1.0,129.03588092619574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.03588092619572,990.0,964.5202152855571,25.47978471444281,0.09660106506896055,0.0029035880926195135,989.9004953468385,0.1190679038681041,0.0,0.0,0.0,25.259228411280144,0.0,0.0,0.0,,0.9068163405457838,0.0,0.0,0.0,28.996726107022376,0.0,0.0,0.0,0.5905646864974007,0.0,0.0,0.0,0.9699838608273799,0.9599999999999999,0.9599999999999999,0.9599999999999999,28.126431943889592,0.0,0.0,0.0,28.126431943889592,0.1274809532904293,6.0523694636702505e-05,34.281967022084835,23.571130490022757,1,1,20251.030999600505,109.2479822683398,30,0.15625795524383107
1993.1,188.19945573271704,0.975774193548387,1993.0,10.0,1993.0,1.0,1.6575638462969517,0.008796894585850938,31.0,4.0,3.0,2.0,33.0,73.0,0.38835066839296384,115.19945573271706,115.19945573271706,,1.0,115.19945573271706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,153.19945573271704,990.0,964.4236010885346,25.576398911465457,0.08960014933448511,0.0015199455732716547,989.9088799050922,0.09423695036883246,0.0,0.0,0.0,25.39104186618888,0.0,0.0,0.0,,0.8983216768775201,0.0,0.0,0.0,25.777890500770326,0.0,0.0,0.0,0.5250079531725117,0.0,0.0,0.0,0.9693368146639963,0.96,0.96,0.96,24.98914757228694,0.0,0.0,0.0,24.98914757228694,0.13264775654039213,6.023184418623445e-05,27.62473759211141,22.292164716920787,1,1,18591.925793781484,104.15463286652889,31,0.13882859762381633
1993.11,223.77321787177397,0.9168000000000001,1993.0,11.0,1993.0,2.0,5.612881624926951,0.025515554567652136,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.33936163712802164,148.1065512051073,148.1065512051073,,1.0,148.1065512051073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,186.1065512051073,990.0,964.5658600841354,25.43413991586465,0.1012142008540704,0.0048106551205106905,989.8939751440254,0.16014528631082206,0.0,0.0,0.0,25.16796977357923,0.0,0.0,0.0,,0.9153729720287773,0.0,0.0,0.0,33.47766314573566,0.0,0.0,0.0,0.6818261333143718,0.0,0.0,0.0,0.9712111524176452,0.9599999999999999,0.9599999999999999,0.9599999999999999,32.525662084284974,0.0,0.0,0.0,32.525662084284974,0.14497254507784502,6.0946757153121046e-05,43.096946086566966,25.10682870288948,1,1,23418.47670068518,115.70050873555304,30,0.18069812269047206
1993.12,312.89107525651366,0.766258064516129,1993.0,12.0,1993.0,3.0,3.5292934137789045,0.010995424291150913,31.483870967741936,4.645161290322581,3.3225806451612905,2.3225806451612905,37.54838709677419,79.3225806451613,0.2578898086651623,233.56849461135238,233.56849461135238,,1.1612903225806452,209.87699047148604,23.691504139866332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.483870967741936,4.645161290322581,3.3225806451612905,2.3225806451612905,37.54838709677419,273.02010751457817,990.0,964.9668670634524,25.03313293654765,0.13188902469316452,0.017013993123104316,989.8510969821838,0.3223783764006163,0.024666342397158567,0.0,0.0,24.561851542330775,3.9521902926017387,0.0,0.0,,0.9352353033812584,0.14765835288024554,0.0,0.0,47.33948964616925,5.211926855406894,0.0,0.0,0.964144391979007,0.10614922312437665,0.0,0.0,0.9776822392539766,0.9616129032258064,0.96,0.96,46.31110539460356,5.055569049744687,0.0,0.0,51.36667444434825,0.16334218265419753,6.118139145027674e-05,66.38409200167638,40.34761714301591,2,1,38216.80578659509,183.1870699602335,31,0.28537041357971243
1994.01,519.8897146967096,0.5488709677419356,1994.0,1.0,1993.0,4.0,14.01770392096246,0.025391300465128375,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,85.19354838709677,0.16685439578114436,434.6961663096128,434.6961663096128,,2.096774193548387,207.74916264404214,207.74916264404214,19.197841021528493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,476.08326308380634,990.0,965.9333713945299,24.066628605470147,0.2087764379926526,0.05944599751570608,989.7317775644916,0.3140833317062999,0.3140833317062999,0.02697122880754743,0.0,23.48432283825551,23.48432283825551,2.1948627692560643,0.0,,0.9340329005846153,0.9340329005846153,0.09023809028522464,0.0,44.60079537118883,44.60079537118883,3.981320593763627,0.0,0.9083665045048643,0.9083665045048643,0.08108595913978874,0.0,0.9753737486741203,0.9753737486741203,0.9613344023655918,0.96,43.53196707457209,43.53196707457209,3.8772255881559716,0.0,90.94115973730014,0.17472352362862423,5.827059184509592e-05,125.3563495499159,63.81312920532576,3,2,67660.2228445513,300.01012538244936,31,0.505228665207223
1994.02,840.460957315735,0.3852142857142857,1994.0,2.0,1993.0,5.0,14.042513117148543,0.01627508728061783,38.0,6.285714285714286,5.0,4.0,60.857142857142854,114.14285714285714,0.13639764693218526,726.3181001728778,726.3181001728778,,3.1785714285714284,228.95733126589283,228.95733126589283,228.95733126589283,39.44610637519943,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.285714285714286,5.0,4.0,60.857142857142854,775.6038144585921,990.0,967.2574952300655,22.74250476993456,0.3816522266644083,0.16373579664982701,989.4546119766858,0.37462728361858605,0.37462728361858605,0.37462728361858605,0.06174791130193188,21.822489463001745,21.822489463001745,21.822489463001745,3.7366426954932486,,0.9381254315245767,0.9381254315245767,0.9381254315245767,0.16718510932388028,45.90454393234514,45.90454393234514,45.90454393234514,7.576056361414351,0.9349194283573349,0.9349194283573349,0.9349194283573349,0.1542985002324715,0.9780315197667104,0.9780315197667104,0.9780315197667104,0.9629298500232472,44.905184084024896,44.905184084024896,44.905184084024896,7.397991391044083,142.11354364311876,0.16954858717207646,5.454083146710199e-05,173.09334303603495,116.79636334672684,4,3,95500.3013281758,579.7547585876264,28,0.7895196869062153
1994.03,1511.641518305622,0.23387096774193547,1994.0,3.0,1993.0,6.0,25.055101689003433,0.01742541057727539,49.0,9.0,9.0,9.0,107.0,183.0,0.12499020958217046,1328.641518305622,1067.1350402915702,,4.0,266.78376007289256,266.78376007289256,266.78376007289256,266.78376007289256,261.5064780140516,33.68264676306644,5.973310366619838,9.480963094562458,12.860974328559914,199.50858346124295,82.68264676306643,14.973310366619838,18.48096309456246,21.860974328559916,306.508583461243,1183.271960515819,990.0,969.5268008488622,20.473199151137845,0.8334641588827196,0.44265932508630806,988.7238765160308,0.5051683693652946,0.5051683693652946,0.5051683693652946,0.5051683693652946,18.69190729780353,18.69190729780353,18.69190729780353,18.69190729780353,,0.935176289799586,0.935176289799586,0.935176289799586,0.935176289799586,45.60872788751638,45.60872788751638,45.60872788751638,45.60872788751638,0.9288946616602114,0.9288946616602114,0.9288946616602114,0.9288946616602114,0.9797454888977618,0.9797454888977618,0.9797454888977618,0.9797454888977618,44.68552182234561,44.68552182234561,44.68552182234561,44.68552182234561,178.74208728938245,0.12222914713714805,4.6661282811357035e-05,191.2294955015958,167.31888460829475,4,4,132984.11294330054,902.0247901959948,31,0.9930115960521247
1994.04,1541.4656848641634,0.2279,1994.0,4.0,1993.0,7.0,22.812042172478748,0.01571320260721081,45.0,11.0,10.0,10.0,72.0,148.0,0.09811668315390636,1393.4656848641634,1091.4497607375456,,4.0,272.8624401843864,272.8624401843864,272.8624401843864,272.8624401843864,302.0159241266178,42.43260898480082,5.704370978070134,11.227188442283136,20.406481359906607,222.2452743615571,87.43260898480084,16.704370978070134,21.227188442283136,30.406481359906607,294.24527436155705,1216.8139291426996,990.0,969.6210259780231,20.378974021976923,0.8822741090156705,0.46888468895880914,988.6488412020256,0.5268680154966544,0.5268680154966544,0.5268680154966544,0.5268680154966544,18.50094720850581,18.50094720850581,18.50094720850581,18.50094720850581,,0.9352024671728089,0.9352024671728089,0.9352024671728089,0.9352024671728089,46.27444460413584,46.27444460413584,46.27444460413584,46.27444460413584,0.9424530469274102,0.9424530469274102,0.9424530469274102,0.9424530469274102,0.9799518767242282,0.9799518767242282,0.9799518767242282,0.9799518767242282,45.34684009479092,45.34684009479092,45.34684009479092,45.34684009479092,181.38736037916368,0.12081383374233481,4.619513051193955e-05,193.32802224671155,172.23338502943403,4,4,130598.89947299787,1003.4124173518942,30,1.0077075576620207
1994.05,741.3281866998637,0.4388709677419355,1994.0,5.0,1993.0,8.0,22.768160434707095,0.03115603817575299,42.0,9.0,8.0,6.0,82.0,147.0,0.2178896973875961,594.3281866998637,594.3281866998637,,2.7419354838709675,212.1674962155937,212.1674962155937,117.97349007108653,52.01970419758989,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,653.3281866998637,990.0,966.834334935003,23.16566506499706,0.3222365897146251,0.12863891791837098,989.549124492367,0.326273380833868,0.326273380833868,0.19248549645895133,0.08498772735679976,22.388516176530192,22.388516176530192,11.032001454612912,4.667307391415948,,0.9341055486208174,0.9341055486208174,0.48389493698976066,0.21170938735962877,43.28209952344154,43.28209952344154,23.145449217358898,9.880802757197637,0.8815091552635751,0.8815091552635751,0.47139407774661707,0.20123834536044066,0.9761901194422496,0.9761901194422496,0.9691349144768012,0.9640874294443799,42.27352110153745,42.27352110153745,22.63444227223007,9.665358481805493,116.84684295711047,0.15594803846079106,5.5591437750302604e-05,180.03145046803775,62.57038094452,4,2,86934.0511600902,298.5994438759742,31,0.6491491275395026
1994.06,359.895284041879,0.7034,1994.0,6.0,1993.0,9.0,4.652644066619706,0.012632958257900572,39.0,9.0,7.0,5.0,59.0,119.0,0.33461245523203265,240.89528404187902,240.89528404187902,,1.2333333333333334,205.92524711211024,34.97003692976878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,295.895284041879,990.0,965.1972588291684,24.80274117083163,0.13996238926197835,0.018310246333773664,989.8417273644043,0.31038114853514515,0.03716031261668785,0.0,0.0,24.33408738670074,5.638698179432748,0.0,0.0,,0.9340996739174271,0.21382271169015893,0.0,0.0,45.98538475308132,7.594550865951738,0.0,0.0,0.9365658809181531,0.15467517038598244,0.0,0.0,0.9773082824309132,0.9623333333333333,0.9599999999999999,0.9599999999999999,44.97443452506494,7.366714339973186,0.0,0.0,52.34114886503813,0.1448462854898101,6.052029337487426e-05,67.57678855898837,41.148178448375546,2,1,37685.627182827455,187.02012187738305,30,0.29078416036132293
1994.07,277.79377617262475,0.823516129032258,1994.0,7.0,1993.0,10.0,1.8986066346860369,0.0068466259545496904,37.0,8.0,6.0,4.0,53.0,108.0,0.38958733169348747,169.79377617262475,169.79377617262475,,1.0,169.79377617262475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,220.79377617262472,990.0,964.8112494528152,25.188750547184778,0.11345656961180248,0.006979377617262425,989.8795640527709,0.2051436780486211,0.0,0.0,0.0,24.86317092190709,0.0,0.0,0.0,,0.9248238240570449,0.0,0.0,0.0,38.292811234149376,0.0,0.0,0.0,0.7798943224877672,0.0,0.0,0.0,0.9718237509560456,0.96,0.96,0.96,37.22069555818456,0.0,0.0,0.0,37.22069555818456,0.13378509725959098,6.0874159229585626e-05,42.99925062659644,33.050783583176695,1,1,27692.19749528931,151.47743360109052,31,0.2067816419899142
1994.08,226.76352228425583,0.9121612903225806,1994.0,8.0,1993.0,11.0,1.8910436949122598,0.008326901409724745,34.0,7.0,5.0,3.0,44.0,93.0,0.4121281293946921,133.76352228425583,133.76352228425583,,1.0,133.76352228425583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,179.76352228425583,990.0,964.559941800989,25.440058199010988,0.09897547276519274,0.003376352228425545,989.8976481750065,0.12842186926001867,0.0,0.0,0.0,25.207325963240045,0.0,0.0,0.0,,0.909035090249521,0.0,0.0,0.0,30.07353671161299,0.0,0.0,0.0,0.6124956560409978,0.0,0.0,0.0,0.9698960004283109,0.96,0.96,0.96,29.16883255768676,0.0,0.0,0.0,29.16883255768676,0.12815395042917915,6.054088502344803e-05,36.1788826147666,23.223520429835972,1,1,21701.611422918948,107.85507905881047,31,0.16204906976492645
1994.09,181.5061244369804,0.9776666666666666,1994.0,9.0,1993.0,12.0,1.9829703649317056,0.011302361981629304,30.0,6.0,4.0,2.0,30.0,72.0,0.39934281812190225,109.50612443698041,109.50612443698041,,1.0,109.50612443698041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,149.5061244369804,990.0,964.4377440685057,25.562255931494267,0.08829665335175214,0.0012427105394359832,989.9104606361088,0.08639024122367284,0.0,0.0,0.0,25.386326326379397,0.0,0.0,0.0,,0.8921090738047418,0.0,0.0,0.0,24.37165245938455,0.0,0.0,0.0,0.4963676671972413,0.0,0.0,0.0,0.9671765900120313,0.9599999999999999,0.9599999999999999,0.9599999999999999,23.58498914514216,0.0,0.0,0.0,23.58498914514216,0.12917572300552208,5.96741870945349e-05,28.32761042549129,17.336498505382792,1,1,16981.192184502353,83.86976452715123,30,0.13102771747301198
1994.1,155.4313865128986,0.9939354838709678,1994.0,10.0,1994.0,1.0,2.6033164891444303,0.016912850201826625,24.0,4.0,2.0,2.0,20.0,52.0,0.3349583870314632,103.43138651289858,103.43138651289858,,1.0,103.43138651289858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,133.4313865128986,990.0,964.4875586316854,25.512441368314533,0.08262335880281396,0.0004532082727033387,989.9169234329245,0.07592570292561347,0.0,0.0,0.0,25.353439098313444,0.0,0.0,0.0,,0.8877753133555,0.0,0.0,0.0,22.83839929465661,0.0,0.0,0.0,0.4651405151661224,0.0,0.0,0.0,0.9665357208986904,0.96,0.96,0.96,22.077229976815328,0.0,0.0,0.0,22.077229976815328,0.14191179338886378,5.926527336125637e-05,24.16232555320318,18.018287908651548,1,1,16425.459102750603,86.74204462110075,31,0.12265127764897403
1994.11,170.64794164194493,0.9865999999999999,1994.0,11.0,1994.0,2.0,1.899732794993948,0.010811494548866362,23.0,4.0,2.0,2.0,19.0,50.0,0.295070692967105,120.64794164194494,120.64794164194494,,1.0,120.64794164194494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,149.64794164194493,990.0,964.458704116716,25.541295883283915,0.08834670522691619,0.0020647941641944566,989.9095885006088,0.10453132086158137,0.0,0.0,0.0,25.346353063031223,0.0,0.0,0.0,,0.9009044990426945,0.0,0.0,0.0,27.05220327979097,0.0,0.0,0.0,0.5509613702605086,0.0,0.0,0.0,0.9692860209049362,0.9599999999999999,0.9599999999999999,0.9599999999999999,26.223795119474136,0.0,0.0,0.0,26.223795119474136,0.15307425565026228,6.0295559727048074e-05,31.59522376944787,22.679861648248703,1,1,18881.13248602138,105.86976452715125,30,0.1456877506637452
1994.12,233.1321205982192,0.9023225806451614,1994.0,12.0,1994.0,3.0,4.91534959377863,0.020403400223510212,26.0,4.0,3.0,2.0,24.0,59.0,0.25847627012530777,174.1321205982192,174.1321205982192,,1.0,174.1321205982192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,207.1321205982192,990.0,964.603216227025,25.396783772974956,0.10863490317617812,0.007697045523263994,989.8836680513006,0.2223665996984042,0.0,0.0,0.0,25.05808522457711,0.0,0.0,0.0,,0.9253486137117944,0.0,0.0,0.0,39.61216387371444,0.0,0.0,0.0,0.8067650483444894,0.0,0.0,0.0,0.9750900718513438,0.96,0.96,0.96,38.66117923487808,0.0,0.0,0.0,38.66117923487808,0.16446531199386497,6.158599856546183e-05,49.61494412747077,28.56063593962764,1,1,28763.91735074929,130.2396047272552,31,0.214784329082656
1995.01,329.8588196371347,0.7417096774193548,1995.0,1.0,1994.0,4.0,4.48464932230675,0.013477826435112403,29.0,5.0,4.0,2.0,33.0,73.0,0.22243172948146744,256.8588196371347,256.8588196371347,,1.1612903225806452,232.69580827213295,24.16301136500174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,294.8588196371347,990.0,965.0498228733916,24.95017712660842,0.13959658881534254,0.021371763927426887,989.8390316472572,0.39381335622459057,0.025670960021068175,0.0,0.0,24.39539541764107,3.9343742364017027,0.0,0.0,,0.9401425642751762,0.1478329036727011,0.0,0.0,52.41888123784394,5.297895694312107,0.0,0.0,1.0675943225630131,0.10790011597377,0.0,0.0,0.9783870967741934,0.9616129032258064,0.96,0.96,51.317524656143945,5.138958823482743,0.0,0.0,56.45648347962669,0.17107636707730026,6.113103454712147e-05,66.63551208018454,46.91379419647403,2,1,42003.62370884226,210.60796861598828,31,0.31364713044237047
1995.02,458.538879847181,0.5915,1995.0,2.0,1994.0,5.0,5.512716577840051,0.011882500417962835,31.0,6.0,4.0,3.0,41.0,85.0,0.18715535318320606,373.538879847181,373.538879847181,,2.0,186.7694399235905,186.7694399235905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,414.538879847181,990.0,965.663051702202,24.336948297798042,0.18183539535596396,0.04470777596943617,989.7734568286745,0.25039946678472463,0.25039946678472463,0.0,0.0,23.860005659687914,23.860005659687914,0.0,0.0,,0.9293265352422336,0.9293265352422336,0.0,0.0,40.58854806417998,40.58854806417998,0.0,0.0,0.8266506734048876,0.8266506734048876,0.0,0.0,0.9742550540300196,0.9742550540300196,0.96,0.96,39.56254179990801,39.56254179990801,0.0,0.0,79.12508359981602,0.17218934265627867,5.884372751998236e-05,96.13338125424995,64.50822869065318,2,2,53172.056179076375,304.1339363713416,28,0.43958379777675577
1995.03,730.8378065128574,0.4312258064516129,1995.0,3.0,1994.0,6.0,16.74550669852314,0.02141111493269358,36.0,8.0,6.0,4.0,53.0,107.0,0.15228840029030763,623.8378065128574,623.8378065128574,,2.7096774193548385,232.11916874264816,232.11916874264816,130.36600751559962,29.23346151196138,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,673.8378065128574,990.0,966.8166134043896,23.18338659561039,0.31922323725313995,0.12553853297615408,989.5552382297708,0.38473154948461274,0.38473154948461274,0.2092891150850338,0.04695368110937184,22.353893275896493,22.353893275896493,12.699531849356159,2.69676666978881,,0.9394172633463624,0.9394172633463624,0.5442153016752251,0.12093711787422919,47.800027484318115,47.800027484318115,26.161146186456474,5.613197858118159,0.9735239813506743,0.9735239813506743,0.5328135679522704,0.11432174863784438,0.978580552724653,0.978580552724653,0.9701934559504595,0.9623020454533113,46.78649771809695,46.78649771809695,25.58039404619255,5.489308844254741,124.64269832664118,0.17063996350988994,5.598268963767025e-05,177.3798019756846,93.05818763517526,4,2,92734.16755502105,442.2411461591761,31,0.6924594351480067
1995.04,1174.7599009044256,0.2805666666666667,1995.0,4.0,1994.0,7.0,10.585182937031375,0.009168847657330623,40.0,10.0,8.0,5.0,62.0,125.0,0.10657359336725102,1049.7599009044256,1048.8280439400012,,4.0,262.2070109850003,262.2070109850003,262.2070109850003,262.2070109850003,0.9318569644247267,0.29819422861591255,0.07454855715397814,0.0596388457231825,0.03727427857698907,0.4622010543546644,40.29819422861591,10.074548557153978,8.059638845723182,5.037274278576989,62.462201054354665,1107.2604255714941,990.0,968.4492454028425,21.550754597157532,0.7098294058380153,0.41564284273037166,988.8745277514315,0.4872167644457522,0.4872167644457522,0.4872167644457522,0.4872167644457522,19.938065584143374,19.938065584143374,19.938065584143374,19.938065584143374,,0.9394788050720819,0.9394788050720819,0.9394788050720819,0.9394788050720819,48.135283412829885,48.135283412829885,48.135283412829885,48.135283412829885,0.980352004334621,0.980352004334621,0.980352004334621,0.980352004334621,0.98,0.98,0.98,0.98,47.172577744573296,47.172577744573296,47.172577744573296,47.172577744573296,188.69031097829318,0.1606947078055332,5.000730977339141e-05,194.21866411420967,178.00355896509498,4,4,135857.02390437108,961.4244972913413,30,1.048279505434962
1995.05,757.4847619985097,0.43480645161290327,1995.0,5.0,1994.0,8.0,21.4790328789493,0.031240378906780653,42.0,9.0,8.0,6.0,82.0,147.0,0.2145723577784444,610.4847619985097,610.4847619985097,,2.774193548387097,217.03963863255288,208.214655469846,134.61611340473615,50.614354491374726,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,669.4847619985097,990.0,966.9026444556753,23.09735554432475,0.33158486153136507,0.13296155435012633,989.5354535841185,0.34276958227037585,0.32569224403652086,0.22286277979468996,0.0803478106853278,22.290039546172892,21.522284873492897,12.415185925737173,4.699367931327665,,0.9347751056621545,0.9042402951710957,0.5447144178460278,0.2115235502862055,44.1467663202886,42.196950140468466,26.45762036673645,9.674644695140573,0.8991194769916211,0.8594083531663637,0.5388517386300701,0.1970396068256736,0.9765915211382663,0.9759463598479436,0.9703839145181723,0.9638957407785239,43.13725633956768,41.22643648334394,25.878097398087984,9.455153860092391,119.696944081092,0.15605443036148361,5.5410561835435495e-05,173.33030742502615,58.80485139094969,4,1,89054.52639633244,273.57447804391273,31,0.6649830226727332
1995.06,326.6395086066967,0.7485666666666667,1995.0,6.0,1994.0,9.0,4.976732236781938,0.014760371947565297,39.0,9.0,7.0,5.0,59.0,119.0,0.3694252297337769,207.63950860669672,207.63950860669672,,1.0666666666666667,198.0910598784007,9.548448728296016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,262.6395086066967,990.0,965.0381153541642,24.961884645835752,0.12822534068811994,0.012769154049610636,989.8590055052623,0.28688269043217896,0.009681199764491282,0.0,0.0,24.534007460665844,1.6164606299404787,0.0,0.0,,0.9322886082980352,0.060913418610549976,0.0,0.0,44.44242619676317,2.0745885967852455,0.0,0.0,0.905141063070533,0.04225231358014757,0.0,0.0,0.9758920157406893,0.9606666666666667,0.9599999999999999,0.9599999999999999,43.403746222924816,2.012350938881688,0.0,0.0,45.416097161806505,0.13800010486071448,6.08030828017312e-05,60.90850486718842,33.16652384427473,2,1,32699.58995650068,152.2725109404546,30,0.252311650898925
1995.07,243.87695190397002,0.8846451612903226,1995.0,7.0,1994.0,10.0,1.5803120856553579,0.006469473654389696,37.0,8.0,6.0,4.0,53.0,108.0,0.4445710694055652,135.87695190397002,135.87695190397002,,1.0,135.87695190397002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,186.87695190397002,990.0,964.6547702929782,25.345229707021748,0.10148604599497225,0.003587695190396955,989.8949262588146,0.13233681905935282,0.0,0.0,0.0,25.107819146777008,0.0,0.0,0.0,,0.9103393033932089,0.0,0.0,0.0,30.46884355757814,0.0,0.0,0.0,0.6205467119669682,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.55477825085079,0.0,0.0,0.0,29.55477825085079,0.120784972419131,6.039533969106477e-05,35.46485064786096,24.6631780985753,1,1,21988.75501863299,114.2828362851385,31,0.16419321250472663
1995.08,199.03559486444465,0.9569677419354838,1995.0,8.0,1994.0,11.0,1.4876943655393038,0.007556925611377084,34.0,7.0,5.0,3.0,44.0,93.0,0.46923365938197886,106.03559486444463,106.03559486444463,,1.0,106.03559486444463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,152.03559486444465,990.0,964.441673524317,25.55832647568298,0.08918938521808849,0.0008818862652165713,989.9099287285168,0.08077610266097272,0.0,0.0,0.0,25.371945042838526,0.0,0.0,0.0,,0.8891904246477534,0.0,0.0,0.0,23.49523642819477,0.0,0.0,0.0,0.4785180535273883,0.0,0.0,0.0,0.9664640945185002,0.96,0.96,0.96,22.71845303201061,0.0,0.0,0.0,22.71845303201061,0.11360413379500282,5.939957546877073e-05,28.23167560154098,17.421314341012614,1,1,16902.529055815892,84.15463286652889,31,0.1262136279556145
1995.09,152.67424255697193,0.9934333333333334,1995.0,9.0,1994.0,12.0,1.4755153425745031,0.009694121624703417,30.0,6.0,4.0,2.0,30.0,72.0,0.4752638349344864,80.67424255697195,80.67424255697195,,1.0,80.67424255697195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,120.67424255697195,990.0,964.4849269804465,25.51507301955359,0.0781209503898748,1.7182109555093332e-05,989.9218618675005,0.04736875660346989,0.0,0.0,0.0,25.38948015150479,0.0,0.0,0.0,,0.8513292680451521,0.0,0.0,0.0,17.190701488373243,0.0,0.0,0.0,0.3501161199261353,0.0,0.0,0.0,0.9609382728272746,0.9599999999999999,0.9599999999999999,0.9599999999999999,16.52355953323306,0.0,0.0,0.0,16.52355953323306,0.10717194037224487,5.6584382955429065e-05,22.542361378091982,11.692717593036472,1,1,11896.962863927802,60.88917258929379,30,0.09179755296240588
1995.1,121.77859512017302,0.9984838709677419,1995.0,10.0,1995.0,1.0,1.96661765726091,0.016176095958962976,24.0,4.0,2.0,2.0,20.0,52.0,0.4275737686473012,69.77859512017302,69.77859512017302,,1.0,69.77859512017302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,99.77859512017302,990.0,964.5,25.5,0.07148958606239315,0.0,989.9285104139376,0.0346343507836663,0.0,0.0,0.0,25.39376677921771,0.0,0.0,0.0,,0.8301610885600991,0.0,0.0,0.0,14.438497642031415,0.0,0.0,0.0,0.29406308843241163,0.0,0.0,0.0,0.96,0.96,0.96,0.96,13.860957736350157,0.0,0.0,0.0,13.860957736350157,0.11365215210931467,5.5130988230180666e-05,15.993282989245523,12.219363786857414,1,1,10312.552555844517,62.99803130518691,31,0.07700532075750087
1995.11,153.7402606718759,0.9892333333333333,1995.0,11.0,1995.0,2.0,3.626746133927699,0.022371385296826033,23.0,4.0,2.0,2.0,19.0,50.0,0.3327322239768782,103.74026067187587,103.74026067187587,,1.0,103.74026067187587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,132.7402606718759,990.0,964.4777525967678,25.522247403232235,0.08237943815632986,0.0011412343288963623,989.9164793275147,0.08036064547281142,0.0,0.0,0.0,25.358366085274202,0.0,0.0,0.0,,0.8820192677940781,0.0,0.0,0.0,22.885159808987925,0.0,0.0,0.0,0.4660928678001614,0.0,0.0,0.0,0.9643362224616275,0.9599999999999999,0.9599999999999999,0.9599999999999999,22.092369436527797,0.0,0.0,0.0,22.092369436527797,0.14145349735060278,5.876269085516913e-05,33.6581562350916,15.352815544091156,1,1,15906.505994300014,75.962097058839,30,0.12273538575848776
1995.12,233.33157257266842,0.9013548387096775,1995.0,12.0,1995.0,3.0,4.126410838756816,0.0177298752615062,26.0,4.0,3.0,2.0,24.0,59.0,0.2542877710609098,174.33157257266842,174.33157257266842,,1.0,174.33157257266842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,207.33157257266842,990.0,964.6007332136755,25.39926678632445,0.1087052303888064,0.007482428723277165,989.883812340888,0.2171074297938623,0.0,0.0,0.0,25.065971697418494,0.0,0.0,0.0,,0.926498971254248,0.0,0.0,0.0,39.70816765714484,0.0,0.0,0.0,0.808720318882787,0.0,0.0,0.0,0.9728970984315054,0.96,0.96,0.96,38.642553202402546,0.0,0.0,0.0,38.642553202402546,0.16524788374378446,6.154850341699304e-05,46.40068361735382,29.502982886651324,1,1,28750.059582587495,134.27466035303507,31,0.2146808511244586
1996.01,369.44818948089653,0.6940322580645162,1996.0,1.0,1995.0,4.0,8.329610077963718,0.022958833247584503,29.0,5.0,4.0,2.0,33.0,73.0,0.20238978085753867,296.44818948089653,296.44818948089653,,1.6774193548387097,184.297512057693,112.15067742320355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,334.44818948089653,990.0,965.247331518642,24.75266848135806,0.1535689057657262,0.029295210441532642,989.8171358837927,0.2469086863277875,0.13179375841330668,0.0,0.0,24.322895678823016,16.38530798776403,0.0,0.0,,0.9282892232683415,0.6250143475727997,0.0,0.0,40.907448002109874,24.543413055380572,0.0,0.0,0.8331455804910359,0.49986584634176306,0.0,0.0,0.9732258064516128,0.966774193548387,0.96,0.96,39.84386491151386,23.80711066371915,0.0,0.0,63.65097557523301,0.17175919866205766,5.986938818041953e-05,74.96054266369413,44.173657869426016,2,1,47356.32582797336,198.2725109404546,31,0.35361653097351675
1996.02,451.7676805354907,0.5947241379310345,1996.0,2.0,1995.0,5.0,5.125153183477791,0.011219898195666343,31.0,6.0,4.0,3.0,41.0,85.0,0.1888322232074523,366.7676805354907,366.7676805354907,,2.0,183.38384026774534,183.38384026774534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,407.7676805354907,990.0,965.6329545624096,24.367045437590335,0.17944562903004033,0.0433535361070981,989.7772008348629,0.23924302190419153,0.23924302190419153,0.0,0.0,23.90500325054902,23.90500325054902,0.0,0.0,,0.9286951256171111,0.9286951256171111,0.0,0.0,39.917982526455035,39.917982526455035,0.0,0.0,0.812993534143687,0.812993534143687,0.0,0.0,0.9732662633383278,0.9732662633383278,0.96,0.96,38.8597454283753,38.8597454283753,0.0,0.0,77.7194908567506,0.17188154309480935,5.8858810109868325e-05,89.09192122208354,68.44360602538127,2,2,54092.76563629841,323.00454625357366,29,0.43177494920417
1996.03,588.1388120594302,0.4936129032258064,1996.0,3.0,1995.0,6.0,5.4238671712427635,0.009211550872213944,36.0,8.0,6.0,4.0,53.0,107.0,0.18299249746765942,481.1388120594301,481.1388120594301,,2.096774193548387,231.54302924891144,231.54302924891144,18.05275356160733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,531.1388120594302,990.0,966.239337172878,23.76066282712203,0.23005286297723326,0.06860548876080905,989.701341648262,0.38323038372458035,0.38323038372458035,0.023828546408829462,0.0,23.078774091659405,23.078774091659405,2.2084263008315657,0.0,,0.9400678727272613,0.9400678727272613,0.0898962461974042,0.0,49.256467406008944,49.256467406008944,3.7530445946269397,0.0,1.0031867088800193,1.0031867088800193,0.07643675345472381,0.0,0.9790026689984329,0.9790026689984329,0.9609677419354838,0.96,48.23251339729309,48.23251339729309,3.640453256788131,0.0,100.1054800513743,0.17015019348914667,5.7862069981004575e-05,114.05637892176662,85.64942334902435,3,2,74478.47715822248,405.1178199937132,31,0.5561415558409684
1996.04,758.8024487304888,0.4134333333333334,1996.0,4.0,1995.0,7.0,4.870539463568142,0.006512977658300323,40.0,10.0,8.0,5.0,62.0,125.0,0.1652951863468934,633.8024487304888,633.8024487304888,,3.0,211.26748291016295,211.26748291016295,211.26748291016295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,691.8024487304888,990.0,966.9352097949219,23.06479020507808,0.3196657398511454,0.11951632866804379,989.5608179314808,0.3173022096659661,0.3173022096659661,0.3173022096659661,0.0,22.308305926892924,22.308305926892924,22.308305926892924,0.0,,0.935337991211325,0.935337991211325,0.935337991211325,0.0,43.20671557182291,43.20671557182291,43.20671557182291,0.0,0.8799738405666581,0.8799738405666581,0.8799738405666581,0.0,0.9766012775412716,0.9766012775412716,0.9766012775412716,0.9599999999999999,42.20532622927955,42.20532622927955,42.20532622927955,0.0,126.61597868783863,0.16679083588131502,5.550822035481544e-05,137.6507033240227,112.47026716734013,3,3,91163.50465524383,559.6893499137433,30,0.7034221038213259
1996.05,685.9487330114719,0.4525161290322581,1996.0,5.0,1995.0,8.0,12.055889894494085,0.01997550723242268,42.0,9.0,8.0,6.0,82.0,147.0,0.22315041945220418,538.9487330114719,538.9487330114719,,2.5806451612903225,207.8653227801567,207.8653227801567,123.21808745115854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,597.9487330114719,990.0,966.6307491792792,23.369250820720854,0.27158477117443786,0.09139899261566646,989.6370162362099,0.3105399388271212,0.3105399388271212,0.18564743084394375,0.0,22.69572711810361,22.69572711810361,12.892341926786278,0.0,,0.9341455371289024,0.9341455371289024,0.5432341904396963,0.0,43.14495709015657,43.14495709015657,25.09148320343213,0.0,0.878716030349421,0.878716030349421,0.5110281711493305,0.0,0.976494139727374,0.976494139727374,0.9700178163334877,0.96,42.14914697712833,42.14914697712833,24.525608226135557,0.0,108.82390218039221,0.15748332775635474,5.6386335246087555e-05,133.35691928176823,62.55834549415744,3,2,80964.98322221181,298.541354005931,31,0.6045772343355124
1996.06,345.0638621774813,0.7231000000000001,1996.0,6.0,1995.0,9.0,5.39777951299809,0.015215894579675076,39.0,9.0,7.0,5.0,59.0,119.0,0.35022112711095643,226.06386217748133,226.06386217748133,,1.1666666666666667,201.16480951658096,24.89905266090037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,281.0638621774813,990.0,965.1254472535545,24.874552746445545,0.134727904031291,0.015847895376991487,989.8494242005917,0.29596976186951046,0.02638314897014351,0.0,0.0,24.42800718516776,4.028614185465477,0.0,0.0,,0.9329895214676216,0.15269548560509713,0.0,0.0,45.00718085941045,5.407444239355825,0.0,0.0,0.9166431946926771,0.1101312472373895,0.0,0.0,0.9762815554847125,0.9616666666666666,0.9599999999999999,0.9599999999999999,43.97236321176624,5.24522091217515,0.0,0.0,49.21758412394139,0.1416913124038372,6.0614394602225054e-05,67.57678855898837,35.923467618806285,2,1,35436.6605692378,164.60796861598828,30,0.27343102291078547
1996.07,254.34652171910514,0.8657096774193548,1996.0,7.0,1995.0,10.0,2.00946167298022,0.007894933271465768,37.0,8.0,6.0,4.0,53.0,108.0,0.42636706781580397,146.34652171910514,146.34652171910514,,1.0,146.34652171910514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,197.34652171910514,990.0,964.7072866724674,25.2927133275326,0.10518112992321264,0.0046346521719104715,989.8901842179049,0.15343090010839647,0.0,0.0,0.0,25.02946664532908,0.0,0.0,0.0,,0.9152814037242571,0.0,0.0,0.0,32.889648120031815,0.0,0.0,0.0,0.669850267210424,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.90295867643086,0.0,0.0,0.0,31.90295867643086,0.12502568963936456,6.053380431977896e-05,37.93593774412175,26.048633051230023,1,1,23735.80125526456,120.26706312072209,31,0.17723865931350477
1996.08,203.95795311500578,0.9504193548387098,1996.0,8.0,1995.0,11.0,1.546646091853007,0.007635059651594555,34.0,7.0,5.0,3.0,44.0,93.0,0.45789511386575416,110.95795311500578,110.95795311500578,,1.0,110.95795311500578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,156.95795311500578,990.0,964.453678687828,25.54632131217198,0.09092664453533017,0.0012003172715083163,989.9078730381931,0.08842344072924627,0.0,0.0,0.0,25.351445512005863,0.0,0.0,0.0,,0.8935301773902976,0.0,0.0,0.0,24.678541658582894,0.0,0.0,0.0,0.502617956386617,0.0,0.0,0.0,0.9673102055456613,0.96,0.96,0.96,23.88047958774447,0.0,0.0,0.0,23.88047958774447,0.11657522708194298,5.969177435469654e-05,29.25892142951787,18.72508020496741,1,1,17767.076813281885,89.70050873555303,31,0.13266933104302484
1996.09,157.7036606042097,0.9920666666666667,1996.0,9.0,1995.0,12.0,2.4341663246981273,0.015357973586409331,30.0,6.0,4.0,2.0,30.0,72.0,0.45992690751736,85.70366060420967,85.70366060420967,,1.0,85.70366060420967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,125.70366060420969,990.0,964.4793879550881,25.52061204491189,0.07989599456953628,0.00011058240427388334,989.9199934230262,0.053302221818640215,0.0,0.0,0.0,25.387303246119423,0.0,0.0,0.0,,0.8613500961814442,0.0,0.0,0.0,18.457746616754218,0.0,0.0,0.0,0.3759215196894952,0.0,0.0,0.0,0.9618956077262665,0.9599999999999999,0.9599999999999999,0.9599999999999999,17.76307850375427,0.0,0.0,0.0,17.76307850375427,0.11165853798151226,5.730418663405869e-05,23.205233700105996,12.282766007076024,1,1,12789.416522703073,63.25036019260887,30,0.0986837694653015
1996.1,117.14824897286233,0.9989032258064516,1996.0,10.0,1996.0,1.0,1.103408914835294,0.009381509841750226,24.0,4.0,2.0,2.0,20.0,52.0,0.44664998497332037,65.14824897286233,65.14824897286233,,1.0,65.14824897286233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,95.14824897286233,990.0,964.5,25.5,0.07158436684092125,0.0,989.928415633159,0.030683835004534303,0.0,0.0,0.0,25.394575986416914,0.0,0.0,0.0,,0.8134226464165062,0.0,0.0,0.0,13.263143097825033,0.0,0.0,0.0,0.2701251140086564,0.0,0.0,0.0,0.96,0.96,0.96,0.96,12.73261737391203,0.0,0.0,0.0,12.73261737391203,0.107848866385812,5.402077124405864e-05,16.933217518127762,9.72858024644654,1,1,9473.06732619055,52.71594092833212,31,0.07073676318840016
1996.11,156.67471446707384,0.9894,1996.0,11.0,1996.0,2.0,6.237591842924488,0.039893107698819416,23.0,4.0,2.0,2.0,19.0,50.0,0.33420208450834643,106.67471446707383,106.67471446707383,,1.0,106.67471446707383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,135.67471446707384,990.0,964.4660651253384,25.533934874661497,0.08463409620067154,0.0016967437330739623,989.9136691600663,0.08705907093636214,0.0,0.0,0.0,25.358973962655533,0.0,0.0,0.0,,0.8749164621863647,0.0,0.0,0.0,23.576109340255485,0.0,0.0,0.0,0.4801651596793378,0.0,0.0,0.0,0.9668042707402236,0.9599999999999999,0.9599999999999999,0.9599999999999999,22.82386419069125,0.0,0.0,0.0,22.82386419069125,0.14109055347067487,5.8445633386781995e-05,31.11155604184713,9.722980840357083,1,1,16433.1822172977,52.69188909931224,30,0.12679924550384028
1996.12,229.54565916889595,0.9069354838709677,1996.0,12.0,1996.0,3.0,3.882056403238235,0.01609713327538507,26.0,4.0,3.0,2.0,24.0,59.0,0.2621836452616055,170.54565916889595,170.54565916889595,,1.0,170.54565916889595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,203.54565916889595,990.0,964.5804093980039,25.419590601996116,0.10736906877622752,0.007486341381668007,989.8851445898422,0.213467266955554,0.0,0.0,0.0,25.09126792488266,0.0,0.0,0.0,,0.9241018793204662,0.0,0.0,0.0,38.79043950237938,0.0,0.0,0.0,0.7900293177674008,0.0,0.0,0.0,0.9736396298114316,0.96,0.96,0.96,37.79846742201169,0.0,0.0,0.0,37.79846742201169,0.1633830778883747,6.149298991449333e-05,52.52421758119761,29.02256102816393,1,1,28122.059761976692,132.21938009017487,31,0.20999148567784268
1997.01,410.09211177854945,0.644483870967742,1997.0,1.0,1996.0,4.0,8.41046727712628,0.0207743373828991,29.0,5.0,4.0,2.0,33.0,73.0,0.18191279187675016,337.09211177854945,337.09211177854945,,1.8387096774193548,188.74965250644087,148.34245927210858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,375.09211177854945,990.0,965.434982732221,24.565017267779087,0.16791340699650434,0.03741842235570985,989.7946681706478,0.2611879903727095,0.18926601633754161,0.0,0.0,24.098497448054157,20.16640151166389,0.0,0.0,,0.9290475569696952,0.7766569209010108,0.0,0.0,41.49431007660105,32.369135365649015,0.0,0.0,0.845097964900225,0.6592491927830757,0.0,0.0,0.9742963460847529,0.9710705396331399,0.96,0.96,40.45977817716866,31.517106960435672,0.0,0.0,71.97688513760434,0.17493240016021724,5.942041996502054e-05,94.00734485057303,51.011407248541886,2,1,53550.80254237763,229.30479186612183,31,0.3998715840978019
1997.02,694.4451638349182,0.4416785714285714,1997.0,2.0,1996.0,5.0,10.964223420352527,0.016616426909682017,34.214285714285715,6.0,4.642857142857143,3.642857142857143,49.357142857142854,97.85714285714286,0.14128900598915578,596.5880209777753,596.5880209777753,,2.7857142857142856,216.15144242381075,216.15144242381075,164.28513613015383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.214285714285715,6.0,4.642857142857143,3.642857142857143,49.357142857142854,641.4451638349182,990.0,966.674135343247,23.325864656752966,0.2912238828734614,0.10733522008842532,989.6014408970381,0.3323105601679104,0.3323105601679104,0.24319666956360417,0.0,22.59499499362318,22.59499499362318,17.638355859183495,0.0,,0.9368605955234994,0.9368605955234994,0.7348789031494115,0.0,44.91062906985881,44.91062906985881,33.82506494850223,0.0,0.9146767631335805,0.9146767631335805,0.6889015264460739,0.0,0.9781758669303217,0.9781758669303217,0.9738901526446073,0.96,43.935381806732906,43.935381806732906,33.07152896780347,0.0,120.94229258126927,0.17436921618639958,5.641020655883181e-05,129.28566308929197,93.4980083981763,3,2,81273.22061461296,442.3375978981461,28,0.671901625451496
1997.03,890.8507942160743,0.36790322580645163,1997.0,3.0,1996.0,6.0,11.431687905787454,0.012643655840692533,36.0,8.0,6.0,4.0,53.0,107.0,0.12229246544388787,783.8507942160743,783.8507942160743,,3.3870967741935485,231.7581205503651,231.7581205503651,231.7581205503651,88.57643256497892,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,833.8507942160743,990.0,967.4527511840827,22.54724881591729,0.42870979397953507,0.1990288057504105,989.3722614002701,0.38240050292508415,0.38240050292508415,0.38240050292508415,0.1436932600083461,21.53710971326226,21.53710971326226,21.53710971326226,8.069563148952861,,0.9386065269775732,0.9386065269775732,0.9386065269775732,0.3629443954500517,45.90600034162807,45.90600034162807,45.90600034162807,16.97017593580267,0.934949090460857,0.934949090460857,0.934949090460857,0.3456247644766327,0.9790074886894904,0.9790074886894904,0.9790074886894904,0.9670955509652458,44.94602063190484,44.94602063190484,44.94602063190484,16.603805915766717,151.44186781148125,0.17025361842287948,5.39117606784833e-05,180.62440203326025,125.01569622846162,4,3,112672.74965174202,621.4970702319307,31,0.8413437100637845
1997.04,1253.335571400463,0.26809999999999995,1997.0,4.0,1996.0,7.0,10.023291368985202,0.008116649159196533,40.0,10.0,8.0,5.0,62.0,125.0,0.10025524163471418,1128.335571400463,1072.617291750389,,4.0,268.1543229375973,268.1543229375973,268.1543229375973,268.1543229375973,55.718279650073676,17.829849488023576,3.7714514780761776,3.5659698976047154,2.228731186002947,28.32227760036626,57.82984948802358,13.771451478076179,11.565969897604715,7.228731186002947,90.32227760036626,1155.7845626140938,990.0,968.6964574106808,21.303542589319196,0.7804716273199214,0.44557006663455173,988.7739583060455,0.5093970631529249,0.5093970631529249,0.5093970631529249,0.5093970631529249,19.568103832211783,19.568103832211783,19.568103832211783,19.568103832211783,,0.9385660410461794,0.9385660410461794,0.9385660410461794,0.9385660410461794,48.25767046487991,48.25767046487991,48.25767046487991,48.25767046487991,0.9828446123193465,0.9828446123193465,0.9828446123193465,0.9828446123193465,0.98,0.98,0.98,0.98,47.29251705558231,47.29251705558231,47.29251705558231,47.29251705558231,189.17006822232923,0.1515881935456601,4.903268268336494e-05,193.6493157280284,178.70723213403562,4,4,136202.44912007707,966.4096858860214,30,1.0509448234573848
1997.05,1314.8825644111766,0.2576774193548387,1997.0,5.0,1996.0,8.0,9.288393636694742,0.00739210926993122,47.0,10.0,10.0,10.0,115.0,192.0,0.14681516796648522,1122.8825644111766,1067.2261427367164,,4.0,266.8065356841791,266.8065356841791,266.8065356841791,266.8065356841791,55.65642167446031,13.62422822239393,2.8987719622114745,2.8987719622114745,2.8987719622114745,33.33587756543196,60.624228222393924,12.898771962211475,12.898771962211475,12.898771962211475,148.33587756543199,1153.6479148835333,990.0,968.8916024937935,21.108397506206533,0.7782272953895457,0.4404661512922472,988.7813065533181,0.5047575905486416,0.5047575905486416,0.5047575905486416,0.5047575905486416,19.384946468976068,19.384946468976068,19.384946468976068,19.384946468976068,,0.9378307031052703,0.9378307031052703,0.9378307031052703,0.9378307031052703,47.50992766863831,47.50992766863831,47.50992766863831,47.50992766863831,0.9676156347991509,0.9676156347991509,0.9676156347991509,0.9676156347991509,0.9799835049226621,0.9799835049226621,0.9799835049226621,0.9799835049226621,46.55900315842442,46.55900315842442,46.55900315842442,46.55900315842442,186.23601263369767,0.14216972012414628,4.8534695807175915e-05,192.0243759112529,172.335632302072,4,4,138559.59339947108,935.726717014242,31,1.0346445146316539
1997.06,734.5098071229534,0.4424666666666667,1997.0,6.0,1996.0,9.0,22.92312019492616,0.03198113584098509,45.0,10.0,9.0,9.0,88.0,161.0,0.24096727548041297,573.5098071229534,573.5098071229534,,2.6666666666666665,210.36590636780738,210.36590636780738,107.54441608288205,45.2335783044565,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,637.5098071229534,990.0,966.808248776407,23.191751223592952,0.3123128940518781,0.11961605237294816,989.5680710535751,0.3232469023464542,0.3232469023464542,0.17666657760903745,0.07246759298470028,22.436575374821665,22.436575374821665,9.941561646633197,4.1431773072629206,,0.9331973289574366,0.9331973289574366,0.4377083698624488,0.18739082381784405,42.947396512512675,42.947396512512675,21.055900870162628,8.607826502821593,0.874692393330197,0.874692393330197,0.42883708493202904,0.17531214873363735,0.9760342053272316,0.9760342053272316,0.9683426071080263,0.963480155286972,41.943476692020994,41.943476692020994,20.59361312395399,8.413829041837333,112.8943955498333,0.15144103911458878,5.5643940911088405e-05,176.17306221359925,58.325961857847474,4,2,81283.96479587998,279.0331111664572,30,0.6271910863879627
