MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1997.07,347.29934467255674,0.7197096774193549,1997.0,7.0,1996.0,10.0,5.06268344195599,0.014326677487300994,38.61290322580645,8.32258064516129,6.645161290322581,4.645161290322581,58.483870967741936,116.70967741935483,0.3372715127049143,230.5896672532019,230.5896672532019,,1.096774193548387,216.61732172789186,13.97234552531005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.61290322580645,8.32258064516129,6.645161290322581,4.645161290322581,58.483870967741936,284.17031241449223,990.0,965.1366287343459,24.863371265654035,0.1358242782496591,0.01639444055713525,989.8477812811932,0.3403600907274786,0.014284742314348488,0.0,0.0,24.370792456119766,2.338010594136245,0.0,0.0,,0.9372799318109197,0.08845999154198139,0.0,0.0,48.55619153643112,3.0260824768178356,0.0,0.0,0.9889244712104099,0.06163100767449767,0.0,0.0,0.9781124202803692,0.9609677419354838,0.96,0.96,47.51720119653586,2.9353000025133005,0.0,0.0,50.452501199049166,0.14519634639645734,6.086392340109522e-05,62.16598678753832,38.727350972695305,2,1,37536.66089209257,176.6501827751021,31,0.2802916733280509
1997.08,242.06163952613923,0.8864516129032258,1997.0,8.0,1996.0,11.0,2.5555244099814822,0.010580133092863786,34.0,7.0,5.0,3.0,44.0,93.0,0.3873116409568998,149.06163952613923,149.06163952613923,,1.0,149.06163952613923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,195.06163952613923,990.0,964.6392001050974,25.36079989490268,0.10437474312915096,0.004906163952613874,989.8907190929183,0.16067466182883022,0.0,0.0,0.0,25.090844325992105,0.0,0.0,0.0,,0.9161519312371472,0.0,0.0,0.0,33.61797176542128,0.0,0.0,0.0,0.6846837426766045,0.0,0.0,0.0,0.9707671773366513,0.96,0.96,0.96,32.64165976293849,0.0,0.0,0.0,32.64165976293849,0.1341099006212646,6.078627045749903e-05,42.19145573162339,24.59734658775163,1,1,24285.394863626236,113.5966432631272,31,0.18134255423854717
1997.09,194.23433947752775,0.9664999999999999,1997.0,9.0,1996.0,12.0,1.419381672170858,0.007356244232615347,30.0,6.0,4.0,2.0,30.0,72.0,0.37126514214254064,122.23433947752777,122.23433947752777,,1.0,122.23433947752777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,162.23433947752775,990.0,964.4224962909223,25.577503709077817,0.09278885181547142,0.0022234339477527365,989.9049877142368,0.10619350242389973,0.0,0.0,0.0,25.376297920890682,0.0,0.0,0.0,,0.903382840441263,0.0,0.0,0.0,27.489330938194826,0.0,0.0,0.0,0.5598641738939882,0.0,0.0,0.0,0.9699479880904991,0.9599999999999999,0.9599999999999999,0.9599999999999999,26.663400198138053,0.0,0.0,0.0,26.663400198138053,0.1371209891750912,6.0573582561776065e-05,30.14390827621455,23.206299607122595,1,1,19197.648142659396,107.83079120949702,30,0.14813000110076693
1997.1,168.24455149587783,0.9886451612903225,1997.0,10.0,1997.0,1.0,1.798290076444452,0.010454117468808734,24.0,4.0,2.0,2.0,20.0,52.0,0.30971150298349115,116.24455149587781,116.24455149587781,,1.0,116.24455149587781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,146.24455149587783,990.0,964.4635108970082,25.536489102991787,0.08714553884679961,0.0016244551495877388,989.9112300060036,0.09608342437965486,0.0,0.0,0.0,25.351635684615736,0.0,0.0,0.0,,0.8988352024093963,0.0,0.0,0.0,25.98857660962655,0.0,0.0,0.0,0.5292989126196853,0.0,0.0,0.0,0.9698449690536984,0.96,0.96,0.96,25.205304720004275,0.0,0.0,0.0,25.205304720004275,0.1496289136607686,6.020396936866289e-05,29.87741826202693,22.354754071767747,1,1,18752.74671168318,104.55090676315066,31,0.14002947066669041
1997.11,181.54034590041616,0.9782333333333333,1997.0,11.0,1997.0,2.0,3.1396450864361345,0.0170609367668454,23.0,4.0,2.0,2.0,19.0,50.0,0.2768889477479561,131.54034590041616,131.54034590041616,,1.0,131.54034590041616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,160.54034590041616,990.0,964.4403618271266,25.55963817287338,0.09219098673223634,0.0031540345900415733,989.9046549786777,0.12373099472356233,0.0,0.0,0.0,25.340562156827556,0.0,0.0,0.0,,0.9082889183406674,0.0,0.0,0.0,29.71434947112632,0.0,0.0,0.0,0.6051802336278272,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,28.82291898699253,0.0,0.0,0.0,28.82291898699253,0.15836018093452017,6.0820059277868696e-05,35.14071016519077,24.436940428272845,1,1,20752.50167063462,113.04061489978534,30,0.16012732770551405
1997.12,297.26036009981897,0.8019677419354839,1997.0,12.0,1997.0,3.0,11.494981552430596,0.03473552401355632,26.0,4.0,3.0,2.0,24.0,59.0,0.21019613189301575,238.260360099819,238.260360099819,,1.3548387096774193,180.22396789578292,58.03639220403607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,271.26036009981897,990.0,964.9012572794778,25.098742720522203,0.13126782659925887,0.018944942097259033,989.8497872313035,0.2360942326365633,0.06771781233485828,0.0,0.0,24.712435719189106,8.616656186797119,0.0,0.0,,0.9273706772240472,0.32709265406315463,0.0,0.0,40.54624584959687,12.737780148568262,0.0,0.0,0.8257891211730523,0.2594252576083149,0.0,0.0,0.9731824168598915,0.9635483870967742,0.96,0.96,39.48525853867785,12.355646744111215,0.0,0.0,51.84090528278905,0.17258582790440494,6.0758340593980364e-05,74.65212147309357,33.05039556539115,2,1,38569.633530395055,149.78068094814552,31,0.28800502934882805
1998.01,565.3245462396284,0.5172258064516129,1998.0,1.0,1997.0,4.0,9.014188674954093,0.016435390065733652,36.483870967741936,5.354838709677419,4.0,3.0,52.45161290322581,101.29032258064517,0.18130817924515236,464.03422365898325,464.03422365898325,,2.225806451612903,210.7682546604819,210.7682546604819,42.49771433801947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.483870967741936,5.354838709677419,4.0,3.0,52.45161290322581,509.8729333364026,990.0,966.1292280216448,23.870771978355116,0.22478390849240326,0.06745465801483622,989.7077614334927,0.323226325318162,0.323226325318162,0.05659230723590598,0.0,23.255307086529708,23.255307086529708,5.142325556544141,0.0,,0.9343901423422161,0.9343901423422161,0.20986044332687065,0.0,44.84947800258793,44.84947800258793,8.820868019475453,0.0,0.913431323881628,0.913431323881628,0.17965107982638398,0.0,0.975302493019583,0.975302493019583,0.9622651811467706,0.96,43.77049770036535,43.77049770036535,8.556521777105905,0.0,96.0975171778366,0.17009635703783138,5.772692064668065e-05,114.4185463126026,67.55675487254099,3,2,71496.55278031043,319.1421567276903,31,0.5338750954324256
1998.02,1153.160986084881,0.3211785714285714,1998.0,2.0,1997.0,5.0,54.01239692561613,0.039788899782884975,43.0,7.0,5.0,4.0,78.0,137.0,0.13546359523513044,1016.1609860848811,843.7151082852042,,3.4642857142857144,241.06707451850693,241.06707451850693,241.06707451850693,120.51388472968343,172.4458777996769,17.33695465983435,3.2623784370532403,5.125996600983027,5.034916140136551,141.6856319616697,60.33695465983435,10.262378437053242,10.125996600983028,9.03491614013655,219.6856319616697,924.4404379830748,990.0,968.2977082737245,21.702291726275455,0.5528773372262725,0.26581629961079944,989.1813063631629,0.41731259558163886,0.41731259558163886,0.41731259558163886,0.2231710841544418,20.466285493856766,20.466285493856766,20.466285493856766,8.676415211328433,,0.935642017230322,0.935642017230322,0.935642017230322,0.4334214128746036,44.82540027909538,44.82540027909538,44.82540027909538,20.47532702363845,0.9129409425477674,0.9129409425477674,0.9129409425477674,0.4170127703388686,0.9776421033516439,0.9776421033516439,0.9776421033516439,0.9684033808988698,43.832556236242475,43.832556236242475,43.832556236242475,20.029230705104872,151.52689941383233,0.14372616802834157,5.100813526707987e-05,190.45421250398277,115.34521623087102,4,3,101826.07640609532,576.287888908656,28,0.841816107854624
1998.03,2611.328857836595,0.11829032258064513,1998.0,3.0,1997.0,6.0,39.51203178060726,0.014081279717711533,55.45161290322581,10.290322580645162,10.935483870967742,11.580645161290322,130.8709677419355,219.1290322580645,0.08665695884840038,2392.1998255785306,1100.0,,4.0,275.0,275.0,275.0,275.0,1292.1998255785306,44.548387096774185,7.709677419354839,14.064516129032258,61.02012291075177,1164.8571220226177,100.0,18.0,25.0,72.6007680720421,1295.728089764553,1243.0,990.0,972.5683036994238,17.43169630057618,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.490506888057904,15.490506888057904,15.490506888057904,15.490506888057904,,0.9176328697455174,0.9176328697455174,0.9176328697455174,0.9176328697455174,38.35873531044232,38.35873531044232,38.35873531044232,38.35873531044232,0.7812369716994362,0.7812369716994362,0.7812369716994362,0.7812369716994362,0.971093186619953,0.971093186619953,0.971093186619953,0.971093186619953,37.25207066584031,37.25207066584031,37.25207066584031,37.25207066584031,149.00828266336123,0.05860256982693162,3.7628354207919505e-05,159.39521519400606,127.3675384853036,4,4,110862.16230154075,1993.9060646157984,31,0.827823792574229
1998.04,3313.249312758495,0.0673,1998.0,4.0,1997.0,7.0,17.707521524678683,0.00533717172072573,70.0,14.0,18.0,25.0,168.0,295.0,0.08921717931360108,3018.249312758495,1100.0,,4.0,275.0,275.0,275.0,275.0,1918.2493127584946,30.000000000000007,4.0,6.999999999999999,55.0,1822.2493127584946,100.0,18.0,25.0,80.0,1990.2493127584946,1243.0,990.0,974.223402735377,15.776597264622971,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.835407852104696,13.835407852104696,13.835407852104696,13.835407852104696,,0.8990077987969038,0.8990077987969038,0.8990077987969038,0.8990077987969038,33.5490659988027,33.5490659988027,33.5490659988027,33.5490659988027,0.6832803665743932,0.6832803665743932,0.6832803665743932,0.6832803665743932,0.97,0.97,0.97,0.97,32.54259401883862,32.54259401883862,32.54259401883862,32.54259401883862,130.17037607535448,0.03941768717304835,3.287130708973598e-05,135.6171342826403,124.95406768249988,4,4,93722.67077425522,2801.2208421802447,30,0.7231687559741915
1998.05,2517.8347801479567,0.12712903225806452,1998.0,5.0,1997.0,8.0,38.52914733511058,0.015905774141330344,65.0,14.0,17.0,23.0,202.0,321.0,0.13020103302980765,2196.8347801479567,1100.0,,4.0,275.0,275.0,275.0,275.0,1096.834780147957,35.0,4.000000000000001,8.0,53.954372364950686,995.8804077830063,100.0,18.0,25.0,76.9543723649507,1197.8804077830061,1243.0,990.0,972.346053328953,17.653946671047045,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.712757258528768,15.712757258528768,15.712757258528768,15.712757258528768,,0.9192243386001699,0.9192243386001699,0.9192243386001699,0.9192243386001699,38.97086914485714,38.97086914485714,38.97086914485714,38.97086914485714,0.7937040559034041,0.7937040559034041,0.7937040559034041,0.7937040559034041,0.9719369242354123,0.9719369242354123,0.9719369242354123,0.9719369242354123,37.88303850620915,37.88303850620915,37.88303850620915,37.88303850620915,151.5321540248366,0.06205796895834614,3.8265695460817326e-05,169.594185096396,136.6876979443598,4,4,112739.92259447843,1580.8172747918168,31,0.8418453001379811
1998.06,1192.4601929403445,0.29986666666666667,1998.0,6.0,1997.0,9.0,39.78456557377691,0.03356728841665015,56.0,12.0,12.666666666666666,14.0,131.0,225.66666666666666,0.20140574819844878,966.7935262736778,887.2158873888071,,3.533333333333333,249.5041541438274,249.5041541438274,223.5225104988508,164.68506860230138,79.5776388848708,9.944575288067979,1.6595345037786133,2.7295266288998956,4.954006035209866,60.28999642891444,65.94457528806798,13.659534503778614,15.396193295566563,18.954006035209865,191.28999642891444,982.2161904762202,990.0,968.4588450236475,21.541154976352523,0.6136164584717747,0.30533352589927804,989.081050015629,0.4462794010565749,0.4462794010565749,0.398478547321706,0.30485627352871913,20.1759255909249,20.1759255909249,17.939934554062184,12.132724227892632,,0.9366940998753663,0.9366940998753663,0.8423070839388491,0.5928502674399451,45.9493819452046,45.9493819452046,40.57263576399103,28.85207993588762,0.9358326261752464,0.9358326261752464,0.8263265939713041,0.5876187359651246,0.9784624838597284,0.9784624838597284,0.9764624838597286,0.9722013565245352,44.969622190668126,44.969622190668126,39.700410933078835,28.255655736755745,157.89531105117084,0.13657631662014053,5.037308990705696e-05,190.5783280155492,101.664037402124,4,2,113684.623956843,498.2803075785097,30,0.8771961725065046
1998.07,513.9870522491346,0.547483870967742,1998.0,7.0,1997.0,10.0,9.37207422743493,0.017277444605126636,50.0,10.0,9.0,9.0,108.0,186.0,0.36882493617033374,327.98705224913465,327.98705224913465,,1.6774193548387097,204.75789724461896,123.22915500451566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,396.98705224913465,990.0,965.9098392734711,24.090160726528893,0.1764639766173807,0.03559741044982688,989.7879386129327,0.3093300405181231,0.1631752350944527,0.0,0.0,23.568769298943568,15.890394184540394,0.0,0.0,,0.9325611566432831,0.6277865246181542,0.0,0.0,44.21576201269299,26.23778319727924,0.0,0.0,0.900524684576232,0.5343744032032431,0.0,0.0,0.9753993318667937,0.968947718963568,0.96,0.96,43.16955593112029,25.551136692014815,0.0,0.0,68.72069262313511,0.13253021331864162,5.840166176617199e-05,100.95996103975662,50.32555611884358,2,1,51128.19531161252,231.7460065280269,31,0.38178162568408397
1998.08,352.81676457940824,0.7111935483870968,1998.0,8.0,1997.0,11.0,3.8734424552408675,0.011012390157362249,47.0,8.0,6.0,5.0,89.0,155.0,0.4432988686330743,197.81676457940827,197.81676457940827,,1.0,197.81676457940827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,258.81676457940824,990.0,965.163523297263,24.83647670273698,0.12687618504975304,0.011112693152610036,989.8620111217977,0.2849294623797468,0.0,0.0,0.0,24.41355836215488,0.0,0.0,0.0,,0.9323859141214195,0.0,0.0,0.0,44.141575870591105,0.0,0.0,0.0,0.8990137651851549,0.0,0.0,0.0,0.9755987808770333,0.96,0.96,0.96,43.093787986604035,0.0,0.0,0.0,43.093787986604035,0.12125229850173157,6.048996930592693e-05,56.418717481582206,31.14855668831376,1,1,32061.778262033407,144.07750011529615,31,0.23940993325891136
1998.09,248.1265799395,0.8756333333333334,1998.0,9.0,1997.0,12.0,2.9989433679920676,0.01204547736823919,40.0,6.0,4.0,3.0,65.0,118.0,0.4802012250239112,130.1265799395,130.1265799395,,1.0,130.1265799395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,180.1265799395,990.0,964.6691610491876,25.33083895081238,0.09910363398110839,0.0031008408053133933,989.8977955252136,0.12405894070666983,0.0,0.0,0.0,25.10457553531928,0.0,0.0,0.0,,0.9048890915546505,0.0,0.0,0.0,29.037541585185476,0.0,0.0,0.0,0.5913959589650809,0.0,0.0,0.0,0.9686078047472274,0.9599999999999999,0.9599999999999999,0.9599999999999999,28.137500860160007,0.0,0.0,0.0,28.137500860160007,0.11227890112653685,5.993669226119584e-05,37.91691288224859,19.197490426209985,1,1,20259.000619315204,91.67891665666008,30,0.15631944922311114
1998.1,195.54084122710668,0.9631935483870967,1998.0,10.0,1998.0,1.0,1.9272479996518495,0.010343844573667042,31.0,4.0,3.0,2.0,33.0,73.0,0.3741175789194888,122.5408412271067,122.5408412271067,,1.0,122.5408412271067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.54084122710668,990.0,964.420170711636,25.579829288363978,0.09219116154903438,0.0022540841227106337,989.9055547543283,0.10686173838641463,0.0,0.0,0.0,25.378522304305836,0.0,0.0,0.0,,0.9035817643438285,0.0,0.0,0.0,27.57118851778268,0.0,0.0,0.0,0.5615313343743926,0.0,0.0,0.0,0.969639859179973,0.96,0.96,0.96,26.7359659359207,0.0,0.0,0.0,26.7359659359207,0.13651131866214333,6.0573364578331165e-05,30.00388631409085,21.456109397199267,1,1,19891.558656325,100.8393553723827,31,0.14853314408844834
1998.11,195.35405710044344,0.9608666666666666,1998.0,11.0,1998.0,2.0,1.6962645383325565,0.008426801241450793,29.0,4.0,2.0,2.0,30.0,67.0,0.34511426277739776,128.35405710044347,128.35405710044347,,1.0,128.35405710044347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,163.35405710044344,990.0,964.4403983001878,25.559601699812333,0.09318403635387192,0.0028354057100442903,989.903980557936,0.11828708125564666,0.0,0.0,0.0,25.345295176492765,0.0,0.0,0.0,,0.9060327977967005,0.0,0.0,0.0,28.93475665453214,0.0,0.0,0.0,0.5893025795220396,0.0,0.0,0.0,0.9695977546881238,0.9599999999999999,0.9599999999999999,0.9599999999999999,28.057179308634666,0.0,0.0,0.0,28.057179308634666,0.14305414494943278,6.065468461813723e-05,34.75858156040798,22.95159133879113,1,1,20201.16910221696,106.8393553723827,30,0.15587321838130372
1998.12,342.35135934850433,0.7290645161290322,1998.0,12.0,1998.0,3.0,7.229993227815207,0.021932628802208337,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.2096886916983904,271.1578109614075,271.1578109614075,,1.4193548387096775,204.53321379788392,66.6245971635236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,308.22232709043976,990.0,965.1145729638791,24.885427036120827,0.1443129752165033,0.024308403347976758,989.8313786214355,0.30882734628956077,0.07528282712131762,0.0,0.0,24.40797831126678,10.171558650506565,0.0,0.0,,0.9332196847786701,0.3858248168520795,0.0,0.0,45.83001299021111,14.579231472192253,0.0,0.0,0.9334014865623443,0.2969293578857893,0.0,0.0,0.9755651650140856,0.9641935483870968,0.96,0.96,44.75784411567298,14.141854528026487,0.0,0.0,58.899698643699466,0.17219691100318493,6.0542020130103426e-05,76.05570615012896,39.40396384543912,2,1,43821.3757909124,177.79195545473576,31,0.3272205480205526
1999.01,570.7814969232415,0.5096774193548387,1999.0,1.0,1998.0,4.0,9.681157296967934,0.016740024616516632,36.483870967741936,5.354838709677419,4.0,3.0,52.45161290322581,101.29032258064517,0.17850689964469288,469.49117434259637,469.49117434259637,,2.161290322580645,219.1684605238472,219.1684605238472,31.154253294901956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.483870967741936,5.354838709677419,4.0,3.0,52.45161290322581,515.3298840200157,990.0,966.1575064522054,23.8424935477945,0.22551189922219866,0.06706605692153955,989.7074220438562,0.3459258039710568,0.3459258039710568,0.04261791499269144,0.0,23.203989787679717,23.203989787679717,3.653469515538047,0.0,,0.9371914829880849,0.9371914829880849,0.1501287344111667,0.0,46.708936900501236,46.708936900501236,6.441197741287008,0.0,0.9513021771996178,0.9513021771996178,0.13118529004657856,0.0,0.976811002327223,0.976811002327223,0.9618694237788536,0.96,45.64680759213934,45.64680759213934,6.258585948250715,0.0,97.55220113252939,0.1711096475705848,5.786420951317422e-05,122.60498792583334,75.22634522718666,3,2,72578.83764260187,356.2117847813898,31,0.5419566729584966
1999.02,987.3299017737432,0.3429285714285714,1999.0,2.0,1998.0,5.0,28.757075012003675,0.025969151995722584,43.0,7.0,5.0,4.0,78.0,137.0,0.14519113000964112,850.3299017737432,825.5287352790685,,3.4285714285714284,239.16041011247304,239.16041011247304,239.16041011247304,108.0475049416495,24.801166494674508,6.467944954208906,1.1143830656353368,0.9051520618494344,0.7241216494795477,15.589564763501285,49.46794495420891,8.114383065635337,5.905152061849434,4.724121649479548,93.58956476350129,889.0162153607623,990.0,967.7746889095309,22.22531109046896,0.49785558635830396,0.24360307322796992,989.2585413404138,0.40915186029510714,0.40915186029510714,0.40915186029510714,0.19428914738856345,21.074700570587574,21.074700570587574,21.074700570587574,8.544631898590618,,0.9381067550713293,0.9381067550713293,0.9381067550713293,0.4018596591571853,46.15727879138624,46.15727879138624,46.15727879138624,19.738859446231636,0.9400667778286403,0.9400667778286403,0.9400667778286403,0.4020134306768154,0.9785917990980028,0.9785917990980028,0.9785917990980028,0.9681358476120799,45.17566417817593,45.17566417817593,45.17566417817593,19.32600037098856,154.85299290551637,0.1589781241717063,5.27006931677177e-05,192.8296776164128,119.9396005123819,4,3,104061.21123250699,599.5363360830615,28,0.8602944050306464
1999.03,2292.2578455201406,0.1457741935483871,1999.0,3.0,1998.0,6.0,34.93368050283173,0.016855559904206986,49.0,9.0,9.0,9.0,107.0,183.0,0.08117629006585134,2109.2578455201406,1100.0,,4.0,275.0,275.0,275.0,275.0,1009.2578455201407,51.0,9.0,15.940695498511886,49.635631746892166,883.6815182747366,100.0,18.0,24.940695498511886,58.635631746892166,990.6815182747367,1242.9406954985118,990.0,971.7775742000027,18.222425799997165,0.9261357940331769,0.48,988.5938642059667,0.5349,0.5349,0.5349,0.5349,16.28139000596402,16.28139000596402,16.28139000596402,16.28139000596402,,0.9244850877054134,0.9244850877054134,0.9244850877054134,0.9244850877054134,40.60225501228488,40.60225501228488,40.60225501228488,40.60225501228488,0.826929837317411,0.826929837317411,0.826929837317411,0.826929837317411,0.9727594933326025,0.9727594933326025,0.9727594933326025,0.9727594933326025,39.50272096078926,39.50272096078926,39.50272096078926,39.50272096078926,158.01088384315705,0.07060638164259603,3.9901738344231576e-05,181.38809219503145,148.57206962895904,4,4,117560.09757930883,1387.9517292286578,31,0.8778382435730946
1999.04,2972.596571284085,0.09063333333333333,1999.0,4.0,1998.0,7.0,28.506674379196404,0.009354402244128554,54.0,13.0,14.0,19.0,117.0,217.0,0.0736532611077339,2755.596571284085,1100.0,,4.0,275.0,275.0,275.0,275.0,1655.596571284085,46.0,5.0,11.0,61.0,1532.596571284085,100.0,18.0,25.0,80.0,1649.596571284085,1243.0,990.0,973.4294092989306,16.57059070106933,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.629401288551056,14.629401288551056,14.629401288551056,14.629401288551056,,0.9085497531671712,0.9085497531671712,0.9085497531671712,0.9085497531671712,35.86070743016467,35.86070743016467,35.86070743016467,35.86070743016467,0.7303606401255534,0.7303606401255534,0.7303606401255534,0.7303606401255534,0.97,0.97,0.97,0.97,34.78488620725973,34.78488620725973,34.78488620725973,34.78488620725973,139.13954482903893,0.04746125341834152,3.513624869420175e-05,148.29142962215113,127.51787056591678,4,4,100180.47227690803,2412.244219789596,30,0.7729974712724385
1999.05,2725.557068877888,0.11093548387096774,1999.0,5.0,1998.0,8.0,44.748451676058025,0.017272147010309092,65.0,14.0,17.0,23.0,202.0,321.0,0.12090304626951041,2404.557068877888,1100.0,,4.0,275.0,275.0,275.0,275.0,1304.557068877888,35.0,4.000000000000001,8.0,55.6056894182865,1201.9513794596014,100.0,18.0,25.0,78.6056894182865,1403.9513794596014,1243.0,990.0,972.8424018843551,17.15759811564488,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.216408703126604,15.216408703126604,15.216408703126604,15.216408703126604,,0.9142445437990847,0.9142445437990847,0.9142445437990847,0.9142445437990847,37.546854049126765,37.546854049126765,37.546854049126765,37.546854049126765,0.7647017117948425,0.7647017117948425,0.7647017117948425,0.7647017117948425,0.971214420354702,0.971214420354702,0.971214420354702,0.971214420354702,36.47085523485345,36.47085523485345,36.47085523485345,36.47085523485345,145.88342093941384,0.05567065568283557,3.683924771197319e-05,165.5681423025075,128.84325960542378,4,4,108537.26517892389,1690.441429347925,31,0.8104634496634101
1999.06,1314.4759710762385,0.2814,1999.0,6.0,1998.0,9.0,43.226253743287984,0.03547426170636388,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.19964722211562083,1073.1426377429052,899.6216570688127,,3.566666666666667,250.93062780891984,250.93062780891984,233.6807612188462,164.07964023212696,173.52098067409239,14.052765556359788,2.2231159141341523,4.060301899823177,10.802862610060227,142.38193469371507,73.05276555635979,14.223115914134153,17.39363523315651,25.802862610060227,284.3819346937151,1004.2911737724633,990.0,968.8618715428032,21.138128457196835,0.6376489890285625,0.30989086047778813,989.0524601504936,0.4508212566010214,0.4508212566010214,0.41923049155305686,0.3031335549701346,19.73976735108947,19.73976735108947,18.248114771594974,11.782620825178238,,0.9354815792239227,0.9354815792239227,0.8725534259590487,0.5912753859444224,45.10919240366674,45.10919240366674,41.53661660740306,27.78304308820426,0.9187208228852696,0.9187208228852696,0.8459596050387589,0.5658460914094553,0.9778626053444501,0.9778626053444501,0.9765292720111167,0.9712938866836609,44.120076735288045,44.120076735288045,40.618952454949635,27.170411648511383,156.0295175740371,0.126513448915147,4.920425571705612e-05,189.06630227011303,102.792034689264,4,2,112341.25265330671,504.6538170492856,30,0.866830653189095
1999.07,508.3853330909496,0.5543548387096774,1999.0,7.0,1998.0,10.0,10.220268975303963,0.019117012136906076,50.0,10.0,9.0,9.0,108.0,186.0,0.37441614245145194,322.38533309094964,322.38533309094964,,1.6129032258064515,209.12997162375302,113.25536146719658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,391.38533309094964,990.0,965.8840146059817,24.115985394018256,0.1744306097266733,0.03450017633206901,989.7910692139412,0.32165647349186455,0.1529435509697779,0.0,0.0,23.58539813446765,14.354772012050672,0.0,0.0,,0.9338357028904964,0.5683924373409388,0.0,0.0,45.249994876689286,24.088679675730777,0.0,0.0,0.9215884903602706,0.49060447404747004,0.0,0.0,0.9761655945182163,0.9684236590343452,0.96,0.96,44.211442764221985,23.47335386728265,0.0,0.0,67.68479663150462,0.13169275686929247,5.856908072149856e-05,103.07745731218968,47.27236263086843,2,1,50357.48869383945,217.335437162316,31,0.37602664795280355
1999.08,334.1442256528934,0.7368387096774194,1999.0,8.0,1998.0,11.0,4.108402044709294,0.012378043464001781,47.0,8.0,6.0,5.0,89.0,155.0,0.46904653542566727,179.1442256528934,179.1442256528934,,1.0,179.1442256528934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,240.1442256528934,990.0,965.0740481669026,24.92595183309743,0.12028599108647466,0.008514213920872555,989.8711997949928,0.2356280119492338,0.0,0.0,0.0,24.561523616140867,0.0,0.0,0.0,,0.9265100367411288,0.0,0.0,0.0,39.98905484854028,0.0,0.0,0.0,0.8144410356118182,0.0,0.0,0.0,0.9745658318360414,0.96,0.96,0.96,39.00426053900245,0.0,0.0,0.0,39.00426053900245,0.11553305314066394,6.040787954315525e-05,51.896835190866575,25.96248928349541,1,1,29019.16984101782,120.97497377632789,31,0.2166903363277914
1999.09,232.35120687189269,0.9015,1999.0,9.0,1998.0,12.0,2.5140788813038806,0.010774190504854918,34.0,6.0,4.0,3.0,44.0,91.0,0.39553133184825984,141.35120687189269,141.35120687189269,,1.0,141.35120687189269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.35120687189269,990.0,964.5890183832705,25.410981616729494,0.10094757605231018,0.0041351206871892065,989.8949173032605,0.1450849746786833,0.0,0.0,0.0,25.158264529450676,0.0,0.0,0.0,,0.9117960866499821,0.0,0.0,0.0,31.824972315786667,0.0,0.0,0.0,0.6481664422767142,0.0,0.0,0.0,0.9700984310976197,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.87463315598661,0.0,0.0,0.0,30.87463315598661,0.1319579823217126,6.061647455777107e-05,39.97264282299896,23.64732541655371,1,1,22229.73587231036,109.55260733721148,30,0.1715257397554812
1999.1,196.31780759736913,0.9626774193548387,1999.0,10.0,1999.0,1.0,0.25106763480384725,0.0012799048437483387,31.0,4.0,3.0,2.0,33.0,73.0,0.3718782142706701,123.31780759736911,123.31780759736911,,1.0,123.31780759736911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.31780759736913,990.0,964.407517158233,25.59248284176706,0.09246537809265305,0.0023317807597368454,989.9052028411476,0.10769121465269078,0.0,0.0,0.0,25.389994468261953,0.0,0.0,0.0,,0.9050533924690581,0.0,0.0,0.0,27.791395753156387,0.0,0.0,0.0,0.5660162067852625,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.957653880561693,0.0,0.0,0.0,26.957653880561693,0.13730755516372292,6.07218119698948e-05,27.95949943071965,26.30972688275324,1,1,20056.4944871379,120.63700368409016,31,0.1497647437808983
1999.11,205.05730470919207,0.9472666666666666,1999.0,11.0,1999.0,2.0,1.4530343771381913,0.006687189461574023,29.0,4.0,2.0,2.0,30.0,67.0,0.32771636517329517,138.05730470919207,138.05730470919207,,1.0,138.05730470919207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,173.05730470919207,990.0,964.44512927258,25.554870727420187,0.09660862785550346,0.003805730470919137,989.8995856416735,0.13586642940064036,0.0,0.0,0.0,25.318589939693133,0.0,0.0,0.0,,0.912282025184311,0.0,0.0,0.0,31.277349877621752,0.0,0.0,0.0,0.637013235796777,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.339029381293095,0.0,0.0,0.0,30.339029381293095,0.14772237604853594,6.103358479039021e-05,37.543835258560215,27.8221330160374,1,1,21844.101154531032,126.99402411249092,30,0.1685501632294061
1999.12,309.2584615499522,0.7756129032258064,1999.0,12.0,1999.0,3.0,7.205474762321852,0.023557208260799118,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.23185965977160075,238.06491316285536,238.06491316285536,,1.1612903225806452,213.22281205784324,24.84210110501211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,275.1294292918876,990.0,964.9603841183502,25.03961588164967,0.1326334686031262,0.01764601830254844,989.8497205130943,0.33004561761472095,0.027145799474736682,0.0,0.0,24.559290777129288,3.9220747891626675,0.0,0.0,,0.9365234817495032,0.14809572065517554,0.0,0.0,48.14971569973178,5.439353451243552,0.0,0.0,0.9806459409314008,0.11078112935322916,0.0,0.0,0.97833390119191,0.9616129032258064,0.96,0.96,47.13002021037238,5.276172847706246,0.0,0.0,52.40619305807862,0.1694684170630957,6.130236065393202e-05,67.03887664933063,42.441166974798655,2,1,38990.2076352105,190.3737415634828,31,0.2911455169893257
2000.01,457.3537903999164,0.5875161290322581,2000.0,1.0,1999.0,4.0,3.017284895147395,0.006787744970257261,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,84.61290322580645,0.1864792165930979,372.74088717410996,372.74088717410996,,2.0,186.37044358705498,186.37044358705498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,413.9666936257229,990.0,965.6580576459206,24.341942354079368,0.18163345308528864,0.04454817743482197,989.7738183694797,0.24779908244868848,0.24779908244868848,0.0,0.0,23.86796164111055,23.86796164111055,0.0,0.0,,0.9295208534558769,0.9295208534558769,0.0,0.0,40.541737464820564,40.541737464820564,0.0,0.0,0.8256973007091765,0.8256973007091765,0.0,0.0,0.9745887321476263,0.9745887321476263,0.96,0.96,39.527192514118624,39.527192514118624,0.0,0.0,79.05438502823725,0.1725145908416095,5.8899111200628126e-05,87.96063486442827,65.2146232670696,2,2,58816.46246100851,307.9332627522059,31,0.43919102793465137
2000.02,690.9494589003093,0.4463793103448276,2000.0,2.0,1999.0,5.0,11.50975996483125,0.017487560819722223,34.275862068965516,6.0,4.655172413793103,3.6551724137931036,49.51724137931034,98.10344827586206,0.14421710522468684,592.8460106244472,592.8460106244472,,2.5172413793103448,237.36720760157277,237.36720760157277,118.11159542130171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.275862068965516,6.0,4.655172413793103,3.6551724137931036,49.51724137931034,637.7770451072058,990.0,966.6567564044317,23.343243595568385,0.2901729861363867,0.1059014903394456,989.6039255235241,0.4021164589016276,0.4021164589016276,0.19182262032037597,0.0,22.545052660190958,22.545052660190958,11.42546653095246,0.0,,0.9405958795545949,0.9405958795545949,0.48561731614853615,0.0,49.36487261083762,49.36487261083762,24.004116480463583,0.0,1.0053945541922122,1.0053945541922122,0.48888220937807697,0.0,0.9793557015734708,0.9793557015734708,0.9697005291596777,0.96,48.351867626301505,48.351867626301505,23.498326618534943,0.0,120.20206187113796,0.17423051615013196,5.657516008881783e-05,141.68836149166555,87.09378005921597,3,2,83660.63506231202,409.9800582147788,29,0.6677892326174332
2000.03,1247.7234936397506,0.30093548387096775,2000.0,3.0,1999.0,6.0,62.27574753518603,0.036555577085240674,41.0,8.0,7.0,6.0,67.0,129.0,0.11852845680366163,1118.7234936397506,891.2777952110602,,3.6451612903225805,244.63234683023362,244.63234683023362,244.63234683023362,157.38075472035925,227.44569842869046,15.075632335162535,2.580645161290323,4.363817637081251,10.578869694357696,194.84673360079867,56.07563233516253,10.580645161290322,11.363817637081251,16.578869694357696,261.84673360079864,969.2978903445943,990.0,968.5976682780056,21.402331721994397,0.577843064077911,0.282950333902655,989.1392066020194,0.4272068619857395,0.4272068619857395,0.4272068619857395,0.27488880184327846,20.11433146202809,20.11433146202809,20.11433146202809,12.429467790122503,,0.935600587036886,0.935600587036886,0.935600587036886,0.6016260241853103,44.85583000085053,44.85583000085053,44.85583000085053,27.426483646121127,0.9135606924816808,0.9135606924816808,0.9135606924816808,0.5585841883120393,0.977458205093088,0.977458205093088,0.977458205093088,0.9703614308995396,43.85643779144893,43.85643779144893,43.85643779144893,26.775678363814116,158.34499173816093,0.144065556634309,5.015743618750061e-05,187.5106250089944,137.0130498882058,4,3,117808.67385319172,691.0614122679062,31,0.8796943985453384
2000.04,3047.852616573332,0.0856,2000.0,4.0,1999.0,7.0,49.91473536567727,0.01658603125237927,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.08012232369844599,2804.852616573332,1100.0,,4.0,275.0,275.0,275.0,275.0,1704.8526165733315,40.66666666666667,4.666666666666667,9.666666666666666,59.0,1590.8526165733315,100.0,18.0,25.0,80.0,1724.8526165733315,1243.0,990.0,973.6079521061891,16.392047893810876,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.4508584812926,14.4508584812926,14.4508584812926,14.4508584812926,,0.906509085367022,0.906509085367022,0.906509085367022,0.906509085367022,35.34168881519047,35.34168881519047,35.34168881519047,35.34168881519047,0.7197899962360584,0.7197899962360584,0.7197899962360584,0.7197899962360584,0.97,0.97,0.97,0.97,34.28143815073476,34.28143815073476,34.28143815073476,34.28143815073476,137.12575260293903,0.04552920894780181,3.462771530377248e-05,149.6660779368813,127.752447474365,4,4,98730.5418741161,2362.017747883667,30,0.7618097366829946
2000.05,2132.922553289966,0.16219354838709676,2000.0,5.0,1999.0,8.0,31.175738938853115,0.015305026697141512,55.0,13.0,13.0,17.0,178.0,276.0,0.13165860071313118,1856.922553289966,1100.0,,4.0,275.0,275.0,275.0,275.0,756.9225532899658,45.0,5.000000000000001,11.984915874966669,45.528414832228655,649.4092225827704,100.0,18.0,24.984915874966667,62.528414832228655,827.4092225827704,1242.9849158749666,990.0,971.3682935195801,18.631706480419844,0.926250339591652,0.48,988.5937496604083,0.5349,0.5349,0.5349,0.5349,16.69055614082822,16.69055614082822,16.69055614082822,16.69055614082822,,0.9270126904870953,0.9270126904870953,0.9270126904870953,0.9270126904870953,41.736006039764135,41.736006039764135,41.736006039764135,41.736006039764135,0.8500204896082307,0.8500204896082307,0.8500204896082307,0.8500204896082307,0.9747542275254071,0.9747542275254071,0.9747542275254071,0.9747542275254071,40.689357949007594,40.689357949007594,40.689357949007594,40.689357949007594,162.75743179603037,0.07818530295635855,4.110036156465413e-05,179.65993156199767,150.1307410395828,4,4,121091.52925624659,1344.8415558626784,31,0.9042079544223909
2000.06,1062.6949847873605,0.33026666666666665,2000.0,6.0,1999.0,9.0,34.17011467794385,0.03427239036304672,53.0,12.0,12.0,13.0,120.0,210.0,0.2159239464061576,852.6949847873603,809.3462136937784,,3.3,242.53306312938494,242.53306312938494,189.01801554429886,135.26207189070965,43.348771093581895,8.982693588451749,1.3719741770967748,2.31101358673278,2.6834953534122126,27.999594387888372,61.982693588451745,13.371974177096774,14.311013586732779,15.683495353412212,147.99959438788838,899.0118950460597,990.0,968.0138231206547,21.98617687934534,0.5331785102108151,0.25378988044028694,989.2130316093488,0.42123827235696487,0.42123827235696487,0.3332091384967587,0.2447454392536747,20.777970216337266,20.777970216337266,15.469222219316038,10.427899919550624,,0.9375724872659554,0.9375724872659554,0.7184832832592793,0.4995720164830836,46.06276758879398,46.06276758879398,34.864883086583,24.194943517479057,0.9381419060854169,0.9381419060854169,0.7100790852664562,0.4927687070769666,0.978602774192281,0.978602774192281,0.9743237608553135,0.9700204626534966,45.085086192145845,45.085086192145845,34.12715598441881,23.68452069732779,147.98184906603828,0.14094418641164133,5.193227228136109e-05,189.96440243552297,79.59229880157245,4,2,106546.93132754757,385.7381155243629,30,0.8221213837002127
2000.07,448.21862623581467,0.6071612903225806,2000.0,7.0,1999.0,10.0,7.908139676086014,0.017319780158405806,42.0,9.0,8.0,6.0,70.0,135.0,0.3078939417255427,313.21862623581467,313.21862623581467,,1.6451612903225807,200.32213631216342,112.89648992365123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,372.21862623581467,990.0,965.6136267148496,24.38637328515044,0.1669589311598974,0.03264372524716288,989.8003973435929,0.29662681628209375,0.14354802651351567,0.0,0.0,23.890143812461275,15.338795506245525,0.0,0.0,,0.9316395792359263,0.5966327495327722,0.0,0.0,43.82156995814866,24.319080175121265,0.0,0.0,0.8924963331598503,0.49529694857680784,0.0,0.0,0.9753699228415317,0.9682731486479834,0.96,0.96,42.78504575361392,23.672605766247077,0.0,0.0,66.45765151986099,0.14719115638283306,5.913897070489718e-05,94.30355975258584,47.407027564256175,2,1,49444.492730776576,215.58578556569648,31,0.36920917511033885
2000.08,298.93451579748546,0.7899354838709677,2000.0,8.0,1999.0,11.0,3.0001762862218384,0.01001301168654982,39.0,7.0,5.0,4.0,60.0,115.0,0.38796515116870695,183.93451579748543,183.93451579748543,,1.0,183.93451579748543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,234.93451579748543,990.0,964.9074885846292,25.09251141537082,0.11844730819491824,0.008894125565036494,989.87265856624,0.24466898162721878,0.0,0.0,0.0,24.720500999983656,0.0,0.0,0.0,,0.9289032990543599,0.0,0.0,0.0,41.42626249234293,0.0,0.0,0.0,0.8437120670538275,0.0,0.0,0.0,0.9750771197023475,0.96,0.96,0.96,40.421446994783516,0.0,0.0,0.0,40.421446994783516,0.1344309087743357,6.099171676048117e-05,50.72941842764083,31.42488747390136,1,1,30073.556564118935,144.36784514408106,31,0.22456359441546397
2000.09,223.08201014726504,0.9182,2000.0,9.0,1999.0,12.0,2.238849784193613,0.010056180157566413,34.0,6.0,4.0,3.0,44.0,91.0,0.4111401629744319,132.08201014726507,132.08201014726507,,1.0,132.08201014726507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.08201014726504,990.0,964.542136182123,25.457863817876973,0.09767614876397213,0.003208201014726453,989.8991156502213,0.12622907379541518,0.0,0.0,0.0,25.22558895871542,0.0,0.0,0.0,,0.9072958887618288,0.0,0.0,0.0,29.672408013996023,0.0,0.0,0.0,0.6043260287982897,0.0,0.0,0.0,0.9696376995302672,0.9599999999999999,0.9599999999999999,0.9599999999999999,28.77386211815776,0.0,0.0,0.0,28.77386211815776,0.12820669391789372,6.0451440413792086e-05,36.32788805029959,21.916593833946497,1,1,20717.180725073587,102.63700368409016,30,0.1598547895453209
2000.1,162.19791479462185,0.9902580645161291,2000.0,10.0,2000.0,1.0,3.4238694271872494,0.02093336274305195,26.258064516129032,4.0,2.3225806451612905,2.0,24.193548387096776,58.774193548387096,0.3607906641385301,103.42372124623476,103.42372124623476,,1.0,103.42372124623476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.258064516129032,4.0,2.3225806451612905,2.0,24.193548387096776,136.00436640752505,990.0,964.4735914747231,25.52640852527688,0.08353144656633786,0.0005511366254031516,989.9159174168083,0.07617627211225322,0.0,0.0,0.0,25.3661496699729,0.0,0.0,0.0,,0.887335844895264,0.0,0.0,0.0,22.845763381498188,0.0,0.0,0.0,0.46529049656819116,0.0,0.0,0.0,0.9661023752635203,0.96,0.96,0.96,22.077989319054037,0.0,0.0,0.0,22.077989319054037,0.13633669182299232,5.9240181031408155e-05,25.530353439587543,18.92989450636716,1,1,16426.024053376204,90.60626956267186,31,0.12265549621696688
2000.11,170.80687026635053,0.9802,2000.0,11.0,2000.0,2.0,3.3087858035233686,0.01831898269305211,23.0,4.0,2.0,2.0,19.0,50.0,0.29902038936251213,120.80687026635054,120.80687026635054,,1.0,120.80687026635054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,149.80687026635053,990.0,964.472705149373,25.527294850626983,0.0884028005750273,0.002274843084013737,989.909322356341,0.10797295503615158,0.0,0.0,0.0,25.328644251931784,0.0,0.0,0.0,,0.8983049196161104,0.0,0.0,0.0,27.052390482673115,0.0,0.0,0.0,0.5509651829464992,0.0,0.0,0.0,0.9671974946222813,0.9599999999999999,0.9599999999999999,0.9599999999999999,26.18624522607622,0.0,0.0,0.0,26.18624522607622,0.15148364456954225,5.99519766205326e-05,40.174240386745794,18.771157498813437,1,1,18854.096562774877,90.01135876889322,30,0.14547914014486787
2000.12,339.31353212439336,0.7393225806451613,2000.0,12.0,2000.0,3.0,7.595834668748448,0.022335898801189018,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.21492340954066816,268.1199837372966,268.1199837372966,,1.4838709677419355,188.77593263821365,79.34405109908296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,305.18449986632885,990.0,965.1045050085188,24.89549499148122,0.14324080259982488,0.023930461475610912,989.8328287359246,0.259820306668931,0.09308550066560023,0.0,0.0,24.46850342073685,11.705314264352854,0.0,0.0,,0.9297169988860982,0.4460201354898715,0.0,0.0,42.20456710486557,17.346105902995834,0.0,0.0,0.8595634848241459,0.35328117928708413,0.0,0.0,0.9746668193992051,0.9652179615792151,0.96,0.96,41.16660038386856,16.841519520536465,0.0,0.0,58.00811990440502,0.1706152756805916,6.040775154108677e-05,82.65425078664735,40.18968760670956,2,1,43158.04120887734,181.03120478075203,31,0.3222673328022501
2001.01,604.9690158288895,0.4890322580645161,2001.0,1.0,2000.0,4.0,10.76325962600615,0.017139533202507266,41.0,6.0,4.0,3.0,66.0,120.0,0.2024639765547695,484.96901582888955,484.96901582888955,,2.2903225806451615,213.55525738899,213.55525738899,57.858501050909496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,535.9690158288895,990.0,966.3026521915078,23.697347808492193,0.2357723313880522,0.07266092068954666,989.6915667479225,0.3271659778327219,0.3271659778327219,0.0820592793400219,0.0,23.061748578581888,23.061748578581888,6.5448696066316465,0.0,,0.9359833943403936,0.9359833943403936,0.27064941423600575,0.0,45.19393908528183,45.19393908528183,11.917110110077624,0.0,0.9204468245474916,0.9204468245474916,0.24271100020524694,0.0,0.976810279518297,0.976810279518297,0.9639386441086429,0.96,44.16417021148681,44.16417021148681,11.605549883370472,0.0,99.93389030634408,0.16480264399965902,5.7437529427333177e-05,135.33098262221577,73.74259640278004,3,2,74350.81438792,351.0462647249272,31,0.5551882794796894
2001.02,1135.811086749474,0.3117142857142857,2001.0,2.0,2000.0,5.0,43.1718389358649,0.03186766063609273,44.714285714285715,7.285714285714286,5.571428571428571,4.285714285714286,82.28571428571429,144.14285714285714,0.13424895870554124,991.6682296066168,895.2753979480025,,3.607142857142857,247.32388828594134,247.32388828594134,247.32388828594134,153.30373309017855,96.39283165861431,10.610446474817605,2.0311516110489385,3.191281273755224,2.9750873968708116,77.58486490212172,55.32473218910332,9.316865896763224,8.762709845183794,7.260801682585097,159.87057918783603,968.6797058790528,990.0,968.283013513985,21.716986486014978,0.579220392428631,0.2923759485269896,989.1284036590444,0.43607422289324715,0.43607422289324715,0.43607422289324715,0.276498541059934,20.409315922166122,20.409315922166122,20.409315922166122,11.862948716962865,,0.937790212687898,0.937790212687898,0.937790212687898,0.5682705183069777,46.19375511095582,46.19375511095582,46.19375511095582,27.335863333227735,0.9408096763942122,0.9408096763942122,0.9408096763942122,0.5567385607582024,0.9790518624714456,0.9790518624714456,0.9790518624714456,0.9711947196143028,45.23033034490077,45.23033034490077,45.23033034490077,26.749596402727246,162.44058743742957,0.1502232910329115,5.1059033151167175e-05,192.33442914036368,136.24033029400775,4,3,109160.07475795267,687.6780740444765,28,0.9024477079857198
2001.03,2908.158143753737,0.0955806451612903,2001.0,3.0,2000.0,6.0,49.376247572787456,0.018199877226622967,59.0,11.0,12.0,13.0,144.0,239.0,0.0836318657812485,2669.158143753737,1100.0,,4.0,275.0,275.0,275.0,275.0,1569.1581437537372,41.0,7.0,13.0,63.99071361471728,1444.16743013902,100.0,18.0,25.0,76.99071361471728,1588.16743013902,1243.0,990.0,973.2841960069046,16.715803993095406,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.77461458057713,14.77461458057713,14.77461458057713,14.77461458057713,,0.910097164835544,0.910097164835544,0.910097164835544,0.910097164835544,36.28430863048852,36.28430863048852,36.28430863048852,36.28430863048852,0.73898795581443,0.73898795581443,0.73898795581443,0.73898795581443,0.9705106398360762,0.9705106398360762,0.9705106398360762,0.9705106398360762,35.21676395738991,35.21676395738991,35.21676395738991,35.21676395738991,140.86705582955963,0.04977306613459105,3.557248884584839e-05,162.4587587330554,130.7769395327208,4,4,104805.08953719235,1883.695175185789,31,0.7825947546086646
2001.04,3284.6156547527557,0.06963333333333334,2001.0,4.0,2000.0,7.0,21.833406103098664,0.006497177371374716,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.0736795283825861,3041.6156547527557,1100.0,,4.0,275.0,275.0,275.0,275.0,1941.6156547527557,40.66666666666667,4.666666666666668,9.666666666666664,59.0,1827.6156547527557,100.0,18.0,25.0,80.0,1961.6156547527557,1243.0,990.0,974.1502053800084,15.849794619991675,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.908605207473396,13.908605207473396,13.908605207473396,13.908605207473396,,0.8995558404378664,0.8995558404378664,0.8995558404378664,0.8995558404378664,33.75317799813577,33.75317799813577,33.75317799813577,33.75317799813577,0.6874374337705859,0.6874374337705859,0.6874374337705859,0.6874374337705859,0.97,0.97,0.97,0.97,32.74058265819169,32.74058265819169,32.74058265819169,32.74058265819169,130.96233063276676,0.04020144660273018,3.307129561433504e-05,137.37962578828007,121.23418668459163,4,4,94292.87805559207,2813.805345924814,30,0.727568503515371
2001.05,3005.335156156479,0.08938709677419354,2001.0,5.0,2000.0,8.0,44.59295522580031,0.015368518807854939,65.0,14.0,17.0,23.0,202.0,321.0,0.10899816214146654,2684.335156156479,1100.0,,4.0,275.0,275.0,275.0,275.0,1584.3351561564791,35.0,4.0,8.000000000000002,57.0,1480.335156156479,100.0,18.0,25.0,80.0,1682.335156156479,1243.0,990.0,973.4944713978126,16.505528602187354,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.564339189669075,14.564339189669075,14.564339189669075,14.564339189669075,,0.907200755881788,0.907200755881788,0.907200755881788,0.907200755881788,35.66459739152346,35.66459739152346,35.66459739152346,35.66459739152346,0.7263665456522088,0.7263665456522088,0.7263665456522088,0.7263665456522088,0.9702420893135203,0.9702420893135203,0.9702420893135203,0.9702420893135203,34.60440595034011,34.60440595034011,34.60440595034011,34.60440595034011,138.41762380136043,0.04754381837097428,3.495394540438395e-05,157.56065764835083,122.07336466752392,4,4,102982.71210821216,1978.1910593261064,31,0.7689867988964468
