MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
2001.06,1623.6413664140189,0.2239,2001.0,6.0,2000.0,9.0,41.86966714591984,0.026754146200840875,62.0,12.0,14.0,16.0,153.0,257.0,0.1686825197424784,1366.6413664140189,1035.4172502826939,,3.933333333333333,263.30713612883613,263.30713612883613,263.30713612883613,245.4958418961854,331.22411613132505,23.327190961083193,3.726471650198086,6.59713002954849,20.620956646308173,276.95236684418705,85.3271909610832,15.726471650198086,20.59713002954849,36.62095664630817,429.95236684418705,1157.0680429235238,990.0,969.8580829742708,20.1419170257292,0.8034845802635735,0.41290401206802163,988.7836114076684,0.49337433361781696,0.49337433361781696,0.49337433361781696,0.45970025084858246,18.432154099779815,18.432154099779815,18.432154099779815,17.04892023948482,,0.9332182435108354,0.9332182435108354,0.9332182435108354,0.8704278688450149,44.216308450759584,44.216308450759584,44.216308450759584,40.80306551937417,0.9005358136610914,0.9005358136610914,0.9005358136610914,0.8310196643457062,0.9775169332402618,0.9775169332402618,0.9775169332402618,0.9761835999069285,43.229353980871366,43.229353980871366,43.229353980871366,39.88437590811366,169.57243785072777,0.11117511245308208,4.582598164294648e-05,189.56689769452663,148.32472114458415,4,3,122092.15525252398,786.1010449485111,30,0.9420690991707097
2001.07,687.6366897935134,0.45561290322580644,2001.0,7.0,2000.0,10.0,18.453380007212385,0.026100052672531193,58.0,11.0,11.0,11.0,136.0,227.0,0.3504570812560012,460.63668979351337,460.63668979351337,,2.193548387096774,209.66981963548906,177.04449390213662,73.92237625588767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,540.6366897935134,990.0,966.635269507547,23.364730492452953,0.24770343550167415,0.07255130183459624,989.6797452626637,0.32086395539903734,0.26245646146723955,0.12076435950019124,0.0,22.72361179971766,19.676584587853384,6.954775879651806,0.0,,0.9335288010347926,0.811602843954111,0.3026200112946794,0.0,43.52462420506799,36.38558544273708,14.64531365657488,0.0,0.8864485581480241,0.7410506200150119,0.2982752272214843,0.0,0.9760724225275514,0.9734917773662611,0.9659248809356578,0.96,42.51416009725452,35.51790211017024,14.331767237331912,0.0,92.36382944475666,0.13131737102722693,5.6390546962113866e-05,146.9226065949462,52.4597540676161,3,1,68718.68910689895,244.0462647249272,31,0.5131323858042036
2001.08,397.24393135157004,0.6566129032258065,2001.0,8.0,2000.0,11.0,4.357952178177894,0.01100020792096044,49.25806451612903,8.32258064516129,6.645161290322581,5.32258064516129,94.80645161290323,164.3548387096774,0.41509201399745355,232.8890926418926,232.8890926418926,,1.064516129032258,223.85081779522304,9.038274846669548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.25806451612903,8.32258064516129,6.645161290322581,5.32258064516129,94.80645161290323,297.1148990935055,990.0,965.3786492600592,24.621350739940837,0.14039282925448227,0.016801974723611782,989.8428051960219,0.3627081318807155,0.008962690969689305,0.0,0.0,24.101447804082028,1.5475306621148226,0.0,0.0,,0.938725442822907,0.05883295787526423,0.0,0.0,49.67947018742653,1.938864705450808,0.0,0.0,1.011801836811131,0.03948807954074965,0.0,0.0,0.9785635809704684,0.9606451612903225,0.96,0.96,48.63362392653872,1.8806987642872832,0.0,0.0,50.514322690826,0.1269768051211289,6.031039216232215e-05,58.94435211659721,39.363813975974566,2,1,37582.65608197454,180.9497472014125,31,0.28063512606014446
2001.09,287.6690350688956,0.8081,2001.0,9.0,2000.0,12.0,3.328623267566068,0.011766656376659967,40.0,6.0,4.0,3.0,65.0,118.0,0.4137208924981861,169.6690350688956,169.6690350688956,,1.0,169.6690350688956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,219.6690350688956,990.0,964.8545331203477,25.145466879652286,0.11305960090836618,0.0070991120374619835,989.8798412870542,0.20858105864289214,0.0,0.0,0.0,24.816727108063574,0.0,0.0,0.0,,0.9240211481233014,0.0,0.0,0.0,38.17092285213793,0.0,0.0,0.0,0.7774118707156401,0.0,0.0,0.0,0.9730514153185427,0.9599999999999999,0.9599999999999999,0.9599999999999999,37.16236246177027,0.0,0.0,0.0,37.16236246177027,0.12833852677582755,6.078085495001708e-05,47.30270490038985,26.394136604171777,1,1,26756.9009724746,122.03120478075203,30,0.2064575692320571
2001.1,210.11947391902387,0.9387096774193547,2001.0,10.0,2001.0,1.0,2.475504171496468,0.01170487976179718,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,88.48387096774194,0.42111689857449564,121.63560295128194,121.63560295128194,,1.0,121.63560295128194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,164.15173198354,990.0,964.4642825692324,25.535717430767637,0.09346556160096893,0.0021728466735668034,989.9043615917254,0.1058312665384503,0.0,0.0,0.0,25.32728878487223,0.0,0.0,0.0,,0.9022571212404455,0.0,0.0,0.0,27.28210389994992,0.0,0.0,0.0,0.5556436639501002,0.0,0.0,0.0,0.9690814899694138,0.96,0.96,0.96,26.442954093716843,0.0,0.0,0.0,26.442954093716843,0.12582598615586013,6.0327162724190724e-05,30.53338498848549,20.770617441154,1,1,19673.557845725332,98.06159015785887,31,0.14690530052064912
2001.11,282.8986959261909,0.8193,2001.0,11.0,2001.0,2.0,5.7116652150722445,0.02008208612038846,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.3517570803704068,185.56536259285758,185.56536259285758,,1.0,185.56536259285758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,231.56536259285758,990.0,964.8316802827031,25.168319717296814,0.11725817270818847,0.009892847067381446,989.8728489802245,0.25770914513804155,0.0,0.0,0.0,24.783459552383214,0.0,0.0,0.0,,0.9275622343312189,0.0,0.0,0.0,41.82699692719536,0.0,0.0,0.0,0.8518736645049969,0.0,0.0,0.0,0.9749417945386908,0.9599999999999999,0.9599999999999999,0.9599999999999999,40.824473679608204,0.0,0.0,0.0,40.824473679608204,0.14250635100005113,6.104096748795588e-05,58.553967536058,25.104091292715005,1,1,29393.621049317906,115.78068094814552,30,0.2268026315533789
2001.12,420.2621235660595,0.6295161290322581,2001.0,12.0,2001.0,3.0,4.77715631926333,0.01139547529102626,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.2700058530008239,307.2298655015434,307.2298655015434,,1.935483870967742,162.06366829604463,145.16619720549878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,358.7459945338014,990.0,965.4905143119596,24.509485688040506,0.16214435505268462,0.031445973100308625,989.8064096718471,0.1915034330783844,0.16019569326917124,0.0,0.0,24.124391926809135,22.57305209606553,0.0,0.0,,0.920271506729193,0.8592200755242005,0.0,0.0,35.32239271813402,31.551666429874267,0.0,0.0,0.7193970003693282,0.6426001309546694,0.0,0.0,0.9706451612903225,0.9693548387096774,0.96,0.96,34.30042819947259,30.60511643697804,0.0,0.0,64.90554463645063,0.1542529888122874,5.870368349375392e-05,75.46885231979198,56.913006874871215,2,1,48289.72520951927,260.1099473341564,31,0.36058635909139236
2002.01,548.1253473267917,0.5169677419354839,2002.0,1.0,2001.0,4.0,4.448575754997197,0.008332246169828013,38.516129032258064,5.645161290322581,4.0,3.0,58.54838709677419,109.70967741935483,0.20212595285640858,438.4156699074368,438.4156699074368,,2.0,219.2078349537184,219.2078349537184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.516129032258064,5.645161290322581,4.0,3.0,58.54838709677419,486.5769602300174,990.0,966.0665601981422,23.933439801857826,0.20938340795373972,0.05779338624425399,989.732823205802,0.3436006635870199,0.3436006635870199,0.0,0.0,23.32266234407283,23.32266234407283,0.0,0.0,,0.9378930768667619,0.9378930768667619,0.0,0.0,46.99666521449658,46.99666521449658,0.0,0.0,0.9571622243278327,0.9571622243278327,0.0,0.0,0.978288081057224,0.978288081057224,0.96,0.96,45.98644037527079,45.98644037527079,0.0,0.0,91.97288075054158,0.16741137265534436,5.829132338595841e-05,105.9656332918422,74.55193921729865,2,2,68427.82327840294,355.0058701801551,31,0.5109604486141199
2002.02,709.5915562503722,0.4348214285714286,2002.0,2.0,2001.0,5.0,9.04883174558972,0.012444685949720204,36.0,6.0,5.0,4.0,54.0,105.0,0.14938608104402754,604.5915562503722,604.5915562503722,,2.6785714285714284,229.93841611380813,229.93841611380813,144.71472402275592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,651.5915562503722,990.0,966.7383662250014,23.261633774998558,0.2969077372373187,0.10892619658960127,989.594166066173,0.3800145374149572,0.3800145374149572,0.22007099804233357,0.0,22.475785303756673,22.475785303756673,15.171456536392776,0.0,,0.9385858689209065,0.9385858689209065,0.6349130811213353,0.0,47.60190581031624,47.60190581031624,29.659925730421865,0.0,0.9694889167070517,0.9694889167070517,0.6040718071369016,0.0,0.977773469642306,0.977773469642306,0.9713448982137346,0.96,46.561833058147684,46.561833058147684,28.97869257985119,0.0,122.10235869614655,0.17202274049120297,5.618934285687178e-05,146.19170482810733,105.7094120937415,3,2,82052.7850438105,509.363629921774,28,0.6783464372008142
2002.03,1241.6914087071561,0.283,2002.0,3.0,2001.0,6.0,24.947588114045843,0.02013540362732621,41.0,8.0,7.0,6.0,67.0,129.0,0.10918659735678267,1112.6914087071561,981.2245873979376,,3.774193548387097,259.7243873619435,259.7243873619435,259.7243873619435,202.051425312107,131.4668213092186,26.64516129032258,4.516129032258065,6.867103418958113,6.114735874847377,87.32369169283248,67.64516129032258,12.516129032258064,13.867103418958113,12.114735874847378,154.32369169283248,1075.2529811394763,990.0,968.6450651513418,21.354934848658186,0.7022218256448183,0.3629167801997542,988.9348613941554,0.4797398385476593,0.4797398385476593,0.4797398385476593,0.37531982118485974,19.810056404265953,19.810056404265953,19.810056404265953,14.96099575137541,,0.9379420707356644,0.9379420707356644,0.9379420707356644,0.7251986972004906,47.16860326951834,47.16860326951834,47.16860326951834,35.73092717107988,0.9606640177091312,0.9606640177091312,0.9606640177091312,0.727717457659468,0.9795687111487678,0.9795687111487678,0.9795687111487678,0.9750525821165098,46.20736355279666,46.20736355279666,46.20736355279666,34.99844097632696,173.62053163471694,0.14446917436658566,4.958920572708789e-05,190.41339943665105,141.63088828058193,4,3,129173.6755362294,718.8041693984164,31,0.9645585090817608
2002.04,1785.5718291303344,0.198,2002.0,4.0,2001.0,7.0,10.492441183552584,0.005879753187488643,45.0,11.0,10.0,10.0,72.0,148.0,0.08306450046593498,1637.5718291303344,1100.0,,4.0,275.0,275.0,275.0,275.0,537.5718291303343,55.0,7.0,15.0,36.322420887184755,424.2494082431496,100.0,18.0,25.0,46.322420887184755,496.2494082431496,1243.0,990.0,970.4072320633442,19.5927679366558,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.651578524137523,17.651578524137523,17.651578524137523,17.651578524137523,,0.9321145612391317,0.9321145612391317,0.9321145612391317,0.9321145612391317,44.374536364975185,44.374536364975185,44.374536364975185,44.374536364975185,0.9037583781054009,0.9037583781054009,0.9037583781054009,0.9037583781054009,0.9795243989433546,0.9795243989433546,0.9795243989433546,0.9795243989433546,43.46647485346209,43.46647485346209,43.46647485346209,43.46647485346209,173.86589941384833,0.09765957811762979,4.390553015501221e-05,179.05442217014416,168.47999094642245,4,4,125183.44757797082,1490.344661979303,30,0.9659216634102686
2002.05,1934.4620948038662,0.18303225806451612,2002.0,5.0,2001.0,8.0,13.058644669044115,0.006906802032144148,52.41935483870968,12.03225806451613,12.03225806451613,14.741935483870968,157.67741935483872,248.90322580645162,0.12936293831788132,1685.5588689974147,1100.0,,4.0,275.0,275.0,275.0,275.0,585.5588689974145,47.58064516129032,5.96774193548387,12.96774193548387,33.9052834887873,485.1374564763692,100.0,18.0,25.0,48.647218972658266,642.8148758312079,1243.0,990.0,970.8844774228799,19.11552257712003,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.17433316460175,17.17433316460175,17.17433316460175,17.17433316460175,,0.9296839935049628,0.9296839935049628,0.9296839935049628,0.9296839935049628,43.062167311755275,43.062167311755275,43.062167311755275,43.062167311755275,0.8770298841498019,0.8770298841498019,0.8770298841498019,0.8770298841498019,0.9776112532663238,0.9776112532663238,0.9776112532663238,0.9776112532663238,42.09892788415104,42.09892788415104,42.09892788415104,42.09892788415104,168.39571153660415,0.0872777584108074,4.252416957995055e-05,176.00917629489078,165.07626914564966,4,4,125286.4093832335,1450.6076432517052,31,0.935531730758912
2002.06,1271.1468205158483,0.2758333333333333,2002.0,6.0,2001.0,9.0,30.141731714435444,0.025102196448206705,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.2017463351206087,1029.813487182515,936.5990361744649,,3.7666666666666666,247.1198100359681,247.1198100359681,247.1198100359681,195.23960606656064,93.21445100805003,15.54714968605102,2.083250609210887,4.145990683584639,5.771046078901116,65.66701395030236,74.54714968605101,14.083250609210888,17.47932401691797,20.771046078901115,207.6670139503024,1042.708760486645,990.0,968.7426578325232,21.257342167476914,0.6680213118201641,0.3328724241029145,988.9991062640769,0.4378094589012677,0.4378094589012677,0.4378094589012677,0.3551832378289915,19.818638972652575,19.818638972652575,19.818638972652575,14.788096672086253,,0.935928660975425,0.935928660975425,0.935928660975425,0.7174656858104005,44.64811806421274,44.64811806421274,44.64811806421274,34.39735990413643,0.9093303068067766,0.9093303068067766,0.9093303068067766,0.7005572281901513,0.9777810889756355,0.9777810889756355,0.9777810889756355,0.9739761581818024,43.66590686864508,43.66590686864508,43.66590686864508,33.654491442015136,164.65221204795037,0.13175341045348934,4.9400156232267115e-05,189.40109785829864,111.08641726291891,4,3,118549.59267452428,567.6780740444765,30,0.9147345113775022
2002.07,543.2999809647388,0.5325161290322581,2002.0,7.0,2001.0,10.0,13.221136639189803,0.022478901805141276,50.0,10.0,9.0,9.0,108.0,186.0,0.3543413928622985,357.29998096473884,357.29998096473884,,1.7741935483870968,208.68239490781022,136.0892568581333,12.52832919879527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,426.29998096473884,990.0,966.0325960018707,23.96740399812926,0.18993765981399874,0.04283296490551991,989.7672293752805,0.32044786652060436,0.19151441295895666,0.01722849545280388,0.0,23.41418550688914,16.497086952073698,1.442507203932729,0.0,,0.9334680976957055,0.6592991439551948,0.06004508339794532,0.0,44.77647884039871,28.762559493704238,2.5565415456087384,0.0,0.9119445792341895,0.5857955090367463,0.05206805591871158,0.0,0.9756309957381492,0.9698245441252459,0.9607387461928841,0.96,43.72519185870697,28.0315508989464,2.4836546217705195,0.0,74.2403973794239,0.1347236660195649,5.8087316117093054e-05,118.80423337879446,49.71457848391823,3,1,55234.85565029137,228.8228382295926,31,0.4124466521079105
2002.08,343.8087810476371,0.723741935483871,2002.0,8.0,2001.0,11.0,4.095420592146644,0.011858131986289561,47.0,8.0,6.0,5.0,89.0,155.0,0.4552830917808801,188.80878104763713,188.80878104763713,,1.0,188.80878104763713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,249.80878104763713,990.0,965.1191864734352,24.88081352656477,0.12369694761115198,0.009903467361555522,989.8663995850272,0.2605876584251868,0.0,0.0,0.0,24.486625453166866,0.0,0.0,0.0,,0.9296790684856121,0.0,0.0,0.0,42.14270867571562,0.0,0.0,0.0,0.8583036390166113,0.0,0.0,0.0,0.9747210330956478,0.96,0.96,0.96,41.1092932223816,0.0,0.0,0.0,41.1092932223816,0.11855925030446192,6.043982044556611e-05,55.472454476936434,29.808627771368307,1,1,30585.31415745191,138.0761251416418,31,0.22838496234656444
2002.09,251.7230399725646,0.87,2002.0,9.0,2001.0,12.0,2.2802950858601414,0.0089133605313128,38.0,6.0,4.0,3.0,58.0,109.0,0.43486431120293134,142.7230399725646,142.7230399725646,,1.0,142.7230399725646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,190.7230399725646,990.0,964.6947760691086,25.305223930891444,0.1028434713153735,0.004272303997256413,989.8928842246875,0.14715068819113428,0.0,0.0,0.0,25.050957467387665,0.0,0.0,0.0,,0.9127766197465877,0.0,0.0,0.0,32.034867121293516,0.0,0.0,0.0,0.6524412855660593,0.0,0.0,0.0,0.9699375505267634,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.072316696415474,0.0,0.0,0.0,31.072316696415474,0.12300432357851511,6.041529200982003e-05,37.91691288224859,23.34329128230821,1,1,22372.06802141914,108.89550978696248,30,0.17262398164675263
2002.1,205.50178618997424,0.9465806451612904,2002.0,10.0,2002.0,1.0,1.397420151898449,0.006769080567406623,37.0,5.0,3.0,2.0,50.0,97.0,0.4729852700168422,108.50178618997423,108.50178618997423,,1.0,108.50178618997423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.50178618997424,990.0,964.4396129547779,25.560387045222132,0.08970685152417152,0.0008746420733439194,989.9094185064025,0.08398496859826776,0.0,0.0,0.0,25.36535821337457,0.0,0.0,0.0,,0.8921534485213647,0.0,0.0,0.0,24.09387823766271,0.0,0.0,0.0,0.4907103510725603,0.0,0.0,0.0,0.9674114602730772,0.96,0.96,0.96,23.31293600842151,0.0,0.0,0.0,23.31293600842151,0.11318867660695905,5.963835524400392e-05,28.16516650050969,20.724152744402826,1,1,17344.824390265603,97.87464597500968,31,0.12951631115789727
2002.11,212.92798216132007,0.9354,2002.0,11.0,2002.0,2.0,1.7548964712569548,0.008201626739414823,29.0,4.0,2.0,2.0,30.0,67.0,0.31642251423282447,145.92798216132007,145.92798216132007,,1.0,145.92798216132007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,180.92798216132007,990.0,964.4904341676454,25.50956583235453,0.09938644354684625,0.004592798216131953,989.896020758237,0.15250424921548944,0.0,0.0,0.0,25.253082341376075,0.0,0.0,0.0,,0.9155014718206298,0.0,0.0,0.0,33.09415399636269,0.0,0.0,0.0,0.674015356341399,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,32.10132937647181,0.0,0.0,0.0,32.10132937647181,0.15034653321782973,6.1089463242458e-05,36.72475338586785,27.73908668420008,1,1,23112.9571510597,126.63700368409016,30,0.1783407187581767
2002.12,307.3498096424881,0.7788064516129033,2002.0,12.0,2002.0,3.0,5.179348950390259,0.016686241679558393,31.0,5.0,3.0,2.0,36.0,77.0,0.25474984036528764,230.34980964248808,230.34980964248808,,1.1290322580645162,210.9477759115214,19.402033730966693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,269.3498096424881,990.0,964.9488853616691,25.051114638330798,0.13059362578938488,0.01655229942277934,989.8528540747877,0.32460674670715267,0.02069471108426825,0.0,0.0,24.579361966411486,3.143919808045346,0.0,0.0,,0.935703531577956,0.11828908710993459,0.0,0.0,47.619117717673554,4.2499751409488145,0.0,0.0,0.9698394647184023,0.08655753851219582,0.0,0.0,0.9773171280437645,0.9612903225806451,0.96,0.96,46.569247916073934,4.12247588672035,0.0,0.0,50.691723802794286,0.16421894053307623,6.12315905033495e-05,67.03887664933063,35.14497395871984,2,1,37714.64250927895,159.8493354753479,31,0.2816206877933016
2003.01,551.4898122807243,0.5244193548387097,2003.0,1.0,2002.0,4.0,10.178451534426513,0.018883800158890976,34.87096774193548,5.354838709677419,4.0,2.6774193548387095,48.58064516129032,95.48387096774194,0.17235983711524808,456.0059413129824,456.0059413129824,,2.096774193548387,218.80184448379347,218.80184448379347,18.402252345395393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.87096774193548,5.354838709677419,4.0,2.6774193548387095,48.58064516129032,500.2317477645953,990.0,966.0729851464943,23.927014853505653,0.21861004017371197,0.06348488894751944,989.7179050708788,0.3457493528580885,0.3457493528580885,0.02476467806504723,0.0,23.29917057152634,23.29917057152634,2.197193681192403,0.0,,0.9369159321640429,0.9369159321640429,0.08998937568819944,0.0,46.771339403759775,46.771339403759775,3.810114570908285,0.0,0.9525731039462275,0.9525731039462275,0.07759907476391617,0.0,0.9771267020864829,0.9771267020864829,0.9610269312828454,0.96,45.72277432218793,45.72277432218793,3.698185313235219,0.0,95.14373395761108,0.17312625184846975,5.809971550765561e-05,117.0335326501527,70.13798219059038,3,2,70786.93806446265,330.335437162316,31,0.528576299764506
2003.02,887.7669632209165,0.3688214285714286,2003.0,2.0,2002.0,5.0,13.763416975130793,0.015453761916953818,43.0,7.0,5.0,4.0,78.0,137.0,0.1570993649004418,750.7669632209165,750.7669632209165,,3.3214285714285716,226.23752352259362,226.23752352259362,226.23752352259362,72.05439265313568,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,805.7669632209165,990.0,967.4401253227089,22.559874677291084,0.40636275196747723,0.18020854556145208,989.413428702471,0.3650842002131368,0.3650842002131368,0.3650842002131368,0.11450195945647969,21.608219179549028,21.608219179549028,21.608219179549028,6.701681096335948,,0.9375171833250079,0.9375171833250079,0.9375171833250079,0.3010956544975602,44.89409827648587,44.89409827648587,44.89409827648587,13.794986489961824,0.9143400870974718,0.9143400870974718,0.9143400870974718,0.2809569549890391,0.9777371131924424,0.9777371131924424,0.9777371131924424,0.965503411620782,43.90402839503896,43.90402839503896,43.90402839503896,13.480745931510869,145.19283111662776,0.1636113779611763,5.3954000311693954e-05,176.2298059864791,114.3552871606606,4,3,97569.58251037385,571.2803075785097,28,0.8066268395368208
2003.03,1523.0993572883942,0.23416129032258065,2003.0,3.0,2002.0,6.0,29.66781826195651,0.019523830404005665,49.0,9.0,9.0,9.0,107.0,183.0,0.12573996384490496,1340.0993572883942,1059.2390607448494,,4.0,264.80976518621236,264.80976518621236,264.80976518621236,264.80976518621236,280.8602965435445,29.673246901155995,5.260589786321608,8.502070243047244,13.812801469354648,223.61158814366502,78.67324690115599,14.260589786321608,17.502070243047246,22.81280146935465,330.611588143665,1169.6749676753745,990.0,969.5648665662528,20.435133433747133,0.812286610129149,0.43249791765734785,988.7552154722134,0.4978017402097019,0.4978017402097019,0.4978017402097019,0.4978017402097019,18.69254716575094,18.69254716575094,18.69254716575094,18.69254716575094,,0.9348579660089263,0.9348579660089263,0.9348579660089263,0.9348579660089263,45.235601202248006,45.235601202248006,45.235601202248006,45.235601202248006,0.9212953401679838,0.9212953401679838,0.9212953401679838,0.9212953401679838,0.9791461664897335,0.9791461664897335,0.9791461664897335,0.9791461664897335,44.294312907592364,44.294312907592364,44.294312907592364,44.294312907592364,177.17725163036945,0.1222586546765165,4.662652550527293e-05,191.2378507366764,165.73410696059796,4,4,131819.87521299487,903.9790649487444,31,0.9843180646131636
2003.04,2915.191165039877,0.1032,2003.0,4.0,2002.0,7.0,61.91947841214749,0.021433340654137607,56.333333333333336,12.666666666666666,14.0,18.0,119.0,220.0,0.07768143648357427,2695.191165039877,1100.0,,4.0,275.0,275.0,275.0,275.0,1595.191165039877,43.666666666666664,5.333333333333333,11.0,62.0,1473.191165039877,100.0,18.0,25.0,80.0,1592.191165039877,1243.0,990.0,973.2421182289321,16.757881771067982,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.816692358549707,14.816692358549707,14.816692358549707,14.816692358549707,,0.9070150460493054,0.9070150460493054,0.9070150460493054,0.9070150460493054,36.33216563262515,36.33216563262515,36.33216563262515,36.33216563262515,0.739962640175665,0.739962640175665,0.739962640175665,0.739962640175665,0.9717211550707163,0.9717211550707163,0.9717211550707163,0.9717211550707163,35.313641451474155,35.313641451474155,35.313641451474155,35.313641451474155,141.25456580589662,0.053194888352184284,3.567034490047895e-05,165.07626914564966,116.89013387580898,4,4,101703.28738024557,1812.000290301854,30,0.7847475878105368
2003.05,3121.468088923464,0.08219354838709678,2003.0,5.0,2002.0,8.0,47.75471510589002,0.015740654595734826,65.0,14.0,17.0,23.0,202.0,321.0,0.10493423510900717,2800.468088923464,1100.0,,4.0,275.0,275.0,275.0,275.0,1700.4680889234644,35.00000000000001,4.0,8.0,57.0,1596.4680889234644,100.0,18.0,25.0,80.0,1798.4680889234644,1243.0,990.0,973.7560737584529,16.243926241547076,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.302736829028797,14.302736829028797,14.302736829028797,14.302736829028797,,0.9036941847245016,0.9036941847245016,0.9036941847245016,0.9036941847245016,34.89343941309281,34.89343941309281,34.89343941309281,34.89343941309281,0.710660680511055,0.710660680511055,0.710660680511055,0.710660680511055,0.9700657883538779,0.9700657883538779,0.9700657883538779,0.9700657883538779,33.84925746673401,33.84925746673401,33.84925746673401,33.84925746673401,135.39702986693604,0.04479363075146601,3.4191169158317174e-05,155.25766259212037,116.89013387580898,4,4,100735.3902210004,2061.708424038313,31,0.7522057214829779
2003.06,1757.043210547784,0.2049,2003.0,6.0,2002.0,9.0,41.279185097743074,0.024800284022956625,62.0,12.0,14.0,16.0,153.0,257.0,0.1540066760506756,1500.043210547784,1072.4408317718407,,4.0,268.1102079429602,268.1102079429602,268.1102079429602,268.1102079429602,427.6023787759431,27.60736946210251,4.435671557483303,7.805557433004464,26.6211597681521,361.13262055520073,89.60736946210251,16.435671557483303,21.805557433004463,42.621159768152104,514.1326205552008,1200.289430224431,990.0,970.2645413981696,19.73545860183045,0.8594694036864434,0.4490155857255219,988.691515010588,0.5100772676488795,0.5100772676488795,0.5100772676488795,0.5100772676488795,17.91689634476963,17.91689634476963,17.91689634476963,17.91689634476963,,0.9318933918644744,0.9318933918644744,0.9318933918644744,0.9318933918644744,43.76754198860723,43.76754198860723,43.76754198860723,43.76754198860723,0.8913959671814098,0.8913959671814098,0.8913959671814098,0.8913959671814098,0.9773930000302478,0.9773930000302478,0.9773930000302478,0.9773930000302478,42.7843416707204,42.7843416707204,42.7843416707204,42.7843416707204,171.1373666828816,0.10338626590196814,4.4479584303061636e-05,189.23282779527264,156.0695714903793,4,4,123218.90401167475,887.3328711060203,30,0.950763148238231
2003.07,729.3594137502505,0.4384516129032258,2003.0,7.0,2002.0,10.0,21.050537793568076,0.027786131433060374,58.0,11.0,11.0,11.0,136.0,227.0,0.33302911985365397,502.35941375025044,502.35941375025044,,2.3870967741935485,209.24555655127165,191.96095095337904,80.05919438755532,21.09371185804445,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,582.3594137502505,990.0,966.7966315198324,23.203368480167516,0.2748044471383355,0.08922827651821628,989.6359672763434,0.32085145518441327,0.2880929611868983,0.12867021072339824,0.03255245208891236,22.51848430132655,21.003436602008886,7.568146248748395,2.001204146243183,,0.9328760700407512,0.8718419153428781,0.3325678171516341,0.09050804676414198,42.97639172351315,39.21061036732002,15.684789956456225,4.00022952695744,0.8752829271591273,0.7985867691918538,0.31944582396041193,0.08147106979546721,0.9755324227882267,0.9742421002075816,0.9660224253440001,0.9613729134311596,41.95595500000121,38.265489270931944,15.326817426934943,3.8971319647007383,99.44539366256883,0.13340068806763414,5.580809793704249e-05,166.1432504362899,56.59431840940257,4,1,73987.37288495121,264.76619950541016,31,0.5524744092364935
2003.08,400.99472120829296,0.6525483870967742,2003.0,8.0,2002.0,11.0,5.227173520706403,0.012995593304821083,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,173.70967741935485,0.43567994832724805,227.2850437889381,227.2850437889381,,1.1290322580645162,208.4258071463318,18.859236642606326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,294.73665669216393,990.0,965.3945839261738,24.605416073826145,0.13955347372173382,0.015821940054215656,989.8446245862241,0.3162952038642483,0.019527462892907424,0.0,0.0,24.13374545618596,3.085549516935633,0.0,0.0,,0.9348673756811331,0.1180076258650659,0.0,0.0,46.148102157005916,4.044869895231412,0.0,0.0,0.9398798809980837,0.08238024226540554,0.0,0.0,0.9773544406322702,0.9612903225806451,0.96,0.96,45.12969310873941,3.92352379837447,0.0,0.0,49.05321690711388,0.12196890670873375,6.007003579100986e-05,62.87029747032965,37.998733925837485,2,1,36495.59337889272,175.1784061646158,31,0.2725178717061882
2003.09,271.4178561029307,0.8356,2003.0,9.0,2002.0,12.0,3.4652224181431612,0.01274891686626391,40.0,6.0,4.0,3.0,65.0,118.0,0.4398977476385462,153.41785610293073,153.41785610293073,,1.0,153.41785610293073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,203.41785610293073,990.0,964.7799376679218,25.22006233207817,0.10732396372367016,0.005404727077343939,989.887271309199,0.17269933890870073,0.0,0.0,0.0,24.93463430236847,0.0,0.0,0.0,,0.916871608091556,0.0,0.0,0.0,34.42910587275605,0.0,0.0,0.0,0.7012037855958462,0.0,0.0,0.0,0.9715415100189445,0.9599999999999999,0.9599999999999999,0.9599999999999999,33.4663138656012,0.0,0.0,0.0,33.4663138656012,0.12207563345945013,6.050095551267679e-05,46.84294922438481,23.181507048867893,1,1,24095.74598323286,108.22173362032096,30,0.18592396592000665
2003.1,205.98235396127345,0.9472580645161289,2003.0,10.0,2003.0,1.0,4.721242211864112,0.021231686214117952,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,88.48387096774194,0.4295016911325934,117.49848299353152,117.49848299353152,,1.0,117.49848299353152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,160.01461202578957,990.0,964.4603764440154,25.53962355598456,0.09200544064336905,0.0017625853362920063,989.9062319740203,0.09903005206015301,0.0,0.0,0.0,25.338322578064837,0.0,0.0,0.0,,0.8990240873414096,0.0,0.0,0.0,26.268587663013694,0.0,0.0,0.0,0.5350017853974275,0.0,0.0,0.0,0.9688891187308536,0.96,0.96,0.96,25.45580765679257,0.0,0.0,0.0,25.45580765679257,0.12356768024611292,6.012459129866376e-05,35.55579417972137,20.724152744402826,1,1,18939.120896653672,97.87464597500968,31,0.1414211536488476
2003.11,220.45191437210735,0.9237000000000001,2003.0,11.0,2003.0,2.0,3.0744342238463065,0.013800874497756193,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3445272205294285,144.7852477054407,144.7852477054407,,1.0,144.7852477054407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,182.7852477054407,990.0,964.5231346137674,25.476865386232642,0.1000419417964813,0.004478524770544027,989.8954795334331,0.1506685131990418,0.0,0.0,0.0,25.221676406466585,0.0,0.0,0.0,,0.9145622554312905,0.0,0.0,0.0,32.772400509286506,0.0,0.0,0.0,0.6674623321646945,0.0,0.0,0.0,0.9701151074088219,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.79393022357955,0.0,0.0,0.0,31.79393022357955,0.14391903887128385,6.095825713939745e-05,39.81674652862447,25.104091292715005,1,1,22891.629760977277,115.78068094814552,30,0.17663294568655308
2003.12,342.3663735346655,0.7313548387096774,2003.0,12.0,2003.0,3.0,7.981655849059478,0.022647373945318558,31.0,5.0,3.0,2.0,36.0,77.0,0.23214184851896752,265.3663735346655,265.3663735346655,,1.3548387096774193,205.22316333192876,60.143210202736775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,304.3663735346655,990.0,965.1166316844692,24.883368315530813,0.14295208169029583,0.023300124475303916,989.8337477938344,0.3075154560863932,0.07243974497450717,0.0,0.0,24.409600653278805,8.558047734012646,0.0,0.0,,0.9340700309618144,0.3278852443759399,0.0,0.0,45.970414609137855,13.143278031864954,0.0,0.0,0.9362609900028077,0.26768387030274854,0.0,0.0,0.9760486576943627,0.9637869674458486,0.96,0.96,44.903033074179596,12.758744888148051,0.0,0.0,57.66177796232765,0.16743313023347473,6.0629559535960356e-05,80.74631432719256,38.488011972009794,2,1,42900.362803971766,174.75288036056145,31,0.3203432109018202
2004.01,600.0893519187287,0.49354838709677423,2004.0,1.0,2003.0,4.0,10.640466314005106,0.018204106248616504,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,110.64516129032258,0.18632210504192612,489.444190628406,489.444190628406,,2.3225806451612905,212.482109423742,212.482109423742,64.47997178092201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,537.8635454671157,990.0,966.2782961869608,23.7217038130392,0.23750400159320811,0.07463547420417364,989.6878605242026,0.3231777154283382,0.3231777154283382,0.09129829892587202,0.0,23.086386621813496,23.086386621813496,7.268702625449702,0.0,,0.9359315753214644,0.9359315753214644,0.3009035168837424,0.0,45.01593091493836,45.01593091493836,13.28980735559094,0.0,0.9168214035628994,0.9168214035628994,0.27066817424828793,0.0,0.9769207736571888,0.9769207736571888,0.9645328689901929,0.96,43.989463120699305,43.989463120699305,12.945932147500368,0.0,100.92485838889898,0.16838349432224511,5.75035773063581e-05,125.00811737450935,78.50543141688328,3,2,75088.09464134084,371.3337709519629,31,0.5606936577161055
2004.02,1061.5790683771306,0.3253103448275862,2004.0,2.0,2003.0,5.0,30.869093906167738,0.026770870822669168,43.0,7.0,5.0,4.0,78.0,137.0,0.13621519263219556,924.5790683771305,869.2637039837571,,3.5172413793103448,245.92382608774898,245.92382608774898,245.92382608774898,131.49222572051008,55.31536439337353,11.802125798663461,2.1586459800550784,2.018808919466187,1.6150471355729494,37.72073655961585,54.80212579866346,9.158645980055079,7.018808919466187,5.61504713557295,115.72073655961584,940.2432846819418,990.0,968.0324324555156,21.967567544484425,0.5506886566520133,0.27426530728556586,989.1750460360624,0.4319177154904072,0.4319177154904072,0.4319177154904072,0.238580798985601,20.71069586505644,20.71069586505644,20.71069586505644,10.19211155424861,,0.9383145533476596,0.9383145533476596,0.9383145533476596,0.48465262058759734,46.64921095122197,46.64921095122197,46.64921095122197,23.70233274303834,0.9500857627540116,0.9500857627540116,0.9500857627540116,0.48273590108021064,0.9791631572550066,0.9791631572550066,0.9791631572550066,0.9697959676279297,45.68133287933026,45.68133287933026,45.68133287933026,23.205547891635003,160.24954652962577,0.15473668850825975,5.183789289690494e-05,192.62610625833983,122.5629208316844,4,3,111533.68438461954,612.7799552877552,29,0.890275258497921
2004.03,3066.898284510576,0.0986774193548387,2004.0,3.0,2003.0,6.0,88.12361902420837,0.031006323875230286,59.0,11.0,12.0,13.0,144.0,239.0,0.0860665216839651,2827.898284510576,1100.0,,4.0,275.0,275.0,275.0,275.0,1727.8982845105763,41.0,6.999999999999999,13.000000000000002,56.43362776055336,1610.4646567500229,100.0,18.0,25.0,69.43362776055336,1754.4646567500229,1243.0,990.0,973.5225945909314,16.4774054090686,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.53621599655032,14.53621599655032,14.53621599655032,14.53621599655032,,0.8989099205250182,0.8989099205250182,0.8989099205250182,0.8989099205250182,35.40516661810209,35.40516661810209,35.40516661810209,35.40516661810209,0.7210828231792686,0.7210828231792686,0.7210828231792686,0.7210828231792686,0.9722124436756654,0.9722124436756654,0.9722124436756654,0.9722124436756654,34.43861758667753,34.43861758667753,34.43861758667753,34.43861758667753,137.75447034671012,0.05242147521698714,3.478648241078538e-05,176.29421188448023,104.1458231050739,4,4,102489.32593795232,1479.4649180456272,31,0.7653026130372784
2004.04,3990.4366360203553,0.03780000000000001,2004.0,4.0,2003.0,7.0,19.879801501919367,0.004915833460298003,70.0,14.0,18.0,25.0,168.0,295.0,0.07395931836649246,3695.4366360203553,1100.0,,4.0,275.0,275.0,275.0,275.0,2595.4366360203553,30.0,4.000000000000003,7.0,55.0,2499.4366360203553,100.0,18.0,25.0,80.0,2667.4366360203553,1243.0,990.0,975.6513281450342,14.348671854965714,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.407482442447437,12.407482442447437,12.407482442447437,12.407482442447437,,0.8724788988443724,0.8724788988443724,0.8724788988443724,0.8724788988443724,29.197050730901264,29.197050730901264,29.197050730901264,29.197050730901264,0.5946446177372966,0.5946446177372966,0.5946446177372966,0.5946446177372966,0.97,0.97,0.97,0.97,28.321139208974227,28.321139208974227,28.321139208974227,28.321139208974227,113.28455683589691,0.028412153636583577,2.8607211322196188e-05,115.7701307021144,105.8957173695073,4,4,81564.88092184578,3594.991232059012,30,0.6293586490883162
2004.05,3163.0635929332943,0.08,2004.0,5.0,2003.0,8.0,48.998203199345056,0.01615849446992146,65.0,14.0,17.0,23.0,202.0,321.0,0.10370258816202846,2842.0635929332943,1100.0,,4.0,275.0,275.0,275.0,275.0,1742.063592933294,35.00000000000001,4.000000000000001,8.0,57.0,1638.063592933294,100.0,18.0,25.0,80.0,1840.063592933294,1243.0,990.0,973.8466075597124,16.153392440287604,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.212203027769327,14.212203027769327,14.212203027769327,14.212203027769327,,0.9023192404774668,0.9023192404774668,0.9023192404774668,0.9023192404774668,34.62307315328848,34.62307315328848,34.62307315328848,34.62307315328848,0.7051542393745108,0.7051542393745108,0.7051542393745108,0.7051542393745108,0.9700771662510401,0.9700771662510401,0.9700771662510401,0.9700771662510401,33.5874584478439,33.5874584478439,33.5874584478439,33.5874584478439,134.3498337913756,0.04397303035475877,3.392672570489283e-05,155.25766259212037,117.07144543171444,4,4,99956.27634078346,2061.708424038313,31,0.7463879655076423
2004.06,1775.3227868098486,0.2033,2004.0,6.0,2003.0,9.0,41.62280842136986,0.025142695909896373,63.666666666666664,12.333333333333334,14.333333333333334,16.333333333333332,162.33333333333334,269.0,0.1592930323823617,1506.3227868098486,1071.54932974019,,4.0,267.8873324350475,267.8873324350475,267.8873324350475,267.8873324350475,434.7734570696586,26.722662814155967,4.212988501664595,7.667732379605949,26.479302207376843,369.69077116685526,90.38932948082264,16.54632183499793,22.001065712939283,42.812635540710176,532.0241045001886,1200.4860467689498,990.0,970.3201670208488,19.679832979151282,0.860862505275751,0.44873119948620627,988.690406295238,0.5094737042052828,0.5094737042052828,0.5094737042052828,0.5094737042052828,17.86076557018406,17.86076557018406,17.86076557018406,17.86076557018406,,0.9315412106836499,0.9315412106836499,0.9315412106836499,0.9315412106836499,43.562438833981496,43.562438833981496,43.562438833981496,43.562438833981496,0.8872187135230447,0.8872187135230447,0.8872187135230447,0.8872187135230447,0.977100877263032,0.977100877263032,0.977100877263032,0.977100877263032,42.571246949154705,42.571246949154705,42.571246949154705,42.571246949154705,170.2849877966188,0.10187849720360527,4.430946722034962e-05,188.6192435817248,156.2708458736436,4,4,122605.19121356556,877.0241713972171,30,0.9460277099812158
2004.07,718.6196058790772,0.4416451612903226,2004.0,7.0,2003.0,10.0,20.717999093284096,0.027385966693266973,58.0,11.0,11.0,11.0,136.0,227.0,0.3353877923024322,491.6196058790772,491.6196058790772,,2.3548387096774195,206.4183334834099,197.87748833807407,73.4075055545738,13.916278503019393,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,571.6196058790772,990.0,966.7576945158888,23.242305484111082,0.2668435116227628,0.08408493003715396,989.64907155834,0.3125545110510802,0.29655983562624083,0.11946405443777969,0.02124046072471129,22.578822531400085,21.820401451641498,6.894110341194454,1.337438077913517,,0.9321448202811109,0.9016299355268286,0.3023143347739228,0.06031196929299927,42.43643912198768,40.573558331684765,14.401182338172552,2.644797350063919,0.8642859291647185,0.8263453835373679,0.2933031026104389,0.05386552647788021,0.9750741168814017,0.9744289555910791,0.9654231197494423,0.9608704236155299,41.40994225385087,39.58431907935401,14.071601965397049,2.574704327088627,97.64056762569055,0.13320094428154536,5.588529693401926e-05,161.12593284425358,56.59431840940257,4,1,72644.58231351378,264.76619950541016,31,0.5424475979205031
2004.08,402.9103100645778,0.6508387096774194,2004.0,8.0,2003.0,11.0,5.31175994094755,0.013128582888654578,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,173.70967741935485,0.4332251809884116,229.20063264522298,229.20063264522298,,1.1612903225806452,206.1897283483678,23.010904296855205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,296.6522455484488,990.0,965.4040952149801,24.595904785019886,0.14022954446376035,0.01609714732258878,989.8436733082136,0.31024408178974267,0.023243214591496735,0.0,0.0,24.12933401144381,3.8637940405745734,0.0,0.0,,0.9341871841513624,0.14727504623414217,0.0,0.0,45.6366843090125,4.93626359179933,0.0,0.0,0.9294640388800917,0.10053490003664622,0.0,0.0,0.9773826231682334,0.9616129032258064,0.96,0.96,44.633654432104066,4.788175684045349,0.0,0.0,49.42183011614942,0.12240209489843791,6.0019094885585136e-05,60.55235345989726,38.89645393186958,2,1,36769.84160641517,178.9890361492038,31,0.27456572286749675
2004.09,277.5448212055113,0.8251333333333334,2004.0,9.0,2003.0,12.0,3.3296643469758065,0.011886406512846044,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,124.66666666666667,0.45047391192393504,152.87815453884463,152.87815453884463,,1.0,152.87815453884463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,205.87815453884463,990.0,964.8115117650985,25.18848823490143,0.10819228109704435,0.005287815453884414,989.8865199034491,0.16790119948228452,0.0,0.0,0.0,24.90710693886822,0.0,0.0,0.0,,0.9179009516419193,0.0,0.0,0.0,34.28331311315029,0.0,0.0,0.0,0.6982344829562178,0.0,0.0,0.0,0.970426012384162,0.9599999999999999,0.9599999999999999,0.9599999999999999,33.27291705128879,0.0,0.0,0.0,33.27291705128879,0.11957428263437309,6.0435827017168215e-05,41.93988791256109,25.65671564619288,1,1,23956.50027692793,118.84933547534791,30,0.18484953917382663
2004.1,215.09088102537822,0.9301612903225807,2004.0,10.0,2004.0,1.0,1.8366870529945951,0.008620123963035237,37.0,5.0,3.0,2.0,50.0,97.0,0.45238255554836465,118.0908810253782,118.0908810253782,,1.0,118.0908810253782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,163.09088102537822,990.0,964.4905452861523,25.509454713847735,0.09309115301113065,0.001809088102537771,989.9050997588863,0.099749066763511,0.0,0.0,0.0,25.308405917565786,0.0,0.0,0.0,,0.8996458194252981,0.0,0.0,0.0,26.384330375196548,0.0,0.0,0.0,0.5373590707779338,0.0,0.0,0.0,0.9691338664231016,0.96,0.96,0.96,25.572620980058396,0.0,0.0,0.0,25.572620980058396,0.11853995302296014,6.010962804333322e-05,30.53338498848549,22.14794970529609,1,1,19026.030009163445,103.55260733721148,31,0.14207011655587998
2004.11,236.22599720290626,0.8976333333333334,2004.0,11.0,2004.0,2.0,7.635095341890457,0.026377142235914374,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.33341909637756423,160.55933053623957,160.55933053623957,,1.1,145.96012596587306,14.599204570366485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,198.55933053623957,990.0,964.5979704142449,25.402029585755155,0.1056091764869813,0.007007057970175596,989.8873837655428,0.15610863598536678,0.015117426389920818,0.0,0.0,25.13197145964119,2.447457386681436,0.0,0.0,,0.9134714446944194,0.09150248012556363,0.0,0.0,32.9055136505968,3.206255311373599,0.0,0.0,0.6701733941058412,0.0653005155065906,0.0,0.0,0.9710665813503516,0.961,0.9599999999999999,0.9599999999999999,31.96741729915552,3.110067652032391,0.0,0.0,35.07748495118791,0.14579372007524502,6.072552239528362e-05,66.2172624185441,23.34643361551104,2,1,25255.789164855298,108.34819816708185,30,0.1948749163954884
2004.12,341.4005078945661,0.7256451612903226,2004.0,12.0,2004.0,3.0,4.720020549705671,0.014086349229185178,34.54838709677419,5.645161290322581,3.6451612903225805,2.3225806451612905,44.064516129032256,90.2258064516129,0.2701145408943271,251.1747014429532,251.1747014429532,,1.3225806451612903,203.08191778428872,48.09278365866447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.54838709677419,5.645161290322581,3.6451612903225805,2.3225806451612905,44.064516129032256,295.01341112037255,990.0,965.1070322975336,24.892967702466404,0.13965114894626035,0.02060453105242132,989.8397443200014,0.3085490593980732,0.050809124639285184,0.0,0.0,24.424162963069662,7.865306127536525,0.0,0.0,,0.9320145576390289,0.295577217192796,0.0,0.0,45.433801269386386,10.53701769848164,0.0,0.0,0.9253320014131647,0.21460321178170344,0.0,0.0,0.975614044893328,0.9632258064516129,0.96,0.96,44.371318762355386,10.220907167527189,0.0,0.0,54.592225929882574,0.15881737139828428,6.050074874496836e-05,66.17908295523392,39.72858672007907,2,1,40616.616091832635,181.07750011529615,31,0.3032901440549032
2005.01,528.4379869134508,0.538741935483871,2005.0,1.0,2004.0,4.0,11.10781574705835,0.020988144545043625,34.0,5.0,4.0,3.0,45.0,91.0,0.17619092554111765,437.4379869134508,437.4379869134508,,2.0,218.71899345672543,218.71899345672543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,480.4379869134508,990.0,965.9758315748576,24.024168425142424,0.2092897733531619,0.058692282341424006,989.7320179443054,0.348793137072865,0.348793137072865,0.0,0.0,23.40739323237497,23.40739323237497,0.0,0.0,,0.9363317655834494,0.9363317655834494,0.0,0.0,46.905440370467616,46.905440370467616,0.0,0.0,0.9553042845309085,0.9553042845309085,0.0,0.0,0.9769195354584169,0.9769195354584169,0.96,0.96,45.85354265841137,45.85354265841137,0.0,0.0,91.70708531682274,0.17289875516204423,5.8313286180783975e-05,112.763398631346,63.92710077002048,2,2,68230.07147571612,301.74254153823074,31,0.5094838073156819
2005.02,806.3228002226914,0.39664285714285713,2005.0,2.0,2004.0,5.0,11.635264824392307,0.014585074891155457,36.0,6.0,5.0,4.0,54.0,105.0,0.1319425159999851,701.3228002226914,701.3228002226914,,3.142857142857143,223.6695898471899,223.6695898471899,223.6695898471899,30.314030681121658,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,748.3228002226914,990.0,967.1252912008907,22.87470879910928,0.36057908857976495,0.15027770140745927,989.4891432100128,0.35794483180180225,0.35794483180180225,0.35794483180180225,0.045519566365374874,22.00590717732026,22.00590717732026,22.00590717732026,3.0374572033674285,,0.9372545247731198,0.9372545247731198,0.9372545247731198,0.1335566453517841,45.181319991556244,45.181319991556244,45.181319991556244,5.909251492427005,0.9201898165286405,0.9201898165286405,0.9201898165286405,0.12035135422458258,0.9772339116343536,0.9772339116343536,0.9772339116343536,0.9620351354224582,44.16539990118123,44.16539990118123,44.16539990118123,5.757133045335686,138.2533327488794,0.17151384585772736,5.490258432194166e-05,162.9558208270516,111.61880222429338,4,3,92906.23960724694,552.6800383444725,28,0.7680740708271077
2005.03,1184.6396103740626,0.28303225806451615,2005.0,3.0,2004.0,6.0,11.529400483431896,0.010077315945209888,41.0,8.0,7.0,6.0,67.0,129.0,0.10964416419917392,1055.6396103740624,1032.257144155003,,4.0,258.06428603875077,258.06428603875077,258.06428603875077,258.06428603875077,23.382466219059612,7.431636550243752,1.4500754244378051,1.2688159963830796,1.087556568328354,12.144381679666619,48.431636550243745,9.450075424437804,8.26881599638308,7.0875565683283535,79.14438167966662,1098.4076721260674,990.0,968.4801704090607,21.519829590939207,0.7027337781303653,0.40120897603381117,988.8960572458358,0.473293732516972,0.473293732516972,0.473293732516972,0.473293732516972,19.942593104258062,19.942593104258062,19.942593104258062,19.942593104258062,,0.9387296568652156,0.9387296568652156,0.9387296568652156,0.9387296568652156,47.2918521156338,47.2918521156338,47.2918521156338,47.2918521156338,0.9631741775078166,0.9631741775078166,0.9631741775078166,0.9631741775078166,0.979742449980935,0.979742449980935,0.979742449980935,0.979742449980935,46.33510579728406,46.33510579728406,46.33510579728406,46.33510579728406,185.34042318913623,0.15699572113304777,4.996487085834432e-05,193.9110870639932,163.156362912076,4,4,137893.27485271735,866.4607485141906,31,1.0296690177174235
