MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
2005.04,1239.8756718278785,0.26676666666666665,2005.0,4.0,2004.0,7.0,4.566226913186976,0.0036637660811273034,43.333333333333336,10.666666666666666,9.333333333333334,8.333333333333334,68.66666666666667,140.33333333333334,0.1131532790804993,1099.5423384945452,1088.6467007660383,,4.0,272.1616751915096,272.1616751915096,272.1616751915096,272.1616751915096,10.895637728507086,3.329560577705367,0.8157541809287888,0.7324559695312854,0.7073244334203483,5.3105425669212964,46.6628939110387,11.482420847595455,10.06578930286462,9.04065776675368,73.97720923358796,1156.857804827537,990.0,968.653894968602,21.34610503139809,0.7817994120516247,0.4652407109958496,988.7529598769526,0.5240064558254905,0.5240064558254905,0.5240064558254905,0.5240064558254905,19.575058452525127,19.575058452525127,19.575058452525127,19.575058452525127,,0.9389120505965667,0.9389120505965667,0.9389120505965667,0.9389120505965667,49.052348465478,49.052348465478,49.052348465478,49.052348465478,0.9990295003152342,0.9990295003152342,0.9990295003152342,0.9990295003152342,0.98,0.98,0.98,0.98,48.07130149616844,48.07130149616844,48.07130149616844,48.07130149616844,192.28520598467375,0.1551715226403562,4.906727875828751e-05,194.2257461314622,189.53631490649957,4,4,138445.3483089651,1061.258584607589,30,1.0682511443592986
2005.05,1269.5967508580593,0.2642258064516129,2005.0,5.0,2004.0,8.0,9.24550601777066,0.00737495613695239,45.38709677419355,9.67741935483871,9.35483870967742,8.709677419354838,104.35483870967742,177.48387096774192,0.14028290889394202,1092.1128798903173,1069.3981035904656,,4.0,267.3495258976164,267.3495258976164,267.3495258976164,267.3495258976164,22.71477629985196,6.133690500712292,1.3111236539257276,1.2158214114636343,1.0252169265394473,13.028923807210859,51.52078727490584,10.988543008764438,10.570660121141053,9.734894345894286,117.38376251688827,1142.4780939952768,990.0,968.7473040741253,21.252695925874676,0.7608991291272665,0.44172898250211456,988.7973718883705,0.5065301736886909,0.5065301736886909,0.5065301736886909,0.5065301736886909,19.543537640556583,19.543537640556583,19.543537640556583,19.543537640556583,,0.9384513078621475,0.9384513078621475,0.9384513078621475,0.9384513078621475,48.050712687632874,48.050712687632874,48.050712687632874,48.050712687632874,0.9786295863061686,0.9786295863061686,0.9786295863061686,0.9786295863061686,0.98,0.98,0.98,0.98,47.089698433880216,47.089698433880216,47.089698433880216,47.089698433880216,188.35879373552086,0.14850443534087696,4.89645059737394e-05,193.72268982583523,175.36111698379634,4,4,140138.94253922754,956.6664552960378,31,1.0464377429751162
2005.06,812.9497813051025,0.4037,2005.0,6.0,2004.0,9.0,21.041454288917983,0.02717832488494074,45.0,10.0,9.0,9.0,88.0,161.0,0.211497460466196,651.9497813051025,651.9497813051025,,2.8666666666666667,226.05610183585006,226.05610183585006,138.90478631285063,60.932791320551885,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,715.9497813051025,990.0,967.1294053418603,22.870594658139716,0.35616415901128734,0.14663937981502245,989.4971964611738,0.3655751123390155,0.3655751123390155,0.22916820480087916,0.09872797293382249,22.002216006974397,22.002216006974397,12.757995207861375,5.5101711920292775,,0.937642685642588,0.937642685642588,0.5628647258099733,0.24992311647475698,45.632492045879346,45.632492045879346,27.148183764609477,11.56627909802723,0.9293786567388869,0.9293786567388869,0.5529161662853254,0.23556576574393545,0.9777841265119636,0.9777841265119636,0.9708195433395549,0.9647134211069598,44.63063481600533,44.63063481600533,26.557610034044743,11.309263951150996,127.12814361720642,0.15548897249751895,5.494488236394944e-05,178.16505181824763,74.23415477368783,4,2,91532.26340438862,356.42282662849834,30,0.7062674645400356
2005.07,424.55950311076833,0.6268387096774194,2005.0,7.0,2004.0,10.0,4.877094976201572,0.011241096756346212,42.0,9.0,8.0,6.0,70.0,135.0,0.32120512256834266,289.55950311076833,289.55950311076833,,1.6129032258064515,192.17999256704942,97.37951054371894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,348.55950311076833,990.0,965.5065688916816,24.493431108318333,0.15854922617499145,0.027911900622153627,989.8135388732029,0.27501825832098337,0.11048058265603937,0.0,0.0,24.031951723200198,14.697569091940768,0.0,0.0,,0.9291866976227321,0.5636755465647858,0.0,0.0,42.22395747963375,21.057659924985884,0.0,0.0,0.8599584008072045,0.4288729108958429,0.0,0.0,0.9740130324677483,0.9662710969838774,0.96,0.96,41.17464559825007,20.431673994695174,0.0,0.0,61.60631959294525,0.14467508103508142,5.925531461992663e-05,79.05955443155626,50.749270105484776,2,1,45835.10177715126,231.2328823662496,31,0.342257331071918
2005.08,305.7105478089468,0.7784193548387097,2005.0,8.0,2004.0,11.0,3.0929104975671913,0.00985972091333152,39.0,7.0,5.0,4.0,60.0,115.0,0.37897151349764835,190.71054780894679,190.71054780894679,,1.0,190.71054780894679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,241.71054780894679,990.0,964.9372218392539,25.062778160746085,0.12083882346581935,0.009873954956226543,989.869287221578,0.2624235291337188,0.0,0.0,0.0,24.66964185319032,0.0,0.0,0.0,,0.9310417247451812,0.0,0.0,0.0,42.952399281240844,0.0,0.0,0.0,0.8747942827136628,0.0,0.0,0.0,0.9749038623063748,0.96,0.96,0.96,41.90018537146505,0.0,0.0,0.0,41.90018537146505,0.13639713969614448,6.0995665874013935e-05,55.14434682411708,34.46385172723959,1,1,31173.73791636999,157.97062755971086,31,0.23277880761925024
2005.09,230.5131907098177,0.9058333333333334,2005.0,9.0,2004.0,12.0,2.8319983413155483,0.01244452691961864,34.0,6.0,4.0,3.0,44.0,91.0,0.40153021672291084,139.5131907098177,139.5131907098177,,1.0,139.5131907098177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,183.5131907098177,990.0,964.5789931167344,25.421006883265555,0.10029891747679716,0.003951319070981723,989.8957497634523,0.14416380938564968,0.0,0.0,0.0,25.16594727337655,0.0,0.0,0.0,,0.9095317618460542,0.0,0.0,0.0,31.36793434556238,0.0,0.0,0.0,0.6388581333108426,0.0,0.0,0.0,0.969793039249302,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.42969170860168,0.0,0.0,0.0,30.42969170860168,0.13037612110310295,6.046259694710729e-05,40.14685832503499,21.916593833946497,1,1,21909.37803019321,102.63700368409016,30,0.16905384282556488
2005.1,170.03936923100952,0.9873548387096774,2005.0,10.0,2005.0,1.0,1.6166792205976954,0.009479686530314736,28.516129032258064,4.0,2.6451612903225805,2.0,28.387096774193548,65.54838709677419,0.3839469265661889,104.49098213423531,104.49098213423531,,1.0,104.49098213423531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.516129032258064,4.0,2.6451612903225805,2.0,28.387096774193548,139.65227245681595,990.0,964.459921261538,25.54007873846203,0.08481891051145612,0.0005677607443417303,989.9146133287442,0.07755444088372193,0.0,0.0,0.0,25.377137626322522,0.0,0.0,0.0,,0.8887024393700761,0.0,0.0,0.0,23.120062315634573,0.0,0.0,0.0,0.4708770329049811,0.0,0.0,0.0,0.966885278228741,0.96,0.96,0.96,22.358508620550502,0.0,0.0,0.0,22.358508620550502,0.13179846977739443,5.940428161076363e-05,25.530353439587543,19.100154695881415,1,1,16634.730413689573,91.30668809539182,31,0.12421393678083612
2005.11,211.2673823083296,0.9307666666666667,2005.0,11.0,2005.0,2.0,4.852942141178545,0.021714761516260662,25.0,4.0,2.0,2.0,22.666666666666668,55.666666666666664,0.2665628647572305,155.60071564166293,155.60071564166293,,1.0,155.60071564166293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.0,4.0,2.0,2.0,22.666666666666668,186.60071564166293,990.0,964.5514673850174,25.448532614982597,0.10138861947326781,0.005775182671783167,989.8928361978549,0.1794453869346742,0.0,0.0,0.0,25.16192342590289,0.0,0.0,0.0,,0.9181980719627094,0.0,0.0,0.0,35.2846960046221,0.0,0.0,0.0,0.7186292465299817,0.0,0.0,0.0,0.9724141762150554,0.9599999999999999,0.9599999999999999,0.9599999999999999,34.339086223045214,0.0,0.0,0.0,34.339086223045214,0.16161364104933426,6.119508279892296e-05,48.278821356981545,26.52778329996816,1,1,24724.14208059255,121.72675708440192,30,0.19077270123914006
2005.12,336.64286428304825,0.7407741935483871,2005.0,12.0,2005.0,3.0,12.327238139894837,0.029773452217505842,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,85.70967741935483,0.26873567652251223,250.93318686369344,250.93318686369344,,1.3870967741935485,188.29051479820114,62.64267206549229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,292.51383202498374,990.0,965.0881400117747,24.911859988225306,0.1391583472869688,0.021354981340908023,989.8394866713721,0.2643520864138303,0.0747434848292491,0.0,0.0,24.486994573183605,9.373527666849752,0.0,0.0,,0.9283263618625776,0.3560560593160914,0.0,0.0,42.02259169944891,13.656714296148298,0.0,0.0,0.8558572647545604,0.2781408206954847,0.0,0.0,0.9736691291974852,0.9643688189233374,0.96,0.96,40.95944666480195,13.272266109358196,0.0,0.0,54.231712774160144,0.15853417919784904,6.029219667664482e-05,108.7666579795504,34.46674096601817,2,1,40348.39430397515,157.69606485820964,31,0.3012872931897786
2006.01,601.4808892030712,0.49093548387096775,2006.0,1.0,2005.0,4.0,27.53223458485795,0.049476687908022655,37.87096774193548,5.645161290322581,4.645161290322581,3.3225806451612905,55.0,106.48387096774194,0.18202494039608114,494.9970182353293,494.9970182353293,,2.2903225806451615,217.5648678760767,217.5648678760767,59.86728248317583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.87096774193548,5.645161290322581,4.645161290322581,3.3225806451612905,55.0,543.15830855791,990.0,966.2891423020327,23.71085769796729,0.23915532571298714,0.07577418534034937,989.6850704889467,0.3395924743732463,0.3395924743732463,0.08795448133522737,0.0,23.056335712540704,23.056335712540704,6.544442124220498,0.0,,0.9368964503032577,0.9368964503032577,0.2712004718139389,0.0,46.069783772783225,46.069783772783225,12.353117602074379,0.0,0.9382848018896788,0.9382848018896788,0.2515909898589486,0.0,0.9777701774966714,0.9777701774966714,0.9644426895639577,0.96,45.06088790077549,45.06088790077549,12.05216638685031,0.0,102.17394218840128,0.16927833055550093,5.7535209629637044e-05,138.69504032674155,72.09622626105414,3,2,76017.41298817056,341.0068351219016,31,0.5676330121577849
2006.02,971.5105360632097,0.34142857142857147,2006.0,2.0,2005.0,5.0,13.165132981910952,0.01379172605915603,43.0,7.0,5.0,4.0,78.0,137.0,0.14209764739454392,834.5105360632095,834.5105360632095,,3.607142857142857,232.9903930241954,232.9903930241954,232.9903930241954,135.53935699062328,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,889.5105360632095,990.0,967.7690192517899,22.230980748210097,0.4712097070240067,0.22499617677623682,989.3037941161998,0.3860347485626961,0.3860347485626961,0.3860347485626961,0.21422451805994255,21.148740115847158,21.148740115847158,21.148740115847158,12.670020594030282,,0.9384987384307514,0.9384987384307514,0.9384987384307514,0.568719551989276,45.3755872257017,45.3755872257017,45.3755872257017,25.979172065873758,0.9241463793421935,0.9241463793421935,0.9241463793421935,0.5291073740503821,0.978267880262181,0.978267880262181,0.978267880262181,0.9704107374050382,44.39505387846192,44.39505387846192,44.39505387846192,25.386567021830537,158.5717286572163,0.16331550548244939,5.289697172671871e-05,172.45022238142607,131.09448587324792,4,3,106560.20165764936,657.743483846329,28,0.8809540480956461
2006.03,1611.1121120335958,0.22438709677419352,2006.0,3.0,2005.0,6.0,50.131295064169805,0.031713598451934895,49.0,9.0,9.0,9.0,107.0,183.0,0.12065177528826103,1428.1121120335958,1063.32650810428,,4.0,265.83162702607007,265.83162702607007,265.83162702607007,265.83162702607007,364.78560392931564,33.09448932468648,5.8652814493663765,9.414548984242922,17.940275603081094,298.4710085679387,82.09448932468648,14.865281449366377,18.414548984242924,26.940275603081094,405.4710085679387,1178.7008278625758,990.0,969.8128797202506,20.187120279749433,0.8269371145615173,0.43829972099881875,988.7347631644396,0.5017413798501457,0.5017413798501457,0.5017413798501457,0.5017413798501457,18.420142064338958,18.420142064338958,18.420142064338958,18.420142064338958,,0.9336697827080511,0.9336697827080511,0.9336697827080511,0.9336697827080511,44.679292447146274,44.679292447146274,44.679292447146274,44.679292447146274,0.9099652229561358,0.9099652229561358,0.9099652229561358,0.9099652229561358,0.9782503200919664,0.9782503200919664,0.9782503200919664,0.9782503200919664,43.71314204466363,43.71314204466363,43.71314204466363,43.71314204466363,174.8525681786545,0.11618686271068794,4.585682984460602e-05,192.1025125172274,157.56065764835083,4,4,130090.31072491898,899.685599477685,31,0.9714031565480807
2006.04,2587.117927984465,0.11783333333333333,2006.0,4.0,2005.0,7.0,16.53477353612152,0.006533661346225143,54.0,13.0,14.0,19.0,117.0,217.0,0.08396973519429722,2370.117927984465,1100.0,,4.0,275.0,275.0,275.0,275.0,1270.1179279844653,46.0,5.0,11.0,61.0,1147.1179279844653,100.0,18.0,25.0,80.0,1264.1179279844653,1243.0,990.0,972.5171812054797,17.48281879452025,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.54162938200197,15.54162938200197,15.54162938200197,15.54162938200197,,0.9188926907661056,0.9188926907661056,0.9188926907661056,0.9188926907661056,38.51639012697764,38.51639012697764,38.51639012697764,38.51639012697764,0.7844478640932309,0.7844478640932309,0.7844478640932309,0.7844478640932309,0.970119311774656,0.970119311774656,0.970119311774656,0.970119311774656,37.36567617588375,37.36567617588375,37.36567617588375,37.36567617588375,149.462704703535,0.0578664823202092,3.774310724836742e-05,156.30943733912727,146.78438734403568,4,4,107613.1473865452,2127.523567324458,30,0.8303483594640834
2006.05,2370.520682056218,0.13754838709677417,2006.0,5.0,2005.0,8.0,15.985052682048218,0.006934793614512494,58.54838709677419,13.35483870967742,14.419354838709678,19.129032258064516,186.51612903225808,291.96774193548384,0.1241906690580228,2078.552940120734,1100.0,,4.0,275.0,275.0,275.0,275.0,978.552940120734,41.45161290322581,4.645161290322581,10.580645161290322,59.39141651839956,862.4841042474957,100.0,18.0,25.0,78.52044877646408,1049.0002332797537,1243.0,990.0,971.9943602670322,18.005639732967733,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.064450320449456,16.064450320449456,16.064450320449456,16.064450320449456,,0.9234420923153565,0.9234420923153565,0.9234420923153565,0.9234420923153565,40.01043389129019,40.01043389129019,40.01043389129019,40.01043389129019,0.8148764539977635,0.8148764539977635,0.8148764539977635,0.8148764539977635,0.9717259386404753,0.9717259386404753,0.9717259386404753,0.9717259386404753,38.88096732302228,38.88096732302228,38.88096732302228,38.88096732302228,155.52386929208913,0.06599403472943069,3.9273704366689176e-05,163.7024964273196,150.12076515510657,4,4,115709.75875331431,1757.1213675893646,31,0.8640214960671618
2006.06,1497.7854428424976,0.24123333333333333,2006.0,6.0,2005.0,9.0,38.146892289150635,0.027123492515766737,62.0,12.0,14.0,16.0,153.0,257.0,0.18171596306891377,1240.7854428424976,1013.0591252169589,,3.8666666666666667,261.3862124509196,261.3862124509196,261.3862124509196,228.90048786420013,227.72631762553863,20.512108792925336,3.3171009079739835,5.714236012757436,14.177513937776723,184.00535797410515,82.51210879292533,15.317100907973984,19.714236012757436,30.177513937776723,337.00535797410515,1130.6025709306157,990.0,969.4795452010728,20.520454798927172,0.7737000495305445,0.396597876687731,988.8297020737816,0.48651876366898544,0.48651876366898544,0.48651876366898544,0.4303149577546802,18.863638109039922,18.863638109039922,18.863638109039922,16.040070734256396,,0.9346861146118424,0.9346861146118424,0.9346861146118424,0.809315371557624,44.974665670885095,44.974665670885095,44.974665670885095,38.63559421354778,0.91598097089379,0.91598097089379,0.91598097089379,0.7868756458971035,0.9784516002392389,0.9784516002392389,0.9784516002392389,0.9757849335725723,44.01084182813485,44.01084182813485,44.01084182813485,37.798551799944285,169.83107728434882,0.11858422797620642,4.700856165301598e-05,188.6192435817248,131.25171896521047,4,3,122278.37564473116,676.7145989148456,30,0.943505984913049
2006.07,591.8866978754053,0.5039032258064516,2006.0,7.0,2005.0,10.0,16.184121412675612,0.02528230512693706,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,212.4516129032258,0.37067521859947744,379.43508497217954,379.43508497217954,,1.935483870967742,201.27643189580252,151.22136766057787,26.937285415799117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,455.53185916572795,990.0,966.2367763692731,23.763223630726902,0.20409948020865967,0.04898892484952337,989.7469115949418,0.30022789125939797,0.20855573279925213,0.03994782921320257,0.0,23.209907334409326,18.612610861351428,2.829957238016788,0.0,,0.9309829500584255,0.7479739509558181,0.1205564364724621,0.0,42.665935300756196,31.641813509414305,5.410691671693222,0.0,0.8689599857587819,0.6444361203546701,0.11019738638886398,0.0,0.9746361224417853,0.9707651546998498,0.9619720509726221,0.96,41.62516523778974,30.82152588227469,5.278118188221318,0.0,77.72480930828574,0.12970294173093852,5.736304535558161e-05,132.5583420552136,53.28907437865969,3,1,57827.25812536459,246.0068351219016,31,0.431804496157143
2006.08,349.3279941952819,0.7173548387096774,2006.0,8.0,2005.0,11.0,4.628557114642645,0.01313657878254456,47.0,8.0,6.0,5.0,89.0,155.0,0.4497975877682179,194.32799419528186,194.32799419528186,,1.0,194.32799419528186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,255.32799419528186,990.0,965.1465764531978,24.85342354680214,0.12564484158160102,0.010916665303210739,989.8634384931152,0.2790288441408156,0.0,0.0,0.0,24.43783319577652,0.0,0.0,0.0,,0.9306137620218485,0.0,0.0,0.0,43.321024675889866,0.0,0.0,0.0,0.8823019282258628,0.0,0.0,0.0,0.9754361772469946,0.96,0.96,0.96,42.29459880315161,0.0,0.0,0.0,42.29459880315161,0.11971521270433667,6.04216512237716e-05,58.45117962902252,28.79382354576375,1,1,31467.1815095448,133.52156456797962,31,0.2349699933508423
2006.09,246.64636121108217,0.8768666666666667,2006.0,9.0,2005.0,12.0,2.6280882637106515,0.01074442524897173,38.0,6.0,4.0,3.0,58.0,109.0,0.4421167275954257,137.64636121108217,137.64636121108217,,1.0,137.64636121108217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,185.64636121108217,990.0,964.6625428262334,25.33745717376654,0.10105173950741161,0.003764636121108163,989.8951836243715,0.13596621696190062,0.0,0.0,0.0,25.096674581176124,0.0,0.0,0.0,,0.9112103759856318,0.0,0.0,0.0,30.880110597887118,0.0,0.0,0.0,0.6289228227675584,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,29.953707279950503,0.0,0.0,0.0,29.953707279950503,0.12139512228221196,6.042608103096308e-05,36.14630552732439,25.484842498587888,1,1,21566.669241564363,118.1062609949396,30,0.1664094848886139
2006.1,218.75131285307626,0.9275483870967742,2006.0,10.0,2006.0,1.0,1.9553063639165882,0.008913063205476196,35.064516129032256,4.67741935483871,3.0,2.0,44.516129032258064,89.25806451612904,0.4074135321481166,129.4932483369472,129.4932483369472,,1.0,129.4932483369472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.064516129032256,4.67741935483871,3.0,2.0,44.516129032258064,172.23518382081818,990.0,964.5125078771185,25.48749212288155,0.0963184730115078,0.002949324833694671,989.9007322021548,0.11921118066581889,0.0,0.0,0.0,25.269013144370543,0.0,0.0,0.0,,0.9079199830491913,0.0,0.0,0.0,29.144178606802413,0.0,0.0,0.0,0.5935677923992345,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.26985324859834,0.0,0.0,0.0,28.26985324859834,0.12937529773735776,6.062373779383385e-05,32.680231671510654,25.22616339344178,1,1,21032.770816957167,116.4151960906308,31,0.1570547402699908
2006.11,265.41535349005846,0.8458,2006.0,11.0,2006.0,2.0,4.349362561014021,0.016343886914311104,36.0,5.0,3.0,2.0,47.0,93.0,0.3549004322149782,172.41535349005844,172.41535349005844,,1.0,172.41535349005844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,216.41535349005844,990.0,964.7526717765577,25.24732822344231,0.11191122626129112,0.007669526231939707,989.8804192475068,0.21701016125332842,0.0,0.0,0.0,24.910737309695737,0.0,0.0,0.0,,0.9248290688560709,0.0,0.0,0.0,38.96277080402554,0.0,0.0,0.0,0.7935391202449192,0.0,0.0,0.0,0.9733764626703026,0.9599999999999999,0.9599999999999999,0.9599999999999999,37.953738446733986,0.0,0.0,0.0,37.953738446733986,0.14190836272713842,6.108340841014995e-05,51.30633280380096,29.36543822228689,1,1,27326.691681648474,134.48110017041992,30,0.21085410248185552
2006.12,439.00345759718766,0.6176451612903227,2006.0,12.0,2006.0,3.0,7.973454764545741,0.018649070614390827,38.0,5.0,4.0,3.0,54.0,104.0,0.24388035350956608,335.00345759718766,335.00345759718766,,1.7096774193548387,203.45630081255365,131.547156784634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,382.00345759718766,990.0,965.5681254124385,24.43187458756153,0.17035263537303122,0.03700069151943748,989.7926466731076,0.3032947592324413,0.17675119334534253,0.0,0.0,23.921226501436614,16.881885477529377,0.0,0.0,,0.933015634025998,0.6588346611033297,0.0,0.0,44.60432960766924,28.460564452677946,0.0,0.0,0.9084384848812472,0.5796448972032168,0.0,0.0,0.9759804945231597,0.9701740429102564,0.96,0.96,43.56979084309481,27.748900991203346,0.0,0.0,71.31869183429815,0.1613762775171166,5.9339201141122166e-05,95.19438383620889,50.01472079774821,2,1,53061.10672471783,226.1784061646158,31,0.39621495463498974
2007.01,811.898477480702,0.40438709677419354,2007.0,1.0,2006.0,4.0,27.396347996673935,0.029232584297102886,46.0,7.0,6.0,4.0,76.0,139.0,0.1828080663672885,672.898477480702,664.9990419148593,,2.870967741935484,230.70910705861104,230.70910705861104,147.64383541487285,55.93699238276437,7.899435565842674,2.5709690888346737,0.3978133018769692,0.3409828301802593,0.22732188678683957,4.362348458163932,48.57096908883468,7.397813301876969,6.340982830180259,4.22732188678684,80.36234845816394,727.3088071357513,990.0,967.1136193189589,22.88638068104111,0.3719182902456682,0.15850041757787917,989.4695812921765,0.3810055870212871,0.3810055870212871,0.24276486266146832,0.09881914777373878,21.974956386196293,21.974956386196293,13.815221827636593,4.543234028837245,,0.9381720015101185,0.9381720015101185,0.6042850470420161,0.21176535889044523,46.50947546561975,46.50947546561975,28.891421111512713,10.318086116691061,0.9472398261837016,0.9472398261837016,0.5884199819045359,0.21014432009554093,0.9781837481460882,0.9781837481460882,0.9710869739525398,0.964256220122912,45.50635492783059,45.50635492783059,28.240661660805692,10.100900165042386,129.35427168150926,0.16018716017449766,5.493572989747104e-05,190.9329979044416,88.56139194192691,4,2,96239.57813104289,422.2429249224854,31,0.7186348426750514
2007.02,3307.839340518881,0.089,2007.0,2.0,2006.0,5.0,114.47998182458916,0.041037334260807086,52.857142857142854,9.285714285714286,8.928571428571429,6.928571428571429,106.5,184.5,0.0613048432891069,3123.339340518881,1100.0,,4.0,275.0,275.0,275.0,275.0,2023.339340518881,47.142857142857146,8.714285714285714,15.890485056409934,54.13445863000458,1897.4572539753237,100.0,18.0,24.819056484981363,61.06303005857601,2003.9572539753237,1242.8190564849813,990.0,974.007511692132,15.992488307867964,0.9258207083226001,0.48,988.5941792916773,0.5349,0.5349,0.5349,0.5349,14.051767599545398,14.051767599545398,14.051767599545398,14.051767599545398,,0.881871502527075,0.881871502527075,0.881871502527075,0.881871502527075,33.701567609550075,33.701567609550075,33.701567609550075,33.701567609550075,0.6863863056934841,0.6863863056934841,0.6863863056934841,0.6863863056934841,0.9719501692712867,0.9719501692712867,0.9719501692712867,0.9719501692712867,32.77544754515977,32.77544754515977,32.77544754515977,32.77544754515977,131.10179018063909,0.04854697440103959,3.310651267187855e-05,181.80252458303917,97.84988302310757,4,4,88100.40300138945,1399.3200308393516,28,0.7283432787813281
2007.03,3978.1525186267195,0.04006451612903226,2007.0,3.0,2006.0,6.0,35.76342991536497,0.00899783988198644,64.80645161290323,12.935483870967742,15.225806451612904,18.161290322580644,176.90322580645162,288.03225806451616,0.07233702302919379,3690.1202605622034,1100.0,,4.0,275.0,275.0,275.0,275.0,2590.1202605622034,35.193548387096776,5.064516129032258,9.774193548387096,61.83870967741935,2478.249292820268,100.0,18.0,25.0,80.0,2655.1525186267195,1243.0,990.0,975.5866658610793,14.41333413892079,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.472144726402513,12.472144726402513,12.472144726402513,12.472144726402513,,0.8659989214423478,0.8659989214423478,0.8659989214423478,0.8659989214423478,29.182354371609758,29.182354371609758,29.182354371609758,29.182354371609758,0.594345302884109,0.594345302884109,0.594345302884109,0.594345302884109,0.97,0.97,0.97,0.97,28.306883740461462,28.306883740461462,28.306883740461462,28.306883740461462,113.22753496184586,0.028977380632105292,2.8592811859051984e-05,126.09756832878897,97.6274480443959,4,4,84241.28601161332,3239.2046460397005,31,0.6290418608991437
2007.04,3291.235132492777,0.06923333333333333,2007.0,4.0,2006.0,7.0,18.75884946179599,0.005830412369374647,70.0,14.0,18.0,25.0,168.0,295.0,0.08992290947562034,2996.235132492777,1100.0,,4.0,275.0,275.0,275.0,275.0,1896.235132492777,29.999999999999993,4.0,7.0,55.0,1800.235132492777,100.0,18.0,25.0,80.0,1968.235132492777,1243.0,990.0,974.1678432968486,15.832156703151501,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.890967290633224,13.890967290633224,13.890967290633224,13.890967290633224,,0.8995277093361432,0.8995277093361432,0.8995277093361432,0.8995277093361432,33.70528883160746,33.70528883160746,33.70528883160746,33.70528883160746,0.6864620943300909,0.6864620943300909,0.6864620943300909,0.6864620943300909,0.97,0.97,0.97,0.97,32.694130166659235,32.694130166659235,32.694130166659235,32.694130166659235,130.77652066663694,0.03994542940764653,3.30243739057164e-05,139.22009650255484,125.9674533089041,4,4,94159.09487997861,2667.724728490661,30,0.726536225925761
2007.05,2503.369703047864,0.12725806451612903,2007.0,5.0,2006.0,8.0,30.87756414626395,0.012690008758163358,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.12483388537715281,2196.885832080122,1100.0,,4.0,275.0,275.0,275.0,275.0,1096.885832080122,38.225806451612904,4.32258064516129,9.290322580645162,57.4486946436494,987.5984277590533,100.0,18.0,25.0,78.51321077268166,1181.8564922751823,1243.0,990.0,972.3150303177018,17.684969682298256,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.743780269779977,15.743780269779977,15.743780269779977,15.743780269779977,,0.9199925129486674,0.9199925129486674,0.9199925129486674,0.9199925129486674,39.07417626182749,39.07417626182749,39.07417626182749,39.07417626182749,0.7958080705056515,0.7958080705056515,0.7958080705056515,0.7958080705056515,0.9715629646938005,0.9715629646938005,0.9715629646938005,0.9715629646938005,37.96659066301358,37.96659066301358,37.96659066301358,37.96659066301358,151.8663626520543,0.06185204345563123,3.835009157880159e-05,165.73410696059796,139.85275190757363,4,4,112988.57381312839,1684.520239956479,31,0.8437020147336349
2007.06,1404.4769768466729,0.25366666666666665,2007.0,6.0,2006.0,9.0,35.10907384342478,0.025270974147655754,62.0,12.0,14.0,16.0,153.0,257.0,0.19255512598562602,1147.4769768466729,987.7031578066697,,3.8333333333333335,257.0741646758322,257.0741646758322,257.0741646758322,216.48066377917303,159.77381904000333,16.8179510708108,2.758313110479509,4.611383641452791,9.947008189260908,125.63916302799932,78.81795107081079,14.75831311047951,18.61138364145279,25.947008189260906,278.63916302799936,1099.8908056294129,990.0,969.1820691771699,20.817930822830117,0.7313434548979888,0.3720778505628092,988.8965786945391,0.4712163108181354,0.4712163108181354,0.4712163108181354,0.401056232689749,19.24329320655119,19.24329320655119,19.24329320655119,15.713535700171724,,0.9356131092544034,0.9356131092544034,0.9356131092544034,0.778896319756936,45.15719308181312,45.15719308181312,45.15719308181312,37.234186669198266,0.9196984334381489,0.9196984334381489,0.9196984334381489,0.7583337407168689,0.9786528294593606,0.9786528294593606,0.9786528294593606,0.9753194961260274,44.19855544688118,44.19855544688118,44.19855544688118,36.43400916251862,169.02967550316217,0.12470295016618599,4.8007613963601526e-05,189.56689769452663,134.28982902636346,4,3,121701.36636227675,695.2480246537352,30,0.9390537527953453
2007.07,680.1055810471235,0.45312903225806456,2007.0,7.0,2006.0,10.0,14.171640038639914,0.020210613044923196,58.0,11.0,11.0,11.0,136.0,227.0,0.3448759192241677,453.1055810471235,453.1055810471235,,2.2580645161290325,199.2797748077697,199.2797748077697,54.54603143158406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,533.1055810471235,990.0,966.6121605913406,23.387839408659342,0.2382265707410609,0.06681341694728042,989.6949600123116,0.2888174471302061,0.2888174471302061,0.08222266323215363,0.0,22.793981973840797,22.793981973840797,5.647545034601,0.0,,0.9311746402283945,0.9311746402283945,0.24117291998733836,0.0,41.37783400420339,41.37783400420339,10.929138276130702,0.0,0.8427257434664641,0.8427257434664641,0.22258937425928113,0.0,0.9745163089742932,0.9745163089742932,0.9639523482548907,0.96,40.350203133598406,40.350203133598406,10.662953357142316,0.0,91.36335962433913,0.13262156643883236,5.633255729245914e-05,138.85225410270894,58.99399318327488,3,2,67974.3395605083,285.9271834558979,31,0.5075742201352174
2007.08,431.283694936861,0.6189677419354839,2007.0,8.0,2006.0,11.0,4.732074228698331,0.010980069057023365,54.0,9.0,8.0,6.0,107.0,184.0,0.4303289839285559,247.28369493686102,247.28369493686102,,1.3225806451612903,199.3502594933082,47.93343544355282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,318.283694936861,990.0,965.5382991072115,24.461700892788482,0.14786395410816403,0.019600573149805647,989.832535472742,0.2925121071698141,0.050531881125235704,0.0,0.0,24.001724258360692,7.704223991964335,0.0,0.0,,0.9318406724267937,0.2953308656544018,0.0,0.0,43.836097982913365,10.278355411369628,0.0,0.0,0.8927922196112701,0.20933514076109222,0.0,0.0,0.9761955343414399,0.9632258064516129,0.96,0.96,42.83253057174041,9.97000474902854,0.0,0.0,52.80253532076896,0.12184422839241714,5.9482447511050356e-05,67.11122545808122,39.40205423833697,2,1,39285.0862786521,182.2328823662496,31,0.2933474184487164
2007.09,315.10675756781717,0.7630333333333333,2007.0,9.0,2006.0,12.0,2.9949227207576596,0.009487604674974537,46.0,7.0,6.0,4.0,75.0,138.0,0.4407166321390471,177.1067575678172,177.1067575678172,,1.0,177.1067575678172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,236.1067575678172,990.0,964.9791395327987,25.02086046720133,0.11886104408902255,0.00803659975379201,989.8731023561572,0.22646972618052516,0.0,0.0,0.0,24.667493097178006,0.0,0.0,0.0,,0.9266481540467757,0.0,0.0,0.0,39.7046556527059,0.0,0.0,0.0,0.8086487912974725,0.0,0.0,0.0,0.9737371589512102,0.9599999999999999,0.9599999999999999,0.9599999999999999,38.68600509232969,0.0,0.0,0.0,38.68600509232969,0.12211392486954313,6.063002260831458e-05,50.086055656910496,29.96278036223254,1,1,27853.923666477378,138.38520074351982,30,0.21492225051294273
2007.1,259.79900272291417,0.8571935483870968,2007.0,10.0,2007.0,1.0,2.3328878388645373,0.009092271163812352,41.0,6.0,4.0,3.0,56.0,110.0,0.4237850709631111,149.7990027229142,149.7990027229142,,1.0,149.7990027229142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,200.79900272291417,990.0,964.7389927183152,25.26100728168472,0.10639960361775615,0.004979900272291374,989.88862049611,0.15925651353083306,0.0,0.0,0.0,24.99037126426385,0.0,0.0,0.0,,0.9171722537845447,0.0,0.0,0.0,33.674327883190834,0.0,0.0,0.0,0.6858315251159028,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.66409804669511,0.0,0.0,0.0,32.66409804669511,0.12564010579493423,6.0565933986540845e-05,36.37560816264401,29.766866437820127,1,1,24302.08894674116,136.84896506587896,31,0.18146721137052838
2007.11,279.0053682832392,0.8235,2007.0,11.0,2007.0,2.0,3.7443103009600827,0.01316849235262594,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.35471082610179394,181.67203494990585,181.67203494990585,,1.0,181.67203494990585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,227.67203494990585,990.0,964.8191669527874,25.180833047212598,0.11588412019635735,0.008973195990627854,989.875142683813,0.24234248335667058,0.0,0.0,0.0,24.813633247668932,0.0,0.0,0.0,,0.92756038436918,0.0,0.0,0.0,41.01976956559699,0.0,0.0,0.0,0.8354331887086962,0.0,0.0,0.0,0.9744800955814543,0.9599999999999999,0.9599999999999999,0.9599999999999999,40.005150850641115,0.0,0.0,0.0,40.005150850641115,0.14200706410443528,6.109345305386513e-05,53.68759820224875,28.46273241549649,1,1,28803.708612461603,130.8493354753479,30,0.2222508380591173
2007.12,501.10610818872516,0.5758064516129032,2007.0,12.0,2007.0,3.0,19.230053933599248,0.03540047224317831,42.0,7.0,5.0,3.0,61.0,118.0,0.25125893594483206,383.10610818872516,383.10610818872516,,1.935483870967742,202.45850611064694,146.00343672526546,34.64416535281279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,437.10610818872516,990.0,965.8367743917479,24.163225608252134,0.19769742492521064,0.05078562874943677,989.7515169463254,0.302799375859052,0.2023783370980882,0.05300401723425096,0.0,23.611943178718427,18.15818210672866,3.592892800561096,0.0,,0.9318782953670767,0.7186122343990876,0.15097220182682675,0.0,43.684572043811144,31.05957530015283,7.078241471095988,0.0,0.8897061516051149,0.6325779083534181,0.1441597040956413,0.0,0.9750409026013941,0.970524773569136,0.9627232058368126,0.96,42.63487747958594,30.26238067080079,6.916728786603707,0.0,79.81398693699045,0.15717823269035264,5.843653549703993e-05,137.2925350201635,48.09039457182704,3,1,59381.60628112088,217.9497472014125,31,0.44341103853883573
2008.01,1204.5404391008265,0.29870967741935484,2008.0,1.0,2007.0,4.0,34.98570622021316,0.026991737684349055,49.0,8.0,7.0,5.0,81.0,150.0,0.13509152834140006,1054.5404391008265,909.9035712650001,,3.5483870967741935,254.86888688430355,254.86888688430355,254.86888688430355,145.29691061208936,144.63686783582642,20.891884343031077,4.05871449445142,6.022392040798396,4.82122892786088,108.84264802968464,69.89188434303108,12.05871449445142,13.022392040798398,9.82122892786088,189.84264802968463,1004.8765621432809,990.0,968.5045943254768,21.49540567452327,0.6311946202818574,0.30989176652526834,989.0589136131929,0.4627935230061125,0.4627935230061125,0.4627935230061125,0.2736594179178426,20.09152576471002,20.09152576471002,20.09152576471002,10.32491027885049,,0.9377207347203244,0.9377207347203244,0.9377207347203244,0.5129622558127823,46.83613880614958,46.83613880614958,46.83613880614958,25.002776984595553,0.953892847375755,0.953892847375755,0.953892847375755,0.5092215271811721,0.9798059462751247,0.9798059462751247,0.9798059462751247,0.9707736882106086,45.89119279387596,45.89119279387596,45.89119279387596,24.494498208753022,162.1680765903809,0.14156975805607305,5.029857460239772e-05,189.22964887753812,130.96701000061918,4,3,120653.0489832434,658.9992088717349,31,0.9009337588354495
2008.02,2523.0627803130474,0.13037931034482758,2008.0,2.0,2007.0,5.0,61.54649771790104,0.02408190662702518,52.93103448275862,9.310344827586206,8.96551724137931,6.9655172413793105,106.75862068965517,184.93103448275863,0.07698553828018158,2338.1317458302888,1100.0,,4.0,275.0,275.0,275.0,275.0,1238.1317458302888,47.06896551724138,8.689655172413792,16.03448275862069,44.102848856873955,1122.2357935251387,100.0,18.0,25.0,51.068366098253264,1228.9944142147938,1243.0,990.0,972.3353421491445,17.664657850855495,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.723468438337218,15.723468438337218,15.723468438337218,15.723468438337218,,0.9178610589790046,0.9178610589790046,0.9178610589790046,0.9178610589790046,38.966418877147426,38.966418877147426,38.966418877147426,38.966418877147426,0.7936134190865056,0.7936134190865056,0.7936134190865056,0.7936134190865056,0.9732808839834702,0.9732808839834702,0.9732808839834702,0.9732808839834702,37.937817260562824,37.937817260562824,37.937817260562824,37.937817260562824,151.7512690422513,0.06450962506078829,3.8321027535922044e-05,173.161605238727,128.84325960542378,4,4,105618.8832534069,1610.9212860992209,29,0.8430626057902849
2008.03,2939.519126439228,0.09129032258064516,2008.0,3.0,2007.0,6.0,18.98090882184793,0.006429989084029584,59.0,11.0,12.0,13.0,144.0,239.0,0.08146452188690086,2700.519126439228,1100.0,,4.0,275.0,275.0,275.0,275.0,1600.5191264392276,41.0,7.0,13.0,67.0,1472.5191264392276,100.0,18.0,25.0,80.0,1616.5191264392276,1243.0,990.0,973.3672102103931,16.63278978960694,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.691600377088662,14.691600377088662,14.691600377088662,14.691600377088662,,0.9097143180634539,0.9097143180634539,0.9097143180634539,0.9097143180634539,36.048022329254934,36.048022329254934,36.048022329254934,36.048022329254934,0.734175607520467,0.734175607520467,0.734175607520467,0.734175607520467,0.97,0.97,0.97,0.97,34.966581659377276,34.966581659377276,34.966581659377276,34.966581659377276,139.8663266375091,0.047726860864695346,3.531977945391644e-05,144.3803464671782,132.43442659863018,4,4,104060.54701830678,2533.806183890805,31,0.7770351479861618
2008.04,3033.4020864097038,0.08443333333333333,2008.0,4.0,2007.0,7.0,19.735409187440123,0.006536682705856003,54.0,13.0,14.0,19.0,117.0,217.0,0.07161172617498517,2816.4020864097038,1100.0,,4.0,275.0,275.0,275.0,275.0,1716.4020864097038,46.0,5.0,11.0,61.0,1593.4020864097038,100.0,18.0,25.0,80.0,1710.4020864097038,1243.0,990.0,973.5942002142842,16.405799785715754,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.464610373197475,14.464610373197475,14.464610373197475,14.464610373197475,,0.9071907595574198,0.9071907595574198,0.9071907595574198,0.9071907595574198,35.39136012262096,35.39136012262096,35.39136012262096,35.39136012262096,0.720801631825274,0.720801631825274,0.720801631825274,0.720801631825274,0.97,0.97,0.97,0.97,34.32961931894233,34.32961931894233,34.32961931894233,34.32961931894233,137.3184772757693,0.045344413404156486,3.467638315044679e-05,142.18377275495118,133.6425173689749,4,4,98869.30363855389,2636.581718258364,30,0.7628804293098294
2008.05,2374.8177647802713,0.13874193548387098,2008.0,5.0,2007.0,8.0,28.895831474506892,0.012246240346035739,58.54838709677419,13.35483870967742,14.419354838709678,19.129032258064516,186.51612903225808,291.96774193548384,0.1253972204960331,2082.850022844788,1100.0,,4.0,275.0,275.0,275.0,275.0,982.8500228447879,41.45161290322581,4.645161290322581,10.580645161290322,56.45925564322244,869.7133478467266,100.0,18.0,25.0,75.58828790128696,1056.2294768789848,1243.0,990.0,972.0024524393625,17.997547560637432,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.056358148119152,16.056358148119152,16.056358148119152,16.056358148119152,,0.922647946842999,0.922647946842999,0.922647946842999,0.922647946842999,39.96238466886918,39.96238466886918,39.96238466886918,39.96238466886918,0.8138978547631196,0.8138978547631196,0.8138978547631196,0.8138978547631196,0.9724304188175618,0.9724304188175618,0.9724304188175618,0.9724304188175618,38.86493148400878,38.86493148400878,38.86493148400878,38.86493148400878,155.4597259360351,0.06667086715221612,3.925750654950381e-05,167.47737140400346,142.56732117969463,4,4,115662.03609641011,1636.8109425486496,31,0.8636651440890839
2008.06,1336.872962171122,0.26493333333333335,2008.0,6.0,2007.0,9.0,36.45587509660104,0.02773362544156339,62.0,12.0,14.0,16.0,153.0,257.0,0.20236393216696927,1079.872962171122,958.109694021229,,3.7666666666666666,253.32487940291142,253.32487940291142,253.32487940291142,198.13505581249473,121.76326814989301,14.89571792835339,2.431429276455495,4.055417905685661,7.5805925696431435,92.80011046975531,76.89571792835339,14.431429276455496,18.055417905685662,23.580592569643144,245.8001104697553,1067.4922591317236,990.0,968.9607762271092,21.039223772890807,0.695297852135702,0.34869262765135434,988.9560095202129,0.4583722893100524,0.4583722893100524,0.4583722893100524,0.365285962543607,19.536861003793714,19.536861003793714,19.536861003793714,14.566195488951179,,0.936055727812693,0.936055727812693,0.936055727812693,0.7169580263777345,45.170446990129236,45.170446990129236,45.170446990129236,34.35867919624153,0.9199683704710638,0.9199683704710638,0.9199683704710638,0.6997694337320067,0.9785218668678074,0.9785218668678074,0.9785218668678074,0.9742307660217411,44.20643571575627,44.20643571575627,44.20643571575627,33.626366338758544,166.24567348602736,0.1279593510639154,4.875070386429885e-05,189.06630227011303,118.44275706241828,4,3,119696.8849099397,607.1346896506183,30,0.9235870749223742
2008.07,573.1412569240241,0.5126129032258064,2008.0,7.0,2007.0,10.0,14.117348802457093,0.023131476052337865,52.58064516129032,10.32258064516129,9.64516129032258,9.64516129032258,117.03225806451613,199.2258064516129,0.35488787635682617,373.9154504724112,373.9154504724112,,1.935483870967742,197.20636618549662,164.17766968593813,12.531414600976404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.58064516129032,10.32258064516129,9.64516129032258,9.64516129032258,117.03225806451613,446.4638375691854,990.0,966.1608560141531,23.839143985846945,0.19755706412971022,0.046192528532726415,989.7562504073375,0.2868892439471876,0.22701265029575565,0.017233293272642683,0.0,23.30850514923731,20.24067785577899,1.4314724707430233,0.0,,0.9302948473588788,0.8083149586643236,0.060029400661940194,0.0,41.917751686435295,34.63805709239183,2.537004380002577,0.0,0.8537220302736311,0.7054594112503428,0.051670150305551464,0.0,0.974544885363222,0.9719642402019316,0.9607085949681555,0.96,40.88635588606828,33.75225518390569,2.463447170206786,0.0,77.10205824018075,0.13351336686141999,5.7557222094003187e-05,117.35189657915632,53.28907437865969,3,1,57363.93133069448,246.0068351219016,31,0.4283447680010042
2008.08,373.0169569147661,0.6856451612903226,2008.0,8.0,2007.0,11.0,3.461380682943361,0.009271981608644113,47.0,8.0,6.0,5.0,89.0,155.0,0.418534853478502,218.01695691476615,218.01695691476615,,1.0,218.01695691476615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,279.0169569147661,990.0,965.2632157349146,24.736784265085383,0.1340055009638885,0.014204806455719603,989.8517896925804,0.3433425200610848,0.0,0.0,0.0,24.2452314376047,0.0,0.0,0.0,,0.937727329026592,0.0,0.0,0.0,48.580658882467574,0.0,0.0,0.0,0.9894227878302967,0.0,0.0,0.0,0.9778116992817373,0.96,0.96,0.96,47.522414915954045,0.0,0.0,0.0,47.522414915954045,0.1267560093761746,6.0555741707565556e-05,58.8360846087089,36.79734518585366,1,1,35356.67669746981,169.70403395065745,31,0.2640134161997447
2008.09,274.0501844794281,0.8306,2008.0,9.0,2007.0,12.0,2.8224276389968472,0.010166305385338149,40.0,6.0,4.0,3.0,65.0,118.0,0.43361488656609454,156.05018447942808,156.05018447942808,,1.0,156.05018447942808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,206.05018447942808,990.0,964.7953561285568,25.20464387144324,0.10825299359219197,0.005617557443170637,989.8861294489647,0.17610743663626355,0.0,0.0,0.0,24.91466588377164,0.0,0.0,0.0,,0.9190276347078963,0.0,0.0,0.0,35.05726132256316,0.0,0.0,0.0,0.7139971756122843,0.0,0.0,0.0,0.9713229519529383,0.9599999999999999,0.9599999999999999,0.9599999999999999,34.06340139773219,0.0,0.0,0.0,34.06340139773219,0.12357389861944515,6.058402379626253e-05,45.013298674369935,26.394136604171777,1,1,24525.649006367177,122.03120478075203,30,0.18924111887628994
2008.1,195.7799393761814,0.9628387096774194,2008.0,10.0,2008.0,1.0,2.290957564495704,0.011261678811227109,32.935483870967744,4.32258064516129,3.0,2.0,38.483870967741936,80.74193548387096,0.41140960598657395,115.03800389231044,115.03800389231044,,1.0,115.03800389231044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.935483870967744,4.32258064516129,3.0,2.0,38.483870967741936,155.29606840843945,990.0,964.4313517768602,25.568648223139867,0.09034011171026922,0.0015038003892310064,989.9081560879006,0.09419679695768206,0.0,0.0,0.0,25.377160582748687,0.0,0.0,0.0,,0.8979359707092363,0.0,0.0,0.0,25.72028200542158,0.0,0.0,0.0,0.5238346640615393,0.0,0.0,0.0,0.9692652270274109,0.96,0.96,0.96,24.93160216153769,0.0,0.0,0.0,24.93160216153769,0.1275482605159365,6.016819485160657e-05,29.28409543901836,22.14794970529609,1,1,18549.11200818404,103.55260733721148,31,0.13850890089743162
2008.11,264.5481781264758,0.8471666666666666,2008.0,11.0,2008.0,2.0,6.864785485630757,0.026159372205649543,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.31978929774324544,180.21484479314248,180.21484479314248,,1.0,180.21484479314248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,221.21484479314248,990.0,964.7422577427149,25.25774225728512,0.11360516369367146,0.008463291302298441,989.8779315450041,0.23567995436358632,0.0,0.0,0.0,24.899993847925575,0.0,0.0,0.0,,0.9276839704260336,0.0,0.0,0.0,40.817420616698726,0.0,0.0,0.0,0.8313120288533346,0.0,0.0,0.0,0.9745617229464241,0.9599999999999999,0.9599999999999999,0.9599999999999999,39.8048698341062,0.0,0.0,0.0,39.8048698341062,0.15017820515836508,6.13193054190149e-05,53.68759820224875,28.303147583067314,1,1,28659.506280556467,129.05963252615788,30,0.22113816574503448
2008.12,521.8321475512893,0.5433548387096775,2008.0,12.0,2008.0,3.0,10.378396488485805,0.021217263884685037,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.2218282183927366,408.3482765835474,408.3482765835474,,1.935483870967742,212.03334998411725,196.31492659943015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,460.09021206741835,990.0,965.9437901278311,24.05620987216893,0.20050513756546548,0.052165418760638384,989.747329443674,0.3257144355033507,0.2986054354962354,0.0,0.0,23.477824880339476,21.911063621967884,0.0,0.0,,0.9353876901096455,0.8744673334675068,0.0,0.0,45.611919128358764,42.07717158162765,0.0,0.0,0.9289596563820522,0.8569688713162453,0.0,0.0,0.9765100014934275,0.9752196789127823,0.96,0.96,44.56697318632981,41.102920590533316,0.0,0.0,85.66989377686313,0.16355386583248036,5.8410645884358676e-05,110.78274258319686,52.31412569967127,2,1,63738.40096998616,237.0310225674728,31,0.47594385431590625
2009.01,895.3893757522852,0.36835483870967745,2009.0,1.0,2008.0,4.0,15.36807608301433,0.01736861938867679,46.0,7.0,6.0,4.0,76.0,139.0,0.16030251409182655,756.3893757522852,756.3893757522852,,3.2903225806451615,230.67965482818843,230.67965482818843,204.91222958567536,90.11783651023295,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,815.3893757522852,990.0,967.4570015291347,22.54299847086535,0.42127054237406425,0.19148305787263245,989.3872463997534,0.3807220015660185,0.3807220015660185,0.33216571123400546,0.14888884677753977,21.54952286905265,21.54952286905265,19.365672508248025,7.989500159569726,,0.9379082724714388,0.9379082724714388,0.8464937183806515,0.3630416651593003,45.6720099713012,45.6720099713012,40.28568409909991,17.09460311095812,0.9301835024704929,0.9301835024704929,0.8204823645437863,0.34815892283010424,0.9777176734630009,0.9777176734630009,0.975782189592033,0.9670932710393123,44.66630456422843,44.66630456422843,39.38770520947117,16.725936725502937,145.44625106343096,0.16251404167761702,5.382748383243161e-05,182.10896515760027,106.6842184604429,4,2,108212.01079119263,518.6800383444725,31,0.808034728130172
