MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
2009.02,1607.5491808179142,0.22267857142857145,2009.0,2.0,2008.0,5.0,46.41540539643123,0.026797038366162186,49.0,8.0,7.0,5.0,93.0,162.0,0.10627485552241067,1445.5491808179142,1083.5321625916933,,4.0,270.88304064792334,270.88304064792334,270.88304064792334,270.88304064792334,362.017018226221,34.34265119802175,6.535147906868663,9.677619686989756,11.17336476006855,300.2882346742723,83.34265119802174,14.535147906868662,16.677619686989754,16.173364760068548,393.2882346742723,1198.0875813835735,990.0,969.7968465554187,20.20315344458127,0.8511478555597546,0.4589072958137365,988.6899448486265,0.5194906788522299,0.5194906788522299,0.5194906788522299,0.5194906788522299,18.373607614355567,18.373607614355567,18.373607614355567,18.373607614355567,,0.9341600564765551,0.9341600564765551,0.9341600564765551,0.9341600564765551,45.54803548266617,45.54803548266617,45.54803548266617,45.54803548266617,0.9276585638017549,0.9276585638017549,0.9276585638017549,0.9276585638017549,0.9784618599493162,0.9784618599493162,0.9784618599493162,0.9784618599493162,44.57408552234373,44.57408552234373,44.57408552234373,44.57408552234373,178.29634208937492,0.11841711927760369,4.5776412234047655e-05,192.33442914036368,153.76546506947255,4,4,119815.14188405994,982.3328711060204,28,0.9905352338298606
2009.03,4707.019421917106,0.03483870967741936,2009.0,3.0,2008.0,6.0,118.879908323719,0.029006359172518367,62.193548387096776,12.064516129032258,13.774193548387096,15.838709677419354,162.09677419354838,265.96774193548384,0.059902042959701654,4441.051679981622,532.258064516129,,1.935483870967742,275.0,275.0,275.0,275.0,3908.7936154654935,605.5483870967741,5.935483870967742,11.225806451612904,64.14665955717437,3221.9372784889647,667.741935483871,18.0,25.0,79.98536923459373,3384.034052682513,1243.0,990.0325772080579,976.7648785317485,13.267698676309326,0.914120139360043,0.48,988.6384570686978,0.5349,0.5349,0.5349,0.5349,11.338678536949285,11.338678536949285,11.338678536949285,11.338678536949285,1.0,0.7742568516222051,0.7742568516222051,0.7742568516222051,0.7742568516222051,24.23707084297444,24.23707084297444,24.23707084297444,24.23707084297444,0.4936266974129214,0.4936266974129214,0.4936266974129214,0.4936266974129214,0.9641449195304334,0.9641449195304334,0.9641449195304334,0.9641449195304334,23.40285200344483,23.40285200344483,23.40285200344483,23.40285200344483,93.61140801377933,0.02384469596003367,inf,150.12076515510657,66.15285256817504,4,0,69646.88756225181,2323.430819931149,31,0.5200633778543295
2009.04,4503.874153744239,0.0288,2009.0,4.0,2008.0,7.0,66.33146603718478,0.01521097824811203,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.07647386593681597,4162.874153744239,953.3333333333334,,3.466666666666667,275.0,275.0,275.0,275.0,3209.540820410906,167.33333333333334,3.9999999999999996,5.666666666666667,53.666666666666664,2978.8741537442393,246.66666666666666,18.0,25.0,80.0,3180.8741537442393,1243.0,990.0104698640741,976.548583599193,13.461886264881283,0.9223783764460272,0.4799999999999999,988.608091487628,0.5349,0.5349,0.5349,0.5349,11.524607888435275,11.524607888435275,11.524607888435275,11.524607888435275,1.0,0.8138426121784232,0.8138426121784232,0.8138426121784232,0.8138426121784232,25.50629290719753,25.50629290719753,25.50629290719753,25.50629290719753,0.5194764339551432,0.5194764339551432,0.5194764339551432,0.5194764339551432,0.9667277723394494,0.9667277723394494,0.9667277723394494,0.9667277723394494,24.67560825931855,24.67560825931855,24.67560825931855,24.67560825931855,98.7024330372742,0.023014913834196064,inf,125.9674533089041,73.20878702188224,4,0,71065.75178683743,3188.480329502967,30,0.548346850207079
2009.05,2604.877590575734,0.11987096774193548,2009.0,5.0,2008.0,8.0,47.72635412395332,0.0180828061088547,65.0,14.0,17.0,23.0,202.0,321.0,0.1258379056433636,2283.877590575734,1100.0,,4.0,275.0,275.0,275.0,275.0,1183.8775905757338,35.0,4.000000000000001,8.0,55.52661873832639,1081.350971837407,100.0,18.0,25.0,78.52661873832639,1283.350971837407,1243.0,990.0,972.5572639073423,17.442736092657718,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.501546680139441,15.501546680139441,15.501546680139441,15.501546680139441,,0.9173446681429054,0.9173446681429054,0.9173446681429054,0.9173446681429054,38.372653543641555,38.372653543641555,38.372653543641555,38.372653543641555,0.7815204387707039,0.7815204387707039,0.7815204387707039,0.7815204387707039,0.9714469536787326,0.9714469536787326,0.9714469536787326,0.9714469536787326,37.28126335754891,37.28126335754891,37.28126335754891,37.28126335754891,149.12505343019563,0.05904108411528582,3.765784177530193e-05,163.56294336619067,126.99570438719029,4,4,110949.03975206555,1762.1179006773305,31,0.8284725190566424
2009.06,1450.3881938869229,0.24663333333333334,2009.0,6.0,2008.0,9.0,37.69566253411984,0.026503026914591866,62.0,12.0,14.0,16.0,153.0,257.0,0.1867356928892445,1193.3881938869229,1001.6765946874009,,3.8666666666666667,258.70798167067704,258.70798167067704,258.70798167067704,225.5526496753698,191.71159919952186,18.500531482056772,2.993651254591633,5.111343546844489,11.935352479347666,153.1707204366813,80.50053148205679,14.993651254591633,19.111343546844488,27.935352479347664,306.1707204366813,1116.2821209708939,990.0,969.3294659356309,20.67053406436911,0.7513094051240424,0.382913585939994,988.8657770089359,0.4768941689150965,0.4768941689150965,0.4768941689150965,0.4183801678416798,19.05941690438999,19.05941690438999,19.05941690438999,16.24798389359423,,0.9352028792982725,0.9352028792982725,0.9352028792982725,0.8097726548623161,45.001726849132325,45.001726849132325,45.001726849132325,38.55628620085313,0.9165321150536115,0.9165321150536115,0.9165321150536115,0.7852604114226706,0.978509931461744,0.978509931461744,0.978509931461744,0.9758432647950774,44.03993294350189,44.03993294350189,44.03993294350189,37.72340110818827,169.84319993869394,0.12198637123300493,4.752335540978147e-05,189.56689769452663,134.28982902636346,4,3,122287.10395585964,695.2480246537352,30,0.9435733329927442
2009.07,642.4048994904488,0.4737741935483871,2009.0,7.0,2008.0,10.0,15.48377850475183,0.022953959830586085,58.0,11.0,11.0,11.0,136.0,227.0,0.3679770144226946,415.4048994904487,415.4048994904487,,2.064516129032258,203.59572376882508,170.56790999066146,41.24126573096221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,495.4048994904487,990.0,966.4523863639002,23.54761363609983,0.22173399226246107,0.05785604911814577,989.7204099586194,0.30403873167280837,0.24419261617741206,0.06251259086010404,0.0,22.96398486304641,19.920430017075294,4.230112119202094,0.0,,0.931978629396072,0.8100152840352706,0.18099910596351773,0.0,42.70190280667577,35.48073250505683,8.260674926012795,0.0,0.8696925215208915,0.7226218432801799,0.16824185185362112,0.0,0.9751305146942988,0.9725498695330085,0.9631029513451609,0.96,41.67456280410209,34.59781590851552,8.06475227803796,0.0,84.33713099065557,0.1289828683494838,5.684205975811197e-05,136.0076515671102,52.70669387534668,3,1,62746.82545704774,245.2508910064285,31,0.46853961661475313
2009.08,398.9138237898174,0.6549354838709678,2009.0,8.0,2008.0,11.0,4.5745516823377175,0.011449361942821316,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,173.70967741935485,0.43758064898912213,225.2041463704626,225.2041463704626,,1.096774193548387,211.33170436325886,13.872442007203732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,292.6557592736884,990.0,965.38496298282,24.61503701718002,0.1388190604591101,0.015374796320053523,989.8458061432209,0.32482219873306123,0.014078144986983943,0.0,0.0,24.136020961667803,2.3174782375728555,0.0,0.0,,0.9356329890435297,0.08839527786837485,0.0,0.0,46.81675640905346,2.9758896418052165,0.0,0.0,0.9534980938707426,0.060608750342265115,0.0,0.0,0.9778146535597709,0.9609677419354838,0.96,0.96,45.80004226128603,2.88661295255106,0.0,0.0,48.68665521383709,0.12173691900009331,6.0152153107183964e-05,60.55235345989726,39.363813975974566,2,1,36222.87147909479,180.9497472014125,31,0.27048141785465046
2009.09,282.194491383251,0.8169666666666667,2009.0,9.0,2008.0,12.0,3.5001931161236692,0.012399022446980178,40.0,6.0,4.0,3.0,65.0,118.0,0.4207909489212988,164.19449138325095,164.19449138325095,,1.0,164.19449138325095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,214.19449138325095,990.0,964.8325365102913,25.167463489708677,0.11112739978979998,0.006517895866945003,989.8823547043432,0.19448518298213832,0.0,0.0,0.0,24.855333011069806,0.0,0.0,0.0,,0.9222508110065243,0.0,0.0,0.0,36.920895419029804,0.0,0.0,0.0,0.7519530635240287,0.0,0.0,0.0,0.9719991766369717,0.9599999999999999,0.9599999999999999,0.9599999999999999,35.903914931643655,0.0,0.0,0.0,35.903914931643655,0.1265957425234374,6.069427169137981e-05,46.84294922438481,27.93617773459955,1,1,25850.81875078343,128.84896506587896,30,0.19946619406468696
2009.1,223.48133380777534,0.9196451612903226,2009.0,10.0,2009.0,1.0,1.950213004550478,0.00866804163808735,37.0,5.0,3.0,2.0,50.0,97.0,0.4347225031895336,126.48133380777534,126.48133380777534,,1.0,126.48133380777534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.48133380777534,990.0,964.5408880028467,25.459111997153347,0.09605241497747256,0.002648133380777484,989.9012994516418,0.11381577470356763,0.0,0.0,0.0,25.246595674091544,0.0,0.0,0.0,,0.9060000235317613,0.0,0.0,0.0,28.37692163868458,0.0,0.0,0.0,0.5779413775699506,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.525613989524036,0.0,0.0,0.0,27.525613989524036,0.12300660982967591,6.044104717511573e-05,32.02617980132369,25.22616339344178,1,1,20479.056808205885,116.4151960906308,31,0.152920077719578
2009.11,290.3812896456579,0.8069000000000001,2009.0,11.0,2009.0,2.0,7.217430384114323,0.024293122434339485,36.0,5.0,3.0,2.0,47.0,93.0,0.3288237505728916,197.38128964565792,197.38128964565792,,1.1333333333333333,178.2425064288336,19.138783216824315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,241.38128964565792,990.0,964.872664066366,25.127335933633994,0.12072255076355451,0.011682700478695495,989.8675947487577,0.23421411857700916,0.01945458157302032,0.0,0.0,24.760716563814732,3.2498513017445223,0.0,0.0,,0.926157301862024,0.12185693575658187,0.0,0.0,40.115602814719686,4.181055058004085,0.0,0.0,0.8170183872651667,0.08515387083511373,0.0,0.0,0.9737047893945259,0.9613333333333334,0.9599999999999999,0.9599999999999999,39.09361228021839,4.055623406263962,0.0,0.0,43.14923568648235,0.14691025050223575,6.082526959518987e-05,63.03144805134589,29.23760371375353,2,1,31067.449694267292,133.9079980250785,30,0.23971797603601305
2009.12,466.74230993796544,0.5860967741935484,2009.0,12.0,2009.0,3.0,6.4440090362133615,0.013317821004762377,42.0,7.0,5.0,3.0,61.0,118.0,0.25646622889095516,348.74230993796544,348.74230993796544,,1.935483870967742,183.19882190296292,165.54348803500253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,402.74230993796544,990.0,965.7000540820218,24.29994591797823,0.17774248269379833,0.039748461987593034,989.7825090553187,0.24663522547491062,0.21245983029297058,0.0,0.0,23.835819747821937,22.29155593218184,0.0,0.0,,0.9269465480845299,0.8658664537811953,0.0,0.0,39.69463102660567,35.770906391889845,0.0,0.0,0.8084446237597894,0.7285316984091617,0.0,0.0,0.9732601708940763,0.9719698483134313,0.96,0.96,38.6645105208937,34.8192603788722,0.0,0.0,73.48377089976591,0.15675173557311609,5.85720751343026e-05,96.7014580593199,59.21998147402413,2,1,54671.92554942583,272.5728083685417,31,0.4082431716653661
2010.01,788.1014109553288,0.40551612903225803,2010.0,1.0,2009.0,4.0,14.351391049887848,0.018147586824685622,46.0,7.0,6.0,4.0,76.0,139.0,0.18103031744676917,649.1014109553288,649.1014109553288,,2.870967741935484,228.50019007897697,228.50019007897697,164.4283596257934,27.672671171581403,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,708.1014109553288,990.0,967.0514258657144,22.94857413428567,0.33786506260975946,0.13146426501244354,989.5306706723778,0.3740129787510508,0.3740129787510508,0.26109281126564643,0.04201824969573405,22.105231827912423,22.105231827912423,16.21962950284411,2.717869627801647,,0.9382208436933903,0.9382208436933903,0.6948539970216822,0.1206653262040799,46.471124406888876,46.471124406888876,32.96245348419627,5.344903843294842,0.9464587455578182,0.9464587455578182,0.6713330648512478,0.10885751208339801,0.9772471060816033,0.9772471060816033,0.9720858157590226,0.9618534931438236,45.431338443828004,45.431338443828004,32.192840939589246,5.208079626698107,128.26359745394333,0.16261168414919652,5.521268062496509e-05,166.07751233738054,95.21199526925908,4,2,95428.11650573385,456.6661341686022,31,0.7125755414107964
2010.02,1646.0670866280911,0.22374999999999998,2010.0,2.0,2009.0,5.0,57.409863191165876,0.03297685103456014,49.0,8.0,7.0,5.0,93.0,162.0,0.10765338885334308,1484.0670866280911,1054.7918580756354,,4.0,263.69796451890886,263.69796451890886,263.69796451890886,263.69796451890886,429.2752285524558,31.99814744387567,6.092605019894377,9.48951787169477,13.249235449149868,368.4457227678411,80.99814744387568,14.092605019894377,16.489517871694773,18.249235449149868,461.4457227678411,1166.3721284111002,990.0,969.885227045182,20.114772954817987,0.8099465390525984,0.4293641083639516,988.7606893525834,0.49424692511741675,0.49424692511741675,0.49424692511741675,0.49424692511741675,18.381215382284033,18.381215382284033,18.381215382284033,18.381215382284033,,0.9327428150783241,0.9327428150783241,0.9327428150783241,0.9327428150783241,44.132449735813104,44.132449735813104,44.132449735813104,44.132449735813104,0.8988278968597374,0.8988278968597374,0.8988278968597374,0.8988278968597374,0.9773359570777718,0.9773359570777718,0.9773359570777718,0.9773359570777718,43.142085089030324,43.142085089030324,43.142085089030324,43.142085089030324,172.5683403561213,0.11612191272429935,4.5687158761713253e-05,192.01673124515077,148.19717682470625,4,4,115965.92471931351,874.4396243152978,28,0.9587130019784517
2010.03,4335.882268319842,0.03509677419354839,2010.0,3.0,2009.0,6.0,95.17508730824915,0.024205970403598766,62.193548387096776,12.064516129032258,13.774193548387096,15.838709677419354,162.09677419354838,265.96774193548384,0.06273068583749415,4069.914526384359,1100.0,,4.0,275.0,275.0,275.0,275.0,2969.914526384359,37.806451612903224,5.935483870967742,11.225806451612904,64.16129032258064,2850.7854941262945,100.0,18.0,25.0,80.0,3012.8822683198428,1243.0,990.001143276215,976.2285024448798,13.772640831335163,0.9258623396847335,0.48,988.5952809365301,0.5349,0.5349,0.5349,0.5349,11.831878491650459,11.831878491650459,11.831878491650459,11.831878491650459,,0.8235073807732183,0.8235073807732183,0.8235073807732183,0.8235073807732183,26.47023254754942,26.47023254754942,26.47023254754942,26.47023254754942,0.5391086058564035,0.5391086058564035,0.5391086058564035,0.5391086058564035,0.9681058682212537,0.9681058682212537,0.9681058682212537,0.9681058682212537,25.63420960515725,25.63420960515725,25.63420960515725,25.63420960515725,102.536838420629,0.025367472811732475,2.589314101531035e-05,145.88994048940845,82.54345970364687,4,4,76287.40778494797,2478.277843145093,31,0.5696491023368278
2010.04,4639.426627078772,0.023733333333333332,2010.0,4.0,2009.0,7.0,48.51301926776796,0.0104852627507846,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.06848277772875123,4321.426627078772,1100.0,,4.0,275.0,275.0,275.0,275.0,3221.4266270787716,25.333333333333332,4.0,6.333333333333333,54.333333333333336,3131.426627078771,100.0,18.0,25.0,80.0,3316.426627078771,1243.0,990.0037593193524,976.8429578748002,13.160801444552238,0.924885112186391,0.4799999999999999,988.598874207166,0.5349,0.5349,0.5349,0.5349,11.22101633236587,11.22101633236587,11.22101633236587,11.22101633236587,,0.8073944444438224,0.8073944444438224,0.8073944444438224,0.8073944444438224,24.509389102506812,24.509389102506812,24.509389102506812,24.509389102506812,0.4991728941447416,0.4991728941447416,0.4991728941447416,0.4991728941447416,0.9674322992345327,0.9674322992345327,0.9674322992345327,0.9674322992345327,23.719219976979375,23.719219976979375,23.719219976979375,23.719219976979375,94.8768799079175,0.020742031482845296,2.3958808057554923e-05,109.24381297603536,79.9614893856573,4,4,68311.3535337006,3875.664344844744,30,0.5270937772662083
2010.05,3824.4515130540863,0.04929032258064516,2010.0,5.0,2009.0,8.0,69.06866698487917,0.018264024783284382,71.0,14.0,18.0,24.0,213.0,340.0,0.09120109079724463,3484.4515130540863,1100.0,,4.0,275.0,275.0,275.0,275.0,2384.4515130540863,29.0,3.9999999999999996,7.0,56.0,2288.4515130540863,100.0,18.0,25.0,80.0,2501.4515130540863,1243.0,990.0,975.2481794923812,14.751820507618797,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.81063109510052,12.81063109510052,12.81063109510052,12.81063109510052,,0.8689399963171949,0.8689399963171949,0.8689399963171949,0.8689399963171949,30.142406203551573,30.142406203551573,30.142406203551573,30.142406203551573,0.6138982933513558,0.6138982933513558,0.6138982933513558,0.6138982933513558,0.969654858523034,0.969654858523034,0.969654858523034,0.969654858523034,29.23041580624668,29.23041580624668,29.23041580624668,29.23041580624668,116.92166322498672,0.03204369632754936,2.95256725315623e-05,142.18377275495118,83.45260854280481,4,4,86989.71743939011,2513.581718258364,31,0.6495647956943705
2010.06,2130.9389599530714,0.1635,2010.0,6.0,2009.0,9.0,44.50095859233155,0.02129488507425649,67.0,13.0,15.0,17.0,181.0,293.0,0.14202642250947056,1837.9389599530712,1100.0,,4.0,275.0,275.0,275.0,275.0,737.9389599530712,32.84852838164303,5.0,9.762297649965927,40.575971846937286,649.7521620745249,99.84852838164304,18.0,24.76229764996593,57.575971846937286,830.7521620745249,1242.6108260316091,990.0,971.3339238837091,18.66607611629093,0.9252813218341679,0.4799999999999999,988.5947186781657,0.5349,0.5349,0.5349,0.5349,16.725894794456796,16.725894794456796,16.725894794456796,16.725894794456796,,0.9265776152018232,0.9265776152018232,0.9265776152018232,0.9265776152018232,41.813498606156905,41.813498606156905,41.813498606156905,41.813498606156905,0.8515987496162302,0.8515987496162302,0.8515987496162302,0.8515987496162302,0.9749420903845342,0.9749420903845342,0.9749420903845342,0.9749420903845342,40.77631265726929,40.77631265726929,40.77631265726929,40.77631265726929,163.10525062907715,0.0800903816824336,4.118819460330231e-05,183.32988385806385,143.58939661055504,4,4,117435.78045293555,1225.5529604884168,30,0.9061402812726509
2010.07,1011.4509559353311,0.3361935483870968,2010.0,7.0,2009.0,10.0,26.13782751322281,0.025000739839613078,63.0,12.0,13.0,13.0,155.0,256.0,0.26544688916075676,755.4509559353311,748.9638387198236,,3.161290322580645,236.4387376720309,236.4387376720309,180.49919560001928,95.58716777574239,6.487117215507543,1.5964390022538095,0.3040836194769161,0.32942392109999247,0.32942392109999247,3.9277467515768327,64.5964390022538,12.304083619476916,13.329423921099993,13.329423921099993,158.92774675157682,839.1937852626542,990.0,967.857592304127,22.142407695872947,0.4616200869769717,0.2058779762834667,989.3325019367396,0.4004193604553975,0.4004193604553975,0.3020249908537693,0.1686526041946274,21.0744902721571,21.0744902721571,16.032452114806745,7.663972581907235,,0.9375857418094867,0.9375857418094867,0.7248074687691524,0.3625989972626097,45.676622656790315,45.676622656790315,34.139019961090916,17.324705710527898,0.9302774471851387,0.9302774471851387,0.6952957222218108,0.35284533015331765,0.9775536795198443,0.9775536795198443,0.9730375504875862,0.9668860754125084,44.664635727752426,44.664635727752426,33.35778508596701,16.943144860993716,139.6302014024656,0.13777844713929474,5.2618328846708534e-05,188.32766519018952,92.33376109449787,4,2,103884.8698434344,452.2803075785097,31,0.7757233411248088
2010.08,532.4180944749896,0.5335161290322581,2010.0,8.0,2009.0,11.0,9.089788090453588,0.016497628842059762,58.0,10.0,10.0,7.0,117.0,202.0,0.3858790287037581,330.4180944749897,330.4180944749897,,1.6774193548387097,206.0686799920118,124.34941448297788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,408.4180944749897,990.0,965.9922603316111,24.00773966838893,0.18025664043515252,0.036083618894997886,989.7836597406699,0.31196925376380497,0.165056267575037,0.0,0.0,23.47943015529498,15.827026367510395,0.0,0.0,,0.9330444017468225,0.6282923964175502,0.0,0.0,44.358311359677955,26.401224830776066,0.0,0.0,0.9034279299323412,0.5377031533762947,0.0,0.0,0.9754722777282424,0.9690206648250166,0.96,0.96,43.308866766103755,25.7109219677799,0.0,0.0,69.01978873388364,0.12853449715279622,5.821613585553598e-05,97.67607362660038,49.800764911953,2,1,51350.72281800943,230.0068351219016,31,0.383443270743798
2010.09,354.5349904277885,0.7101333333333334,2010.0,9.0,2009.0,12.0,4.4309778335535155,0.01237041208720438,46.666666666666664,7.333333333333333,6.333333333333333,4.0,76.33333333333333,140.66666666666666,0.4006981643055274,213.86832376112181,213.86832376112181,,1.0333333333333334,209.18480365802282,4.683520103099014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.666666666666664,7.333333333333333,6.333333333333333,4.0,76.33333333333333,274.2016570944552,990.0,965.1716457479554,24.8283542520447,0.13230600923310434,0.013696078800352092,989.8539979119665,0.3189038538339389,0.004657377274926673,0.0,0.0,24.363448310177297,0.8051860673869093,0.0,0.0,,0.9351718759334176,0.030410162914805073,0.0,0.0,46.72533305219263,1.0122052739840197,0.0,0.0,0.9516361110426198,0.020615178696212214,0.0,0.0,0.9770184113371113,0.9603333333333333,0.9599999999999999,0.9599999999999999,45.680049301346564,0.9818391157644991,0.0,0.0,46.661888417111065,0.13080515184248118,6.063532665590545e-05,59.44910659384925,35.02172441723975,2,1,33596.55966031997,161.07750011529615,30,0.2592327134283948
2010.1,250.43867351503127,0.8716774193548388,2010.0,10.0,2010.0,1.0,3.280268259588672,0.013133389943654369,41.0,6.0,4.0,3.0,56.0,110.0,0.442464227314676,140.43867351503127,140.43867351503127,,1.0,140.43867351503127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,191.43867351503127,990.0,964.682877476823,25.317122523176952,0.10309606531714458,0.004043867351503078,989.8928600673314,0.14298394370683892,0.0,0.0,0.0,25.066998646801466,0.0,0.0,0.0,,0.9119877275781216,0.0,0.0,0.0,31.50585648394417,0.0,0.0,0.0,0.641667138165869,0.0,0.0,0.0,0.9703542460803708,0.96,0.96,0.96,30.575324193461356,0.0,0.0,0.0,30.575324193461356,0.12132632805359539,6.0426655752959604e-05,40.92743098873936,24.753570055274807,1,1,22748.041199935247,114.7272915223594,31,0.16986291218589641
2010.11,261.74675070799526,0.8517666666666667,2010.0,11.0,2010.0,2.0,3.6213824712115,0.013366442329561077,36.0,5.0,3.0,2.0,47.0,93.0,0.35937808975742747,168.7467507079953,168.7467507079953,,1.0,168.7467507079953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,212.7467507079953,990.0,964.7333717419095,25.266628258090428,0.11061646118145632,0.007028481920779894,989.8823550568978,0.20716102911134643,0.0,0.0,0.0,24.94182228587685,0.0,0.0,0.0,,0.9236899460416605,0.0,0.0,0.0,38.13822781967772,0.0,0.0,0.0,0.7767459841074892,0.0,0.0,0.0,0.9738617844293909,0.9599999999999999,0.9599999999999999,0.9599999999999999,37.17050159216547,0.0,0.0,0.0,37.17050159216547,0.1410053523599501,6.111573215667497e-05,48.65588811758417,30.054285513735977,1,1,26762.76114635914,137.5683948103472,30,0.2065027866231415
2010.12,453.7440897072021,0.6076774193548388,2010.0,12.0,2010.0,3.0,10.855251177025123,0.023234007537588582,38.0,5.0,4.0,3.0,54.0,104.0,0.23887694763138537,349.7440897072021,349.7440897072021,,1.7096774193548387,211.4791881861919,138.2649015210102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,396.7440897072021,990.0,965.6333364507447,24.36666354925539,0.17741872147502705,0.04052447253598328,989.7820568059891,0.33091690626164966,0.19968654447743436,0.0,0.0,23.817803448982744,16.79039658801751,0.0,0.0,,0.934119462737583,0.6598056659906595,0.0,0.0,46.160068151199866,29.743866392769448,0.0,0.0,0.9401235876008119,0.6057813929280946,0.0,0.0,0.9761967964455154,0.9703903448326122,0.96,0.96,45.10432854578119,29.016450822519378,0.0,0.0,74.12077936830057,0.16191143650990958,5.9159958032640456e-05,111.98012426983225,50.01472079774821,2,1,55145.85985001562,226.1784061646158,31,0.41178210760166983
2011.01,1273.5917923107631,0.2949032258064516,2011.0,1.0,2010.0,4.0,43.76258329004202,0.03550343435707,47.064516129032256,7.354838709677419,6.354838709677419,4.354838709677419,77.7741935483871,142.90322580645162,0.1268592104642397,1130.6885665043114,909.8052624913366,,3.6129032258064515,249.93457071294978,249.93457071294978,241.50861364038937,168.42750742504776,220.88330401297486,20.593364229798787,3.9348818471709466,6.454550462601725,7.327808227777552,182.57269924562587,67.65788035883104,11.289720556848366,12.809389172279145,11.68264693745497,260.34689279401294,1001.5622525792953,990.0,968.7149831811441,21.285016818855848,0.6358973183413107,0.31780396148731205,989.0462987201714,0.4473729069221369,0.4473729069221369,0.4318033173665666,0.3132413868816983,19.883942632105104,19.883942632105104,19.153755173654723,12.067146730227558,,0.9354728428134531,0.9354728428134531,0.9050046509242712,0.6025347734927288,45.187465545466225,45.187465545466225,43.42076728746524,28.685520546183362,0.9203149805593934,0.9203149805593934,0.8843333459768887,0.5842264877023088,0.9781338218854974,0.9781338218854974,0.9774886605951748,0.9717731520852851,44.20683412461696,44.20683412461696,42.475469831776,28.064331234216883,158.95346931522678,0.1366453177633474,4.957886473225304e-05,191.20977083902807,107.3445861561396,4,2,118261.38117052875,522.4093384987455,31,0.8830748295290378
2011.02,2841.9828624137663,0.1062142857142857,2011.0,2.0,2010.0,5.0,64.09654221415715,0.02250000648199316,55.0,10.0,10.0,8.0,114.0,197.0,0.07279453934012023,2644.9828624137663,1100.0,,4.0,275.0,275.0,275.0,275.0,1544.9828624137665,45.0,7.999999999999999,15.0,55.11620450509953,1421.8666579086669,100.0,18.0,25.0,63.11620450509953,1535.8666579086669,1243.0,990.0,973.0869168763808,16.913083123619334,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.971893711101057,14.971893711101057,14.971893711101057,14.971893711101057,,0.909920636356797,0.909920636356797,0.909920636356797,0.909920636356797,36.80649032380233,36.80649032380233,36.80649032380233,36.80649032380233,0.7496230208513712,0.7496230208513712,0.7496230208513712,0.7496230208513712,0.9715444283659996,0.9715444283659996,0.9715444283659996,0.9715444283659996,35.76645988016682,35.76645988016682,35.76645988016682,35.76645988016682,143.06583952066728,0.05420185363510176,3.612773725269375e-05,165.07626914564966,118.07853858669054,4,4,96140.24415788842,1832.000290301854,28,0.7948102195592627
2011.03,3835.5047888321837,0.04361290322580645,2011.0,3.0,2010.0,6.0,6.323833934090368,0.0016395667760894033,61.903225806451616,11.96774193548387,13.612903225806452,15.580645161290322,160.4516129032258,263.51612903225805,0.06877620846360694,3571.9886597999257,1100.0,,4.0,275.0,275.0,275.0,275.0,2471.9886597999257,38.09677419354838,6.03225806451613,11.387096774193552,64.41935483870968,2352.053175928958,100.0,18.0,25.0,80.0,2512.5047888321837,1243.0,990.0,975.3314268144302,14.668573185569922,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.727383773051645,12.727383773051645,12.727383773051645,12.727383773051645,,0.8797747229523846,0.8797747229523846,0.8797747229523846,0.8797747229523846,30.198830779107283,30.198830779107283,30.198830779107283,30.198830779107283,0.615047470042918,0.615047470042918,0.615047470042918,0.615047470042918,0.97,0.97,0.97,0.97,29.29286585573406,29.29286585573406,29.29286585573406,29.29286585573406,117.17146342293624,0.030557150208110274,2.9588753389630363e-05,118.49503004114204,114.58035147575092,4,4,87175.56878666456,3469.096038157721,31,0.650952574571868
2011.04,4196.187237456931,0.03266666666666666,2011.0,4.0,2010.0,7.0,20.223183986629312,0.00483953393793445,70.0,14.0,18.0,25.0,168.0,295.0,0.0703724522624547,3901.1872374569307,1100.0,,4.0,275.0,275.0,275.0,275.0,2801.1872374569307,30.0,4.0,7.0,55.0,2705.1872374569307,100.0,18.0,25.0,80.0,2873.1872374569307,1243.0,990.0,976.0380986240668,13.96190137593315,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.020711963414874,12.020711963414874,12.020711963414874,12.020711963414874,,0.859485566227597,0.859485566227597,0.859485566227597,0.859485566227597,27.870313377117814,27.870313377117814,27.870313377117814,27.870313377117814,0.5676234903689982,0.5676234903689982,0.5676234903689982,0.5676234903689982,0.97,0.97,0.97,0.97,27.03420397580428,27.03420397580428,27.03420397580428,27.03420397580428,108.13681590321713,0.025822251202558474,2.7307276743236645e-05,114.16300867095828,103.5870382146855,4,4,77858.50745031632,3657.874932613637,30,0.6007600883512062
2011.05,3545.71737727602,0.05903225806451613,2011.0,5.0,2010.0,8.0,47.82181697072656,0.014193638519563026,71.0,14.0,18.0,24.0,213.0,340.0,0.09755311300629294,3205.71737727602,1100.0,,4.0,275.0,275.0,275.0,275.0,2105.7173772760207,29.0,4.000000000000001,7.0,56.0,2009.7173772760207,100.0,18.0,25.0,80.0,2222.7173772760207,1243.0,990.0,974.6954444769427,15.304555523057289,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.363366110539012,13.363366110539012,13.363366110539012,13.363366110539012,,0.8892193709343065,0.8892193709343065,0.8892193709343065,0.8892193709343065,32.08938063901743,32.08938063901743,32.08938063901743,32.08938063901743,0.6535515405095199,0.6535515405095199,0.6535515405095199,0.6535515405095199,0.97,0.97,0.97,0.97,31.126699219846905,31.126699219846905,31.126699219846905,31.126699219846905,124.50679687938762,0.03616200430415036,3.144111032307768e-05,145.88994048940845,110.18948047996945,4,4,92633.05687826438,2377.277843145093,31,0.691704427107709
2011.06,1905.4836735744973,0.18806666666666666,2011.0,6.0,2010.0,9.0,49.83148695018435,0.027035317419643535,67.0,13.0,15.0,17.0,181.0,293.0,0.16212978125015273,1612.4836735744973,1086.0758438959176,,4.0,271.5189609739794,271.5189609739794,271.5189609739794,271.5189609739794,526.4078296785797,25.808760475574104,3.978814221628807,7.647405803232973,29.79223807044686,459.18061110769685,92.80876047557412,16.978814221628806,22.64740580323297,46.79223807044686,640.1806111076968,1218.5108243963537,990.0,970.6806216754135,19.31937832458655,0.8857435930319024,0.46369045214542376,988.6505659548226,0.5221701847106922,0.5221701847106922,0.5221701847106922,0.5221701847106922,17.44777409469855,17.44777409469855,17.44777409469855,17.44777409469855,,0.9299163406678544,0.9299163406678544,0.9299163406678544,0.9299163406678544,43.1429260935443,43.1429260935443,43.1429260935443,43.1429260935443,0.8786746658562994,0.8786746658562994,0.8786746658562994,0.8786746658562994,0.9764249881617405,0.9764249881617405,0.9764249881617405,0.9764249881617405,42.13626957395512,42.13626957395512,42.13626957395512,42.13626957395512,168.54507829582047,0.09458832848746267,4.31913271183996e-05,188.04402441125376,146.9775561967118,4,4,121352.45637299074,929.3332346395624,30,0.9363615460878915
2011.07,875.0941952517779,0.3767741935483871,2011.0,7.0,2010.0,10.0,19.450486678409252,0.02221864958016836,63.0,12.0,13.0,13.0,155.0,256.0,0.3055812140026537,619.0941952517779,619.0941952517779,,2.774193548387097,222.71502694100027,222.71502694100027,130.80545432626428,42.85868704351311,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,707.0941952517779,990.0,967.3716661356698,22.62833386433025,0.3467753893297121,0.12909738137869042,989.5241272292916,0.35562612277071265,0.35562612277071265,0.21091433282384248,0.06730645842684554,21.796834970851126,21.796834970851126,12.281499457941688,3.9680648193331183,,0.9364816779655736,0.9364816779655736,0.5436544350945371,0.18106675870087552,44.49699208780315,44.49699208780315,25.363047671419512,8.057215229640097,0.9062523846803086,0.9062523846803086,0.5165590157111917,0.16409806985010375,0.9764652937894104,0.9764652937894104,0.9692860354919146,0.9628614198882361,43.46560499877592,43.46560499877592,24.762364303285587,7.85510174505721,119.54867604589465,0.13523616406628522,5.4293868631149075e-05,172.03039315850148,74.24285397957735,4,2,88944.21497814561,363.3681476088757,31,0.6641593113660813
2011.08,500.006567837155,0.5562258064516129,2011.0,8.0,2010.0,11.0,6.6816806267194195,0.013186889619877571,56.58064516129032,9.64516129032258,9.290322580645162,6.645161290322581,113.45161290322581,195.61290322580646,0.394331086460444,304.3936646113485,304.3936646113485,,1.6129032258064515,202.11809746899996,102.2755671423485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.58064516129032,9.64516129032258,9.290322580645162,6.645161290322581,113.45161290322581,379.9097936436066,990.0,965.849959866737,24.150040133263012,0.16961371640406367,0.030878732922269645,989.7995075506736,0.3050331234648588,0.12233088451435878,0.0,0.0,23.644514560471826,14.452794539364884,0.0,0.0,,0.9311438016053827,0.5652491635583974,0.0,0.0,43.77520104636101,21.803896659240912,0.0,0.0,0.8915519561376989,0.4440712150558231,0.0,0.0,0.9743250623500291,0.9665831268661582,0.96,0.96,42.70069345485023,21.168815155472537,0.0,0.0,63.869508610322775,0.12732215913389458,5.844032023806733e-05,83.29005629580567,50.76110396105596,2,1,47518.91440608014,233.7460065280269,31,0.35483060339068206
2011.09,354.65481099951086,0.7085666666666667,2011.0,9.0,2010.0,12.0,3.9556168804243574,0.01122841266071497,46.0,7.0,6.0,4.0,75.0,138.0,0.3921360616960207,216.65481099951086,216.65481099951086,,1.0,216.65481099951086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,275.65481099951086,990.0,965.1729111424834,24.827088857516607,0.1328188889902518,0.013912237177221027,989.8532688738325,0.3389773632560485,0.0,0.0,0.0,24.34138036809309,0.0,0.0,0.0,,0.9375197684914907,0.0,0.0,0.0,48.458346119563224,0.0,0.0,0.0,0.9869316928627947,0.0,0.0,0.0,0.9781493725284542,0.9599999999999999,0.9599999999999999,0.9599999999999999,47.41626598237746,0.0,0.0,0.0,47.41626598237746,0.13305109745782703,6.0803631856247e-05,59.05849790960863,35.02172441723975,1,1,34139.71150731177,161.07750011529615,30,0.26342369990209696
2011.1,274.3794424188733,0.8287096774193549,2011.0,10.0,2011.0,1.0,2.303953132294195,0.008474332677137698,41.0,6.0,4.0,3.0,56.0,110.0,0.40273972423258547,164.37944241887328,164.37944241887328,,1.0,164.37944241887328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,215.37944241887328,990.0,964.7958532273321,25.204146772667947,0.11154565726276258,0.006437944241887281,989.8820163984954,0.1935486660135803,0.0,0.0,0.0,24.892614505149716,0.0,0.0,0.0,,0.9226325920072054,0.0,0.0,0.0,37.03388353121393,0.0,0.0,0.0,0.7542542470715669,0.0,0.0,0.0,0.9713051735133387,0.96,0.96,0.96,35.97685842515722,0.0,0.0,0.0,35.97685842515722,0.13068446416017562,6.076813749356368e-05,40.92743098873936,29.03396009881113,1,1,26766.78266831697,133.54989841925496,31,0.19987143569531787
2011.11,297.40887731738655,0.7944666666666667,2011.0,11.0,2011.0,2.0,6.148746515181115,0.01949683204809179,40.0,6.0,4.0,3.0,53.0,106.0,0.3619126315576151,191.40887731738655,191.40887731738655,,1.0,191.40887731738655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,241.40887731738655,990.0,964.9041278052332,25.095872194766866,0.12073230027376046,0.010318119624942794,989.8689495801012,0.26876221341055057,0.0,0.0,0.0,24.69605956145762,0.0,0.0,0.0,,0.930411809188593,0.0,0.0,0.0,43.12849171443462,0.0,0.0,0.0,0.8783806866483628,0.0,0.0,0.0,0.9756666666666667,0.9599999999999999,0.9599999999999999,0.9599999999999999,42.116594111518886,0.0,0.0,0.0,42.116594111518886,0.14032212554888038,6.106392858473537e-05,58.553967536058,29.95237576784665,1,1,30323.947760293595,137.54989841925496,30,0.23398107839732712
2011.12,504.35516438495006,0.5555483870967742,2011.0,12.0,2011.0,3.0,8.971562879077291,0.018737120724059007,42.0,7.0,5.0,3.0,61.0,118.0,0.23811496597230963,386.35516438495006,386.35516438495006,,1.967741935483871,197.5739178113225,188.7812465736276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,440.35516438495006,990.0,965.8691934465361,24.130806553463845,0.19172879089452152,0.047271032876989964,989.7610001762285,0.2843632747335181,0.26741066053020934,0.0,0.0,23.60744345495881,22.83498213506339,0.0,0.0,,0.9315032073045588,0.9009637749571142,0.0,0.0,42.57172395238376,40.61684160782195,0.0,0.0,0.8670412210261459,0.8272269166562514,0.0,0.0,0.9754438846402661,0.9747987233499434,0.96,0.96,41.55673230948164,39.64094761181105,0.0,0.0,81.19767992129267,0.16021295853006062,5.842397416054531e-05,103.0945004697896,59.21998147402413,2,1,60411.07386144176,272.5728083685417,31,0.45109822178495934
2012.01,838.7555377769562,0.3881612903225806,2012.0,1.0,2011.0,4.0,15.89359087513966,0.019077977579800856,46.0,7.0,6.0,4.0,76.0,139.0,0.17068447044142449,699.7555377769562,699.7555377769562,,3.032258064516129,232.87569614063725,232.87569614063725,183.34334064023145,50.66080485545019,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,758.7555377769562,990.0,967.2469618956599,22.753038104340106,0.3752747948320583,0.1575196181649245,989.467205587003,0.38824883547613,0.38824883547613,0.2982763029117306,0.08057388003969129,21.83199485586699,21.83199485586699,17.43763881574799,4.704636966045343,,0.9386641892543988,0.9386641892543988,0.7560195263127023,0.21152407837796802,46.79027655064374,46.79027655064374,36.38722643883497,9.69217130570325,0.9529587892188133,0.9529587892188133,0.7410840415241338,0.19739656427094196,0.9778980970680794,0.9778980970680794,0.9740271293261441,0.9638658045548202,45.76964209185295,45.76964209185295,35.57465298228036,9.471412612248796,136.58534977823507,0.16279241959329221,5.459096680765805e-05,175.69101514104068,96.85721614584176,4,2,101619.50023500688,465.3206888705944,31,0.7588074987679725
2012.02,1581.459657578155,0.2257241379310345,2012.0,2.0,2011.0,5.0,41.16795584825861,0.027178374228118203,49.0,8.0,7.0,5.0,93.0,162.0,0.10639791406980188,1419.459657578155,1077.8695142028691,,4.0,269.4673785507173,269.4673785507173,269.4673785507173,269.4673785507173,341.5901433752859,36.2643073474399,6.964612018573967,11.261292370482789,10.542905659731044,276.55702597905815,85.2643073474399,14.964612018573968,18.261292370482792,15.542905659731044,369.55702597905815,1196.359725939366,990.0,969.7517278445082,20.248272155491865,0.85175951976371,0.45370672984940813,988.6945337503869,0.514597897452032,0.514597897452032,0.514597897452032,0.514597897452032,18.42820800842673,18.42820800842673,18.42820800842673,18.42820800842673,,0.9344021157200992,0.9344021157200992,0.9344021157200992,0.9344021157200992,45.416588646655576,45.416588646655576,45.416588646655576,45.416588646655576,0.924981438832089,0.924981438832089,0.924981438832089,0.924981438832089,0.9794205964730909,0.9794205964730909,0.9794205964730909,0.9794205964730909,44.483274909951504,44.483274909951504,44.483274909951504,44.483274909951504,177.93309963980602,0.11752792863227192,4.5955567958488e-05,192.33442914036368,167.35670622040143,4,4,123841.43734930498,937.019084262322,29,0.9885172202211445
2012.03,2339.768363468725,0.1416451612903226,2012.0,3.0,2011.0,6.0,24.21667216530052,0.010385072541059397,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.08765274516726872,2138.703847339693,1100.0,,4.0,275.0,275.0,275.0,275.0,1038.7038473396926,47.774193548387096,8.35483870967742,15.03225806451613,52.323398573961995,915.2191584431499,100.0,18.0,25.0,62.613721154607155,1034.1546423141176,1243.0,990.0,971.9187335422463,18.081266457753735,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.140077045235458,16.140077045235458,16.140077045235458,16.140077045235458,,0.9235436218941094,0.9235436218941094,0.9235436218941094,0.9235436218941094,40.2064565793638,40.2064565793638,40.2064565793638,40.2064565793638,0.8188687694371447,0.8188687694371447,0.8188687694371447,0.8188687694371447,0.972454418222798,0.972454418222798,0.972454418222798,0.972454418222798,39.102463134159024,39.102463134159024,39.102463134159024,39.102463134159024,156.4098525366361,0.06773228025879462,3.9497437509251536e-05,166.95149193999163,146.04109613684372,4,4,116368.93028725724,1732.7538355439103,31,0.8689436252035337
2012.04,3195.474520064244,0.07563333333333332,2012.0,4.0,2011.0,7.0,29.42835211275915,0.009343562587014208,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.07589958517820956,2952.474520064244,1100.0,,4.0,275.0,275.0,275.0,275.0,1852.4745200642442,40.66666666666667,4.666666666666667,9.666666666666666,59.0,1738.4745200642442,100.0,18.0,25.0,80.0,1872.4745200642442,1243.0,990.0,973.9404673361348,16.059532663865234,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.118343251346955,14.118343251346955,14.118343251346955,14.118343251346955,,0.9020862137031755,0.9020862137031755,0.9020862137031755,0.9020862137031755,34.363709355713695,34.363709355713695,34.363709355713695,34.363709355713695,0.6998718809717658,0.6998718809717658,0.6998718809717658,0.6998718809717658,0.97,0.97,0.97,0.97,33.332798075042284,33.332798075042284,33.332798075042284,33.332798075042284,133.33119230016914,0.04231729708080272,3.366949300509322e-05,145.6446371839509,124.47323113769065,4,4,95998.45845612178,2509.290974679477,30,0.7407288461120508
2012.05,2800.384260664895,0.10461290322580645,2012.0,5.0,2011.0,8.0,44.390284303875724,0.016267511020824413,65.0,14.0,17.0,23.0,202.0,321.0,0.11728536462768287,2479.384260664895,1100.0,,4.0,275.0,275.0,275.0,275.0,1379.384260664895,35.0,4.000000000000001,8.0,56.62425434934567,1275.7600063155492,100.0,18.0,25.0,79.62425434934568,1477.7600063155492,1243.0,990.0,973.0182076953174,16.981792304682514,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.04060289216424,15.04060289216424,15.04060289216424,15.04060289216424,,0.9125820627675082,0.9125820627675082,0.9125820627675082,0.9125820627675082,37.04583878641295,37.04583878641295,37.04583878641295,37.04583878641295,0.7544977349574938,0.7544977349574938,0.7544977349574938,0.7544977349574938,0.9707762769777799,0.9707762769777799,0.9707762769777799,0.9707762769777799,35.966282154199476,35.966282154199476,35.966282154199476,35.966282154199476,143.8651286167979,0.05319188810672574,3.632957793353483e-05,162.4587587330554,126.09756832878897,4,4,107035.65569089765,1801.695175185789,31,0.7992507145377662
2012.06,1426.6258156171925,0.2545,2012.0,6.0,2011.0,9.0,42.293740637626215,0.0308937394499461,62.0,12.0,14.0,16.0,153.0,257.0,0.19353127129563144,1169.6258156171925,970.4816023006538,,3.7666666666666666,256.51168753107703,256.51168753107703,256.51168753107703,200.94653970742274,199.14421331653864,17.472077389231973,2.839756914044898,4.8717818036466,12.39808331931758,161.56251389029757,79.47207738923197,14.839756914044898,18.871781803646602,28.398083319317582,314.5625138902976,1083.6652184075772,990.0,969.2431624141518,20.756837585848203,0.7185581108000901,0.3615134960209369,988.919928393179,0.4698867792850783,0.4698867792850783,0.4698867792850783,0.37510047006940794,19.206879199742108,19.206879199742108,19.206879199742108,14.24243127537589,,0.9349522853258452,0.9349522853258452,0.9349522853258452,0.7159667234049262,44.883726594777414,44.883726594777414,44.883726594777414,34.02702737312919,0.9141288512174626,0.9141288512174626,0.9141288512174626,0.6930148141166842,0.9781816179517882,0.9781816179517882,0.9781816179517882,0.9739330370969779,43.91074786475055,43.91074786475055,43.91074786475055,33.28819189802649,165.02043549227812,0.12150182820518601,4.7862691068073646e-05,189.06630227011303,116.4622189639785,4,3,118814.71355444026,596.8829560570023,30,0.9167801971793229
2012.07,602.5829084847986,0.4923225806451613,2012.0,7.0,2011.0,10.0,12.511086661788813,0.01978111405940644,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,212.4516129032258,0.35859605985938875,390.13129558157283,390.13129558157283,,2.096774193548387,185.58544703124215,185.58544703124215,18.960401519088542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,466.22806977512124,990.0,966.288698117881,23.711301882118992,0.2058940507311845,0.04993954278821997,989.7441664064805,0.25171738564714946,0.25171738564714946,0.02631951978502273,0.0,23.203750902952446,23.203750902952446,2.144341958471746,0.0,,0.9273541330620556,0.9273541330620556,0.09009942425509465,0.0,39.070188153891465,39.070188153891465,3.835527182505684,0.0,0.7957268463114352,0.7957268463114352,0.07811664322822166,0.0,0.972835967373516,0.972835967373516,0.9611309846695394,0.96,38.03406209274369,38.03406209274369,3.7271175912769605,0.0,79.79524177676434,0.13154247897983648,5.7012191873671725e-05,120.00288391814648,58.25025014438317,3,2,59367.659881912674,280.03926954154906,31,0.44330689875980195
2012.08,403.6436573547769,0.6485161290322581,2012.0,8.0,2011.0,11.0,4.065089089458345,0.010260547519893977,49.483870967741936,8.35483870967742,6.709677419354839,5.354838709677419,95.38709677419355,165.29032258064515,0.4161017887473574,238.35333477413175,238.35333477413175,,1.3548387096774193,186.78591947481095,51.56741529932081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.483870967741936,8.35483870967742,6.709677419354839,5.354838709677419,95.38709677419355,302.901721870906,990.0,965.4089212621789,24.59107873782113,0.14243517228700822,0.018495003276246275,989.8390698244367,0.26053939942968135,0.05313787380010172,0.0,0.0,24.169609162828184,8.53636874361984,0.0,0.0,,0.9275737107859213,0.3244323167866191,0.0,0.0,41.15825559372036,11.123473787523832,0.0,0.0,0.8382536780798444,0.2265473276481432,0.0,0.0,0.9740085417033736,0.9635483870967742,0.96,0.96,40.13196081871066,10.789769573898116,0.0,0.0,50.92173039260878,0.12489320452608342,5.948660168163176e-05,65.04263568419721,33.57578304747009,2,1,37885.76741210093,156.02150776834043,31,0.2828985021811599
2012.09,291.89231434247006,0.8010666666666667,2012.0,9.0,2011.0,12.0,2.9422875802592974,0.010122206873517784,40.0,6.0,4.0,3.0,65.0,118.0,0.40738845342532515,173.89231434247006,173.89231434247006,,1.0,173.89231434247006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,223.89231434247006,990.0,964.8752016143649,25.124798385635106,0.11455012630877684,0.00765881544375818,989.8777910582475,0.2187019367535826,0.0,0.0,0.0,24.783887507128988,0.0,0.0,0.0,,0.9255962855912113,0.0,0.0,0.0,39.12846273456265,0.0,0.0,0.0,0.7969137013149216,0.0,0.0,0.0,0.9734976966185938,0.9599999999999999,0.9599999999999999,0.9599999999999999,38.1146440990196,0.0,0.0,0.0,38.1146440990196,0.1298247990558205,6.0832129687795106e-05,48.97397220480244,29.026668394436967,1,1,27442.543751294113,133.75288036056145,30,0.21174802277233112
2012.1,236.3799855755024,0.8960645161290324,2012.0,10.0,2012.0,1.0,1.1297345317309133,0.004843497757459284,37.0,5.0,3.0,2.0,50.0,97.0,0.4110212588302057,139.3799855755024,139.3799855755024,,1.0,139.3799855755024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,184.3799855755024,990.0,964.618279913453,25.38172008654697,0.10060476607072857,0.00393799855755018,989.8954572353719,0.13813407594617008,0.0,0.0,0.0,25.139043245972545,0.0,0.0,0.0,,0.9127809513502163,0.0,0.0,0.0,31.368117421386707,0.0,0.0,0.0,0.6388618619427028,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.427073898745103,0.0,0.0,0.0,30.427073898745103,0.12856885725049097,6.063410743843182e-05,32.75657511532675,27.509222931281585,1,1,22637.742980666357,126.27342273667512,31,0.16903929943747278
