MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
2012.11,292.77030190359164,0.8009000000000001,2012.0,11.0,2012.0,2.0,5.877494554701118,0.019613326377367575,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.3505328943031603,191.103635236925,191.103635236925,,1.0,191.103635236925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,239.103635236925,990.0,964.8812315009286,25.118768499071383,0.11991871243992511,0.010128609340956036,989.8699526782191,0.26534027043666886,0.0,0.0,0.0,24.723380906853848,0.0,0.0,0.0,,0.9308891381302776,0.0,0.0,0.0,43.127675392610186,0.0,0.0,0.0,0.878364060949291,0.0,0.0,0.0,0.9752962731445716,0.9599999999999999,0.9599999999999999,0.9599999999999999,42.095380793450126,0.0,0.0,0.0,42.095380793450126,0.14298122900424642,6.114069046825904e-05,51.86760051849596,30.054285513735977,1,1,30308.674171284096,137.5683948103472,30,0.2338632266302785
2012.12,501.2025819805471,0.570516129032258,2012.0,12.0,2012.0,3.0,12.758235919857702,0.024415441442119188,42.0,7.0,5.0,3.0,61.0,118.0,0.24810781319865416,383.2025819805471,383.2025819805471,,1.903225806451613,206.9225000334343,150.64759067215678,25.632491274956053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,437.2025819805471,990.0,965.8426315415702,24.157368458429847,0.1953717030835812,0.049388305413850885,989.7552399915027,0.31397283798103043,0.21427830805619824,0.03605779179519965,0.0,23.59863561195139,18.143147614937853,2.9110984198459167,0.0,,0.9334664921262397,0.7201998242571298,0.12031391803386134,0.0,44.73083513951015,32.14170683703846,5.287725094946004,0.0,0.9110149722914491,0.6546172471901925,0.10769297545714876,0.0,0.9757110432790789,0.9711949142468207,0.9617370394811987,0.96,43.68063154571359,31.343285809291327,5.147705878683628,0.0,80.17162323368854,0.15819651705204826,5.8548420792490956e-05,124.15592722314156,50.060847340517526,3,1,59647.68768586427,227.10667519128123,31,0.4453979068538252
2013.01,1223.754790912761,0.2992903225806452,2013.0,1.0,2012.0,4.0,48.01314145677034,0.03470447992371732,48.03225806451613,7.67741935483871,6.67741935483871,4.67741935483871,79.38709677419355,146.4516129032258,0.1322445766694247,1077.3031780095353,903.8085692270741,,3.5806451612903225,251.47547641083548,251.47547641083548,251.47547641083548,149.38213999456772,173.49460878246117,14.484778725193294,2.796724900492388,4.502542547313384,5.783153626082041,145.92740898338008,62.51703678970942,10.474144255331097,11.179961902152094,10.46057298092075,225.31450575757364,987.9797121742668,990.0,968.5541843323167,21.445815667683267,0.6052812569739286,0.30080551489832885,989.0939132281277,0.4514822769291238,0.4514822769291238,0.4514822769291238,0.27391610881124806,20.088246618881886,20.088246618881886,20.088246618881886,11.013520392193877,,0.9368544575411235,0.9368544575411235,0.9368544575411235,0.5425935685831728,46.14066888720243,46.14066888720243,46.14066888720243,25.809406307991498,0.9397284905743875,0.9397284905743875,0.9397284905743875,0.5256498229733503,0.9784962311873026,0.9784962311873026,0.9784962311873026,0.9704064525180381,45.1552416419628,45.1552416419628,45.1552416419628,25.243128484208814,160.70885341009722,0.14274067010172783,5.01889954429346e-05,193.4286127314315,122.10431415198296,4,3,119567.38693711231,610.7799552877552,31,0.8928269633894289
2013.02,3129.7093256065955,0.08046428571428572,2013.0,2.0,2012.0,5.0,46.56668413064038,0.01612019377136844,55.0,10.0,10.0,8.0,114.0,197.0,0.06389704765937838,2932.7093256065955,1100.0,,4.0,275.0,275.0,275.0,275.0,1832.7093256065957,45.0,8.0,15.0,66.31997578641648,1698.3893498201792,100.0,18.0,25.0,74.31997578641649,1812.3893498201792,1243.0,990.0,973.7826781111088,16.217321888891185,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.27613247637291,14.27613247637291,14.27613247637291,14.27613247637291,,0.9037833302561253,0.9037833302561253,0.9037833302561253,0.9037833302561253,34.82142289044942,34.82142289044942,34.82142289044942,34.82142289044942,0.7091939488889902,0.7091939488889902,0.7091939488889902,0.7091939488889902,0.9700789001784396,0.9700789001784396,0.9700789001784396,0.9700789001784396,33.77996498731923,33.77996498731923,33.77996498731923,33.77996498731923,135.11985994927693,0.04422273188412185,3.412117675486791e-05,156.97180801569564,124.85120770954327,4,4,90800.54588591409,2123.512862782941,28,0.750665888607094
2013.03,3378.8227359391735,0.0635483870967742,2013.0,3.0,2012.0,6.0,20.895138670537445,0.006255810974863042,61.903225806451616,11.96774193548387,13.612903225806452,15.580645161290322,160.4516129032258,263.51612903225805,0.07784879992364947,3115.3066069069155,1100.0,,4.0,275.0,275.0,275.0,275.0,2015.3066069069152,38.096774193548384,6.032258064516129,11.387096774193548,64.41935483870968,1895.3711230359472,100.0,18.0,25.0,80.0,2055.822735939173,1243.0,990.0,974.3600431908083,15.639956809191734,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.698767396673457,13.698767396673457,13.698767396673457,13.698767396673457,,0.8967183152380287,0.8967183152380287,0.8967183152380287,0.8967183152380287,33.13614242902858,33.13614242902858,33.13614242902858,33.13614242902858,0.6748705179028224,0.6748705179028224,0.6748705179028224,0.6748705179028224,0.97,0.97,0.97,0.97,32.142058156157724,32.142058156157724,32.142058156157724,32.142058156157724,128.5682326246309,0.03826796695385991,3.246672541026033e-05,136.6876979443598,122.74231019618068,4,4,95654.76507272538,2817.4607789066054,31,0.7142679590257272
2013.04,3030.2981398260818,0.08439999999999999,2013.0,4.0,2012.0,7.0,11.738450517071215,0.0038802611003913934,54.0,13.0,14.0,19.0,117.0,217.0,0.07162316093710279,2813.2981398260818,1100.0,,4.0,275.0,275.0,275.0,275.0,1713.2981398260818,46.0,5.0,10.999999999999998,61.0,1590.2981398260818,100.0,18.0,25.0,80.0,1707.2981398260818,1243.0,990.0,973.5869265444077,16.41307345559223,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.471884043073953,14.471884043073953,14.471884043073953,14.471884043073953,,0.9072717882398437,0.9072717882398437,0.9072717882398437,0.9072717882398437,35.410940088789644,35.410940088789644,35.410940088789644,35.410940088789644,0.7212004091403187,0.7212004091403187,0.7212004091403187,0.7212004091403187,0.97,0.97,0.97,0.97,34.34861188612595,34.34861188612595,34.34861188612595,34.34861188612595,137.39444754450383,0.045353417930912035,3.469556756174339e-05,139.85275190757363,135.6171342826403,4,4,98924.00223204275,2722.375886394469,30,0.7633024863583546
2013.05,2273.1473805606165,0.14980645161290324,2013.0,5.0,2012.0,8.0,44.14271474728424,0.02045681561726553,55.0,13.0,13.0,17.0,178.0,276.0,0.12535410262537,1997.1473805606163,1100.0,,4.0,275.0,275.0,275.0,275.0,897.1473805606164,44.80158311215243,5.000000000000001,11.894542390382473,48.320467513899736,787.1307875441817,99.80158311215243,18.0,24.894542390382476,65.32046751389973,965.1307875441817,1242.696125502535,990.0,971.7081800464643,18.291819953535747,0.9255022759806086,0.48,988.5944977240192,0.5349,0.5349,0.5349,0.5349,16.35141767755517,16.35141767755517,16.35141767755517,16.35141767755517,,0.9239897200198621,0.9239897200198621,0.9239897200198621,0.9239897200198621,40.76616533892648,40.76616533892648,40.76616533892648,40.76616533892648,0.830268133175692,0.830268133175692,0.830268133175692,0.830268133175692,0.9738106677747254,0.9738106677747254,0.9738106677747254,0.9738106677747254,39.709187463131464,39.709187463131464,39.709187463131464,39.709187463131464,158.83674985252583,0.07312114694068891,4.011029036679946e-05,181.581956873987,140.54657229127668,4,4,118174.54189027923,1294.9517292286578,31,0.8824263880695881
2013.06,1003.4582499014102,0.34123333333333333,2013.0,6.0,2012.0,9.0,30.44238969613951,0.029530795974386466,53.0,12.0,12.0,13.0,120.0,210.0,0.22192787159270227,793.4582499014102,770.4911924784716,,3.2,240.28917909803337,240.28917909803337,190.414041440732,99.49879284167285,22.96705742293857,5.461537956435749,0.8695316983681081,1.3124032813107755,1.4217702214200068,13.90181426540393,58.46153795643575,12.869531698368109,13.312403281310775,14.421770221420008,133.9018142654039,855.1346654145862,990.0,967.8253086205875,22.174691379412476,0.47876273119891155,0.21751974004888172,989.3037175287521,0.4131150425053891,0.4131150425053891,0.32473277634395187,0.17700278052339252,21.065293865659278,21.065293865659278,16.56593244117314,7.902106174363072,,0.9381717155039212,0.9381717155039212,0.7496557956883265,0.3746191645997721,46.41418900760211,46.41418900760211,36.048014855764904,17.97157850933826,0.9452991651242793,0.9452991651242793,0.734175455310894,0.3660199289070929,0.978141258097564,0.978141258097564,0.9741412580975641,0.9671835589546283,45.4105669072576,45.4105669072576,35.251716238457135,17.578812047036045,143.65166210000837,0.14430229001295677,5.266173470217678e-05,189.9680570005137,92.2533545946392,4,2,103429.19671200604,447.6800383444725,30,0.7980647894444911
2013.07,499.2184962142711,0.5611935483870967,2013.0,7.0,2012.0,10.0,7.98509295538007,0.015448079879743854,50.0,10.0,9.0,9.0,108.0,186.0,0.3801460659069281,313.2184962142711,313.2184962142711,,1.6451612903225807,198.74350815537144,114.47498805889964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,382.2184962142711,990.0,965.8449431687008,24.155056831299277,0.17060522503067016,0.03264369924285418,989.7967510757264,0.28926411293076276,0.14708290331392668,0.0,0.0,23.66254379409498,15.170390089315035,0.0,0.0,,0.931626460476976,0.5971094448466912,0.0,0.0,43.05212059126524,24.41096387773424,0.0,0.0,0.8768252666245467,0.49716830708216375,0.0,0.0,0.9752071251300671,0.9681103509365188,0.96,0.96,42.02210874759099,23.75377516833061,0.0,0.0,65.7758839159216,0.13048309049968973,5.856665100552214e-05,93.65067640160468,48.72990786484129,2,1,48937.25763344567,224.1421567276903,31,0.36542157731067554
2013.08,354.65170549554335,0.708258064516129,2013.0,8.0,2012.0,11.0,3.378753701277551,0.00959868902286569,47.0,8.0,6.0,5.0,89.0,155.0,0.4401841672610279,199.65170549554333,199.65170549554333,,1.0,199.65170549554333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,260.65170549554335,990.0,965.1729873495575,24.82701265044251,0.12752380543335298,0.011245100743666508,989.861231093823,0.288403322681318,0.0,0.0,0.0,24.399840421584177,0.0,0.0,0.0,,0.933281938328868,0.0,0.0,0.0,44.57351816773523,0.0,0.0,0.0,0.9078109606463386,0.0,0.0,0.0,0.9760695714967226,0.96,0.96,0.96,43.53178796234766,0.0,0.0,0.0,43.53178796234766,0.1220389082583116,6.054466638378405e-05,55.472454476936434,32.54457646424814,1,1,32387.650243986656,150.4007919880862,31,0.24184326645748697
2013.09,264.5071836992672,0.8470666666666666,2013.0,9.0,2012.0,12.0,2.4406022637317837,0.009243039402082811,40.0,6.0,4.0,3.0,65.0,118.0,0.4487838131524869,146.50718369926724,146.50718369926724,,1.0,146.50718369926724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.50718369926724,990.0,964.7526492079274,25.247350792072506,0.10488491894361035,0.004650718369926684,989.8904643626865,0.15490883051915588,0.0,0.0,0.0,24.98290632423982,0.0,0.0,0.0,,0.9149578174224273,0.0,0.0,0.0,32.860501381930796,0.0,0.0,0.0,0.6692566472898329,0.0,0.0,0.0,0.9704235523808842,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.89181634342244,0.0,0.0,0.0,31.89181634342244,0.11994353148072537,6.042518292136342e-05,39.73111876613572,24.579669296390914,1,1,22962.10776726416,114.1827240761327,30,0.177176757463458
2013.1,209.51507564087908,0.9408387096774193,2013.0,10.0,2013.0,1.0,1.6689825940991936,0.007971242172651384,37.0,5.0,3.0,2.0,50.0,97.0,0.46479369593336534,112.51507564087906,112.51507564087906,,1.0,112.51507564087906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,157.51507564087908,990.0,964.4649812149864,25.53501878501363,0.09112327108091088,0.0012824001428678484,989.9075943287762,0.0908925705225344,0.0,0.0,0.0,25.33426790160756,0.0,0.0,0.0,,0.8948707004535533,0.0,0.0,0.0,25.039696620365575,0.0,0.0,0.0,0.5099734545899303,0.0,0.0,0.0,0.9676821966890926,0.96,0.96,0.96,24.236977600556752,0.0,0.0,0.0,24.236977600556752,0.11521194220521704,5.976259264005923e-05,29.492748290297797,20.770617441154,1,1,18032.31133481422,98.06159015785887,31,0.1346498755586486
2013.11,249.2647813730071,0.8744,2013.0,11.0,2013.0,2.0,5.964239935973868,0.021531268273336155,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.3385224230107043,164.93144803967377,164.93144803967377,,1.0,164.93144803967377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,205.93144803967377,990.0,964.6736334168935,25.326366583106402,0.10821106791614508,0.0066279399146912795,989.8851609921692,0.19590314682981125,0.0,0.0,0.0,25.015624428445754,0.0,0.0,0.0,,0.9226880462306422,0.0,0.0,0.0,37.33433362664418,0.0,0.0,0.0,0.7603733936180077,0.0,0.0,0.0,0.9719729815824787,0.9599999999999999,0.9599999999999999,0.9599999999999999,36.30332882516618,0.0,0.0,0.0,36.30332882516618,0.14555866545859125,6.1112473564619e-05,51.30633280380096,28.42741730461049,1,1,26138.396754119654,130.27342273667512,30,0.20168516013981214
2013.12,544.5935370921853,0.5455161290322581,2013.0,12.0,2013.0,3.0,16.47034317032926,0.029583447745442183,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.22202242470835232,431.1096661244434,431.1096661244434,,2.225806451612903,193.4741942773675,169.43676288369682,68.19870896337908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,482.85160160831435,990.0,966.023277974331,23.976722025669037,0.21880226774097794,0.06371561241440887,989.7174821198447,0.27189603744839347,0.22958104159036266,0.1023226983544867,0.0,23.42230810806525,21.0763709335879,7.205187703108754,0.0,,0.9303156300759265,0.8388830846843767,0.30178587252993566,0.0,41.289100350173,35.89060377472256,13.970703480116072,0.0,0.840918540736721,0.7309695269800927,0.2845357124259892,0.0,0.9742643336752129,0.9723288498042452,0.9655078590755812,0.96,40.251866106476534,34.96133946253509,13.652323632684746,0.0,88.86552920169638,0.16164703534973912,5.7820024119654955e-05,137.2925350201635,52.10082834581393,3,1,66115.9537260621,236.02150776834043,31,0.49369738445386874
2014.01,804.6036917002664,0.39638709677419354,2014.0,1.0,2013.0,4.0,11.773417872285656,0.014094865197233367,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,142.5483870967742,0.1790246311131926,662.0553046034921,662.0553046034921,,3.064516129032258,216.13230363286598,216.13230363286598,216.13230363286598,13.658393704894138,0.0,0.0,0.0,0.0,0.0,0.0,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,722.6682078292986,990.0,967.118414766801,22.881585233198976,0.34304734152238064,0.1337920757389273,989.5231605827387,0.33402199484832346,0.33402199484832346,0.33402199484832346,0.020462043374817124,22.070723821089338,22.070723821089338,22.070723821089338,1.363094717918129,,0.9356986493734096,0.9356986493734096,0.9356986493734096,0.060299729741777455,43.70821750446626,43.70821750446626,43.70821750446626,2.6449649708512086,0.8901877292151988,0.8901877292151988,0.8901877292151988,0.053868940343201804,0.9761964157215893,0.9761964157215893,0.9761964157215893,0.9608707650020621,42.67947358700847,42.67947358700847,42.67947358700847,2.5748971550496593,130.61331791607503,0.1622404808326995,5.491395549493416e-05,161.73230654343092,116.49855315076746,4,3,97176.30852955984,582.4230392580745,31,0.7256295439781948
2014.02,1419.9261490843433,0.24882142857142855,2014.0,2.0,2013.0,5.0,37.657382631394235,0.025341425902629385,49.0,8.0,7.0,5.0,93.0,162.0,0.11872537870812867,1257.9261490843433,1049.3799336925993,,4.0,262.3449834231498,262.3449834231498,262.3449834231498,262.3449834231498,208.54621539174403,26.630889752705606,5.077980807289388,7.340343281642687,6.436611586164938,163.0603899639414,75.6308897527056,13.07798080728939,14.340343281642687,11.436611586164938,256.0603899639414,1152.4291475342368,990.0,969.2336463976719,20.766353602328078,0.7870582307910007,0.4222044195291829,988.7907373496798,0.48908982365456083,0.48908982365456083,0.48908982365456083,0.48908982365456083,19.06800112835333,19.06800112835333,19.06800112835333,19.06800112835333,,0.9360146292184234,0.9360146292184234,0.9360146292184234,0.9360146292184234,45.76222310470012,45.76222310470012,45.76222310470012,45.76222310470012,0.9320208371629352,0.9320208371629352,0.9320208371629352,0.9320208371629352,0.9794026485686292,0.9794026485686292,0.9794026485686292,0.9794026485686292,44.821528215434576,44.821528215434576,44.821528215434576,44.821528215434576,179.2861128617383,0.13152926752503266,4.762864914817248e-05,192.33442914036368,163.46017830182203,4,4,120480.26784308815,874.4396243152978,28,0.9960339603429906
2014.03,2362.767082238316,0.14170967741935483,2014.0,3.0,2013.0,6.0,41.459901664955396,0.016061394948755463,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.08793152967623362,2161.7025661092835,1100.0,,4.0,275.0,275.0,275.0,275.0,1061.7025661092835,47.774193548387096,8.35483870967742,15.03225806451613,50.817585572738174,939.7236902139646,100.0,18.0,25.0,61.107908153383335,1058.6591740849324,1243.0,990.0,971.9731747194608,18.026825280539196,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.08563586802092,16.08563586802092,16.08563586802092,16.08563586802092,,0.9222456127275421,0.9222456127275421,0.9222456127275421,0.9222456127275421,40.02714849532643,40.02714849532643,40.02714849532643,40.02714849532643,0.8152168736319029,0.8152168736319029,0.8152168736319029,0.8152168736319029,0.9731531794803334,0.9731531794803334,0.9731531794803334,0.9731531794803334,38.95821876089343,38.95821876089343,38.95821876089343,38.95821876089343,155.83287504357372,0.06796764730459913,3.9351736122114575e-05,167.35670622040143,131.9398803842171,4,4,115939.65903241884,1722.009052762252,31,0.8657381946865207
2014.04,3451.002916819876,0.06023333333333333,2014.0,4.0,2013.0,7.0,19.963926023953384,0.0057976996952006565,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.07813206923326493,3182.002916819876,1100.0,,4.0,275.0,275.0,275.0,275.0,2082.002916819876,35.33333333333334,4.333333333333333,8.333333333333334,57.0,1977.0029168198764,100.0,18.0,25.0,80.0,2128.002916819876,1243.0,990.0,974.516649038023,15.483350961976946,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.54216154945867,13.54216154945867,13.54216154945867,13.54216154945867,,0.894586571139967,0.894586571139967,0.894586571139967,0.894586571139967,32.67364270299127,32.67364270299127,32.67364270299127,32.67364270299127,0.6654509715476836,0.6654509715476836,0.6654509715476836,0.6654509715476836,0.97,0.97,0.97,0.97,31.69343342190153,31.69343342190153,31.69343342190153,31.69343342190153,126.77373368760612,0.03676662393383318,3.2013569113031854e-05,129.78210710288798,123.71836392464948,4,4,91277.08825507642,3034.5178406917853,30,0.7042985204867008
2014.05,3224.809467797456,0.07406451612903225,2014.0,5.0,2013.0,8.0,26.92224602808553,0.008635128490361868,67.12903225806451,14.0,17.35483870967742,23.35483870967742,205.90322580645162,327.741935483871,0.10241909522589504,2897.0675323135847,1100.0,,4.0,275.0,275.0,275.0,275.0,1797.067532313585,32.87096774193548,4.0,7.645161290322581,56.645161290322584,1695.9062419910042,100.0,18.0,25.0,80.0,1901.8094677974557,1243.0,990.0,974.013943314596,15.98605668540399,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.044867272885712,14.044867272885712,14.044867272885712,14.044867272885712,,0.9014501366392109,0.9014501366392109,0.9014501366392109,0.9014501366392109,34.15527179282603,34.15527179282603,34.15527179282603,34.15527179282603,0.6956267167581677,0.6956267167581677,0.6956267167581677,0.6956267167581677,0.97,0.97,0.97,0.97,33.13061363904125,33.13061363904125,33.13061363904125,33.13061363904125,132.522454556165,0.041482904631144325,3.346526630206187e-05,144.98330300778068,126.40692466005034,4,4,98596.70618978677,2410.609585858673,31,0.7362358586453611
2014.06,2076.289177843171,0.1688,2014.0,6.0,2013.0,9.0,43.40110288759835,0.021650073318206873,67.0,13.0,15.0,17.0,181.0,293.0,0.14563122031813597,1783.2891778431706,1100.0,,4.0,275.0,275.0,275.0,275.0,683.2891778431708,31.90795027956323,4.883286246006746,9.464655786316223,38.58032614989521,598.4529593813893,98.90795027956324,17.883286246006744,24.46465578631622,55.58032614989521,779.4529593813893,1241.255892311886,990.0,971.1889216696578,18.81107833034228,0.9223737111904838,0.4799999999999999,988.5976262888095,0.5349,0.5349,0.5349,0.5349,16.873804619151827,16.873804619151827,16.873804619151827,16.873804619151827,,0.9275827477509987,0.9275827477509987,0.9275827477509987,0.9275827477509987,42.226678307478906,42.226678307478906,42.226678307478906,42.226678307478906,0.860013814816271,0.860013814816271,0.860013814816271,0.860013814816271,0.97528540856677,0.97528540856677,0.97528540856677,0.97528540856677,41.19315908269827,41.19315908269827,41.19315908269827,41.19315908269827,164.77263633079306,0.08292123124898156,4.1609251598685124e-05,186.1474762758505,146.78438734403568,4,4,118636.29815817102,1155.576499230723,30,0.9154035351710726
2014.07,961.3393895800308,0.3524516129032258,2014.0,7.0,2013.0,10.0,26.52376203283956,0.027455973851347657,63.0,12.0,13.0,13.0,155.0,256.0,0.28238795343301365,705.3393895800308,703.2079168203269,,3.0,232.76388216586463,232.76388216586463,152.13216290917657,85.54798957942106,2.1314727597040064,0.5245421244584078,0.0999127856111253,0.10823885107871907,0.10823885107871907,1.2905401474770353,63.52454212445841,12.099912785611126,13.10823885107872,13.10823885107872,156.29054014747703,791.9406105814751,990.0,967.6740007903895,22.32599920961047,0.4240727034635741,0.1822191386386086,989.3937081578978,0.38799175239614847,0.38799175239614847,0.2566536677278044,0.14735328541609224,21.331715615112127,21.331715615112127,13.316086202652732,7.092298792958202,,0.9375353350511418,0.9375353350511418,0.604535086895213,0.33235866836998273,45.50058336414836,45.50058336414836,28.757110648612077,15.65855674931466,0.9266921255427365,0.9266921255427365,0.5856845345949506,0.31891154275589934,0.9775694884619048,0.9775694884619048,0.9710992238039718,0.9660893784312846,44.49235656709908,44.49235656709908,28.109018103565166,15.304397571263111,132.39812880902645,0.136619317874794,5.325658099381295e-05,189.0606866137564,75.63346619173366,4,2,98504.20783391567,370.3398762126964,31,0.7355451600501469
2014.08,483.6395544194727,0.5721290322580646,2014.0,8.0,2013.0,11.0,7.535397892724697,0.015209607981380045,55.29032258064516,9.32258064516129,8.64516129032258,6.32258064516129,110.2258064516129,189.80645161290323,0.3968810264194046,293.83310280656946,293.83310280656946,,1.5806451612903225,197.52096922019413,96.31213358637534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.29032258064516,9.32258064516129,8.64516129032258,6.32258064516129,110.2258064516129,367.0911673226985,990.0,965.7761912505758,24.223808749424215,0.1650896254541169,0.028766620561313842,989.8061437539845,0.28844130059042505,0.11446554145885071,0.0,0.0,23.74151120281837,13.715857244659666,0.0,0.0,,0.9307464752609033,0.5353101880530787,0.0,0.0,42.92697373245863,20.55906670120429,0.0,0.0,0.8742764507629047,0.41871826275365154,0.0,0.0,0.9746369313734285,0.9662498345992351,0.96,0.96,41.88145648786355,19.96090759723431,0.0,0.0,61.84236408509787,0.1272423167036724,5.8675483294373376e-05,83.29005629580567,45.4514675970043,2,1,46010.718879312815,208.74254153823077,31,0.34356868936165486
2014.09,330.90621752062606,0.7408666666666667,2014.0,9.0,2013.0,12.0,3.7573459133781757,0.011338476802634452,46.0,7.0,6.0,4.0,75.0,138.0,0.42062800706448217,192.90621752062606,192.90621752062606,,1.0,192.90621752062606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,251.90621752062606,990.0,965.0562168348417,24.94378316515834,0.12443721791355923,0.010317229503144945,989.8652455525832,0.2700144604134967,0.0,0.0,0.0,24.53901425732816,0.0,0.0,0.0,,0.9313190884003397,0.0,0.0,0.0,43.226554706641195,0.0,0.0,0.0,0.8803778962656048,0.0,0.0,0.0,0.9753870580009522,0.9599999999999999,0.9599999999999999,0.9599999999999999,42.191624051186736,0.0,0.0,0.0,42.191624051186736,0.12667656898552113,6.071908636061608e-05,54.1796209473086,32.67134925409113,1,1,30377.969316854447,150.52156456797962,30,0.23439791139548186
2014.1,251.95919564005257,0.8682580645161291,2014.0,10.0,2014.0,1.0,2.4590217136483967,0.009673435891257505,41.0,6.0,4.0,3.0,56.0,110.0,0.4380432107182044,141.95919564005257,141.95919564005257,,1.0,141.95919564005257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,192.95919564005257,990.0,964.697815353012,25.30218464698806,0.10363268762321264,0.004195919564005187,989.8921713928128,0.14423505681862622,0.0,0.0,0.0,25.050120982982246,0.0,0.0,0.0,,0.9136526549840025,0.0,0.0,0.0,31.87098058595824,0.0,0.0,0.0,0.6491034742557685,0.0,0.0,0.0,0.97006653595704,0.96,0.96,0.96,30.91753208465013,0.0,0.0,0.0,30.91753208465013,0.1223693054065544,6.048063921692717e-05,39.16706989243149,27.07630343452595,1,1,23002.643870979697,124.7386552171941,31,0.17176406713694517
2014.11,266.3316821751076,0.8438333333333333,2014.0,11.0,2014.0,2.0,3.317469636812648,0.012386079463100809,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.36881802213499415,168.99834884177426,168.99834884177426,,1.0,168.99834884177426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,214.99834884177426,990.0,964.7621684514057,25.237831548594293,0.1114111282457237,0.00697650130465054,989.8816123704496,0.20655050715161413,0.0,0.0,0.0,24.91289341189231,0.0,0.0,0.0,,0.9239706165372839,0.0,0.0,0.0,38.16870579783553,0.0,0.0,0.0,0.7773667168601942,0.0,0.0,0.0,0.9732567201414114,0.9599999999999999,0.9599999999999999,0.9599999999999999,37.17068710929882,0.0,0.0,0.0,37.17068710929882,0.13874643740336243,6.102738555827955e-05,46.33937678908673,29.16981363289961,1,1,26762.894718695152,134.03120478075203,30,0.20650381727388234
2014.12,389.28023398704124,0.6670967741935484,2014.0,12.0,2014.0,3.0,6.759646628002024,0.017492240714080072,38.0,5.0,4.0,3.0,54.0,104.0,0.27166629435093387,285.28023398704124,285.28023398704124,,1.4838709677419355,205.5074591786143,79.77277480842695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,332.28023398704124,990.0,965.3375152072249,24.662484792775086,0.1528037670071651,0.027056046797408192,989.8201401861954,0.31215448329986634,0.09397571482375364,0.0,0.0,24.170470495670646,11.637616659859514,0.0,0.0,,0.9331812332951384,0.4461514608061239,0.0,0.0,45.58920452448583,17.34521894946259,0.0,0.0,0.9284970371585708,0.35326311506033786,0.0,0.0,0.9752604466867516,0.9649378660415904,0.96,0.96,44.50794238409705,16.828836520574274,0.0,0.0,61.33677890467132,0.15699154611588864,5.993077701869396e-05,78.21511137232197,44.62669403276123,2,1,45634.56350507546,201.4007919880862,31,0.34075988280372954
2015.01,601.6530813144745,0.49,2015.0,1.0,2014.0,4.0,8.614207233882569,0.0143724564122253,41.0,6.0,4.0,3.0,66.0,120.0,0.20304921281953472,481.6530813144746,481.6530813144746,,2.2903225806451615,212.35484744790602,212.35484744790602,56.94338641866251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,532.6530813144745,990.0,966.2897890190246,23.710210980975358,0.23382461275205646,0.07170400062613591,989.6944713866218,0.3229353018554895,0.3229353018554895,0.07910736893183382,0.0,23.081747065741684,23.081747065741684,6.560994749351359,0.0,,0.9358688266313004,0.9358688266313004,0.27048946207182895,0.0,44.988535562905504,44.988535562905504,11.756894312819668,0.0,0.916263453419664,0.916263453419664,0.23944794934459607,0.0,0.9764857712615445,0.9764857712615445,0.9636689110159525,0.96,43.94805421159299,43.94805421159299,11.435996205330433,0.0,99.33210462851642,0.16476420301597125,5.7462857969037524e-05,123.72991994571832,73.98888412774252,3,2,73903.08584361622,352.2508910064285,31,0.5518450257139802
2015.02,863.1990627994606,0.37539285714285714,2015.0,2.0,2014.0,5.0,11.13703275471109,0.01274215352147422,43.0,7.0,5.0,4.0,78.0,137.0,0.16025818636223885,726.1990627994606,726.1990627994606,,3.142857142857143,231.9072428187597,231.9072428187597,231.9072428187597,30.477334343181415,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,781.1990627994606,990.0,967.3520243260753,22.647975673924773,0.3834534308032744,0.16103583290021375,989.4555107362966,0.3844514070780312,0.3844514070780312,0.3844514070780312,0.04603817046404373,21.719035003143265,21.719035003143265,21.719035003143265,3.0146459497051246,,0.9384856754467944,0.9384856754467944,0.9384856754467944,0.13356466706516096,46.300890554901166,46.300890554901166,46.300890554901166,5.896128253391607,0.9429916609959504,0.9429916609959504,0.9429916609959504,0.12008407848048078,0.9783597475200754,0.9783597475200754,0.9783597475200754,0.962008407848048,45.306994993719506,45.306994993719506,45.306994993719506,5.743417300255955,141.66440228141448,0.16415957200103234,5.4323432444221154e-05,166.49496829685202,119.9396005123819,4,3,95198.47833311053,599.5363360830615,28,0.7870244571189693
2015.03,1149.2536789819505,0.2894193548387097,2015.0,3.0,2014.0,6.0,9.11616280192474,0.007850479820246042,43.58064516129032,8.32258064516129,7.645161290322581,6.967741935483871,79.90322580645162,146.41935483870967,0.1286867553695268,1002.8343241432409,996.7311003480316,,4.0,249.18277508700794,249.18277508700794,249.18277508700794,249.18277508700794,6.103223795209157,1.939784307004461,0.37849449892769965,0.3311826865617372,0.2838708741957748,3.1698914285194855,45.520429468294786,8.701075144088989,7.976343976884318,7.251612809679646,83.0731172349711,1058.9289489372998,990.0,968.3690829910861,21.630917008913887,0.6499777703023846,0.36178985893269,988.9882323707649,0.44173746405553893,0.44173746405553893,0.44173746405553893,0.44173746405553893,20.177411915623267,20.177411915623267,20.177411915623267,20.177411915623267,,0.9385814907511206,0.9385814907511206,0.9385814907511206,0.9385814907511206,46.20873191897587,46.20873191897587,46.20873191897587,46.20873191897587,0.9411147030341318,0.9411147030341318,0.9411147030341318,0.9411147030341318,0.9790278297869899,0.9790278297869899,0.9790278297869899,0.9790278297869899,45.24354690605362,45.24354690605362,45.24354690605362,45.24354690605362,180.97418762421447,0.15750937249152494,5.050673791272231e-05,194.0102332129256,160.81853180422033,4,4,134644.79559241558,862.0134842074872,31,1.0054121534678584
2015.04,1332.9435249994565,0.25493333333333335,2015.0,4.0,2014.0,7.0,4.602567568005702,0.0034613151231414133,45.0,11.0,10.0,10.0,72.0,148.0,0.11105578431218248,1184.9435249994565,1100.0,,4.0,275.0,275.0,275.0,275.0,84.94352499945641,25.82742314172661,5.986511159886766,5.739427364828135,5.739427364828135,41.65073596818676,70.8274231417266,16.986511159886767,15.739427364828137,15.739427364828137,113.65073596818677,1203.5533616664418,990.0,968.946554424502,21.053445575497992,0.8502297778517941,0.4799999999999999,988.6697702221481,0.5349,0.5349,0.5349,0.5349,19.188315797646187,19.188315797646187,19.188315797646187,19.188315797646187,,0.9376575452886562,0.9376575452886562,0.9376575452886562,0.9376575452886562,48.52358766281836,48.52358766281836,48.52358766281836,48.52358766281836,0.9882604411979298,0.9882604411979298,0.9882604411979298,0.9882604411979298,0.98,0.98,0.98,0.98,47.55311590956198,47.55311590956198,47.55311590956198,47.55311590956198,190.21246363824793,0.14273941189698883,4.803345041369898e-05,191.8659233808341,189.1719409552152,4,4,136952.9738195385,1143.5761032764274,30,1.0567359091013775
2015.05,1414.1868341622662,0.2425806451612903,2015.0,5.0,2014.0,8.0,7.4386567773334455,0.00531158244040479,47.0,10.0,10.0,10.0,115.0,192.0,0.13588231261167394,1222.1868341622662,1100.0,,4.0,275.0,275.0,275.0,275.0,122.18683416226608,29.910318779304713,6.210797064471629,6.363897612618025,6.363897612618025,73.33792309325369,76.91031877930472,16.21079706447163,16.363897612618025,16.363897612618025,188.33792309325366,1209.4850134563944,990.0,969.2074917712499,20.792508228750055,0.8589223629554698,0.48,988.6610776370445,0.5349,0.5349,0.5349,0.5349,18.91868586579458,18.91868586579458,18.91868586579458,18.91868586579458,,0.9368127937266777,0.9368127937266777,0.9368127937266777,0.9368127937266777,47.79879565325669,47.79879565325669,47.79879565325669,47.79879565325669,0.973498893141684,0.973498893141684,0.973498893141684,0.973498893141684,0.98,0.98,0.98,0.98,46.84281974019155,46.84281974019155,46.84281974019155,46.84281974019155,187.3712789607662,0.13263983098274643,4.7315979535547025e-05,190.6415013278457,185.56643507816244,4,4,139404.23154681007,1138.780420351734,31,1.0409515497820345
2015.06,1045.1644414455536,0.325,2015.0,6.0,2014.0,9.0,22.712845431205714,0.023541190451984315,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.1969688550569553,851.497774778887,841.8240770452082,,3.433333333333333,244.30555621472516,244.30555621472516,210.88770628672134,142.32525832903653,9.673697733678841,2.7038285591027815,0.6008507909117292,0.5407657118205564,0.5407657118205564,5.287486960023218,53.03716189243611,11.934184124245062,11.540765711820557,12.207432378487223,114.62082029335654,918.3361887737099,990.0,967.9813875328632,22.018612467136833,0.5320924831807007,0.26574545400600763,989.2021620628133,0.4269137249521717,0.4269137249521717,0.36753118665440176,0.2550732969555631,20.79386080499794,20.79386080499794,17.796269720944114,11.306151205480514,,0.9382959052111308,0.9382959052111308,0.8125552357798718,0.5313578198157577,46.593783237369145,46.593783237369145,39.64734619362096,26.04503667139523,0.948956888744789,0.948956888744789,0.8074815925381051,0.5304488120447094,0.9782598256507565,0.9782598256507565,0.9755931589840899,0.9705026246352183,45.59107364173891,45.59107364173891,38.7835653388657,25.4897555229987,155.45546814534222,0.14844783602557854,5.1993079065370606e-05,192.7178008736742,96.04057994220162,4,2,111927.9370646464,467.7424369637166,30,0.8636414896963457
2015.07,497.71588995196146,0.5621612903225807,2015.0,7.0,2014.0,10.0,8.99384432940357,0.01728336735493322,50.0,10.0,9.0,9.0,108.0,186.0,0.38179336589734,311.71588995196146,311.71588995196146,,1.5806451612903225,206.6453190354938,105.07057091646766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,380.71588995196146,990.0,965.8378599923861,24.162140007613814,0.17020595154092377,0.032343177990392234,989.7974508704687,0.31302111810883365,0.13793740546978558,0.0,0.0,23.646569759973666,13.627450723094945,0.0,0.0,,0.9335357434258662,0.5380099547529527,0.0,0.0,44.82536905332153,22.385230438328694,0.0,0.0,0.9129403065849598,0.45591100689060476,0.0,0.0,0.9760890213452172,0.9677019245710237,0.96,0.96,43.7909651436862,21.799629300993224,0.0,0.0,65.59059444467943,0.1304232932758517,5.869986835175466e-05,97.219119764855,46.329371922133554,2,1,48799.40226684149,212.9332627522059,31,0.36439219135933015
2015.08,332.7717802184703,0.7389354838709677,2015.0,8.0,2014.0,11.0,3.721450705349815,0.011113289268660443,47.0,8.0,6.0,5.0,89.0,155.0,0.4707054622512341,177.77178021847033,177.77178021847033,,1.0,177.77178021847033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,238.77178021847033,990.0,965.0658729846009,24.93412701539913,0.11980159012410359,0.008388819361030702,989.8718095905149,0.2318985733886193,0.0,0.0,0.0,24.5740380325254,0.0,0.0,0.0,,0.9261316489204047,0.0,0.0,0.0,39.682321148605105,0.0,0.0,0.0,0.808193913413546,0.0,0.0,0.0,0.9743008601965916,0.96,0.96,0.96,38.69597289334606,0.0,0.0,0.0,38.69597289334606,0.11514643789711936,6.039785507380586e-05,51.896835190866575,27.69229168614109,1,1,28789.803832649468,128.56829088636164,31,0.21497762718525587
2015.09,239.91117555779275,0.8896666666666667,2015.0,9.0,2014.0,12.0,2.492920331273871,0.01031588252347036,36.0,6.0,4.0,3.0,51.0,100.0,0.41597664233783943,139.91117555779275,139.91117555779275,,1.0,139.91117555779275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,185.91117555779275,990.0,964.628610169,25.371389831000013,0.10114518586355657,0.003991117555779223,989.8948636965807,0.1394663104464956,0.0,0.0,0.0,25.126787217134186,0.0,0.0,0.0,,0.9127675268541677,0.0,0.0,0.0,31.47108703607487,0.0,0.0,0.0,0.6409590027713822,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.52695442499262,0.0,0.0,0.0,30.52695442499262,0.12743229496235545,6.0602916706447886e-05,35.82132740082235,25.58103854847798,1,1,21979.40718599469,117.78068094814552,30,0.16959419124995903
2015.1,194.61255929710896,0.9635483870967742,2015.0,10.0,2015.0,1.0,1.4196299804793164,0.007490896630975945,31.0,4.0,3.0,2.0,33.0,73.0,0.3763125828271453,121.61255929710894,121.61255929710894,,1.0,121.61255929710894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.61255929710896,990.0,964.4290341798658,25.57096582013428,0.0918635408538662,0.002161255929710858,989.9059752032164,0.10554783042538568,0.0,0.0,0.0,25.37139319292533,0.0,0.0,0.0,,0.9024771020036281,0.0,0.0,0.0,27.327009379906517,0.0,0.0,0.0,0.5565582358433099,0.0,0.0,0.0,0.969499980784461,0.96,0.96,0.96,26.49552969480753,0.0,0.0,0.0,26.49552969480753,0.13581890108151032,6.047336645672199e-05,30.00388631409085,22.0551016600362,1,1,19712.674092936802,103.21817347356212,31,0.14719738719337516
2015.11,203.91435502717985,0.9489333333333333,2015.0,11.0,2015.0,2.0,2.7055618342773537,0.013083891626650267,29.0,4.0,2.0,2.0,30.0,67.0,0.3310436328104734,136.91435502717985,136.91435502717985,,1.0,136.91435502717985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.91435502717985,990.0,964.4660930826165,25.533906917383447,0.09620524313913442,0.0036914355027179466,989.9001033213582,0.13488947725330053,0.0,0.0,0.0,25.299120761488304,0.0,0.0,0.0,,0.9106521174108387,0.0,0.0,0.0,30.957726580613162,0.0,0.0,0.0,0.6305035963465002,0.0,0.0,0.0,0.9699461603635716,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.027687252769123,0.0,0.0,0.0,30.027687252769123,0.14663783963662136,6.087332581639076e-05,36.990563714200775,23.544002659326363,1,1,21619.93482199377,109.21817347356212,30,0.16682048473760624
2015.12,302.9548244810442,0.7871290322580645,2015.0,12.0,2015.0,3.0,4.87402725395246,0.01583540675571863,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.23981271544781177,231.7612760939474,231.7612760939474,,1.1612903225806452,207.74532199821016,24.01595409573726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,268.8257922229797,990.0,964.9321204373638,25.06787956263625,0.1304086606887597,0.017062300271917432,989.8525290390393,0.31797969716134566,0.025332416217672002,0.0,0.0,24.602428904514237,3.9330632471407676,0.0,0.0,,0.9343147463178794,0.14777900686689996,0.0,0.0,46.882452680615636,5.262077453681529,0.0,0.0,0.9548361034748601,0.10717062023791302,0.0,0.0,0.9761500574212331,0.9616129032258064,0.96,0.96,45.803030779126935,5.104215130071084,0.0,0.0,50.907245909198025,0.1672512417295348,6.1124555418602e-05,65.59938148291373,35.85338983485307,2,1,37874.990956443326,163.03120478075203,31,0.28281803282887785
2016.01,491.01884934509695,0.5644516129032259,2016.0,1.0,2015.0,4.0,6.916326427972763,0.014122672450495097,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,85.19354838709677,0.1743095854886615,405.8253009580002,405.8253009580002,,2.0,202.9126504790001,202.9126504790001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,447.2123977321937,990.0,965.8094466960034,24.19055330399656,0.19438983210198482,0.051254774730474045,989.7543553931675,0.29627786746426377,0.29627786746426377,0.0,0.0,23.648630829699844,23.648630829699844,0.0,0.0,,0.9337203850682173,0.9337203850682173,0.0,0.0,43.885899281818915,43.885899281818915,0.0,0.0,0.8938065026847031,0.8938065026847031,0.0,0.0,0.9759117780872678,0.9759117780872678,0.96,0.96,42.8491969163501,42.8491969163501,0.0,0.0,85.6983938327002,0.1744620633321669,5.869551857175973e-05,105.9656332918422,67.92995264186236,2,2,63759.605011528954,319.74254153823074,31,0.4761021879594456
2016.02,847.4628193784415,0.3886206896551724,2016.0,2.0,2015.0,5.0,26.42575106384683,0.027975435817300272,38.172413793103445,6.310344827586207,5.0,4.0,61.44827586206897,114.93103448275862,0.13933999962767304,732.5317848956829,727.6599483295976,,3.1379310344827585,231.42057531611232,231.42057531611232,204.56593748085982,60.25286021651305,4.871836566085371,1.5291165864355543,0.2489259559313693,0.17780425423669233,0.14224340338935387,2.773746366092401,39.701530379539,6.559270783517576,5.177804254236692,4.1422434033893545,64.22202222816136,779.0985537468907,990.0,967.2576735771908,22.74232642280923,0.4029714014815846,0.18303922179515433,989.4139893767233,0.3852958661709445,0.3852958661709445,0.3359202240840282,0.10704859147923636,21.771019933361544,21.771019933361544,19.412405338655937,4.862658543241896,,0.9375645851643071,0.9375645851643071,0.8398621015834583,0.22650212577804776,46.1573348169821,46.1573348169821,40.48719143801904,11.144634324934676,0.9400679188794725,0.9400679188794725,0.8245863836663755,0.2269782958235168,0.9775155791801243,0.9775155791801243,0.975446613662883,0.96468210314258,45.13502506956622,45.13502506956622,39.57828455818241,10.915508063338466,140.7638427606533,0.16761892286445415,5.434558302663921e-05,193.3935663344074,103.89449516604616,4,2,97971.6345614147,499.3206888705944,29,0.7820213486702962
2016.03,2421.0825704069734,0.13438709677419355,2016.0,3.0,2015.0,6.0,48.10334854979743,0.023348144021258222,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.08443919061644767,2220.0180542779412,1100.0,,4.0,275.0,275.0,275.0,275.0,1120.0180542779412,47.774193548387096,8.35483870967742,14.826347681662256,56.840508793868885,992.2221655443456,100.0,18.0,24.794089617146128,67.13083137451405,1111.1576494153132,1242.7940896171463,990.0,972.0867119726428,17.913288027357183,0.9257560357881522,0.48,988.5942439642118,0.5349,0.5349,0.5349,0.5349,15.972631991569063,15.972631991569063,15.972631991569063,15.972631991569063,,0.9217280641806285,0.9217280641806285,0.9217280641806285,0.9217280641806285,39.71766307434076,39.71766307434076,39.71766307434076,39.71766307434076,0.8089137082350459,0.8089137082350459,0.8089137082350459,0.8089137082350459,0.9717905513780954,0.9717905513780954,0.9717905513780954,0.9717905513780954,38.60468139929949,38.60468139929949,38.60468139929949,38.60468139929949,154.41872559719795,0.0659516435950387,3.899462767606009e-05,184.648562272406,145.88994048940845,4,4,114887.53184431528,1295.5411553411084,31,0.857881808873322
2016.04,2932.9726673797345,0.09183333333333334,2016.0,4.0,2015.0,7.0,11.636565338388968,0.004040433357796316,54.0,13.0,14.0,19.0,117.0,217.0,0.07401743980953812,2715.9726673797345,1100.0,,4.0,275.0,275.0,275.0,275.0,1615.9726673797345,46.0,5.0,11.0,61.0,1492.9726673797343,100.0,18.0,25.0,80.0,1609.9726673797343,1243.0,990.0,973.3520029902269,16.64799700977308,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.706807597254802,14.706807597254802,14.706807597254802,14.706807597254802,,0.9098855128523967,0.9098855128523967,0.9098855128523967,0.9098855128523967,36.089747960028845,36.089747960028845,36.089747960028845,36.089747960028845,0.7350254167011986,0.7350254167011986,0.7350254167011986,0.7350254167011986,0.97,0.97,0.97,0.97,35.007055521227976,35.007055521227976,35.007055521227976,35.007055521227976,140.0282220849119,0.047774221009558554,3.536066214265453e-05,144.861509086793,138.87359364044968,4,4,100820.3199011366,2538.0912794416,30,0.7779345671383996
2016.05,2458.78768727473,0.13151612903225807,2016.0,5.0,2015.0,8.0,30.724592775994683,0.012886363497537266,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.12741457517331417,2152.303816306988,1100.0,,4.0,275.0,275.0,275.0,275.0,1052.3038163069884,38.225806451612904,4.32258064516129,9.290322580645162,56.112543138724476,944.3525634908445,100.0,18.0,25.0,77.17705926775673,1138.6106280069737,1243.0,990.0,972.2056541132674,17.79434588673253,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.85315647421425,15.85315647421425,15.85315647421425,15.85315647421425,,0.9207958214244992,0.9207958214244992,0.9207958214244992,0.9207958214244992,39.38041584037279,39.38041584037279,39.38041584037279,39.38041584037279,0.8020451291318288,0.8020451291318288,0.8020451291318288,0.8020451291318288,0.9719586634259961,0.9719586634259961,0.9719586634259961,0.9719586634259961,38.28081620796623,38.28081620796623,38.28081620796623,38.28081620796623,153.12326483186493,0.06368397176706087,3.866749111915781e-05,167.47737140400346,141.01352301024184,4,4,113923.70903490752,1636.8109425486496,31,0.8506848046214719
2016.06,1241.7715837714245,0.2894333333333333,2016.0,6.0,2015.0,9.0,41.21293010968584,0.033968878485304735,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.20610869569397677,1000.4382504380912,901.0226387523617,,3.566666666666667,251.12150406530085,251.12150406530085,233.71210443265898,165.06752618910102,99.41561168572959,12.017358918543842,1.96465011326655,3.3171904222037245,6.1892987819909475,75.92711344972454,71.01735891854383,13.964650113266549,16.65052375553706,21.18929878199095,217.92711344972452,1002.655171539709,990.0,968.626721270676,21.373278729324024,0.6345621502348103,0.3125523734092909,989.0528854763559,0.4515838173872038,0.4515838173872038,0.419412466187667,0.3065861724862918,19.974580388292726,19.974580388292726,18.485093607838525,12.002181674663174,,0.9364713059974804,0.9364713059974804,0.8735364653780286,0.5923466179235468,45.77359243882315,45.77359243882315,42.17274125419503,28.572464621712506,0.932252391829392,0.932252391829392,0.8589153004927704,0.5819239230491344,0.9783862740040121,0.9783862740040121,0.9770529406706786,0.971914073056426,44.79348102604596,44.79348102604596,41.26464686511041,27.970097671117877,158.82170658832018,0.1325172085260751,4.985742135934805e-05,189.56689769452663,103.98266693808564,4,2,114351.62874359055,511.4230392580745,30,0.8823428143795568
2016.07,500.4370753454093,0.5612903225806452,2016.0,7.0,2015.0,10.0,10.780337292493451,0.0202854688099849,50.0,10.0,9.0,9.0,108.0,186.0,0.3811187656284535,314.4370753454093,314.4370753454093,,1.6129032258064515,203.38281049196775,111.05426485344158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,383.4370753454093,990.0,965.847719745209,24.152280254790934,0.17201075419444575,0.03303115898894317,989.7949580868166,0.30471484452693126,0.14781885584999058,0.0,0.0,23.642523497080614,14.382028160171103,0.0,0.0,,0.9323955966039542,0.567550213324121,0.0,0.0,44.03188037874851,23.622502863547084,0.0,0.0,0.8967796411150409,0.4811100379541158,0.0,0.0,0.9756152173079836,0.9678732818241126,0.96,0.96,42.99920720773462,22.99801724283723,0.0,0.0,65.99722445057185,0.13029150138483098,5.858744634482517e-05,106.3718971504575,45.00581981927565,2,1,49101.934991225455,206.74254153823077,31,0.36665124694762136
