MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
2016.08,331.73300857360357,0.7394193548387097,2016.0,8.0,2015.0,11.0,3.5686763261012437,0.010779649747985655,44.16129032258065,7.645161290322581,5.645161290322581,4.645161290322581,78.70967741935483,140.80645161290323,0.4239681515401587,190.92655696070034,190.92655696070034,,1.0,190.92655696070034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.16129032258065,7.645161290322581,5.645161290322581,4.645161290322581,78.70967741935483,248.37816986392613,990.0,965.0605997075556,24.939400292444372,0.12319208689345676,0.009623561989898768,989.8671843511167,0.26117700086786866,0.0,0.0,0.0,24.54540764269316,0.0,0.0,0.0,,0.9313892394592448,0.0,0.0,0.0,42.79595351005518,0.0,0.0,0.0,0.8716080144614088,0.0,0.0,0.0,0.975513998472239,0.96,0.96,0.96,41.7651582849495,0.0,0.0,0.0,41.7651582849495,0.1260161397256211,6.074985910368056e-05,51.896835190866575,34.026727879033615,1,1,31073.277764002432,157.12360204404035,31,0.23202865713860837
2016.09,241.7480941673961,0.8872333333333333,2016.0,9.0,2015.0,12.0,2.289945977948713,0.00937716511989435,36.0,6.0,4.0,3.0,51.0,100.0,0.41260694703369316,141.7480941673961,141.7480941673961,,1.0,141.7480941673961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,187.7480941673961,990.0,964.6392104534173,25.36078954658275,0.10179348933307138,0.004174809416739563,989.8940317012501,0.14290804139388447,0.0,0.0,0.0,25.111913206439063,0.0,0.0,0.0,,0.9137585836790957,0.0,0.0,0.0,31.898159216127432,0.0,0.0,0.0,0.6496570105117603,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.94121443964361,0.0,0.0,0.0,30.94121443964361,0.12822858747809376,6.063317334742752e-05,34.5400152820769,26.66149073078429,1,1,22277.6743965434,122.4151960906308,30,0.17189563577579783
2016.1,186.89368779613295,0.9736129032258064,2016.0,10.0,2016.0,1.0,1.5455504389772206,0.008254390833005245,31.0,4.0,3.0,2.0,33.0,73.0,0.3919859477123677,113.89368779613292,113.89368779613292,,1.0,113.89368779613292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,151.89368779613295,990.0,964.4323898013889,25.567610198611177,0.08913930162724484,0.001428894467652969,989.9094318039051,0.0927159655171074,0.0,0.0,0.0,25.384326036999173,0.0,0.0,0.0,,0.8965235637810608,0.0,0.0,0.0,25.44323648625008,0.0,0.0,0.0,0.5181921891293295,0.0,0.0,0.0,0.9684963650018859,0.96,0.96,0.96,24.646701623458906,0.0,0.0,0.0,24.646701623458906,0.13148560336359286,6.004385328807339e-05,30.00388631409085,19.727459204304584,1,1,18337.14600785343,93.8735183538457,31,0.1369261201303273
2016.11,186.89298600529418,0.9692333333333333,2016.0,11.0,2016.0,2.0,3.153584617045026,0.016633193301801564,25.0,4.0,2.0,2.0,22.666666666666668,55.666666666666664,0.305141328287664,131.22631933862752,131.22631933862752,,1.0,131.22631933862752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.0,4.0,2.0,2.0,22.666666666666668,162.22631933862752,990.0,964.4484863105027,25.55151368949732,0.09278602398841149,0.0032418415709964937,989.9039721344406,0.1269032462287319,0.0,0.0,0.0,25.328582577709206,0.0,0.0,0.0,,0.9046534831912123,0.0,0.0,0.0,29.590875044891416,0.0,0.0,0.0,0.6026654795293567,0.0,0.0,0.0,0.9677871119875671,0.9599999999999999,0.9599999999999999,0.9599999999999999,28.65861456336511,0.0,0.0,0.0,28.65861456336511,0.1514686673869767,6.041169139262089e-05,39.2846327378333,18.673043260559908,1,1,20634.202485622878,89.55090676315066,30,0.15921452535202837
2016.12,369.41592600690393,0.7010967741935484,2016.0,12.0,2016.0,3.0,16.53212636223595,0.04118314586752127,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.19873092628664596,298.22237761980716,298.22237761980716,,1.4516129032258065,213.78617819541026,84.43619942439692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,335.2868937488394,990.0,965.2402466367511,24.75975336324883,0.15415910519518705,0.029800791228315842,989.8160401035765,0.33205184080569083,0.11398135197059697,0.0,0.0,24.243741626019645,10.790249908995914,0.0,0.0,,0.9363274831792626,0.41958574378153946,0.0,0.0,47.674913010821484,18.36146304127833,0.0,0.0,0.9709758250676473,0.3739605507388662,0.0,0.0,0.9767975174274592,0.9660878255896781,0.96,0.96,46.59989532878969,17.88323305311926,0.0,0.0,64.48312838190894,0.17413075880618856,6.040836061555081e-05,106.32908246916216,39.41786294800525,2,1,47975.44751614026,177.8493354753479,31,0.3582396021217164
2017.01,851.1740204737773,0.3946774193548387,2017.0,1.0,2016.0,4.0,26.57824359512986,0.03465115427966848,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,132.8709677419355,0.17220025749477558,718.3030527318418,718.3030527318418,,3.193548387096774,222.17692774617095,222.17692774617095,156.63398798842235,117.31520925107765,0.0,0.0,0.0,0.0,0.0,0.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,774.7224075705516,990.0,967.2740845374138,22.725915462586148,0.4051315653710061,0.1859000549397488,989.4089683796892,0.3541236793288942,0.3541236793288942,0.25740503316698843,0.18888495878883838,21.780760162946514,21.780760162946514,14.233681855867154,10.729504825418669,,0.9363430645583856,0.9363430645583856,0.635414944461556,0.483765056808208,44.27611010455326,44.27611010455326,30.27149361309731,22.41020646538239,0.9017537699501683,0.9017537699501683,0.6165273648288657,0.456419683612676,0.9775743833138152,0.9775743833138152,0.9723895131586515,0.9692908379746973,43.29560410711038,43.29560410711038,29.61704327215021,21.918353790837795,138.12660527720877,0.16122781344364792,5.429788638512641e-05,176.61171744266275,66.96125152193248,4,2,102766.1943262433,319.3294938779206,31,0.7673700293178264
2017.02,1237.29536794323,0.27375,2017.0,2.0,2016.0,5.0,31.877669871452643,0.023639669389624925,49.0,8.0,7.0,5.0,93.0,162.0,0.1327314138863291,1075.29536794323,1020.6879051654703,,4.0,255.17197629136757,255.17197629136757,255.17197629136757,255.17197629136757,54.60746277775994,13.23961084224849,2.3537486819669433,2.3595817249649356,1.6854155178320966,34.969106010747474,62.23961084224849,10.353748681966945,9.359581724964936,6.685415517832097,127.96910601074748,1102.6408464146505,990.0,968.6482369754549,21.351763024545082,0.7107704662465804,0.3895178318194912,988.899711701934,0.4629488087283953,0.4629488087283953,0.4629488087283953,0.4629488087283953,19.788525917750615,19.788525917750615,19.788525917750615,19.788525917750615,,0.9379672746841184,0.9379672746841184,0.9379672746841184,0.9379672746841184,46.33126905534419,46.33126905534419,46.33126905534419,46.33126905534419,0.9436103677259507,0.9436103677259507,0.9436103677259507,0.9436103677259507,0.9799442861016759,0.9799442861016759,0.9799442861016759,0.9799442861016759,45.402211143707184,45.402211143707184,45.402211143707184,45.402211143707184,181.6088445748287,0.1483365612443534,4.955091722551809e-05,192.5822459660995,170.5770168232843,4,4,122041.1435542849,918.5994501120828,28,1.0089380254157152
2017.03,2422.3039672353384,0.1458064516129032,2017.0,3.0,2016.0,6.0,75.44353454366748,0.029406105656284917,49.0,9.0,9.0,9.0,107.0,183.0,0.08452814050310137,2239.3039672353384,1100.0,,4.0,275.0,275.0,275.0,275.0,1139.3039672353386,51.0,9.0,15.572814034854606,43.2847586631923,1020.4463945372916,100.0,18.0,24.572814034854602,52.2847586631923,1127.4463945372916,1242.5728140348544,990.0,971.956740811156,18.043259188844,0.9251828580546604,0.48,988.5948171419452,0.5349,0.5349,0.5349,0.5349,16.10317633078936,16.10317633078936,16.10317633078936,16.10317633078936,,0.917548630988798,0.917548630988798,0.917548630988798,0.917548630988798,39.95877779187688,39.95877779187688,39.95877779187688,39.95877779187688,0.8138243949465758,0.8138243949465758,0.8138243949465758,0.8138243949465758,0.974895625428992,0.974895625428992,0.974895625428992,0.974895625428992,38.98084928925069,38.98084928925069,38.98084928925069,38.98084928925069,155.92339715700274,0.0754404720295982,3.9374595241667364e-05,183.2360609799985,116.60879659709958,4,4,116007.00748481005,1335.5529604884168,31,0.8662410953166819
2017.04,3418.418249486519,0.06366666666666666,2017.0,4.0,2016.0,7.0,36.866143302681365,0.011125057676407804,70.0,14.0,18.0,25.0,168.0,295.0,0.08717553800649698,3123.418249486519,1100.0,,4.0,275.0,275.0,275.0,275.0,2023.4182494865195,30.0,4.0,7.0,55.0,1927.4182494865195,100.0,18.0,25.0,80.0,2095.4182494865195,1243.0,990.0,974.4322570850665,15.56774291493354,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.62655350241526,13.62655350241526,13.62655350241526,13.62655350241526,,0.8946284845915133,0.8946284845915133,0.8946284845915133,0.8946284845915133,32.900084148313596,32.900084148313596,32.900084148313596,32.900084148313596,0.6700628136112748,0.6700628136112748,0.6700628136112748,0.6700628136112748,0.97,0.97,0.97,0.97,31.913081623864187,31.913081623864187,31.913081623864187,31.913081623864187,127.65232649545675,0.037979858142817395,3.22354359837012e-05,143.18903823775517,115.7701307021144,4,4,91909.67507672886,2521.695633695474,30,0.7091795916414264
2017.05,2195.6269223464715,0.15658064516129033,2017.0,5.0,2016.0,8.0,38.011321668263584,0.017649979169192136,55.0,13.0,13.0,17.0,178.0,276.0,0.12852437244434864,1919.6269223464715,1100.0,,4.0,275.0,275.0,275.0,275.0,819.6269223464716,45.0,5.0,12.0,46.715250121513726,710.9116722249577,100.0,18.0,25.0,63.715250121513726,888.9116722249577,1243.0,990.0,971.5273857258707,18.47261427412927,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.531424861610994,16.531424861610994,16.531424861610994,16.531424861610994,,0.9256250165576496,0.9256250165576496,0.9256250165576496,0.9256250165576496,41.280676814530274,41.280676814530274,41.280676814530274,41.280676814530274,0.8407469819659932,0.8407469819659932,0.8407469819659932,0.8407469819659932,0.9744147195682223,0.9744147195682223,0.9744147195682223,0.9744147195682223,40.23292059403838,40.23292059403838,40.23292059403838,40.23292059403838,160.93168237615353,0.0756201898290136,4.06393137313519e-05,179.05442217014416,144.3803464671782,4,4,119733.17168785822,1362.344661979303,31,0.8940649020897418
2017.06,1118.6471293145808,0.31229999999999997,2017.0,6.0,2016.0,9.0,32.020074167186216,0.029916305900257657,53.0,12.0,12.0,13.0,120.0,210.0,0.20052076160045687,908.6471293145806,863.0145514795237,,3.466666666666667,247.63478521236934,247.63478521236934,214.21693528436552,153.5280457704194,45.63257783505707,9.636153907939237,1.459557527174748,2.4197661942434063,2.8248738659797232,29.292226339719953,62.63615390793924,13.459557527174749,14.419766194243406,15.824873865979724,149.29222633971995,953.530029108881,990.0,968.2177126719647,21.782287328035345,0.5790871034966683,0.28461019854362285,989.1363026979598,0.4384005154776061,0.4384005154776061,0.37901797717983615,0.2799622203696929,20.480189510517445,20.480189510517445,17.482598426463618,11.708437147184258,,0.9378207224712175,0.9378207224712175,0.8120800530399584,0.5621466561022856,46.428328506507036,46.428328506507036,39.48189146275886,27.42998220340432,0.9455871386253978,0.9455871386253978,0.8041118424187139,0.5586554420245279,0.9786657358434863,0.9786657358434863,0.9759990691768196,0.9713929154662685,45.445471711340886,45.445471711340886,38.63796340846766,26.856062136816817,156.38496896796624,0.14170128454342812,5.120694485139502e-05,191.12660552769756,96.04057994220162,4,2,112597.1776569357,467.7424369637166,30,0.868805383155368
2017.07,482.69238411634086,0.5754193548387098,2017.0,7.0,2016.0,10.0,9.727120607690493,0.019149729369640232,50.0,10.0,9.0,9.0,108.0,186.0,0.39474077218056547,296.69238411634086,296.69238411634086,,1.5483870967741935,199.8739360701209,96.81844804622001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,365.6923841163409,990.0,965.769755628682,24.23024437131798,0.16484255682746418,0.029352847285969787,989.8058045958866,0.2920492815806227,0.12436292389752272,0.0,0.0,23.743999685623926,12.90069031675457,0.0,0.0,,0.932094934598264,0.5072637159526964,0.0,0.0,43.46040328994323,20.63964980363719,0.0,0.0,0.885140596536522,0.4203594664691892,0.0,0.0,0.9760090969281461,0.9670227212359014,0.96,0.96,42.45304219516554,20.090699277487563,0.0,0.0,62.5437414726531,0.12797253163242128,5.884646601371455e-05,95.55915596383372,42.55993145746419,2,1,46532.543655653906,195.71165647276456,31,0.3474652304036283
2017.08,318.1456034773608,0.7596774193548387,2017.0,8.0,2016.0,11.0,3.7950142901769386,0.011986970196427114,39.0,7.0,5.0,4.0,60.0,115.0,0.36534833577969156,203.1456034773608,203.1456034773608,,1.0,203.1456034773608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,254.1456034773608,990.0,964.9970668023172,25.002933197682776,0.12522756460178794,0.011886785431174222,989.8628856499671,0.2995719049637488,0.0,0.0,0.0,24.566246942686075,0.0,0.0,0.0,,0.9341270412535511,0.0,0.0,0.0,45.70230443555804,0.0,0.0,0.0,0.9308004976692065,0.0,0.0,0.0,0.9765508060870228,0.96,0.96,0.96,44.65843062251959,0.0,0.0,0.0,44.65843062251959,0.13948865969706442,6.10423478500146e-05,57.55930091178233,32.47441328117689,1,1,33225.87238315458,149.06621347727946,31,0.24810239234733109
2017.09,223.95509542271785,0.9181,2017.0,9.0,2016.0,12.0,2.1351027859626055,0.00934765574283378,34.0,6.0,4.0,3.0,44.0,91.0,0.4094239665993583,132.95509542271785,132.95509542271785,,1.0,132.95509542271785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.95509542271785,990.0,964.5416494568193,25.458350543180742,0.09798429783688908,0.0032955095422717365,989.8987201926209,0.1278764554740419,0.0,0.0,0.0,25.224090499502374,0.0,0.0,0.0,,0.9080952392594311,0.0,0.0,0.0,29.888030822996544,0.0,0.0,0.0,0.6087175320365895,0.0,0.0,0.0,0.9699135671091804,0.9599999999999999,0.9599999999999999,0.9599999999999999,28.98928471082968,0.0,0.0,0.0,28.98928471082968,0.12870814490482135,6.0518188583023714e-05,37.45828294543004,23.51243008904953,1,1,20872.28499179737,109.0131298984013,30,0.16105158172683154
