Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1924-10-15,1924-10-26,100.0,1.1140747964374855,111.40747964374856,0.999,1924,10,15,1924.1,1924,1,15,3,0.0096256062412198,0.0,0.0,1.0,5,Dry,24,4,2,2,20,52.0,0.4667550165059128,59.40747964374856,59.40747964374856,,1,59.40747964374856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,89.40747964374856,990.0,964.5,25.5,0.070824342,0.0,989.929175658,0.0250141333078738,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.7973552062875927,0.0,0.0,0.0,11.799548188865154,0.0,0.0,0.0,0.2403166637243412,0.0,0.0,0.0,0.96,0.96,0.96,0.96,11.327566261310547,0.0,0.0,0.0,11.327566261310547,271.8615902714531,0.1016768918705735,5.296548856417417e-05
1924-11-15,1924-11-26,132.6503,1.0825707017418942,143.60332835727277,0.996,1924,11,15,1924.11,1924,2,46,7,0.0124073275700683,0.0,0.0,0.99,5,Dry,23,4,2,2,19,50.0,0.3481813449031229,93.60332835727276,93.60332835727276,,1,93.60332835727276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,122.60332835727276,990.0,964.5,25.5,0.078801787116854,0.0,989.9211982128832,0.0620563934316,0.0,0.0,0.0,25.359141819451555,0.0,0.0,0.0,,0.877215204865933,0.0,0.0,0.0,20.420703255730736,0.0,0.0,0.0,0.4159002699741494,0.0,0.0,0.0,0.9615900269974148,0.96,0.96,0.96,19.636344594984315,0.0,0.0,0.0,19.636344594984315,471.2722702796236,0.1367401774012561,5.827292961692654e-05
1924-12-15,1924-12-26,282.5805,0.9441063439037743,266.78604271350054,0.847,1924,12,15,1924.12,1924,3,76,11,0.0230503140904464,4.4864682269540594,0.0168167276718146,0.94,5,Dry,26,4,3,2,24,59.0,0.2211509995047216,207.7860427135005,207.7860427135005,,1,207.7860427135005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,240.7860427135005,990.0,964.767144170854,25.232855829145933,0.1205126281323094,0.0115572085427001,989.8679301633248,0.3054909655776915,0.0,0.0,0.0,24.79529502689314,0.0,0.0,0.0,,0.9370741371824872,0.0,0.0,0.0,47.3476363442386,0.0,0.0,0.0,0.964310312509951,0.0,0.0,0.0,0.98,0.96,0.96,0.96,46.40068361735382,0.0,0.0,0.0,46.40068361735382,1113.6164068164917,0.1739247044013586,6.203053205248246e-05
1925-01-15,1925-01-26,678.6565,0.8777769920279594,595.7090611902229,0.485,1925,1,15,1925.01,1924,4,107,16,0.0514692628868352,19.91871247672384,0.0334369808592912,0.64,3,Normal,41,6,4,3,66,120.0,0.2014406155921831,475.7090611902229,475.7090611902229,,2,237.85453059511144,237.85453059511144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,526.7090611902229,990.0,966.280690775356,23.719309224644007,0.225844793496853,0.0651418122380445,989.7090133942652,0.4001912227995744,0.4001912227995744,0.0,0.0,23.028131396109504,23.028131396109504,0.0,0.0,,0.942216682451182,0.942216682451182,0.0,0.0,50.61271281312152,50.61271281312152,0.0,0.0,1.0308088149311918,1.0308088149311918,0.0,0.0,0.98,0.98,0.96,0.96,49.60045855685909,49.60045855685909,0.0,0.0,99.20091711371818,2380.8220107292364,0.1665257817558043,5.792576294515306e-05
1925-02-15,1925-02-26,1247.589,0.9151467263536076,1141.726989184771,0.287,1925,2,15,1925.02,1924,5,138,20,0.0986452118655642,0.0,0.0,0.23,2,Mod_Wet,49,8,7,5,93,162.0,0.1418903131261468,979.7269891847708,979.7269891847708,,4,244.93174729619275,244.93174729619275,244.93174729619275,244.93174729619275,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1043.726989184771,990.0,968.345427680295,21.65457231970504,0.6160109811648539,0.3337815913478167,989.0502074274872,0.4243652106989029,0.4243652106989029,0.4243652106989029,0.4243652106989029,20.28041453649343,20.28041453649343,20.28041453649343,20.28041453649343,,0.9394466987768731,0.9394466987768731,0.9394466987768731,0.9394466987768731,45.76492475524085,45.76492475524085,45.76492475524085,45.76492475524085,0.9320758605955366,0.9320758605955366,0.9320758605955366,0.9320758605955366,0.98,0.98,0.98,0.98,44.84962626013603,44.84962626013603,44.84962626013603,44.84962626013603,179.3985050405441,4305.564120973058,0.1571290744108977,5.086408623721154e-05
1925-03-15,1925-03-26,1547.2067,0.947753481275309,1466.3705361774826,0.234,1925,3,15,1925.03,1924,6,166,24,0.1266944143257345,19.68217727320848,0.0134223763964296,0.62,3,Normal,49,9,9,9,107,183.0,0.1247979248662771,1283.3705361774826,1100.0,,4,275.0,275.0,275.0,275.0,183.37053617748256,49.09921460489971,9.000000000000002,9.018223090695864,9.018223090695864,107.23487539119114,98.09921460489971,18.0,18.018223090695862,18.018223090695862,214.23487539119117,1234.1174376955955,990.0,969.3759663476504,20.62403365234968,0.903280606591716,0.48,988.6167193934084,0.5349,0.5349,0.5349,0.5349,18.70585304575797,18.70585304575797,18.70585304575797,18.70585304575797,,0.9361434370941376,0.9361434370941376,0.9361434370941376,0.9361434370941376,47.227103276674136,47.227103276674136,47.227103276674136,47.227103276674136,0.9618554638833836,0.9618554638833836,0.9618554638833836,0.9618554638833836,0.98,0.98,0.98,0.98,46.28256121114065,46.28256121114065,46.28256121114065,46.28256121114065,185.1302448445626,4443.125876269502,0.1262506578502033,4.6750061829435e-05
1925-04-15,1925-04-26,2938.9259,1.022231970362161,3004.2640135053875,0.086,1925,4,15,1925.04,1924,7,197,29,0.2595684107668655,0.0,0.0,0.43,3,Normal,54,13,14,19,117,217.0,0.0722306691504131,2787.2640135053875,1100.0,,4,275.0,275.0,275.0,275.0,1687.2640135053875,46.0,5.0,11.0,61.0,1564.2640135053875,100.0,18.0,25.0,80.0,1681.2640135053875,1243.0,990.0,973.5240855498406,16.475914450159394,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.534725037641117,14.534725037641117,14.534725037641117,14.534725037641117,,0.907971836919322,0.907971836919322,0.907971836919322,0.907971836919322,35.59185239499207,35.59185239499207,35.59185239499207,35.59185239499207,0.7248849774947468,0.7248849774947468,0.7248849774947468,0.7248849774947468,0.97,0.97,0.97,0.97,34.5240968231423,34.5240968231423,34.5240968231423,34.5240968231423,138.0963872925692,3314.313295021661,0.045966794752981,3.487282507388111e-05
1925-05-15,1925-05-26,2193.1616,1.0110393405717577,2217.372657831301,0.154,1925,5,15,1925.05,1924,8,227,33,0.1915809976366244,43.73542978965543,0.0197239871409034,0.43,3,Normal,55,13,13,17,178,276.0,0.1244716349438265,1941.3726578313008,1100.0,,4,275.0,275.0,275.0,275.0,841.3726578313008,45.0,5.0,12.0,51.82367819975404,727.5489796315467,100.0,18.0,25.0,68.82367819975403,905.5489796315468,1243.0,990.0,971.6246926223514,18.3753073776486,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.43411796513032,16.43411796513032,16.43411796513032,16.43411796513032,,0.9259669074663488,0.9259669074663488,0.9259669074663488,0.9259669074663488,41.04055822724167,41.04055822724167,41.04055822724167,41.04055822724167,0.8358565830395451,0.8358565830395451,0.8358565830395451,0.8358565830395451,0.9735856583039544,0.9735856583039544,0.9735856583039544,0.9735856583039544,39.95649889883086,39.95649889883086,39.95649889883086,39.95649889883086,159.82599559532343,3835.8238942877615,0.0720789962980968,4.036009989780895e-05
1925-06-15,1925-06-26,1247.589,0.9151467263536076,1141.726989184771,0.287,1925,6,15,1925.06,1924,9,258,37,0.0986452118655642,30.493090500772272,0.0267078651811019,0.54,3,Normal,53,12,12,13,120,210.0,0.1839318873857459,931.7269891847708,931.7269891847708,,4,232.93174729619275,232.93174729619275,232.93174729619275,232.93174729619275,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1008.7269891847708,990.0,968.345427680295,21.65457231970504,0.5782931516204515,0.2953815913478167,989.1263252570318,0.3838161311315121,0.3838161311315121,0.3838161311315121,0.3838161311315121,20.397081445605323,20.397081445605323,20.397081445605323,20.397081445605323,,0.9376727500541236,0.9376727500541236,0.9376727500541236,0.9376727500541236,43.690469235389145,43.690469235389145,43.690469235389145,43.690469235389145,0.8898262573399011,0.8898262573399011,0.8898262573399011,0.8898262573399011,0.97898262573399,0.97898262573399,0.97898262573399,0.97898262573399,42.77221029161138,42.77221029161138,42.77221029161138,42.77221029161138,171.08884116644552,4106.132187994693,0.1498509212684972,5.100708539458848e-05
1925-07-15,1925-07-26,564.6867,0.8760275090430032,494.6810831907137,0.5529999999999999,1925,7,15,1925.07,1924,10,288,42,0.0427404455876776,22.0919195331997,0.0446589131541192,0.49,3,Normal,50,10,9,9,108,186.0,0.3759998235636831,308.6810831907137,308.6810831907137,,2,154.34054159535685,154.34054159535685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,377.6810831907137,990.0,965.8260648743582,24.173935125641837,0.1688271353354246,0.0317362166381427,989.7994366480264,0.1685755698459708,0.1685755698459708,0.0,0.0,23.80479620382233,23.80479620382233,0.0,0.0,,0.9178986114203797,0.9178986114203797,0.0,0.0,33.073328157919626,33.073328157919626,0.0,0.0,0.6735912048456135,0.6735912048456135,0.0,0.0,0.97,0.97,0.96,0.96,32.081128313182035,32.081128313182035,0.0,0.0,64.16225662636407,1539.8941590327377,0.1297042858653798,5.773871491784076e-05
1925-08-15,1925-08-26,293.6805,0.9321845933144058,273.7644374568714,0.8280000000000001,1925,8,15,1925.08,1924,11,319,46,0.0236532473962736,7.557836542355176,0.0276070793290886,0.87,4,Mod_Dry,39,7,5,4,60,115.0,0.4200691699341591,158.7644374568714,158.7644374568714,,1,158.7644374568714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,209.7644374568714,990.0,964.7950577498276,25.204942250172508,0.109563857640203,0.0058764437456871,989.884559698614,0.1783570511542545,0.0,0.0,0.0,24.911144897632365,0.0,0.0,0.0,,0.9207425608027964,0.0,0.0,0.0,35.71279451056618,0.0,0.0,0.0,0.7273481570380077,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.64141067524919,0.0,0.0,0.0,34.64141067524919,831.3938562059806,0.1265372924147847,6.060937972379428e-05
1925-09-15,1925-09-26,206.1864,0.9756711054590376,201.1701128186193,0.952,1925,9,15,1925.09,1924,12,350,50,0.0173810977475287,0.0,0.0,0.95,5,Dry,30,6,4,2,30,72.0,0.3579060477284578,129.1701128186193,129.1701128186193,,1,129.1701128186193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,169.1701128186193,990.0,964.4070206769117,25.592979323088343,0.095236710391737,0.0029170112818619,989.9018462783264,0.1181062030735147,0.0,0.0,0.0,25.376719398341216,0.0,0.0,0.0,,0.9084520117717504,0.0,0.0,0.0,29.20372208813535,0.0,0.0,0.0,0.594780490593388,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.32761042549129,0.0,0.0,0.0,28.32761042549129,679.862650211791,0.1408142095691534,6.091796702846367e-05
1925-10-15,1925-10-26,156.5885,1.0617930438264065,166.26458004321125,0.99,1925,10,15,1925.1,1925,1,15,3,0.0143652597157334,2.928760336624152,0.0176150586965845,0.95,5,Dry,24,4,2,2,20,52.0,0.3127545264691102,114.26458004321124,114.26458004321124,,1,114.26458004321124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,144.26458004321125,990.0,964.4674708399136,25.532529160086483,0.0864467429284762,0.0014264580043211,989.9121267990672,0.092423328069138,0.0,0.0,0.0,25.352232631084554,0.0,0.0,0.0,,0.8975263745689783,0.0,0.0,0.0,25.498448636318884,0.0,0.0,0.0,0.5193166728374518,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.733495177229315,0.0,0.0,0.0,24.733495177229315,593.6038842535036,0.1487598571553918,6.012725312087061e-05
1925-11-15,1925-11-26,180.3141,1.0466171465371623,188.71982882241664,0.978,1925,11,15,1925.11,1925,2,46,7,0.0163053932102567,2.941123250503466,0.0155846010928243,0.94,5,Dry,23,4,2,2,19,50.0,0.2649430126764764,138.71982882241664,138.71982882241664,,1,138.71982882241664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,167.71982882241664,990.0,964.4225603423552,25.577439657644845,0.0947248582962983,0.0038719828822416,989.9014031588214,0.1362164679154882,0.0,0.0,0.0,25.342626348550738,0.0,0.0,0.0,,0.9127390239546134,0.0,0.0,0.0,31.468459508696867,0.0,0.0,0.0,0.6409054889754963,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.52440572343596,0.0,0.0,0.0,30.52440572343596,732.5857373624631,0.161744560250524,6.112321260645289e-05
1925-12-15,1925-12-26,353.2963,0.921778111561846,325.6607962357874,0.746,1925,12,15,1925.12,1925,3,76,11,0.028137092794772,5.445753988138222,0.0167221662880027,0.81,4,Mod_Dry,31,5,3,2,36,77.0,0.2364423378251826,248.66079623578744,248.66079623578744,,1,248.66079623578744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,287.6607962357874,990.0,965.028303981179,24.971696018821035,0.1370561830251819,0.0197321592471574,989.8432116577276,0.437412786825256,0.0,0.0,0.0,24.377494889723472,0.0,0.0,0.0,,0.9451435338762012,0.0,0.0,0.0,56.186614028672246,0.0,0.0,0.0,1.1443302246165423,0.0,0.0,0.0,0.98,0.96,0.96,0.96,55.0628817480988,0.0,0.0,0.0,55.0628817480988,1321.5091619543712,0.1690804738689877,6.151047998544993e-05
1926-01-15,1926-01-26,547.8849,0.8752989863551575,479.5630976092969,0.5630000000000001,1926,1,15,1926.01,1925,4,107,16,0.0414342516334432,2.2146106926243188,0.0046179756191928,0.8300000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1897560518181035,388.5630976092969,388.5630976092969,,2,194.28154880464845,194.28154880464845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,431.5630976092969,990.0,965.7580339392418,24.24196606075816,0.1878437700116701,0.0477126195218593,989.7644436104664,0.2670458127486438,0.2670458127486438,0.0,0.0,23.73936385847603,23.73936385847603,0.0,0.0,,0.9322606883784944,0.9322606883784944,0.0,0.0,42.16738845410196,42.16738845410196,0.0,0.0,0.858806282160936,0.858806282160936,0.0,0.0,0.9758806282160936,0.9758806282160936,0.96,0.96,41.15033753482107,41.15033753482107,0.0,0.0,82.30067506964214,1975.2162016714117,0.1716159468481309,5.883548584802399e-05
1926-02-15,1926-02-26,799.0771,0.8911326595966059,712.0837013457431,0.433,1926,2,15,1926.02,1925,5,138,20,0.0615240317962722,8.250020921077635,0.0115857460372793,0.85,4,Mod_Dry,36,6,5,4,54,105.0,0.147454575637055,607.0837013457431,607.0837013457431,,3,202.3612337819144,202.3612337819144,202.3612337819144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,654.0837013457431,990.0,966.7483348053828,23.25166519461709,0.2982305471540895,0.1121251104037229,989.5896443424424,0.289753128616275,0.289753128616275,0.289753128616275,0.0,22.551556408443098,22.551556408443098,22.551556408443098,0.0,,0.9336429203033428,0.9336429203033428,0.9336429203033428,0.0,41.7852828953481,41.7852828953481,41.7852828953481,0.0,0.8510240915549511,0.8510240915549511,0.8510240915549511,0.0,0.9751024091554952,0.9751024091554952,0.9751024091554952,0.96,40.74493001849783,40.74493001849783,40.74493001849783,0.0,122.2347900554935,2933.6349613318444,0.1716578961496887,5.592986316957773e-05
1926-03-15,1926-03-26,1974.4395,1.004560374130299,1983.4436828176408,0.178,1926,3,15,1926.03,1925,6,166,24,0.1713695341954441,81.31160990711305,0.0409951694678839,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.0922637741546731,1800.4436828176408,1100.0,,4,275.0,275.0,275.0,275.0,700.4436828176408,51.0,9.0,16.0,34.448049974638074,589.9956328430026,100.0,18.0,25.0,43.44804997463808,696.9956328430026,1243.0,990.0,971.0465103598724,18.9534896401276,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.012300227609323,17.012300227609323,17.012300227609323,17.012300227609323,,0.9288481616687738,0.9288481616687738,0.9288481616687738,0.9288481616687738,42.61663526310541,42.61663526310541,42.61663526310541,42.61663526310541,0.8679559116722079,0.8679559116722079,0.8679559116722079,0.8679559116722079,0.9767955911672208,0.9767955911672208,0.9767955911672208,0.9767955911672208,41.62774143538287,41.62774143538287,41.62774143538287,41.62774143538287,166.5109657415315,3996.263177796756,0.0839504379095802,4.204822367210391e-05
1926-04-15,1926-04-26,3941.514,1.0074330404372898,3970.811432946144,0.038,1926,4,15,1926.04,1925,7,197,29,0.3430781078065468,56.21064434863638,0.0141559591277118,0.19,2,Mod_Wet,70,14,18,25,168,295.0,0.0742921201325152,3675.811432946144,1100.0,,4,275.0,275.0,275.0,275.0,2575.811432946144,30.0,4.000000000000014,7.0,55.0,2479.811432946144,100.0,18.0,25.0,80.0,2647.811432946144,1243.0,990.0,975.6181480364812,14.381851963518898,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.44066255100062,12.44066255100062,12.44066255100062,12.44066255100062,,0.8734482191878288,0.8734482191878288,0.8734482191878288,0.8734482191878288,29.305697821468367,29.305697821468367,29.305697821468367,29.305697821468367,0.5968573894392742,0.5968573894392742,0.5968573894392742,0.5968573894392742,0.97,0.97,0.97,0.97,28.42652688682432,28.42652688682432,28.42652688682432,28.42652688682432,113.70610754729726,2728.9465811351342,0.0286354840735746,2.8713663522044764e-05
1926-05-15,1926-05-26,2483.648,1.0134558978398422,2517.067713758129,0.123,1926,5,15,1926.05,1925,8,227,33,0.2174746504687023,25.90669912143357,0.0102924124686154,0.29,2,Mod_Wet,65,14,17,23,202,321.0,0.1275293462489844,2196.067713758129,1100.0,,4,275.0,275.0,275.0,275.0,1096.0677137581288,35.00000000000003,4.0,8.0,57.0,992.0677137581288,100.0,18.0,25.0,80.0,1194.0677137581288,1243.0,990.0,972.3480944814852,17.65190551851481,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.710716105996532,15.710716105996532,15.710716105996532,15.710716105996532,,0.920724126528863,0.920724126528863,0.920724126528863,0.920724126528863,39.01188162617935,39.01188162617935,39.01188162617935,39.01188162617935,0.7945393406553838,0.7945393406553838,0.7945393406553838,0.7945393406553838,0.97,0.97,0.97,0.97,37.84152517739396,37.84152517739396,37.84152517739396,37.84152517739396,151.36610070957585,3632.78641702982,0.0601358874384739,3.822376280544845e-05
1926-06-15,1926-06-26,1275.7375,0.914516856089578,1166.683447695578,0.283,1926,6,15,1926.06,1925,9,258,37,0.1008014498808979,19.97864892864981,0.0171243099129515,0.52,3,Normal,53,12,12,13,120,210.0,0.179997410964208,956.683447695578,956.683447695578,,4,239.1708619238945,239.1708619238945,239.1708619238945,239.1708619238945,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1033.683447695578,990.0,968.423862264186,21.57613773581386,0.601292595421951,0.3153467581564624,989.0833606464216,0.4046140960642855,0.4046140960642855,0.4046140960642855,0.4046140960642855,20.2548842861712,20.2548842861712,20.2548842861712,20.2548842861712,,0.9384414697882516,0.9384414697882516,0.9384414697882516,0.9384414697882516,44.58450257413777,44.58450257413777,44.58450257413777,44.58450257413777,0.9080346756443538,0.9080346756443538,0.9080346756443538,0.9080346756443538,0.98,0.98,0.98,0.98,43.69281252265502,43.69281252265502,43.69281252265502,43.69281252265502,174.77125009062007,4194.510002174882,0.1498017739394748,5.0745698158106735e-05
1926-07-15,1926-07-26,611.0679,0.8869861279741288,542.0087505502821,0.523,1926,7,15,1926.07,1925,10,288,42,0.0468295560475443,8.989572908314813,0.0165856601008526,0.47,3,Normal,50,10,9,9,108,186.0,0.3431678913138595,356.0087505502821,356.0087505502821,,2,178.00437527514106,178.00437527514106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,425.0087505502821,990.0,966.0390393774762,23.96096062252377,0.185530537573953,0.0412017501100564,989.773267712316,0.2242109381878526,0.2242109381878526,0.0,0.0,23.51001739665186,23.51001739665186,0.0,0.0,,0.9266963902801828,0.9266963902801828,0.0,0.0,38.03293126438103,38.03293126438103,0.0,0.0,0.7746014514130555,0.7746014514130555,0.0,0.0,0.97,0.97,0.96,0.96,36.89194332644959,36.89194332644959,0.0,0.0,73.78388665289918,1770.8132796695804,0.1361304343850335,5.757028173765357e-05
1926-08-15,1926-08-26,366.0613,0.9164389073302937,335.4728177879068,0.731,1926,8,15,1926.08,1925,11,319,46,0.0289848514568751,2.848223915092888,0.0084901779341585,0.61,3,Normal,47,8,6,5,89,155.0,0.4620344534083663,180.4728177879068,180.4728177879068,,1,180.4728177879068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,241.4728177879068,990.0,965.0773640889396,24.922635911060524,0.1207550123645187,0.0080472817787906,989.8711977058568,0.2304198698927995,0.0,0.0,0.0,24.563413747024452,0.0,0.0,0.0,,0.9286146943301206,0.0,0.0,0.0,40.37148958641882,0.0,0.0,0.0,0.8222299304769617,0.0,0.0,0.0,0.972222993047696,0.96,0.96,0.96,39.250090439502,0.0,0.0,0.0,39.250090439502,942.0021705480478,0.1169993166609306,6.041243791447159e-05
1926-09-15,1926-09-26,244.1538,0.9479000783611428,231.4334061521708,0.906,1926,9,15,1926.09,1925,12,350,50,0.0199958462915475,3.33447387383626,0.0144079194498126,0.78,4,Mod_Dry,34,6,4,3,44,91.0,0.3932016622534008,140.4334061521708,140.4334061521708,,1,140.4334061521708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,184.4334061521708,990.0,964.588600436913,25.411399563087,0.1006236199187879,0.004043340615217,989.895333039466,0.139575480427385,0.0,0.0,0.0,25.1671571221256,0.0,0.0,0.0,,0.9133781050914932,0.0,0.0,0.0,31.658758964244782,0.0,0.0,0.0,0.6447812416343133,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.70899619531744,0.0,0.0,0.0,30.70899619531744,737.0159086876185,0.1326904214300239,6.074250390023494e-05
1926-10-15,1926-10-26,206.1864,0.9756711054590376,201.1701128186193,0.952,1926,10,15,1926.1,1926,1,15,3,0.0173810977475287,0.0,0.0,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.3628769650580197,128.1701128186193,128.1701128186193,,1,128.1701128186193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.1701128186193,990.0,964.4070206769117,25.592979323088343,0.094177913431737,0.0028170112818619,989.9030050752864,0.1163062030735147,0.0,0.0,0.0,25.379678195301217,0.0,0.0,0.0,,0.9080031204373088,0.0,0.0,0.0,28.966693110770795,0.0,0.0,0.0,0.5899530165126434,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.09769231744767,0.0,0.0,0.0,28.09769231744767,674.3446156187441,0.1396713056614993,6.0894964988206926e-05
1926-11-15,1926-11-26,209.197,0.9663848551669614,202.1648125463628,0.946,1926,11,15,1926.11,1926,2,46,7,0.0174670398040057,0.0,0.0,0.75,4,Mod_Dry,29,4,2,2,30,67.0,0.3314127674153719,135.1648125463628,135.1648125463628,,1,135.1648125463628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,170.1648125463628,990.0,964.4129888752782,25.58701112472181,0.0955877720743529,0.0035164812546362,989.9008957466708,0.1293197363399438,0.0,0.0,0.0,25.358587135052797,0.0,0.0,0.0,,0.9111446868736842,0.0,0.0,0.0,30.627725489129176,0.0,0.0,0.0,0.6237825965199425,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.7088937244553,0.0,0.0,0.0,29.7088937244553,713.0134493869273,0.1469538311353866,6.105487311044572e-05
1926-12-15,1926-12-26,453.6742,0.9119592484433596,413.7323824701425,0.64,1926,12,15,1926.12,1926,3,76,11,0.0357464778454203,5.727836216568846,0.013844302402368,0.54,3,Normal,38,5,4,3,54,104.0,0.2513702199936097,309.7323824701425,309.7323824701425,,2,154.86619123507126,154.86619123507126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,356.7323824701425,990.0,965.4617957211155,24.538204278884336,0.1614336888794267,0.0319464764940285,989.8066198346264,0.1697109730677539,0.1697109730677539,0.0,0.0,24.175113140443116,24.175113140443116,0.0,0.0,,0.9184746128053304,0.9184746128053304,0.0,0.0,33.72337166315709,33.72337166315709,0.0,0.0,0.6868303801050323,0.6868303801050323,0.0,0.0,0.97,0.97,0.96,0.96,32.711670513262376,32.711670513262376,0.0,0.0,65.42334102652475,1570.160184636594,0.158129611793793,5.8673717420869326e-05
1927-01-15,1927-01-26,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1927,1,15,1927.01,1926,4,107,16,0.0494114767522878,0.0,0.0,0.49,3,Normal,41,6,4,3,66,120.0,0.2098297942394516,451.8920920403683,451.8920920403683,,2,225.94604602018416,225.94604602018416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,502.8920920403683,990.0,966.1735144141816,23.826485585818432,0.2130179852587491,0.0603784184080736,989.7266035963332,0.3611462681849929,0.3611462681849929,0.0,0.0,23.191942913966678,23.191942913966678,0.0,0.0,,0.9400251445184344,0.9400251445184344,0.0,0.0,48.30811029184234,48.30811029184234,0.0,0.0,0.983871900037522,0.983871900037522,0.0,0.0,0.98,0.98,0.96,0.96,47.341948086005495,47.341948086005495,0.0,0.0,94.683896172011,2272.413508128264,0.1655625204296889,5.820212996259632e-05
1927-02-15,1927-02-26,1313.8865,0.9097424573913048,1195.2983332432605,0.275,1927,2,15,1927.02,1926,5,138,20,0.1032737759922177,12.54971124980966,0.0104992292725431,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.1355310180684663,1033.2983332432605,1033.2983332432605,,4,258.3245833108151,258.3245833108151,258.3245833108151,258.3245833108151,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1097.2983332432605,990.0,968.5137947616216,21.48620523837837,0.6945175226539344,0.3932878332162385,988.9121946441298,0.4720679749175833,0.4720679749175833,0.4720679749175833,0.4720679749175833,19.926331907590637,19.926331907590637,19.926331907590637,19.926331907590637,,0.9396052075230492,0.9396052075230492,0.9396052075230492,0.9396052075230492,47.43263069782009,47.43263069782009,47.43263069782009,47.43263069782009,0.9660413584077412,0.9660413584077412,0.9660413584077412,0.9660413584077412,0.98,0.98,0.98,0.98,46.48397808386368,46.48397808386368,46.48397808386368,46.48397808386368,185.93591233545476,4462.461896050913,0.1555560709525511,4.998446515975079e-05
1927-03-15,1927-03-26,1678.6114,0.9718781251926132,1631.4057003589478,0.215,1927,3,15,1927.03,1926,6,166,24,0.1409534525110131,14.05365825881654,0.0086144471946643,0.56,3,Normal,49,9,9,9,107,183.0,0.1121732012826335,1448.4057003589478,1100.0,,4,275.0,275.0,275.0,275.0,348.4057003589478,51.000000000000014,9.0,16.0,17.13470657503022,255.27099378391756,100.0,18.0,25.0,26.13470657503022,362.2709937839176,1243.0,990.0,969.9091568780829,20.09084312191726,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.149653709398983,18.149653709398983,18.149653709398983,18.149653709398983,,0.934391409184607,0.934391409184607,0.934391409184607,0.934391409184607,45.73709463838924,45.73709463838924,45.73709463838924,45.73709463838924,0.9315090557716748,0.9315090557716748,0.9315090557716748,0.9315090557716748,0.98,0.98,0.98,0.98,44.82235274562145,44.82235274562145,44.82235274562145,44.82235274562145,179.2894109824858,4302.945863579659,0.1098987277922578,4.527510378345601e-05
1927-04-15,1927-04-26,2891.2138,1.0178660401524815,2942.868341840209,0.091,1927,4,15,1927.04,1926,7,197,29,0.254263824734994,61.395671665178725,0.0208625274845925,0.42,3,Normal,54,13,14,19,117,217.0,0.0737375834707941,2725.868341840209,1100.0,,4,275.0,275.0,275.0,275.0,1625.8683418402088,46.0,5.0,11.0,61.0,1502.8683418402088,100.0,18.0,25.0,80.0,1619.8683418402088,1243.0,990.0,973.3758891009936,16.624110899006382,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.682921486488103,14.682921486488103,14.682921486488103,14.682921486488103,,0.9096227453594774,0.9096227453594774,0.9096227453594774,0.9096227453594774,36.02012215360693,36.02012215360693,36.02012215360693,36.02012215360693,0.7336073758372083,0.7336073758372083,0.7336073758372083,0.7336073758372083,0.97,0.97,0.97,0.97,34.939518488998715,34.939518488998715,34.939518488998715,34.939518488998715,139.75807395599486,3354.1937749438766,0.0474904269310949,3.529244291818052e-05
1927-05-15,1927-05-26,2370.2993,1.0061312558588449,2384.832211470341,0.134,1927,5,15,1927.05,1926,8,227,33,0.2060495030710374,10.906986804061034,0.0045734818372553,0.54,3,Normal,55,13,13,17,178,276.0,0.1157314123285157,2108.832211470341,1100.0,,4,275.0,275.0,275.0,275.0,1008.832211470341,45.0,5.0,12.0,62.13821592389782,884.693995546443,100.0,18.0,25.0,79.13821592389782,1062.6939955464431,1243.0,990.0,972.028905338032,17.971094661968095,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.02990524944982,16.02990524944982,16.02990524944982,16.02990524944982,,0.92395392814226,0.92395392814226,0.92395392814226,0.92395392814226,39.944102253988056,39.944102253988056,39.944102253988056,39.944102253988056,0.8135255041545428,0.8135255041545428,0.8135255041545428,0.8135255041545428,0.9713525504154542,0.9713525504154542,0.9713525504154542,0.9713525504154542,38.79980559846699,38.79980559846699,38.79980559846699,38.79980559846699,155.19922239386796,3724.781337452831,0.0650776275359773,3.919172282673433e-05
1927-06-15,1927-06-26,1323.5347,0.9063317221724048,1199.561484005937,0.273,1927,6,15,1927.06,1926,9,258,37,0.1036421122181129,17.000507839730517,0.0141722688385736,0.42,3,Normal,53,12,12,13,120,210.0,0.1750639736270164,989.561484005937,989.561484005937,,4,247.39037100148423,247.39037100148423,247.39037100148423,247.39037100148423,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1066.561484005937,990.0,968.5271932354472,21.47280676455273,0.649473968636343,0.3416491872047495,989.0088768441587,0.4329662985051948,0.4329662985051948,0.4329662985051948,0.4329662985051948,20.0487173102064,20.0487173102064,20.0487173102064,20.0487173102064,,0.9391618217243234,0.9391618217243234,0.9391618217243234,0.9391618217243234,45.68235803071657,45.68235803071657,45.68235803071657,45.68235803071657,0.9303942572447368,0.9303942572447368,0.9303942572447368,0.9303942572447368,0.98,0.98,0.98,0.98,44.76871087010224,44.76871087010224,44.76871087010224,44.76871087010224,179.07484348040896,4297.796243529815,0.14928358893484,5.026773260871271e-05
1927-07-15,1927-07-26,564.6867,0.8760275090430032,494.6810831907137,0.5529999999999999,1927,7,15,1927.07,1926,10,288,42,0.0427404455876776,17.43673680299952,0.0352484406529795,0.56,3,Normal,50,10,9,9,108,186.0,0.3759998235636831,308.6810831907137,308.6810831907137,,2,154.34054159535685,154.34054159535685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,377.6810831907137,990.0,965.8260648743582,24.173935125641837,0.1688271353354246,0.0317362166381427,989.7994366480264,0.1685755698459708,0.1685755698459708,0.0,0.0,23.80479620382233,23.80479620382233,0.0,0.0,,0.9178986114203797,0.9178986114203797,0.0,0.0,33.073328157919626,33.073328157919626,0.0,0.0,0.6735912048456135,0.6735912048456135,0.0,0.0,0.97,0.97,0.96,0.96,32.081128313182035,32.081128313182035,0.0,0.0,64.16225662636407,1539.8941590327377,0.1297042858653798,5.773871491784076e-05
1927-08-15,1927-08-26,332.6514,0.9289857410847936,309.0284073518941,0.77,1927,8,15,1927.08,1926,11,319,46,0.0267000543952036,0.0,0.0,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3721340733217714,194.0284073518941,194.0284073518941,,1,194.0284073518941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,245.0284073518941,990.0,964.9451420367594,25.05485796324058,0.1220098902403112,0.0094028407351894,989.8685872690244,0.2663572679971519,0.0,0.0,0.0,24.65708796426792,0.0,0.0,0.0,,0.9330416892886946,0.0,0.0,0.0,43.77708622053112,0.0,0.0,0.0,0.891590350723648,0.0,0.0,0.0,0.9791590350723648,0.96,0.96,0.96,42.86472950197496,0.0,0.0,0.0,42.86472950197496,1028.753508047399,0.1387080555774421,6.136662908596473e-05
1927-09-15,1927-09-26,221.5156,0.969471677754902,214.75310038088367,0.933,1927,9,15,1927.09,1926,12,350,50,0.0185546678729083,0.0,0.0,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.423742427180811,123.75310038088368,123.75310038088368,,1,123.75310038088368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,167.75310038088367,990.0,964.4885186022854,25.511481397714647,0.0947366009046181,0.0023753100380883,989.9028880890572,0.1084303946627375,0.0,0.0,0.0,25.30593909210914,0.0,0.0,0.0,,0.9054459709253296,0.0,0.0,0.0,27.808642344999765,0.0,0.0,0.0,0.5663674612016245,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.97438307464977,0.0,0.0,0.0,26.97438307464977,647.3851937915945,0.1256064896237042,6.054704216978268e-05
1927-10-15,1927-10-26,191.5433,1.0070581277156851,192.89523707448373,0.971,1927,10,15,1927.1,1927,1,15,3,0.0166661484832353,0.0,0.0,0.89,4,Mod_Dry,31,4,3,2,33,73.0,0.3784437661973587,119.89523707448372,119.89523707448372,,1,119.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,157.89523707448373,990.0,964.414209525851,25.585790474149007,0.0912574423376475,0.0019895237074483,989.9067530339548,0.101726093543643,0.0,0.0,0.0,25.390817414560196,0.0,0.0,0.0,,0.9023016723041202,0.0,0.0,0.0,26.93823114113493,0.0,0.0,0.0,0.54864014544063,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.13008420690088,0.0,0.0,0.0,26.13008420690088,627.1220209656212,0.135462568196078,6.0539158195499897e-05
1927-11-15,1927-11-26,264.675,0.9437959007304476,249.7991800258312,0.875,1927,11,15,1927.11,1927,2,46,7,0.0215826491542318,0.0,0.0,0.47,3,Normal,36,5,3,2,47,93.0,0.3722990603507308,156.7991800258312,156.7991800258312,,1,156.7991800258312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,200.7991800258312,990.0,964.698795080155,25.301204919844963,0.1063996384876639,0.0056799180025831,989.8879204435098,0.1739941796573452,0.0,0.0,0.0,25.01513118369737,0.0,0.0,0.0,,0.9200506011777168,0.0,0.0,0.0,35.391338250752334,0.0,0.0,0.0,0.7208011863697013,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.32959810322976,0.0,0.0,0.0,34.32959810322976,823.9103544775144,0.1374287861940932,6.081664120659568e-05
1927-12-15,1927-12-26,383.5279,0.9045977994923856,346.9384943839358,0.7120000000000001,1927,12,15,1927.12,1927,3,76,11,0.029975485914772,15.326927136299505,0.044177649307886,0.84,4,Mod_Dry,31,5,3,2,36,77.0,0.2219413563108069,269.9384943839358,269.9384943839358,,1,269.9384943839358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,308.9384943839358,990.0,965.1346924719196,24.865307528080397,0.144565742881118,0.0239876988767871,989.831446558242,0.5153675087712772,0.0,0.0,0.0,24.181386577551194,0.0,0.0,0.0,,0.9468698747647172,0.0,0.0,0.0,60.61428967494386,0.0,0.0,0.0,1.2345069180232966,0.0,0.0,0.0,0.98,0.96,0.96,0.96,59.40200388144498,0.0,0.0,0.0,59.40200388144498,1425.6480931546796,0.1712176793380223,6.112709738339815e-05
1928-01-15,1928-01-26,672.3268,0.8764068829576366,589.2318351168824,0.488,1928,1,15,1928.01,1927,4,107,16,0.0509096305540986,0.0,0.0,0.41,3,Normal,41,6,4,3,66,120.0,0.203654984079732,469.2318351168824,469.2318351168824,,2,234.6159175584412,234.6159175584412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,520.2318351168824,990.0,966.251543258026,23.74845674197411,0.2221638497049443,0.0638463670233764,989.7139897832716,0.3893402095916871,0.3893402095916871,0.0,0.0,23.07310631565401,23.07310631565401,0.0,0.0,,0.9416122883629022,0.9416122883629022,0.0,0.0,49.9889895012354,49.9889895012354,0.0,0.0,1.018105692489519,1.018105692489519,0.0,0.0,0.98,0.98,0.96,0.96,48.98920971121069,48.98920971121069,0.0,0.0,97.97841942242138,2351.482066138113,0.1662816120635878,5.8001664807248005e-05
1928-02-15,1928-02-26,893.8841,0.8990978772765416,803.6892968412517,0.396,1928,2,15,1928.02,1927,5,138,20,0.0694387552470841,24.32289922881705,0.0302640576705619,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1306475032237987,698.6892968412517,698.6892968412517,,3,232.89643228041723,232.89643228041723,232.89643228041723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,745.6892968412517,990.0,967.114757187365,22.885242812635056,0.3502891049727116,0.1396067890523755,989.510104105975,0.3837002978797685,0.3837002978797685,0.3837002978797685,0.0,22.011646620730247,22.011646620730247,22.011646620730247,0.0,,0.9400959406185092,0.9400959406185092,0.9400959406185092,0.0,47.26353974668968,47.26353974668968,47.26353974668968,0.0,0.9625975508490768,0.9625975508490768,0.9625975508490768,0.0,0.98,0.98,0.98,0.96,46.31826895175588,46.31826895175588,46.31826895175588,0.0,138.95480685526763,3334.915364526423,0.1728961769198658,5.524423750914635e-05
1928-03-15,1928-03-26,1974.4395,1.004560374130299,1983.4436828176408,0.178,1928,3,15,1928.03,1927,6,167,24,0.1713695341954441,30.9092151582754,0.0155836111839416,0.58,3,Normal,49,9,9,9,107,183.0,0.0922637741546731,1800.4436828176408,1100.0,,4,275.0,275.0,275.0,275.0,700.4436828176408,51.0,9.0,16.0,34.448049974638074,589.9956328430026,100.0,18.0,25.0,43.44804997463808,696.9956328430026,1243.0,990.0,971.0465103598724,18.9534896401276,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.012300227609323,17.012300227609323,17.012300227609323,17.012300227609323,,0.9288481616687738,0.9288481616687738,0.9288481616687738,0.9288481616687738,42.61663526310541,42.61663526310541,42.61663526310541,42.61663526310541,0.8679559116722079,0.8679559116722079,0.8679559116722079,0.8679559116722079,0.9767955911672208,0.9767955911672208,0.9767955911672208,0.9767955911672208,41.62774143538287,41.62774143538287,41.62774143538287,41.62774143538287,166.5109657415315,3996.263177796756,0.0839504379095802,4.204822367210391e-05
1928-04-15,1928-04-26,2166.6756,1.0097605349112566,2187.823512835168,0.156,1928,4,15,1928.04,1927,7,198,29,0.1890279515089585,26.252528217999497,0.011999381149341,0.71,4,Mod_Dry,45,11,10,10,72,148.0,0.067647138414839,2039.823512835168,1100.0,,4,275.0,275.0,275.0,275.0,939.823512835168,55.0,7.0,15.000000000000009,63.50158870507892,799.3219241300891,100.0,18.0,25.0,73.50158870507892,871.3219241300891,1243.0,990.0,971.553367099947,18.446632900053032,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.505443487534755,16.505443487534755,16.505443487534755,16.505443487534755,,0.9263221085679232,0.9263221085679232,0.9263221085679232,0.9263221085679232,41.2344893656397,41.2344893656397,41.2344893656397,41.2344893656397,0.8398063007258595,0.8398063007258595,0.8398063007258595,0.8398063007258595,0.973980630072586,0.973980630072586,0.973980630072586,0.973980630072586,40.1615939330671,40.1615939330671,40.1615939330671,40.1615939330671,160.6463757322684,3855.5130175744416,0.0734274838851554,4.056726659905768e-05
1928-05-15,1928-05-26,2037.2697,1.0148234027606982,2067.468969295266,0.17,1928,5,15,1928.05,1927,8,228,33,0.1786293189471109,34.58736618206558,0.0167293278379192,0.6,3,Normal,55,13,13,17,178,276.0,0.1334965622696042,1791.468969295266,1100.0,,4,275.0,275.0,275.0,275.0,691.4689692952661,45.0,5.0,12.0,42.59047999282436,586.8784893024418,100.0,18.0,25.0,59.59047999282436,764.8784893024418,1243.0,990.0,971.2628561327816,18.737143867218265,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.795954454699988,16.795954454699988,16.795954454699988,16.795954454699988,,0.927768853184406,0.927768853184406,0.927768853184406,0.927768853184406,42.02578844930464,42.02578844930464,42.02578844930464,42.02578844930464,0.8559223716762655,0.8559223716762655,0.8559223716762655,0.8559223716762655,0.9755922371676266,0.9755922371676266,0.9755922371676266,0.9755922371676266,41.00003297199051,41.00003297199051,41.00003297199051,41.00003297199051,164.00013188796203,3936.0031653110887,0.0793241080391472,4.141417471918233e-05
1928-06-15,1928-06-26,1104.0713,0.9309189777098624,1027.8009259147989,0.324,1928,6,15,1928.06,1927,9,259,37,0.0888019999990386,15.03667275901762,0.0146299466948175,0.64,3,Normal,53,12,12,13,120,210.0,0.2043197225309838,817.8009259147989,817.8009259147989,,3,272.6003086382663,272.6003086382663,272.6003086382663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,894.8009259147989,990.0,967.9873743385892,22.01262566141065,0.4740492560137307,0.2042407407318391,989.3217100032545,0.525637191343708,0.525637191343708,0.525637191343708,0.0,20.8086984733214,20.8086984733214,20.8086984733214,0.0,,0.9420320259259009,0.9420320259259009,0.9420320259259009,0.0,52.40535019039382,52.40535019039382,52.40535019039382,0.0,1.0673187411485503,1.0673187411485503,1.0673187411485503,0.0,0.98,0.98,0.98,0.96,51.35724318658594,51.35724318658594,51.35724318658594,0.0,154.0717295597578,3697.7215094341873,0.1499042525405642,5.233266593286675e-05
1928-07-15,1928-07-26,463.5928,0.9065907191323836,420.28892993659525,0.63,1928,7,15,1928.07,1927,10,289,42,0.0363129635465218,6.343951054349362,0.0150942615959606,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.321207603589193,285.28892993659525,285.28892993659525,,2,142.64446496829763,142.64446496829763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,344.28892993659525,990.0,965.4913001847146,24.508699815285357,0.1570420083994917,0.027057785987319,989.8159002056132,0.1440418192359611,0.1440418192359611,0.0,0.0,24.180558201662667,24.180558201662667,0.0,0.0,,0.9133510568362008,0.9133510568362008,0.0,0.0,30.89567455389808,30.89567455389808,0.0,0.0,0.6292398076150322,0.6292398076150322,0.0,0.0,0.97,0.97,0.96,0.96,29.968804317281137,29.968804317281137,0.0,0.0,59.937608634562274,1438.5026072294943,0.1426104861805531,5.835955757387126e-05
1928-08-15,1928-08-26,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1928,8,15,1928.08,1927,11,320,46,0.0245037284884213,3.5791013442452027,0.0126198899195649,0.87,4,Mod_Dry,39,7,5,4,60,115.0,0.4054893117467819,168.60796861598828,168.60796861598828,,1,168.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,219.60796861598828,990.0,964.834431874464,25.165568125536083,0.1130380567986625,0.0068607968615988,989.8801011463396,0.2011869653060521,0.0,0.0,0.0,24.84448230656974,0.0,0.0,0.0,,0.9245144204433874,0.0,0.0,0.0,37.9804789242588,0.0,0.0,0.0,0.7735331756468188,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.84106455653104,0.0,0.0,0.0,36.84106455653104,884.1855493567449,0.129901373139535,6.069481251380451e-05
1928-09-15,1928-09-26,227.8423,0.9755995102100816,222.2828362851385,0.922,1928,9,15,1928.09,1927,12,351,51,0.0192052370550359,0.0,0.0,0.87,4,Mod_Dry,34,6,4,3,44,91.0,0.4093883338939747,131.2828362851385,131.2828362851385,,1,131.2828362851385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.2828362851385,990.0,964.5336970177108,25.466302982289108,0.0973940880662941,0.0031282836285138,989.8994776283052,0.1220117322160603,0.0,0.0,0.0,25.243768878378297,0.0,0.0,0.0,,0.9092833502240778,0.0,0.0,0.0,29.55289865286444,0.0,0.0,0.0,0.6018920295899071,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.666311693278505,0.0,0.0,0.0,28.666311693278505,687.9914806386842,0.1289632261867764,6.065426817828007e-05
1928-10-15,1928-10-26,268.1972,0.9570673705328404,256.6827889882703,0.865,1928,10,15,1928.1,1928,1,15,3,0.0221773929685865,0.0,0.0,0.35,2,Mod_Wet,41,6,4,3,56,110.0,0.4285445098737286,146.68278898827032,146.68278898827032,,1,146.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,197.68278898827032,990.0,964.7267311559532,25.273268844046925,0.1052997553417007,0.004668278898827,989.8900319657596,0.1523002010956022,0.0,0.0,0.0,25.0110006087108,0.0,0.0,0.0,,0.916018088209188,0.0,0.0,0.0,32.95740241113021,0.0,0.0,0.0,0.671230191672713,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.968680338796304,0.0,0.0,0.0,31.968680338796304,767.2483281311113,0.1245454767918124,6.054008820154823e-05
1928-11-15,1928-11-26,264.675,0.9437959007304476,249.7991800258312,0.875,1928,11,15,1928.11,1928,2,46,7,0.0215826491542318,6.519493811544577,0.0260989400000048,0.6,3,Normal,36,5,3,2,47,93.0,0.3722990603507308,156.7991800258312,156.7991800258312,,1,156.7991800258312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,200.7991800258312,990.0,964.698795080155,25.301204919844963,0.1063996384876639,0.0056799180025831,989.8879204435098,0.1739941796573452,0.0,0.0,0.0,25.01513118369737,0.0,0.0,0.0,,0.9200506011777168,0.0,0.0,0.0,35.391338250752334,0.0,0.0,0.0,0.7208011863697013,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.32959810322976,0.0,0.0,0.0,34.32959810322976,823.9103544775144,0.1374287861940932,6.081664120659568e-05
1928-12-15,1928-12-26,374.7305,0.908907350449394,340.5953058875766,0.721,1928,12,15,1928.12,1928,3,76,11,0.0294274344286866,0.0,0.0,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.226074754023228,263.5953058875766,263.5953058875766,,1,263.5953058875766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,302.5953058875766,990.0,965.102976529438,24.89702347056209,0.1423270348517422,0.0227190611775153,989.8349539039708,0.4915026317840335,0.0,0.0,0.0,24.24047474274876,0.0,0.0,0.0,,0.9466299207918702,0.0,0.0,0.0,59.31953255246368,0.0,0.0,0.0,1.2081371191947796,0.0,0.0,0.0,0.98,0.96,0.96,0.96,58.133141901414405,0.0,0.0,0.0,58.133141901414405,1395.1954056339457,0.1706809838436321,6.126093527440232e-05
1929-01-15,1929-01-26,576.0661,0.8889914195501405,512.1178199937132,0.544,1929,1,15,1929.01,1928,4,107,16,0.0442469796474568,26.092793602404807,0.0509507628590724,0.95,5,Dry,29,5,4,2,33,73.0,0.1425453228729595,439.1178199937132,439.1178199937132,,2,219.55890999685656,219.55890999685656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,477.1178199937132,990.0,965.9045301899716,24.09546981002836,0.2039214449596106,0.0578235639987426,989.7382549910416,0.3410414427903183,0.3410414427903183,0.0,0.0,23.492683358279617,23.492683358279617,0.0,0.0,,0.9389173966109008,0.9389173966109008,0.0,0.0,47.49520610339962,47.49520610339962,0.0,0.0,0.9673158065865504,0.9673158065865504,0.0,0.0,0.98,0.98,0.96,0.96,46.545301981331626,46.545301981331626,0.0,0.0,93.09060396266324,2234.174495103918,0.1817757561410498,5.888738721901564e-05
1929-02-15,1929-02-26,757.5572,0.8885900059140133,673.1577568282033,0.45,1929,2,15,1929.02,1928,5,138,20,0.0581608301899567,6.351433042933878,0.0094352816683873,0.84,4,Mod_Dry,36,6,5,4,54,105.0,0.1559812672957092,568.1577568282033,568.1577568282033,,3,189.38591894273443,189.38591894273443,189.38591894273443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,615.1577568282033,990.0,966.5926310273128,23.40736897268721,0.276109316214543,0.0972631027312813,989.6266275810542,0.2537665443876736,0.2537665443876736,0.2537665443876736,0.0,22.780230009353744,22.780230009353744,22.780230009353744,0.0,,0.9297636621696976,0.9297636621696976,0.9297636621696976,0.0,39.33843320299199,39.33843320299199,39.33843320299199,0.0,0.8011900856006514,0.8011900856006514,0.8011900856006514,0.0,0.9701190085600652,0.9701190085600652,0.9701190085600652,0.96,38.16296181719294,38.16296181719294,38.16296181719294,0.0,114.4888854515788,2747.733250837892,0.1700773470858147,5.59747144147684e-05
1929-03-15,1929-03-26,979.4038,0.924461588505012,905.4211927358452,0.359,1929,3,15,1929.03,1928,6,166,24,0.078228391052377,13.55920304068377,0.0149755750687841,0.9,4,Mod_Dry,41,8,7,6,67,129.0,0.1424751276366859,776.4211927358452,776.4211927358452,,3,258.80706424528177,258.80706424528177,258.80706424528177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,832.4211927358452,990.0,967.5216847709434,22.478315229056648,0.4169709527103646,0.1782105963679226,989.4048184509218,0.4738338551377312,0.4738338551377312,0.4738338551377312,0.0,21.409299824840684,21.409299824840684,21.409299824840684,0.0,,0.9426343898072732,0.9426343898072732,0.9426343898072732,0.0,51.22247628762565,51.22247628762565,51.22247628762565,0.0,1.0432276229658992,1.0432276229658992,1.0432276229658992,0.0,0.98,0.98,0.98,0.96,50.19802676187314,50.19802676187314,50.19802676187314,0.0,150.5940802856194,3614.257926854866,0.166324890000178,5.3877572327497805e-05
1929-04-15,1929-04-26,1484.0171,0.9431309976592172,1399.6225280663384,0.244,1929,4,15,1929.04,1928,7,197,29,0.1209273864249316,0.0,0.0,0.9,4,Mod_Dry,45,11,10,10,72,148.0,0.1057427963841585,1251.6225280663384,1100.0,,4,275.0,275.0,275.0,275.0,151.62252806633842,46.10144434449479,6.999999999999998,10.244765409887732,10.244765409887732,78.03155290206817,91.10144434449478,18.0,20.244765409887734,20.244765409887734,150.03155290206817,1229.3462097543825,990.0,969.1603189368298,20.839681063170246,0.8909215311393003,0.48,988.6290784688608,0.5349,0.5349,0.5349,0.5349,18.93385953203096,18.93385953203096,18.93385953203096,18.93385953203096,,0.9368616575258976,0.9368616575258976,0.9368616575258976,0.9368616575258976,47.83943141419044,47.83943141419044,47.83943141419044,47.83943141419044,0.9743265053806608,0.9743265053806608,0.9743265053806608,0.9743265053806608,0.98,0.98,0.98,0.98,46.88264278590663,46.88264278590663,46.88264278590663,46.88264278590663,187.53057114362653,4500.733707447037,0.1339865337854422,4.735620483424913e-05
