Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1938-08-15,1938-08-26,361.7746,0.9166247913690906,331.6115672476363,0.736,1938,8,15,1938.08,1937,11,319,46,0.0286512394101957,0.0,0.0,0.7000000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3467912803962049,216.6115672476363,216.6115672476363,,1,216.6115672476363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,267.6115672476363,990.0,965.0580578362382,24.94194216376184,0.1299801880513087,0.0133223134495272,989.8566974984992,0.3319636271227197,0.0,0.0,0.0,24.46667603513833,0.0,0.0,0.0,,0.9390809776657356,0.0,0.0,0.0,48.80882570019753,0.0,0.0,0.0,0.9940697698614568,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.83264918619358,0.0,0.0,0.0,47.83264918619358,1147.983580468646,0.144243005704544,6.133950815735982e-05
1938-09-15,1938-09-26,275.3297,0.9493451834369376,261.382924552137,0.855,1938,9,15,1938.09,1937,12,350,50,0.0225834846813046,2.7222626454365013,0.0104148450022162,0.65,3,Normal,40,6,4,3,65,118.0,0.4514449450062029,143.382924552137,143.382924552137,,1,143.382924552137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.382924552137,990.0,964.7455316982084,25.254468301791466,0.1037821942105707,0.0043382924552137,989.8918795133342,0.1455335075953167,0.0,0.0,0.0,25.00081430753032,0.0,0.0,0.0,,0.914599971187296,0.0,0.0,0.0,32.15299786067527,0.0,0.0,0.0,0.6548472069383965,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.18840792485501,0.0,0.0,0.0,31.18840792485501,748.5217901965202,0.119320755088705,6.042174598442402e-05
1938-10-15,1938-10-26,231.0479,0.97240029822707,224.67104686473823,0.918,1938,10,15,1938.1,1938,1,15,3,0.0194115784491133,2.388210579599729,0.0106298101732598,0.5700000000000001,3,Normal,37,5,3,2,50,97.0,0.431742324405504,127.67104686473824,127.67104686473824,,1,127.67104686473824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.67104686473823,990.0,964.5480262811884,25.451973718811587,0.0964723031668007,0.0027671046864738,989.9007605921468,0.1154078843565288,0.0,0.0,0.0,25.23732642660181,0.0,0.0,0.0,,0.907637326168323,0.0,0.0,0.0,28.6805061706392,0.0,0.0,0.0,0.5841243619274786,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.820090985520025,0.0,0.0,0.0,27.820090985520025,667.6821836524806,0.1238258839923816,6.052901766929664e-05
1938-11-15,1938-11-26,271.7487,0.9523418217225876,258.7976520087449,0.862,1938,11,15,1938.11,1938,2,46,7,0.0223601171335555,0.0,0.0,0.47,3,Normal,36,5,3,2,47,93.0,0.3593541103566793,165.79765200874488,165.79765200874488,,1,165.79765200874488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.79765200874488,990.0,964.735190608035,25.264809391964945,0.109575580462664,0.0065797652008744,989.8838446543364,0.1944984117808127,0.0,0.0,0.0,24.954155634520617,0.0,0.0,0.0,,0.9235675264773962,0.0,0.0,0.0,37.473875451748256,0.0,0.0,0.0,0.7632153859826528,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.34965918819581,0.0,0.0,0.0,36.34965918819581,872.3918205166995,0.1404559079499204,6.0900304859227126e-05
1938-12-15,1938-12-26,509.9149,0.8935905892579125,455.65515596238953,0.59,1938,12,15,1938.12,1938,3,76,11,0.0393686054751504,0.0,0.0,0.56,3,Normal,38,5,4,3,54,104.0,0.2282427810574019,351.6551559623896,351.6551559623896,,2,175.82757798119476,175.82757798119476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,398.65515596238953,990.0,965.6504482018308,24.349551798169276,0.1762295363754716,0.0403310311924779,989.783439432432,0.2187689449529869,0.2187689449529869,0.0,0.0,23.91422228564832,23.91422228564832,0.0,0.0,,0.9262585650184424,0.9262585650184424,0.0,0.0,38.195675221442215,38.195675221442215,0.0,0.0,0.7779159922900655,0.7779159922900655,0.0,0.0,0.97,0.97,0.96,0.96,37.04980496479895,37.04980496479895,0.0,0.0,74.09960992959789,1778.3906383103497,0.1626221254384624,5.853241344951384e-05
1939-01-15,1939-01-26,764.3804,0.8926299826267534,682.3088631722309,0.445,1939,1,15,1939.01,1938,4,107,16,0.0589514857780807,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.2037200562715145,543.3088631722309,543.3088631722309,,2,271.65443158611544,271.65443158611544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,602.3088631722309,990.0,966.6292354526888,23.37076454731107,0.2688074164814905,0.0873235452688923,989.6438690382496,0.5219861059224056,0.5219861059224056,0.0,0.0,22.49264747963825,22.49264747963825,0.0,0.0,,0.9447241306811788,0.9447241306811788,0.0,0.0,56.61103290425624,56.61103290425624,0.0,0.0,1.1529741935693736,1.1529741935693736,0.0,0.0,0.98,0.98,0.96,0.96,55.47881224617112,55.47881224617112,0.0,0.0,110.95762449234223,2662.9829878162136,0.1626208165851334,5.672935681377502e-05
1939-02-15,1939-02-26,1156.5974,0.9338086699838878,1080.0406798008228,0.311,1939,2,15,1939.02,1938,5,138,20,0.093315514734791,0.0,0.0,0.34,2,Mod_Wet,49,8,7,5,93,162.0,0.14999435024047,918.0406798008228,918.0406798008228,,4,229.5101699502057,229.5101699502057,229.5101699502057,229.5101699502057,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,982.0406798008228,990.0,968.1515564222312,21.84844357776888,0.5538748159938033,0.2844325438406582,989.1616926401656,0.3726227472396623,0.3726227472396623,0.3726227472396623,0.3726227472396623,20.637513470694696,20.637513470694696,20.637513470694696,20.637513470694696,,0.9375401222677532,0.9375401222677532,0.9375401222677532,0.9375401222677532,43.54997061779268,43.54997061779268,43.54997061779268,43.54997061779268,0.8869647783664497,0.8869647783664497,0.8869647783664497,0.8869647783664497,0.9786964778366448,0.9786964778366448,0.9786964778366448,0.9786964778366448,42.62220285352307,42.62220285352307,42.62220285352307,42.62220285352307,170.48881141409228,4091.731473938215,0.1578540647612766,5.158595279335109e-05
1939-03-15,1939-03-26,2690.1084,1.0194753303873465,2742.499149867776,0.106,1939,3,15,1939.03,1938,6,166,24,0.2369519265485758,0.0,0.0,0.24,2,Mod_Wet,59,11,12,13,144,239.0,0.0871467909156956,2503.499149867776,1100.0,,4,275.0,275.0,275.0,275.0,1403.499149867776,41.0,7.0,13.0,67.0,1275.499149867776,100.0,18.0,25.0,80.0,1419.499149867776,1243.0,990.0,972.892239327267,17.10776067273298,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.166571260214702,15.166571260214702,15.166571260214702,15.166571260214702,,0.9149289839212866,0.9149289839212866,0.9149289839212866,0.9149289839212866,37.42365398772122,37.42365398772122,37.42365398772122,37.42365398772122,0.7621925455747703,0.7621925455747703,0.7621925455747703,0.7621925455747703,0.97,0.97,0.97,0.97,36.30094436808959,36.30094436808959,36.30094436808959,36.30094436808959,145.20377747235835,3484.8906593366005,0.0529457875964552,3.6667620573827867e-05
1939-04-15,1939-04-26,2206.4807,1.0070089693244375,2221.9458555412634,0.154,1939,4,15,1939.04,1938,7,197,29,0.1919761219187651,79.58577667189776,0.0358180540148719,0.64,3,Normal,54,13,14,19,117,217.0,0.0976621457533847,2004.9458555412637,1100.0,,4,275.0,275.0,275.0,275.0,904.9458555412634,46.00000000000003,5.000000000000007,11.0,61.0,781.9458555412634,100.0,18.0,25.0,80.0,898.9458555412634,1243.0,990.0,971.6357313754444,18.364268624555507,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.42307921203723,16.42307921203723,16.42307921203723,16.42307921203723,,0.9259119344759452,0.9259119344759452,0.9259119344759452,0.9259119344759452,41.01055652646351,41.01055652646351,41.01055652646351,41.01055652646351,0.8352455504371387,0.8352455504371387,0.8352455504371387,0.8352455504371387,0.9735245550437138,0.9735245550437138,0.9735245550437138,0.9735245550437138,39.92478379452047,39.92478379452047,39.92478379452047,39.92478379452047,159.69913517808186,3832.7792442739647,0.0718735493845683,4.032806443890956e-05
1939-05-15,1939-05-26,1392.323,0.9273803807430936,1291.2130338573666,0.261,1939,5,15,1939.05,1938,8,227,33,0.1115608061252764,6.280409644496332,0.004863960849074,0.8300000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.148697383751169,1099.2130338573666,1099.2130338573666,,4,274.80325846434164,274.80325846434164,274.80325846434164,274.80325846434164,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1166.2130338573666,990.0,968.8152409635516,21.184759036448327,0.795509104964468,0.4789769440145764,988.725513951021,0.5341405776723588,0.5341405776723588,0.5341405776723588,0.5341405776723588,19.376132409796924,19.376132409796924,19.376132409796924,19.376132409796924,,0.938249206232687,0.938249206232687,0.938249206232687,0.938249206232687,48.99433606709032,48.99433606709032,48.99433606709032,48.99433606709032,0.9978479850731228,0.9978479850731228,0.9978479850731228,0.9978479850731228,0.98,0.98,0.98,0.98,48.01444934574852,48.01444934574852,48.01444934574852,48.01444934574852,192.05779738299407,4609.387137191858,0.1487421458326215,4.853416627960526e-05
1939-06-15,1939-06-26,710.868,0.8775314292741972,623.8090120652902,0.47,1939,6,15,1939.06,1938,9,258,37,0.053897098642441,0.0,0.0,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.2580918147799204,462.8090120652902,462.8090120652902,,2,231.4045060326451,231.4045060326451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,526.8090120652902,990.0,966.3952360482612,23.60476395173885,0.2259015945948707,0.062561802413058,989.711536602992,0.3788067797870759,0.3788067797870759,0.0,0.0,22.937493774943825,22.937493774943825,0.0,0.0,,0.9408070041776916,0.9408070041776916,0.0,0.0,48.97303470769716,48.97303470769716,0.0,0.0,0.997414148832936,0.997414148832936,0.0,0.0,0.98,0.98,0.96,0.96,47.99357401354322,47.99357401354322,0.0,0.0,95.98714802708643,2303.6915526500743,0.1538726536016123,5.761144657751224e-05
1939-07-15,1939-07-26,434.2405,0.9023039355474278,391.8169121240828,0.66,1939,7,15,1939.07,1938,10,288,42,0.0338529812075207,16.187634129490846,0.0413142813099513,0.87,4,Mod_Dry,42,9,8,6,70,135.0,0.3445486803215054,256.8169121240828,256.8169121240828,,1,256.8169121240828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,315.8169121240828,990.0,965.3590845606204,24.64091543937957,0.1469933499170916,0.0213633824248165,989.831643267658,0.4665498983741431,0.0,0.0,0.0,24.00600880866345,0.0,0.0,0.0,,0.9457559245462815,0.0,0.0,0.0,57.18226462787146,0.0,0.0,0.0,1.1646082408935123,0.0,0.0,0.0,0.98,0.96,0.96,0.96,56.03861933531403,0.0,0.0,0.0,56.03861933531403,1344.9268640475368,0.1430224617705307,6.061237564127937e-05
1939-08-15,1939-08-26,336.7179,0.9260439379072553,311.8155700798613,0.7659999999999999,1939,8,15,1939.08,1938,11,319,46,0.0269408652549,4.706853997526082,0.0150949934806673,0.8300000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3688077537967284,196.8155700798613,196.8155700798613,,1,196.8155700798613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.8155700798613,990.0,964.9590778503992,25.04092214960076,0.122993566443826,0.0096815570079861,989.8673248765482,0.2740835962236116,0.0,0.0,0.0,24.634163429925344,0.0,0.0,0.0,,0.9338405544111884,0.0,0.0,0.0,44.40263063445457,0.0,0.0,0.0,0.9043305628198486,0.0,0.0,0.0,0.98,0.96,0.96,0.96,43.51457802176547,0.0,0.0,0.0,43.51457802176547,1044.3498725223712,0.1395522937184331,6.141476905978057e-05
1939-09-15,1939-09-26,264.675,0.9437959007304476,249.7991800258312,0.875,1939,9,15,1939.09,1938,12,350,50,0.0215826491542318,0.0,0.0,0.68,3,Normal,40,6,4,3,65,118.0,0.4723794529181316,131.7991800258312,131.7991800258312,,1,131.7991800258312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,181.7991800258312,990.0,964.698795080155,25.301204919844963,0.0996939163806142,0.0031799180025831,989.8971261656168,0.1229824584485626,0.0,0.0,0.0,25.075348627013184,0.0,0.0,0.0,,0.9093631804411382,0.0,0.0,0.0,29.4737743023615,0.0,0.0,0.0,0.6002805356896436,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.589561073290657,0.0,0.0,0.0,28.589561073290657,686.1494657589758,0.1144501798217843,6.025488732952878e-05
1939-10-15,1939-10-26,221.5156,0.969471677754902,214.75310038088367,0.933,1939,10,15,1939.1,1939,1,15,3,0.0185546678729083,0.0,0.0,0.56,3,Normal,37,5,3,2,50,97.0,0.4516814883136117,117.75310038088368,117.75310038088368,,1,117.75310038088368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,162.75310038088367,990.0,964.4885186022854,25.511481397714647,0.0929719393046181,0.0017753100380883,989.9052527506574,0.0981701466322668,0.0,0.0,0.0,25.31856400173976,0.0,0.0,0.0,,0.9004135697404292,0.0,0.0,0.0,26.326440983565814,0.0,0.0,0.0,0.5361800607650878,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.53664775405884,0.0,0.0,0.0,25.53664775405884,612.8795460974121,0.1189116604545747,6.02405647245949e-05
1939-11-15,1939-11-26,312.7836,0.9288272938647332,290.5219447532691,0.797,1939,11,15,1939.11,1939,2,46,7,0.0251010960266824,3.3348747930356235,0.0114789084035212,0.34,2,Mod_Wet,40,6,4,3,53,106.0,0.3648605618760482,184.5219447532691,184.5219447532691,,1,184.5219447532691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,234.5219447532691,990.0,964.8620877790132,25.13791222098689,0.1183018307947896,0.0084521944753269,989.87324597473,0.2408666174634343,0.0,0.0,0.0,24.770291578253367,0.0,0.0,0.0,,0.9303388190667649,0.0,0.0,0.0,41.702201659395406,0.0,0.0,0.0,0.8493320093563219,0.0,0.0,0.0,0.9749332009356322,0.96,0.96,0.96,40.6568609498576,0.0,0.0,0.0,40.6568609498576,975.7646627965825,0.1399441993422774,6.120449522235739e-05
1939-12-15,1939-12-26,593.4044,0.8886647923374786,527.3375978981461,0.532,1939,12,15,1939.12,1939,3,76,11,0.0455619684583998,4.3183651272617,0.0081889953314039,0.17,2,Mod_Wet,42,7,5,3,61,118.0,0.2237655734586772,409.3375978981461,409.3375978981461,,2,204.66879894907305,204.66879894907305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,463.3375978981461,990.0,965.9730191905415,24.026980809458337,0.1990579770255211,0.0518675195796292,989.7490745033948,0.2963527649943489,0.2963527649943489,0.0,0.0,23.4797025478588,23.4797025478588,0.0,0.0,,0.9352262407661084,0.9352262407661084,0.0,0.0,44.0757402624018,44.0757402624018,0.0,0.0,0.8976729177678574,0.8976729177678574,0.0,0.0,0.9797672917767856,0.9797672917767856,0.96,0.96,43.183968669950445,43.183968669950445,0.0,0.0,86.36793733990089,2072.8304961576214,0.1637811104008985,5.8609553162760376e-05
1940-01-15,1940-01-26,863.9982,0.9020463209442272,779.3663976124346,0.405,1940,1,15,1940.01,1939,4,107,16,0.0673372567537143,18.838186293144645,0.02417115537808,0.2,2,Mod_Wet,46,7,6,4,76,139.0,0.1783500038310893,640.3663976124346,640.3663976124346,,3,213.45546587081157,213.45546587081157,213.45546587081157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,699.3663976124346,990.0,967.0174655904495,22.98253440955034,0.3239642575134992,0.1221099192837304,989.5539258232028,0.3223663976124346,0.3223663976124346,0.3223663976124346,0.0,22.21409383514071,22.21409383514071,22.21409383514071,0.0,,0.9361673986035643,0.9361673986035643,0.9361673986035643,0.0,43.533952059598,43.533952059598,43.533952059598,0.0,0.8866385348186965,0.8866385348186965,0.8866385348186965,0.0,0.9786638534818696,0.9786638534818696,0.9786638534818696,0.96,42.60510527994115,42.60510527994115,42.60510527994115,0.0,127.81531583982346,3067.5675801557627,0.1639990076957151,5.54436562135776e-05
1940-02-15,1940-02-26,1201.5505,0.921902008637954,1107.711819429938,0.298,1940,2,15,1940.02,1939,5,138,20,0.0957063011987466,0.0,0.0,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.1462474238862686,945.711819429938,945.711819429938,,4,236.4279548574845,236.4279548574845,236.4279548574845,236.4279548574845,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1009.711819429938,990.0,968.2385228610656,21.761477138934534,0.5791942846739502,0.3065694555439504,989.1142362597822,0.3953979283211479,0.3953979283211479,0.3953979283211479,0.3953979283211479,20.48031547039555,20.48031547039555,20.48031547039555,20.48031547039555,,0.9384153529259608,0.9384153529259608,0.9384153529259608,0.9384153529259608,44.56247171006011,44.56247171006011,44.56247171006011,44.56247171006011,0.9075859818749512,0.9075859818749512,0.9075859818749512,0.9075859818749512,0.98,0.98,0.98,0.98,43.67122227585891,43.67122227585891,43.67122227585891,43.67122227585891,174.68488910343564,4192.437338482456,0.1576988581681233,5.13090555807574e-05
1940-03-15,1940-03-26,2705.2546,1.016250048483886,2749.2151184112568,0.106,1940,3,15,1940.03,1939,6,167,24,0.2375321862307325,77.81042628586601,0.0283027784056534,0.48,3,Normal,49,9,9,9,107,183.0,0.0665644528048986,2566.2151184112568,1100.0,,4,275.0,275.0,275.0,275.0,1466.2151184112568,51.0,9.0,16.0,71.0,1319.2151184112563,100.0,18.0,25.0,80.0,1426.2151184112563,1243.0,990.0,972.9084502858204,17.091549714179678,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.1503603016614,15.1503603016614,15.1503603016614,15.1503603016614,,0.914756337212694,0.914756337212694,0.914756337212694,0.914756337212694,37.376599019073694,37.376599019073694,37.376599019073694,37.376599019073694,0.7612341959078145,0.7612341959078145,0.7612341959078145,0.7612341959078145,0.97,0.97,0.97,0.97,36.25530104850148,36.25530104850148,36.25530104850148,36.25530104850148,145.02120419400592,3480.508900656142,0.0527500388102813,3.662151621060756e-05
1940-04-15,1940-04-26,4488.5142,0.9991072065460684,4484.506883904361,0.026,1940,4,15,1940.04,1939,7,198,29,0.3874613947693367,40.65584949251479,0.0090658461554458,0.11,2,Mod_Wet,70,14,18,25,168,295.0,0.0657820374986609,4189.506883904361,1100.0,,4,275.0,275.0,275.0,275.0,3089.5068839043606,30.0,4.0,7.0,55.0,2993.5068839043606,100.0,18.0,25.0,80.0,3161.5068839043606,1243.0,990.0,976.5666475975448,13.433352402455055,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.49216298993678,11.49216298993678,11.49216298993678,11.49216298993678,,0.8271723732069289,0.8271723732069289,0.8271723732069289,0.8271723732069289,25.63711733826528,25.63711733826528,25.63711733826528,25.63711733826528,0.5221408826530606,0.5221408826530606,0.5221408826530606,0.5221408826530606,0.97,0.97,0.97,0.97,24.86800381811732,24.86800381811732,24.86800381811732,24.86800381811732,99.47201527246928,2387.328366539263,0.0221812604702405,2.511919577587608e-05
1940-05-15,1940-05-26,2675.0157,1.01532983475929,2716.0232486595064,0.107,1940,5,15,1940.05,1939,8,228,33,0.2346644086841813,53.12582603822602,0.019560151432594,0.24,2,Mod_Wet,65,14,17,23,202,321.0,0.1181875008464782,2395.0232486595064,1100.0,,4,275.0,275.0,275.0,275.0,1295.0232486595064,35.0,4.0,8.0,57.0,1191.0232486595062,100.0,18.0,25.0,80.0,1393.0232486595062,1243.0,990.0,972.8283319795228,17.171668020477114,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.230478607958837,15.230478607958837,15.230478607958837,15.230478607958837,,0.9156095971747616,0.9156095971747616,0.9156095971747616,0.9156095971747616,37.60930261963179,37.60930261963179,37.60930261963179,37.60930261963179,0.7659735767745782,0.7659735767745782,0.7659735767745782,0.7659735767745782,0.97,0.97,0.97,0.97,36.48102354104284,36.48102354104284,36.48102354104284,36.48102354104284,145.92409416417135,3502.178259940112,0.0537271152727401,3.6849518728326094e-05
1940-06-15,1940-06-26,1463.3217,0.94550510416192,1383.5781363808978,0.248,1940,6,15,1940.06,1939,9,259,37,0.1195411509833096,63.11022252337624,0.0456137755171942,0.32,2,Mod_Wet,62,12,14,16,153,257.0,0.1857502610385628,1126.5781363808978,1100.0,,4,275.0,275.0,275.0,275.0,26.57813638089783,6.411846130800255,1.2410024769290815,1.4478362230839286,1.6546699692387754,15.82278158084579,68.41184613080026,13.24100247692908,15.447836223083929,17.654669969238775,168.8227815808458,1197.1006848308132,990.0,969.108483209846,20.89151679015401,0.8407736525554267,0.48,988.6792263474446,0.5349,0.5349,0.5349,0.5349,19.035843137598583,19.035843137598583,19.035843137598583,19.035843137598583,,0.9371818305893076,0.9371818305893076,0.9371818305893076,0.9371818305893076,48.113546560261625,48.113546560261625,48.113546560261625,48.113546560261625,0.9799092985796664,0.9799092985796664,0.9799092985796664,0.9799092985796664,0.98,0.98,0.98,0.98,47.15127562905639,47.15127562905639,47.15127562905639,47.15127562905639,188.6051025162256,4526.522460389414,0.1363169144964739,4.762755114046101e-05
1940-07-15,1940-07-26,764.3804,0.8926299826267534,682.3088631722309,0.445,1940,7,15,1940.07,1939,10,289,42,0.0589514857780807,0.0,0.0,0.27,2,Mod_Wet,58,11,11,11,136,227.0,0.3326939048462863,455.3088631722309,455.3088631722309,,2,227.65443158611544,227.65443158611544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,535.3088631722309,990.0,966.6292354526888,23.37076454731107,0.2307319762752348,0.0610617726344461,989.7082062510902,0.3666472697072916,0.3666472697072916,0.0,0.0,22.71232352869402,22.71232352869402,0.0,0.0,,0.9398287148889088,0.9398287148889088,0.0,0.0,47.65682268759932,47.65682268759932,0.0,0.0,0.970607386712817,0.970607386712817,0.0,0.0,0.98,0.98,0.96,0.96,46.70368623384733,46.70368623384733,0.0,0.0,93.40737246769466,2241.776939224672,0.1368989580956336,5.698657428138525e-05
1940-08-15,1940-08-26,483.8375,0.9000891520783358,435.49688511870175,0.611,1940,8,15,1940.08,1939,11,320,46,0.0376269308742558,0.0,0.0,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.4225058922059748,251.49688511870173,251.49688511870173,,1,251.49688511870173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,322.4968851187017,990.0,965.559735983034,24.440264016965894,0.1493509196452576,0.0202993770237403,989.830349703331,0.4474289110225782,0.0,0.0,0.0,23.823184809274288,0.0,0.0,0.0,,0.9450397422867464,0.0,0.0,0.0,55.52917259188408,0.0,0.0,0.0,1.1309403786534435,0.0,0.0,0.0,0.98,0.96,0.96,0.96,54.41858914004639,0.0,0.0,0.0,54.41858914004639,1306.0461393611135,0.124957470419596,6.010521662719364e-05
1940-09-15,1940-09-26,320.6383,0.9330769620260724,299.18021087320443,0.7859999999999999,1940,9,15,1940.09,1939,12,351,51,0.0258491702194448,3.124580992917401,0.0104438090467207,0.35,2,Mod_Wet,46,7,6,4,75,138.0,0.4612604543503239,161.18021087320443,161.18021087320443,,1,161.18021087320443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,220.18021087320443,990.0,964.8967208434927,25.103279156507256,0.1132400253337663,0.0061180210873204,989.8806419535788,0.1838144850083702,0.0,0.0,0.0,24.800106625077788,0.0,0.0,0.0,,0.9216066530666592,0.0,0.0,0.0,36.12846986055364,0.0,0.0,0.0,0.7358140501131089,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.04461576473703,0.0,0.0,0.0,35.04461576473703,841.0707783536888,0.1171354738418487,6.039584783682072e-05
1940-10-15,1940-10-26,278.9403,0.9468161724841248,264.1051871975735,0.852,1940,10,15,1940.1,1940,1,15,3,0.0228186881738703,0.0,0.0,0.37,2,Mod_Wet,41,6,4,3,56,110.0,0.4165007176391068,154.1051871975735,154.1051871975735,,1,154.1051871975735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.1051871975735,990.0,964.7564207487904,25.243579251209667,0.1079194108387203,0.0054105187197573,989.8866700704416,0.1680672043467588,0.0,0.0,0.0,24.962182117304504,0.0,0.0,0.0,,0.9189316013621388,0.0,0.0,0.0,34.66743349231668,0.0,0.0,0.0,0.7060577086011544,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.62741048754718,0.0,0.0,0.0,33.62741048754718,807.0578517011323,0.1273258236400747,6.0614100845783024e-05
1940-11-15,1940-11-26,357.5196,0.9208048873506705,329.2057950036568,0.742,1940,11,15,1940.11,1940,2,46,7,0.0284433806883159,3.544998767869401,0.0107683364681658,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.3219870415671831,223.2057950036568,223.2057950036568,,1,223.2057950036568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,273.2057950036568,990.0,965.0460289750184,24.953971024981684,0.1319545645975438,0.0146411590007313,989.8534042764018,0.3524661963114824,0.0,0.0,0.0,24.45490910507196,0.0,0.0,0.0,,0.9407531739132252,0.0,0.0,0.0,50.360021922515706,0.0,0.0,0.0,1.0256623609473667,0.0,0.0,0.0,0.98,0.96,0.96,0.96,49.352821484065394,0.0,0.0,0.0,49.352821484065394,1184.4677156175694,0.1499148017230899,6.141918079986433e-05
1940-12-15,1940-12-26,443.8904,0.9076618404997884,402.90237744418727,0.648,1940,12,15,1940.12,1940,3,76,11,0.0348107654111777,4.755624117456762,0.0118034153772536,0.48,3,Normal,38,5,4,3,54,104.0,0.2581270447191808,298.90237744418727,298.90237744418727,,2,149.45118872209363,149.45118872209363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.90237744418727,990.0,965.4130606984988,24.58693930150116,0.1576114440850772,0.0297804754888374,989.812608080426,0.1580584725419547,0.1580584725419547,0.0,0.0,24.24148890938532,24.24148890938532,0.0,0.0,,0.916341851571818,0.916341851571818,0.0,0.0,32.55778764185059,32.55778764185059,0.0,0.0,0.6630913980010303,0.6630913980010303,0.0,0.0,0.97,0.97,0.96,0.96,31.581054012595068,31.581054012595068,0.0,0.0,63.162108025190136,1515.8905926045632,0.156767771949769,5.869819489901303e-05
1941-01-15,1941-01-26,717.4235,0.8782993569127185,630.1125986840717,0.468,1941,1,15,1941.01,1940,4,107,16,0.0544417285263038,14.484825017124992,0.0229876771982898,0.52,3,Normal,41,6,4,3,66,120.0,0.1904421531177256,510.1125986840717,510.1125986840717,,2,255.05629934203583,255.05629934203583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,561.1125986840717,990.0,966.4204503947362,23.579549605263765,0.245395985059998,0.0740450394736287,989.6805589754664,0.4601060555918512,0.4601060555918512,0.0,0.0,22.80000252513831,22.80000252513831,0.0,0.0,,0.9442268115376624,0.9442268115376624,0.0,0.0,53.850033386062215,53.850033386062215,0.0,0.0,1.0967420241560533,1.0967420241560533,0.0,0.0,0.98,0.98,0.96,0.96,52.77303271834097,52.77303271834097,0.0,0.0,105.54606543668194,2533.1055704803666,0.1675034996238839,5.7474274475520605e-05
1941-02-15,1941-02-26,1294.7235,0.9135144469019452,1182.7486219934508,0.279,1941,2,15,1941.02,1940,5,138,20,0.1021894809402341,16.065174297872776,0.0135829152527744,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.1369690879258509,1020.7486219934508,1020.7486219934508,,4,255.1871554983627,255.1871554983627,255.1871554983627,255.1871554983627,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1084.7486219934508,990.0,968.4743528119794,21.52564718802057,0.6761264510050043,0.376973208591486,988.9469003404035,0.4605849891240074,0.4605849891240074,0.4605849891240074,0.4605849891240074,20.011962539300107,20.011962539300107,20.011962539300107,20.011962539300107,,0.939618969312056,0.939618969312056,0.939618969312056,0.939618969312056,47.05859619257142,47.05859619257142,47.05859619257142,47.05859619257142,0.9584235477102122,0.9584235477102122,0.9584235477102122,0.9584235477102122,0.98,0.98,0.98,0.98,46.11742426872,46.11742426872,46.11742426872,46.11742426872,184.46969707488,4427.27272979712,0.1559669515944711,5.020000166223958e-05
1941-03-15,1941-03-26,2037.2697,1.0148234027606982,2067.468969295266,0.17,1941,3,15,1941.03,1940,6,166,24,0.1786293189471109,63.2759114262949,0.0306054951082838,0.53,3,Normal,49,9,9,9,107,183.0,0.0885140249831071,1884.468969295266,1100.0,,4,275.0,275.0,275.0,275.0,784.4689692952661,50.99999999999997,9.0,16.0,38.58044111288194,669.8885281823843,100.0,18.0,25.0,47.58044111288194,776.8885281823843,1243.0,990.0,971.2628561327816,18.737143867218265,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.795954454699988,16.795954454699988,16.795954454699988,16.795954454699988,,0.927768853184406,0.927768853184406,0.927768853184406,0.927768853184406,42.02578844930464,42.02578844930464,42.02578844930464,42.02578844930464,0.8559223716762655,0.8559223716762655,0.8559223716762655,0.8559223716762655,0.9755922371676266,0.9755922371676266,0.9755922371676266,0.9755922371676266,41.00003297199051,41.00003297199051,41.00003297199051,41.00003297199051,164.00013188796203,3936.0031653110887,0.0793241080391472,4.141417471918233e-05
1941-04-15,1941-04-26,2705.2546,1.016250048483886,2749.2151184112568,0.106,1941,4,15,1941.04,1940,7,197,29,0.2375321862307325,32.99139308670419,0.0120002952354523,0.53,3,Normal,54,13,14,19,117,217.0,0.0789316188997978,2532.2151184112568,1100.0,,4,275.0,275.0,275.0,275.0,1432.2151184112568,46.0,5.0,11.0,61.000000000000014,1309.2151184112563,100.0,18.0,25.0,80.0,1426.2151184112563,1243.0,990.0,972.9084502858204,17.091549714179678,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.1503603016614,15.1503603016614,15.1503603016614,15.1503603016614,,0.914756337212694,0.914756337212694,0.914756337212694,0.914756337212694,37.376599019073694,37.376599019073694,37.376599019073694,37.376599019073694,0.7612341959078145,0.7612341959078145,0.7612341959078145,0.7612341959078145,0.97,0.97,0.97,0.97,36.25530104850148,36.25530104850148,36.25530104850148,36.25530104850148,145.02120419400592,3480.508900656142,0.0527500388102813,3.662151621060756e-05
1941-05-15,1941-05-26,1712.5226,0.9796730877109254,1677.712303316742,0.209,1941,5,15,1941.05,1940,8,227,33,0.1449543430065665,38.7800939705694,0.0231148653400844,0.71,4,Mod_Dry,47,10,10,10,115,192.0,0.1144415521185765,1485.712303316742,1100.0,,4,275.0,275.0,275.0,275.0,385.712303316742,53.0,8.0,15.0,20.089182464413646,289.6231208523283,100.0,18.0,25.0,30.089182464413646,404.6231208523283,1243.0,990.0,970.0587628261004,19.941237173899708,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.00004776138143,18.00004776138143,18.00004776138143,18.00004776138143,,0.9339201504483516,0.9339201504483516,0.9339201504483516,0.9339201504483516,45.3372106349255,45.3372106349255,45.3372106349255,45.3372106349255,0.9233647787153868,0.9233647787153868,0.9233647787153868,0.9233647787153868,0.98,0.98,0.98,0.98,44.430466422226985,44.430466422226985,44.430466422226985,44.430466422226985,177.72186568890794,4265.324776533791,0.1059310737231657,4.4879259012350496e-05
1941-06-15,1941-06-26,893.8841,0.8990978772765416,803.6892968412517,0.396,1941,6,15,1941.06,1940,9,258,37,0.0694387552470841,14.0353857183311,0.0174636961988849,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.2003261716098248,642.6892968412517,642.6892968412517,,3,214.22976561375057,214.22976561375057,214.22976561375057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,706.6892968412517,990.0,967.114757187365,22.885242812635056,0.3281257890317568,0.1228067890523755,989.549067421916,0.3246892968412517,0.3246892968412517,0.3246892968412517,0.0,22.10962093770968,22.10962093770968,22.10962093770968,0.0,,0.9362515665634866,0.9362515665634866,0.9362515665634866,0.0,43.49029627829858,43.49029627829858,43.49029627829858,0.0,0.885749415036631,0.885749415036631,0.885749415036631,0.0,0.9785749415036632,0.9785749415036632,0.9785749415036632,0.96,42.55851413651301,42.55851413651301,42.55851413651301,0.0,127.67554240953903,3064.2130178289367,0.1588618175100048,5.518285215173633e-05
1941-07-15,1941-07-26,488.9841,0.8998924733267547,440.0331111664572,0.609,1941,7,15,1941.07,1940,10,288,42,0.0380188608047818,2.766070202668743,0.0062860501459454,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.3067950946739818,305.0331111664572,305.0331111664572,,2,152.5165555832286,152.5165555832286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,364.0331111664572,990.0,965.580149000249,24.41985099975102,0.1640103425548008,0.0310066222332914,989.804983035212,0.1646357600597738,0.1646357600597738,0.0,0.0,24.06019827490324,24.06019827490324,0.0,0.0,,0.9174062662544012,0.9174062662544012,0.0,0.0,33.015402200031524,33.015402200031524,0.0,0.0,0.672411450102475,0.672411450102475,0.0,0.0,0.97,0.97,0.96,0.96,32.02494013403058,32.02494013403058,0.0,0.0,64.04988026806116,1537.197126433468,0.1455569561533112,5.832689225034929e-05
1941-08-15,1941-08-26,336.7179,0.9260439379072553,311.8155700798613,0.7659999999999999,1941,8,15,1941.08,1940,11,319,46,0.0269408652549,8.399472167787906,0.0269373083763477,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3688077537967284,196.8155700798613,196.8155700798613,,1,196.8155700798613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.8155700798613,990.0,964.9590778503992,25.04092214960076,0.122993566443826,0.0096815570079861,989.8673248765482,0.2740835962236116,0.0,0.0,0.0,24.634163429925344,0.0,0.0,0.0,,0.9338405544111884,0.0,0.0,0.0,44.40263063445457,0.0,0.0,0.0,0.9043305628198486,0.0,0.0,0.0,0.98,0.96,0.96,0.96,43.51457802176547,0.0,0.0,0.0,43.51457802176547,1044.3498725223712,0.1395522937184331,6.141476905978057e-05
1941-09-15,1941-09-26,278.9403,0.9468161724841248,264.1051871975735,0.852,1941,9,15,1941.09,1940,12,350,50,0.0228186881738703,0.0,0.0,0.64,3,Normal,40,6,4,3,65,118.0,0.4467916789219509,146.1051871975735,146.1051871975735,,1,146.1051871975735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.1051871975735,990.0,964.7564207487904,25.243579251209667,0.1047429686816739,0.0046105187197573,989.8906465125986,0.1510987893709529,0.0,0.0,0.0,24.983126974437265,0.0,0.0,0.0,,0.915762708845729,0.0,0.0,0.0,32.781897212712124,0.0,0.0,0.0,0.6676557477130779,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.79844029633076,0.0,0.0,0.0,31.79844029633076,763.1625671119382,0.1204006654838732,6.045575966012514e-05
1941-10-15,1941-10-26,206.1864,0.9756711054590376,201.1701128186193,0.952,1941,10,15,1941.1,1941,1,15,3,0.0173810977475287,0.0,0.0,0.74,4,Mod_Dry,31,4,3,2,33,73.0,0.3628769650580197,128.1701128186193,128.1701128186193,,1,128.1701128186193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.1701128186193,990.0,964.4070206769117,25.592979323088343,0.094177913431737,0.0028170112818619,989.9030050752864,0.1163062030735147,0.0,0.0,0.0,25.379678195301217,0.0,0.0,0.0,,0.9080031204373088,0.0,0.0,0.0,28.966693110770795,0.0,0.0,0.0,0.5899530165126434,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.09769231744767,0.0,0.0,0.0,28.09769231744767,674.3446156187441,0.1396713056614993,6.0894964988206926e-05
1941-11-15,1941-11-26,244.1538,0.9479000783611428,231.4334061521708,0.906,1941,11,15,1941.11,1941,2,46,7,0.0199958462915475,5.05433541968992,0.0218392647099815,0.64,3,Normal,36,5,3,2,47,93.0,0.4018434570282008,138.4334061521708,138.4334061521708,,1,138.4334061521708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,182.4334061521708,990.0,964.588600436913,25.411399563087,0.0999177552787879,0.003843340615217,989.896238904106,0.1356608079352113,0.0,0.0,0.0,25.17197765925789,0.0,0.0,0.0,,0.9124715179519224,0.0,0.0,0.0,31.182882564305697,0.0,0.0,0.0,0.6350892579288329,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.24739608737653,0.0,0.0,0.0,30.24739608737653,725.9375060970366,0.1306958947295985,6.069383613576533e-05
1941-12-15,1941-12-26,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1941,12,15,1941.12,1941,3,76,11,0.0279613342516754,0.0,0.0,0.72,4,Mod_Dry,31,5,3,2,36,77.0,0.2379285602081514,246.62655383883583,246.62655383883583,,1,246.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,285.62655383883583,990.0,965.0181327691942,24.981867230805847,0.1363382357672113,0.0193253107677671,989.8443364534652,0.4302929384359254,0.0,0.0,0.0,24.395910745835,0.0,0.0,0.0,,0.9449349279746104,0.0,0.0,0.0,55.75675266519614,0.0,0.0,0.0,1.135575410696459,0.0,0.0,0.0,0.98,0.96,0.96,0.96,54.641617611892215,0.0,0.0,0.0,54.641617611892215,1311.398822685413,0.1688415766992452,6.154336132164053e-05
1942-01-15,1942-01-26,536.8608,0.8801028281077824,472.4927083802066,0.5690000000000001,1942,1,15,1942.01,1941,4,107,16,0.0408233700040498,2.313758993316867,0.0048969199995675,0.84,4,Mod_Dry,34,5,4,3,45,91.0,0.1925955647272632,381.4927083802066,381.4927083802066,,2,190.7463541901033,190.7463541901033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,424.4927083802066,990.0,965.7262171877107,24.27378281228914,0.1853484102809823,0.0462985416760413,989.768353048043,0.2574300833970809,0.2574300833970809,0.0,0.0,23.784705776935027,23.784705776935027,0.0,0.0,,0.9312141993743568,0.9312141993743568,0.0,0.0,41.43261251305225,41.43261251305225,0.0,0.0,0.8438413953778462,0.8438413953778462,0.0,0.0,0.9743841395377846,0.9743841395377846,0.96,0.96,40.37128049233287,40.37128049233287,0.0,0.0,80.74256098466573,1937.8214636319776,0.1708863640699691,5.879139671538433e-05
1942-02-15,1942-02-26,764.3804,0.8926299826267534,682.3088631722309,0.445,1942,2,15,1942.02,1941,5,138,20,0.0589514857780807,9.15110634402754,0.0134119704989345,0.92,5,Dry,31,6,4,3,41,85.0,0.1245770128279045,597.3088631722309,597.3088631722309,,3,199.10295439074363,199.10295439074363,199.10295439074363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,638.3088631722309,990.0,966.6292354526888,23.37076454731107,0.2892658619654488,0.1089235452688923,989.6018105927656,0.2804882722940821,0.2804882722940821,0.2804882722940821,0.0,22.69208686778266,22.69208686778266,22.69208686778266,0.0,,0.9327408826484622,0.9327408826484622,0.9327408826484622,0.0,41.32871038783281,41.32871038783281,41.32871038783281,0.0,0.8417252624813198,0.8417252624813198,0.8417252624813198,0.0,0.974172526248132,0.974172526248132,0.974172526248132,0.96,40.2612942050925,40.2612942050925,40.2612942050925,0.0,120.78388261527748,2898.81318276666,0.1770222975760887,5.617040123271948e-05
1942-03-15,1942-03-26,1053.0739999999996,0.9224728423044594,971.4321659369264,0.34,1942,3,15,1942.03,1941,6,166,24,0.0839317391369504,18.997082054007024,0.0195557474007304,0.86,4,Mod_Dry,41,8,7,6,67,129.0,0.1327936262802067,842.4321659369264,842.4321659369264,,4,210.6080414842316,210.6080414842316,210.6080414842316,210.6080414842316,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,898.4321659369264,990.0,967.7857286637476,22.214271336252292,0.4773718899653015,0.2239457327495411,989.2986823772852,0.3138241244526947,0.3138241244526947,0.3138241244526947,0.3138241244526947,21.19912958908482,21.19912958908482,21.19912958908482,21.19912958908482,,0.9344815972842766,0.9344815972842766,0.9344815972842766,0.9344815972842766,40.91687260455978,40.91687260455978,40.91687260455978,40.91687260455978,0.8333375275877755,0.8333375275877755,0.8333375275877755,0.8333375275877755,0.9733337527587776,0.9733337527587776,0.9733337527587776,0.9733337527587776,39.82577316334898,39.82577316334898,39.82577316334898,39.82577316334898,159.30309265339594,3823.2742236815034,0.1639878709387303,5.252750412393544e-05
1942-04-15,1942-04-26,1986.9064,1.008700287979832,2004.1930578689712,0.176,1942,4,15,1942.04,1941,7,197,29,0.1731622801998791,51.658590209606025,0.0257752565336863,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.0738451814404377,1856.1930578689712,1100.0,,4,275.0,275.0,275.0,275.0,756.1930578689712,55.0,6.999999999999993,15.0,51.09412553168725,628.098932337284,100.0,18.0,25.0,61.09412553168725,700.098932337284,1243.0,990.0,971.1101211741664,18.88987882583353,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.948689413315257,16.948689413315257,16.948689413315257,16.948689413315257,,0.92852947327831,0.92852947327831,0.92852947327831,0.92852947327831,42.44271997329496,42.44271997329496,42.44271997329496,42.44271997329496,0.8644138487432781,0.8644138487432781,0.8644138487432781,0.8644138487432781,0.9764413848743276,0.9764413848743276,0.9764413848743276,0.9764413848743276,41.44282826855742,41.44282826855742,41.44282826855742,41.44282826855742,165.77131307422968,3978.511513781512,0.0827122479161223,4.186144269551254e-05
1942-05-15,1942-05-26,1623.0388,0.9609360770575194,1559.6365373841434,0.223,1942,5,15,1942.05,1941,8,227,33,0.13475259682999,49.88304605104896,0.0319837634316479,0.75,4,Mod_Dry,47,10,10,10,115,192.0,0.1231056053111109,1367.6365373841434,1100.0,,4,275.0,275.0,275.0,275.0,267.63653738414337,53.0,8.0,13.939402988757468,13.939402988757468,178.7577314066285,100.0,18.0,23.939402988757468,23.939402988757468,293.75773140662847,1241.9394029887576,990.0,969.6772872746257,20.322712725374345,0.9235421116875696,0.48,988.5964578883124,0.5349,0.5349,0.5349,0.5349,18.384270613686787,18.384270613686787,18.384270613686787,18.384270613686787,,0.9351304524331134,0.9351304524331134,0.9351304524331134,0.9351304524331134,46.364971529924176,46.364971529924176,46.364971529924176,46.364971529924176,0.9442967725035474,0.9442967725035474,0.9442967725035474,0.9442967725035474,0.98,0.98,0.98,0.98,45.437672099325695,45.437672099325695,45.437672099325695,45.437672099325695,181.7506883973028,4362.016521535266,0.1165340026607346,4.589663848416737e-05
1942-06-15,1942-06-26,666.0345,0.8753352736866753,583.0034913422678,0.493,1942,6,15,1942.06,1941,9,258,37,0.0503715016519719,25.791572670791087,0.044239139308429,0.89,4,Mod_Dry,45,10,9,9,88,161.0,0.2761561506764299,422.0034913422678,422.0034913422678,,2,211.0017456711339,211.0017456711339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,486.0034913422678,990.0,966.22351571104,23.776484288959864,0.2070574740727012,0.0544006982684535,989.7385418276588,0.3150052370134017,0.3150052370134017,0.0,0.0,23.20002087960534,23.20002087960534,0.0,0.0,,0.9365178364263074,0.9365178364263074,0.0,0.0,44.96029754527042,44.96029754527042,0.0,0.0,0.915688341044204,0.915688341044204,0.0,0.0,0.98,0.98,0.96,0.96,44.06109159436501,44.06109159436501,0.0,0.0,88.12218318873002,2114.9323965295207,0.1511520676931856,5.800516991277301e-05
1942-07-15,1942-07-26,415.3399,0.9079714249478594,377.11676084070143,0.68,1942,7,15,1942.07,1941,10,288,42,0.0325828881366366,3.720181518499942,0.0098648002549836,0.9,4,Mod_Dry,42,9,8,6,70,135.0,0.3579793157404255,242.11676084070143,242.11676084070143,,1,242.11676084070143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,301.11676084070143,990.0,965.2855838042036,24.714416195796503,0.1418052104301389,0.0184233521681402,989.8397714374016,0.4146816572920129,0.0,0.0,0.0,24.139505975906225,0.0,0.0,0.0,,0.944117946002006,0.0,0.0,0.0,54.11506510634624,0.0,0.0,0.0,1.102139818866522,0.0,0.0,0.0,0.98,0.96,0.96,0.96,53.03276380421931,0.0,0.0,0.0,53.03276380421931,1272.786331301263,0.1406269073959854,6.0843880563238455e-05
1942-08-15,1942-08-26,301.2308,0.93390939438871,281.3222739992266,0.8160000000000001,1942,8,15,1942.08,1941,11,319,46,0.0243062444735331,2.2856946167617025,0.008124826322028,0.92,5,Dry,34,7,5,3,44,93.0,0.3305817156883058,188.32227399922655,188.32227399922655,,1,188.32227399922655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,234.32227399922655,990.0,964.8252890959968,25.174710904003064,0.1182313585268148,0.0088322273999226,989.8729364140733,0.2509372488379427,0.0,0.0,0.0,24.79671006923837,0.0,0.0,0.0,,0.9315145403590016,0.0,0.0,0.0,42.66031831292044,0.0,0.0,0.0,0.8688455868211902,0.0,0.0,0.0,0.976884558682119,0.96,0.96,0.96,41.674206228356,0.0,0.0,0.0,41.674206228356,1000.180949480544,0.1481368881174,6.1469990516433e-05
1942-09-15,1942-09-26,218.3943,0.9709568849264008,212.05144921368185,0.936,1942,9,15,1942.09,1941,12,350,50,0.0183212452120621,2.7016511672019305,0.0127405456422017,0.91,5,Dry,30,6,4,2,30,72.0,0.3395402401963611,140.05144921368185,140.05144921368185,,1,140.05144921368185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,180.05144921368185,990.0,964.472308695282,25.527691304717905,0.0990770856903469,0.0040051449213681,989.8969177693882,0.1388039274116373,0.0,0.0,0.0,25.28580514669448,0.0,0.0,0.0,,0.9132969636437288,0.0,0.0,0.0,31.71868013598766,0.0,0.0,0.0,0.6460016320975084,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.767119731908032,0.0,0.0,0.0,30.767119731908032,738.4108735657928,0.1450927114433646,6.102344671002032e-05
1942-10-15,1942-10-26,200.2476,0.9942319359830292,199.0925590239552,0.959,1942,10,15,1942.1,1942,1,15,3,0.0172015970996697,3.8848552523827777,0.0195128098781197,0.85,4,Mod_Dry,31,4,3,2,33,73.0,0.366663628002373,126.0925590239552,126.0925590239552,,1,126.0925590239552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.0925590239552,990.0,964.401814881952,25.598185118047923,0.0934446775510614,0.0026092559023955,989.9039460665466,0.1125666062431193,0.0,0.0,0.0,25.38956457835141,0.0,0.0,0.0,,0.9070746207807978,0.0,0.0,0.0,28.47911091970249,0.0,0.0,0.0,0.5800226256558552,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.62473759211141,0.0,0.0,0.0,27.62473759211141,662.9937022106739,0.1387532398374946,6.085639215691641e-05
1942-11-15,1942-11-26,240.8345,0.9523763640910288,229.3650854576809,0.908,1942,11,15,1942.11,1942,2,46,7,0.0198171433835436,2.9860147251999645,0.0130186105668244,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4054671172572994,136.3650854576809,136.3650854576809,,1,136.3650854576809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,180.3650854576809,990.0,964.576190512746,25.423809487253948,0.0991877780575775,0.003636508545768,989.8971757133966,0.1316482657879009,0.0,0.0,0.0,25.18933693486261,0.0,0.0,0.0,,0.9115447209801836,0.0,0.0,0.0,30.70694452287766,0.0,0.0,0.0,0.625396018795879,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.78573618719133,0.0,0.0,0.0,29.78573618719133,714.8576684925919,0.1298616837334074,6.0674003024922505e-05
1942-12-15,1942-12-26,324.6118,0.9312809696570542,302.30479186612183,0.7809999999999999,1942,12,15,1942.12,1942,3,76,11,0.0261191340172329,3.124580992917401,0.0103358632644538,0.93,5,Dry,26,4,3,2,24,59.0,0.1951672669023673,243.30479186612183,243.30479186612183,,1,243.30479186612183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,276.30479186612183,990.0,964.9115239593306,25.088476040669438,0.1330482967423465,0.0186609583732243,989.8482907448844,0.4187684840194591,0.0,0.0,0.0,24.51799830153445,0.0,0.0,0.0,,0.9445157275188408,0.0,0.0,0.0,55.25652463612656,0.0,0.0,0.0,1.125387467130887,0.0,0.0,0.0,0.98,0.96,0.96,0.96,54.151394143404026,0.0,0.0,0.0,54.151394143404026,1299.6334594416967,0.1791284676935766,6.182391153644114e-05
1943-01-15,1943-01-26,531.4016,0.8847902403509693,470.1789493868897,0.5740000000000001,1943,1,15,1943.01,1942,4,107,16,0.0406234612270272,3.021801061593294,0.0064269169547758,0.92,5,Dry,29,5,4,2,33,73.0,0.1552600347063421,397.1789493868897,397.1789493868897,,2,198.58947469344488,198.58947469344488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,435.1789493868897,990.0,965.715805272241,24.28419472775897,0.1891199162923893,0.0494357898773779,989.7614442938302,0.2790505291416456,0.2790505291416456,0.0,0.0,23.766588492447536,23.766588492447536,0.0,0.0,,0.933605065239844,0.933605065239844,0.0,0.0,43.21405023331659,43.21405023331659,0.0,0.0,0.8801232226744723,0.8801232226744723,0.0,0.0,0.9780123222674472,0.9780123222674472,0.96,0.96,42.26387362326808,42.26387362326808,0.0,0.0,84.52774724653615,2028.665933916868,0.1797778215225496,5.911675285648844e-05
1943-02-15,1943-02-26,691.4282,0.8804892019345739,608.7950640130589,0.48,1943,2,15,1943.02,1942,5,138,20,0.0525998935307282,7.017221854852892,0.0115264105602248,0.95,5,Dry,31,6,4,3,41,85.0,0.1396200544723482,523.7950640130589,523.7950640130589,,2,261.89753200652945,261.89753200652945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,564.7950640130589,990.0,966.3351802560522,23.66481974394776,0.2474886938427661,0.0795180256052235,989.672993280552,0.4852208684241589,0.4852208684241589,0.0,0.0,22.852592156075566,22.852592156075566,0.0,0.0,,0.9448874622926436,0.9448874622926436,0.0,0.0,55.46074009273214,55.46074009273214,0.0,0.0,1.1295466413998398,1.1295466413998398,0.0,0.0,0.98,0.98,0.96,0.96,54.3515252908775,54.3515252908775,0.0,0.0,108.703050581755,2608.87321396212,0.1785544216886477,5.764714848002552e-05
1943-03-15,1943-03-26,987.4235,0.9179659771125324,906.4211780013768,0.357,1943,3,15,1943.03,1942,6,166,24,0.0783147897793189,0.9999852655314498,0.0011032236335611,0.92,5,Dry,36,8,6,4,53,107.0,0.1180466681459614,799.4211780013768,799.4211780013768,,3,266.4737260004589,266.4737260004589,266.4737260004589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,849.4211780013768,990.0,967.5256847120056,22.4743152879945,0.4325261701774722,0.1897105890006884,989.377763240822,0.5022706842817348,0.5022706842817348,0.5022706842817348,0.0,21.34980784453464,21.34980784453464,21.34980784453464,0.0,,0.9430635260206328,0.9430635260206328,0.9430635260206328,0.0,52.61723385189546,52.61723385189546,52.61723385189546,0.0,1.0716340906699686,1.0716340906699686,1.0716340906699686,0.0,0.98,0.98,0.98,0.96,51.56488917485756,51.56488917485756,51.56488917485756,0.0,154.69466752457265,3712.672020589744,0.1706653278618978,5.375231750362004e-05
