Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1943-04-15,1943-04-26,1712.5226,0.9796730877109254,1677.712303316742,0.209,1943,4,15,1943.04,1942,7,197,29,0.1449543430065665,17.98901409974519,0.0107223473680093,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.0882153630914027,1529.712303316742,1100.0,,4,275.0,275.0,275.0,275.0,429.712303316742,55.0,7.000000000000004,15.0,29.03461508896905,323.677688227773,100.0,18.0,25.0,39.034615088969055,395.677688227773,1243.0,990.0,970.0587628261004,19.941237173899708,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.00004776138143,18.00004776138143,18.00004776138143,18.00004776138143,,0.9339201504483516,0.9339201504483516,0.9339201504483516,0.9339201504483516,45.3372106349255,45.3372106349255,45.3372106349255,45.3372106349255,0.9233647787153868,0.9233647787153868,0.9233647787153868,0.9233647787153868,0.98,0.98,0.98,0.98,44.430466422226985,44.430466422226985,44.430466422226985,44.430466422226985,177.72186568890794,4265.324776533791,0.1059310737231657,4.4879259012350496e-05
1943-05-15,1943-05-26,1701.1714,0.9756355469043254,1659.7232892169968,0.212,1943,5,15,1943.05,1942,8,227,33,0.1434000921883485,0.0,0.0,0.79,4,Mod_Dry,47,10,10,10,115,192.0,0.1156819339991182,1467.7232892169968,1100.0,,4,275.0,275.0,275.0,275.0,367.7232892169968,53.0,8.0,15.0,19.152254646718585,272.57103457027824,100.0,18.0,25.0,29.152254646718585,387.57103457027824,1243.0,990.0,970.0006444728548,19.9993555271451,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.05816611462682,18.05816611462682,18.05816611462682,18.05816611462682,,0.9341032232610744,0.9341032232610744,0.9341032232610744,0.9341032232610744,45.49251089045048,45.49251089045048,45.49251089045048,45.49251089045048,0.9265277167097856,0.9265277167097856,0.9265277167097856,0.9265277167097856,0.98,0.98,0.98,0.98,44.58266067264147,44.58266067264147,44.58266067264147,44.58266067264147,178.33064269056587,4279.935424573581,0.1074460085299498,4.503299057842573e-05
1943-06-15,1943-06-26,1121.4092,0.9368114987301732,1050.5490333418047,0.319,1943,6,15,1943.06,1942,9,258,37,0.0907674364807319,22.746959378681822,0.0216524490116597,0.64,3,Normal,53,12,12,13,120,210.0,0.1998954768745904,840.5490333418047,840.5490333418047,,4,210.1372583354512,210.1372583354512,210.1372583354512,210.1372583354512,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,917.5490333418048,990.0,968.0588683905028,21.941131609497237,0.4948640833482963,0.2224392266734438,989.2826966899784,0.3124117750063535,0.3124117750063535,0.3124117750063535,0.3124117750063535,20.91141652446913,20.91141652446913,20.91141652446913,20.91141652446913,,0.933974656263818,0.933974656263818,0.933974656263818,0.933974656263818,40.24948292485232,40.24948292485232,40.24948292485232,40.24948292485232,0.819745069752593,0.819745069752593,0.819745069752593,0.819745069752593,0.9719745069752592,0.9719745069752592,0.9719745069752592,0.9719745069752592,39.12147132189244,39.12147132189244,39.12147132189244,39.12147132189244,156.48588528756977,3755.6612469016745,0.1489562888747676,5.171417697781497e-05
1943-07-15,1943-07-26,515.2343,0.8913623235036077,459.2604427967548,0.585,1943,7,15,1943.07,1942,10,288,42,0.0396801022576396,3.304624451884536,0.0071955346987003,0.71,4,Mod_Dry,42,9,8,6,70,135.0,0.293950855374984,324.2604427967548,324.2604427967548,,2,162.1302213983774,162.1302213983774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,383.2604427967548,990.0,965.6666719925854,24.333328007414597,0.1707962644502205,0.0348520885593509,989.7943516469904,0.1859995092162679,0.1859995092162679,0.0,0.0,23.94168014518876,23.94168014518876,0.0,0.0,,0.9212153035406369,0.9212153035406369,0.0,0.0,35.068601231750286,35.068601231750286,0.0,0.0,0.7142281309928775,0.7142281309928775,0.0,0.0,0.97,0.97,0.96,0.96,34.01654319479778,34.01654319479778,0.0,0.0,68.03308638959555,1632.7940733502933,0.1481361773186799,5.828055802819796e-05
1943-08-15,1943-08-26,353.2963,0.921778111561846,325.6607962357874,0.746,1943,8,15,1943.08,1942,11,319,46,0.028137092794772,0.0,0.0,0.72,4,Mod_Dry,39,7,5,4,60,115.0,0.3531281668817662,210.66079623578744,210.66079623578744,,1,210.66079623578744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.6607962357874,990.0,965.028303981179,24.971696018821035,0.1278799763276859,0.0121321592471574,989.8599878644252,0.3139823887073622,0.0,0.0,0.0,24.517701494538866,0.0,0.0,0.0,,0.9376016584309852,0.0,0.0,0.0,47.49200893772499,0.0,0.0,0.0,0.9672506911960282,0.0,0.0,0.0,0.98,0.96,0.96,0.96,46.54216875897049,0.0,0.0,0.0,46.54216875897049,1117.0120502152918,0.1429160933613657,6.137060355717406e-05
1943-09-15,1943-09-26,254.284,0.9424159355737844,239.64129376144416,0.89,1943,9,15,1943.09,1942,12,350,50,0.0207050077809887,3.638392452842453,0.0151826606998056,0.74,4,Mod_Dry,34,6,4,3,44,91.0,0.3797342209752373,148.64129376144416,148.64129376144416,,1,148.64129376144416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,192.64129376144416,990.0,964.6378477625686,25.36215223743136,0.103520448735028,0.0048641293761444,989.8916154218888,0.1563738910238038,0.0,0.0,0.0,25.097393768296342,0.0,0.0,0.0,,0.916855330169213,0.0,0.0,0.0,33.54344123257607,0.0,0.0,0.0,0.6831658092174353,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.53713799559879,0.0,0.0,0.0,32.53713799559879,780.891311894371,0.1357743379068406,6.0804731033703565e-05
1943-10-15,1943-10-26,188.6959,1.0242652879741163,193.27466035303507,0.97,1943,10,15,1943.1,1943,1,15,3,0.0166989306545022,0.3794232785513429,0.0019631299719181,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.377700831897251,120.27466035303507,120.27466035303507,,1,120.27466035303507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.27466035303507,990.0,964.413450679294,25.586549320706126,0.0913913530756087,0.0020274660353035,989.906581180889,0.102377909014281,0.0,0.0,0.0,25.390752592580867,0.0,0.0,0.0,,0.9026197809386576,0.0,0.0,0.0,27.03293867795027,0.0,0.0,0.0,0.550569015844201,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.22195051761176,0.0,0.0,0.0,26.22195051761176,629.3268124226822,0.135671952390007,6.05603468128791e-05
1943-11-15,1943-11-26,206.1864,0.9756711054590376,201.1701128186193,0.952,1943,11,15,1943.11,1943,2,46,7,0.0173810977475287,0.9221305502795192,0.0045838347325029,0.81,4,Mod_Dry,29,4,2,2,30,67.0,0.3330514610806482,134.1701128186193,134.1701128186193,,1,134.1701128186193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,169.1701128186193,990.0,964.4070206769117,25.592979323088343,0.095236710391737,0.0034170112818619,989.9013462783264,0.1274398120990042,0.0,0.0,0.0,25.366885789315734,0.0,0.0,0.0,,0.91070229169661,0.0,0.0,0.0,30.397514020486785,0.0,0.0,0.0,0.6190939719040078,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.48558859987218,0.0,0.0,0.0,29.48558859987218,707.6541263969323,0.1465704233434378,6.1045199304667e-05
1943-12-15,1943-12-26,406.0875,0.9120318780949216,370.3647452958713,0.6890000000000001,1943,12,15,1943.12,1943,3,76,11,0.0319995139935632,5.682227715364206,0.0153422478449585,0.58,3,Normal,38,5,4,3,54,104.0,0.2808042647712543,266.3647452958713,266.3647452958713,,1,266.3647452958713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,313.3647452958713,990.0,965.2518237264792,24.7481762735207,0.1461279041604603,0.0232729490591742,989.8305991467804,0.5018587372183934,0.0,0.0,0.0,24.076916683082597,0.0,0.0,0.0,,0.9466754109892682,0.0,0.0,0.0,59.54117618692327,0.0,0.0,0.0,1.2126512461695167,0.0,0.0,0.0,0.98,0.96,0.96,0.96,58.3503526631848,0.0,0.0,0.0,58.3503526631848,1400.4084639164353,0.1575483449877789,6.0850512620674304e-05
1944-01-15,1944-01-26,764.3804,0.8926299826267534,682.3088631722309,0.445,1944,1,15,1944.01,1943,4,107,16,0.0589514857780807,9.15110634402754,0.0134119704989345,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.2037200562715145,543.3088631722309,543.3088631722309,,2,271.65443158611544,271.65443158611544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,602.3088631722309,990.0,966.6292354526888,23.37076454731107,0.2688074164814905,0.0873235452688923,989.6438690382496,0.5219861059224056,0.5219861059224056,0.0,0.0,22.49264747963825,22.49264747963825,0.0,0.0,,0.9447241306811788,0.9447241306811788,0.0,0.0,56.61103290425624,56.61103290425624,0.0,0.0,1.1529741935693736,1.1529741935693736,0.0,0.0,0.98,0.98,0.96,0.96,55.47881224617112,55.47881224617112,0.0,0.0,110.95762449234223,2662.9829878162136,0.1626208165851334,5.672935681377502e-05
1944-02-15,1944-02-26,1382.3614,0.91853493973922,1269.7472452468237,0.263,1944,2,15,1944.02,1943,5,138,20,0.1097061619893255,53.18525340115593,0.0418864885119852,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.1275844469097541,1107.7472452468237,1100.0,,4,275.0,275.0,275.0,275.0,7.747245246823695,2.34330257465655,0.3825800121888244,0.3347575106652213,0.2391125076180152,4.447492641695084,51.34330257465655,8.382580012188825,7.334757510665221,5.239112507618016,97.44749264169508,1167.0606400975107,990.0,968.74777705649,21.25222294350999,0.7967512361005774,0.48,988.7232487638994,0.5349,0.5349,0.5349,0.5349,19.440571707409383,19.440571707409383,19.440571707409383,19.440571707409383,,0.9384445837271174,0.9384445837271174,0.9384445837271174,0.9384445837271174,49.20271388612628,49.20271388612628,49.20271388612628,49.20271388612628,1.0020919325076634,1.0020919325076634,1.0020919325076634,1.0020919325076634,0.98,0.98,0.98,0.98,48.21865960840375,48.21865960840375,48.21865960840375,48.21865960840375,192.874638433615,4628.99132240676,0.1519000251078492,4.87057167761654e-05
1944-03-15,1944-03-26,2037.2697,1.0148234027606982,2067.468969295266,0.17,1944,3,15,1944.03,1943,6,167,24,0.1786293189471109,0.0,0.0,0.45,3,Normal,49,9,9,9,107,183.0,0.0885140249831071,1884.468969295266,1100.0,,4,275.0,275.0,275.0,275.0,784.4689692952661,50.99999999999997,9.0,16.0,38.58044111288194,669.8885281823843,100.0,18.0,25.0,47.58044111288194,776.8885281823843,1243.0,990.0,971.2628561327816,18.737143867218265,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.795954454699988,16.795954454699988,16.795954454699988,16.795954454699988,,0.927768853184406,0.927768853184406,0.927768853184406,0.927768853184406,42.02578844930464,42.02578844930464,42.02578844930464,42.02578844930464,0.8559223716762655,0.8559223716762655,0.8559223716762655,0.8559223716762655,0.9755922371676266,0.9755922371676266,0.9755922371676266,0.9755922371676266,41.00003297199051,41.00003297199051,41.00003297199051,41.00003297199051,164.00013188796203,3936.0031653110887,0.0793241080391472,4.141417471918233e-05
1944-04-15,1944-04-26,2454.9977,1.0134122837316493,2487.9248257129457,0.126,1944,4,15,1944.04,1943,7,198,29,0.2149567049415985,37.7951254294253,0.0151914258175363,0.65,3,Normal,54,13,14,19,117,217.0,0.0872212848866186,2270.9248257129457,1100.0,,4,275.0,275.0,275.0,275.0,1170.9248257129457,46.0,5.0,11.0,61.0,1047.9248257129457,100.0,18.0,25.0,80.0,1164.9248257129457,1243.0,990.0,972.2777495793072,17.72225042069283,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.781061008174554,15.781061008174554,15.781061008174554,15.781061008174554,,0.9214732997370588,0.9214732997370588,0.9214732997370588,0.9214732997370588,39.218443000566495,39.218443000566495,39.218443000566495,39.218443000566495,0.7987462932905599,0.7987462932905599,0.7987462932905599,0.7987462932905599,0.97,0.97,0.97,0.97,38.0418897105495,38.0418897105495,38.0418897105495,38.0418897105495,152.167558842198,3652.021412212752,0.0611624423975883,3.842615122277727e-05
1944-05-15,1944-05-26,1962.022,1.0050074595714835,1971.8467458433613,0.179,1944,5,15,1944.05,1943,8,228,33,0.1703675588408663,32.346312025609905,0.0164040699886011,0.62,3,Normal,55,13,13,17,178,276.0,0.1399703098538494,1695.8467458433613,1100.0,,4,275.0,275.0,275.0,275.0,595.8467458433613,45.0,5.0,12.0,36.70070535991719,497.1460404834441,100.0,18.0,25.0,53.70070535991719,675.146040483444,1243.0,990.0,971.0090433327248,18.990956667275327,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.04976725475705,17.04976725475705,17.04976725475705,17.04976725475705,,0.9290405548531774,0.9290405548531774,0.9290405548531774,0.9290405548531774,42.71933864303224,42.71933864303224,42.71933864303224,42.71933864303224,0.8700476302043225,0.8700476302043225,0.8700476302043225,0.8700476302043225,0.9770047630204324,0.9770047630204324,0.9770047630204324,0.9770047630204324,41.736997327325305,41.736997327325305,41.736997327325305,41.736997327325305,166.94798930930122,4006.7517434232295,0.0846658035981885,4.215858315891445e-05
1944-06-15,1944-06-26,939.9208,0.9134042636758518,858.5276662376176,0.375,1944,6,15,1944.06,1943,9,259,37,0.0741767903629301,46.89352649822764,0.0546208681937207,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.1875303572982812,697.5276662376176,697.5276662376176,,3,232.50922207920587,232.50922207920587,232.50922207920587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,761.5276662376176,990.0,967.3341106649503,22.665889335049545,0.3592898943296656,0.1392582998712853,989.5014518057992,0.3824302484197952,0.3824302484197952,0.3824302484197952,0.0,21.78491089242884,21.78491089242884,21.78491089242884,0.0,,0.9397354429900588,0.9397354429900588,0.9397354429900588,0.0,46.681013599533344,46.681013599533344,46.681013599533344,0.0,0.9507334745322472,0.9507334745322472,0.9507334745322472,0.0,0.98,0.98,0.98,0.96,45.74739332754268,45.74739332754268,45.74739332754268,0.0,137.24217998262802,3293.812319583072,0.1598576089971258,5.465421605222096e-05
1944-07-15,1944-07-26,478.7252,0.9002196493164109,430.9578316629287,0.615,1944,7,15,1944.07,1943,10,289,42,0.037234756655677,9.07527950352852,0.0210583932736757,0.8,4,Mod_Dry,42,9,8,6,70,135.0,0.3132557064320611,295.9578316629287,295.9578316629287,,2,147.97891583146435,147.97891583146435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,354.9578316629287,990.0,965.5393102424832,24.46068975751689,0.1608073948408805,0.0291915663325857,989.8100010388266,0.1549961449294458,0.1549961449294458,0.0,0.0,24.115694651414056,24.115694651414056,0.0,0.0,,0.9156147598657636,0.9156147598657636,0.0,0.0,32.04432308635996,32.04432308635996,0.0,0.0,0.6526338714126264,0.6526338714126264,0.0,0.0,0.97,0.97,0.96,0.96,31.08299339376916,31.08299339376916,0.0,0.0,62.16598678753832,1491.9836829009198,0.1442507415346407,5.834726375098016e-05
1944-08-15,1944-08-26,316.6956,0.9306200236043244,294.72326674738565,0.794,1944,8,15,1944.08,1943,11,320,46,0.0254640902469741,4.4569441258187785,0.0151224712422821,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.3901965435886989,179.72326674738565,179.72326674738565,,1,179.72326674738565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,230.72326674738565,990.0,964.8788930669896,25.121106933010424,0.1169611163989119,0.0079723266747385,989.8750665569264,0.2285081668684641,0.0,0.0,0.0,24.76766532306837,0.0,0.0,0.0,,0.9285591188052942,0.0,0.0,0.0,40.53569591025126,0.0,0.0,0.0,0.8255742547912681,0.0,0.0,0.0,0.9725574254791268,0.96,0.96,0.96,39.423292054478736,0.0,0.0,0.0,39.423292054478736,946.1590093074896,0.1337637591003949,6.093209108517789e-05
1944-09-15,1944-09-26,227.8423,0.9755995102100816,222.2828362851385,0.922,1944,9,15,1944.09,1943,12,351,51,0.0192052370550359,2.388210579599729,0.0107440170348384,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4093883338939747,131.2828362851385,131.2828362851385,,1,131.2828362851385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.2828362851385,990.0,964.5336970177108,25.466302982289108,0.0973940880662941,0.0031282836285138,989.8994776283052,0.1220117322160603,0.0,0.0,0.0,25.243768878378297,0.0,0.0,0.0,,0.9092833502240778,0.0,0.0,0.0,29.55289865286444,0.0,0.0,0.0,0.6018920295899071,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.666311693278505,0.0,0.0,0.0,28.666311693278505,687.9914806386842,0.1289632261867764,6.065426817828007e-05
1944-10-15,1944-10-26,191.5433,1.0070581277156851,192.89523707448373,0.971,1944,10,15,1944.1,1944,1,15,3,0.0166661484832353,0.0,0.0,0.81,4,Mod_Dry,31,4,3,2,33,73.0,0.3784437661973587,119.89523707448372,119.89523707448372,,1,119.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,157.89523707448373,990.0,964.414209525851,25.585790474149007,0.0912574423376475,0.0019895237074483,989.9067530339548,0.101726093543643,0.0,0.0,0.0,25.390817414560196,0.0,0.0,0.0,,0.9023016723041202,0.0,0.0,0.0,26.93823114113493,0.0,0.0,0.0,0.54864014544063,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.13008420690088,0.0,0.0,0.0,26.13008420690088,627.1220209656212,0.135462568196078,6.0539158195499897e-05
1944-11-15,1944-11-26,234.2817,0.966268687364318,226.3790707324809,0.913,1944,11,15,1944.11,1944,2,46,7,0.0195591517112863,4.096234447342397,0.0180945810674478,0.75,4,Mod_Dry,29,4,2,2,30,67.0,0.2959637557624572,159.3790707324809,159.3790707324809,,1,159.3790707324809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,194.3790707324809,990.0,964.5582744243948,25.44172557560512,0.1041337663930585,0.005937907073248,989.8899283265335,0.1797215370261076,0.0,0.0,0.0,25.151932365112675,0.0,0.0,0.0,,0.9211523812340028,0.0,0.0,0.0,36.213693824478575,0.0,0.0,0.0,0.737549772392639,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.12728300974422,0.0,0.0,0.0,35.12728300974422,843.0547922338612,0.1551701881984276,6.12224589400199e-05
1944-12-15,1944-12-26,463.5928,0.9065907191323836,420.28892993659525,0.63,1944,12,15,1944.12,1944,3,76,11,0.0363129635465218,2.4311580009666045,0.0057844921143494,0.48,3,Normal,38,5,4,3,54,104.0,0.2474488205427857,316.28892993659525,316.28892993659525,,2,158.14446496829763,158.14446496829763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,363.28892993659525,990.0,965.4913001847146,24.508699815285357,0.1637476979092003,0.033257785987319,989.8029945161036,0.1769807122296207,0.1769807122296207,0.0,0.0,24.1347136191592,24.1347136191592,0.0,0.0,,0.9197689161281204,0.9197689161281204,0.0,0.0,34.4281410848333,34.4281410848333,0.0,0.0,0.7011841361473177,0.7011841361473177,0.0,0.0,0.97,0.97,0.96,0.96,33.3952968522883,33.3952968522883,0.0,0.0,66.7905937045766,1602.9742489098385,0.1589159003418258,5.865821070448128e-05
1945-01-15,1945-01-26,611.0679,0.8869861279741288,542.0087505502821,0.523,1945,1,15,1945.01,1944,4,107,16,0.0468295560475443,14.671152652136016,0.0270681103160067,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1678939683309742,451.0087505502821,451.0087505502821,,2,225.50437527514103,225.50437527514103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,494.0087505502821,990.0,966.0390393774762,23.96096062252377,0.2098827784250002,0.0602017501100564,989.7299154714648,0.3597240883859541,0.3597240883859541,0.0,0.0,23.33115200560271,23.33115200560271,0.0,0.0,,0.9401291000839485,0.9401291000839485,0.0,0.0,48.5084447718937,48.5084447718937,0.0,0.0,0.9879520320141284,0.9879520320141284,0.0,0.0,0.98,0.98,0.96,0.96,47.53827587645583,47.53827587645583,0.0,0.0,95.07655175291166,2281.83724206988,0.1754151600991383,5.855796197407319e-05
1945-02-15,1945-02-26,963.4877,0.9186515277026396,885.1094475277025,0.3670000000000001,1945,2,15,1945.02,1944,5,138,20,0.0764734562663935,26.581781290084905,0.030032196994771,0.62,3,Normal,43,7,5,4,78,137.0,0.1547831179326691,748.1094475277025,748.1094475277025,,3,249.3698158425675,249.3698158425675,249.3698158425675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,803.1094475277025,990.0,967.4404377901108,22.55956220988924,0.3901503076373614,0.1640547237638512,989.4457949685988,0.4398943554489862,0.4398943554489862,0.4398943554489862,0.0,21.565462823039127,21.565462823039127,21.565462823039127,0.0,,0.9420432403393528,0.9420432403393528,0.9420432403393528,0.0,49.683502546682,49.683502546682,49.683502546682,0.0,1.011883962254216,1.011883962254216,1.011883962254216,0.0,0.98,0.98,0.98,0.96,48.68983249574836,48.68983249574836,48.68983249574836,0.0,146.0694974872451,3505.667939693882,0.1650298704812698,5.423652989173238e-05
1945-03-15,1945-03-26,2498.0517,1.0179830997411152,2542.9744128795624,0.122,1945,3,15,1945.03,1944,6,166,24,0.2197129892727941,131.92643666797176,0.0518787904431108,0.5,3,Normal,49,9,9,9,107,183.0,0.071962973387836,2359.9744128795624,1100.0,,4,275.0,275.0,275.0,275.0,1259.9744128795624,51.0,9.000000000000007,16.000000000000007,61.96595473178176,1122.0084581477806,100.0,18.0,25.0,70.96595473178175,1229.0084581477806,1243.0,990.0,972.4106278931577,17.58937210684246,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.648182694324184,15.648182694324184,15.648182694324184,15.648182694324184,,0.9200581456945526,0.9200581456945526,0.9200581456945526,0.9200581456945526,38.82849664371838,38.82849664371838,38.82849664371838,38.82849664371838,0.79080441229569,0.79080441229569,0.79080441229569,0.79080441229569,0.97,0.97,0.97,0.97,37.66364174440683,37.66364174440683,37.66364174440683,37.66364174440683,150.65456697762733,3615.709607463056,0.0592434458697648,3.8044082570107913e-05
1945-04-15,1945-04-26,3134.7263,1.0242753271445222,3210.822806441037,0.072,1945,4,15,1945.04,1944,7,197,29,0.2774150904765056,67.84175646316544,0.0211290876366868,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.0918767611243505,2915.822806441037,1100.0,,4,275.0,275.0,275.0,275.0,1815.8228064410368,30.0,4.0,6.999999999999986,55.0,1719.8228064410368,100.0,18.0,25.0,80.0,1887.8228064410368,1243.0,990.0,974.0076959469822,15.992304053017849,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.05111464049957,14.05111464049957,14.05111464049957,14.05111464049957,,0.9025844170951652,0.9025844170951652,0.9025844170951652,0.9025844170951652,34.20345688698316,34.20345688698316,34.20345688698316,34.20345688698316,0.6966080832379462,0.6966080832379462,0.6966080832379462,0.6966080832379462,0.97,0.97,0.97,0.97,33.177353180373665,33.177353180373665,33.177353180373665,33.177353180373665,132.70941272149466,3185.025905315872,0.0413319017341207,3.35124779599734e-05
1945-05-15,1945-05-26,1986.9064,1.008700287979832,2004.1930578689712,0.176,1945,5,15,1945.05,1944,8,227,33,0.1731622801998791,37.465117860508826,0.0186933677438963,0.6,3,Normal,55,13,13,17,178,276.0,0.1377112843078434,1728.1930578689712,1100.0,,4,275.0,275.0,275.0,275.0,628.1930578689712,44.99999999999999,4.9999999999999964,11.999999999999996,38.69305066584244,527.5000072031288,100.0,18.0,25.0,55.69305066584244,705.5000072031288,1243.0,990.0,971.1101211741664,18.88987882583353,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.948689413315257,16.948689413315257,16.948689413315257,16.948689413315257,,0.92852947327831,0.92852947327831,0.92852947327831,0.92852947327831,42.44271997329496,42.44271997329496,42.44271997329496,42.44271997329496,0.8644138487432781,0.8644138487432781,0.8644138487432781,0.8644138487432781,0.9764413848743276,0.9764413848743276,0.9764413848743276,0.9764413848743276,41.44282826855742,41.44282826855742,41.44282826855742,41.44282826855742,165.77131307422968,3978.511513781512,0.0827122479161223,4.186144269551254e-05
1945-06-15,1945-06-26,955.5912,0.91769253620946,876.9389119074414,0.3720000000000001,1945,6,15,1945.06,1944,9,258,37,0.0757675219888029,37.11476647244979,0.0423230922570432,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.1835931760056202,715.9389119074414,715.9389119074414,,3,238.6463039691471,238.6463039691471,238.6463039691471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,779.9389119074414,990.0,967.4077556476298,22.592244352370244,0.3697528239359948,0.1479694559537206,989.4822777201103,0.4028515813363343,0.4028515813363343,0.4028515813363343,0.0,21.67167049114425,21.67167049114425,21.67167049114425,0.0,,0.9406871150002686,0.9406871150002686,0.9406871150002686,0.0,47.71237072634152,47.71237072634152,47.71237072634152,0.0,0.9717387113307844,0.9717387113307844,0.9717387113307844,0.0,0.98,0.98,0.98,0.96,46.758123311814686,46.758123311814686,46.758123311814686,0.0,140.27436993544404,3366.584878450657,0.159959112351773,5.442517805888317e-05
1945-07-15,1945-07-26,525.9775,0.8881694527338079,467.1571483252964,0.58,1945,7,15,1945.07,1944,10,288,42,0.0403623776153056,3.021801061593294,0.0064684893989658,0.71,4,Mod_Dry,42,9,8,6,70,135.0,0.2889819849358169,332.1571483252964,332.1571483252964,,2,166.0785741626482,166.0785741626482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,391.1571483252964,990.0,965.7022071674638,24.29779283253617,0.1735832568409573,0.0364314296650592,989.789985313494,0.1951670065071027,0.1951670065071027,0.0,0.0,23.89261113952303,23.89261113952303,0.0,0.0,,0.9227315028310188,0.9227315028310188,0.0,0.0,35.90800442430917,35.90800442430917,0.0,0.0,0.7313239190287,0.7313239190287,0.0,0.0,0.97,0.97,0.96,0.96,34.8307642915799,34.8307642915799,0.0,0.0,69.6615285831598,1671.876685995835,0.1491179763231456,5.825683627161483e-05
1945-08-15,1945-08-26,370.3799,0.9134433097017404,338.3210417029997,0.727,1945,8,15,1945.08,1944,11,319,46,0.0292309380031391,2.2742641845769067,0.0067222073245252,0.6900000000000001,3,Normal,47,8,6,5,89,155.0,0.4581447231888967,183.3210417029997,183.3210417029997,,1,183.3210417029997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,244.3210417029997,990.0,965.0916052085148,24.90839479148508,0.121760238955505,0.0083321041702999,989.869907656874,0.2377682875937392,0.0,0.0,0.0,24.54053416076549,0.0,0.0,0.0,,0.9296353232967124,0.0,0.0,0.0,41.01546547984656,0.0,0.0,0.0,0.8353455291211112,0.0,0.0,0.0,0.9735345529121112,0.96,0.96,0.96,39.92997284840455,0.0,0.0,0.0,39.92997284840455,958.3193483617092,0.1180239119843384,6.050401536844051e-05
1945-09-15,1945-09-26,261.1822,0.9426194585361816,246.1954239432886,0.879,1945,9,15,1945.09,1944,12,350,50,0.0212712846287001,3.603756082542589,0.0146377866201636,0.68,3,Normal,40,6,4,3,65,118.0,0.4792940425536968,128.1954239432886,128.1954239432886,,1,128.1954239432886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,178.1954239432886,990.0,964.6771725436598,25.32282745634018,0.0984220343856884,0.0028195423943288,989.89875842322,0.1163517630979194,0.0,0.0,0.0,25.105234116462245,0.0,0.0,0.0,,0.9077463468903284,0.0,0.0,0.0,28.6510147289722,0.0,0.0,0.0,0.5835237215676619,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.791484287103028,0.0,0.0,0.0,27.791484287103028,666.9956228904726,0.1128838377333318,6.021944082678519e-05
1945-10-15,1945-10-26,203.2033,0.9854563497164652,200.2479822683398,0.956,1945,10,15,1945.1,1945,1,15,3,0.0173014256679845,0.9221305502795192,0.0046049430303064,0.68,3,Normal,37,5,3,2,50,97.0,0.4843993877052722,103.2479822683398,103.2479822683398,,1,103.2479822683398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,148.2479822683398,990.0,964.40148789361,25.59851210638999,0.087852614317284,0.0003247982268339,989.9118225874558,0.0754770944664093,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8878924732313398,0.0,0.0,0.0,22.835701830885707,0.0,0.0,0.0,0.4650855770037822,0.0,0.0,0.0,0.9665085577003782,0.96,0.96,0.96,22.07090124064523,0.0,0.0,0.0,22.07090124064523,529.7016297754856,0.1102178458461039,5.937942578137138e-05
1945-11-15,1945-11-26,240.8345,0.9523763640910288,229.3650854576809,0.908,1945,11,15,1945.11,1945,2,46,7,0.0198171433835436,0.0,0.0,0.66,3,Normal,36,5,3,2,47,93.0,0.4054671172572994,136.3650854576809,136.3650854576809,,1,136.3650854576809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,180.3650854576809,990.0,964.576190512746,25.423809487253948,0.0991877780575775,0.003636508545768,989.8971757133966,0.1316482657879009,0.0,0.0,0.0,25.18933693486261,0.0,0.0,0.0,,0.9115447209801836,0.0,0.0,0.0,30.70694452287766,0.0,0.0,0.0,0.625396018795879,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.78573618719133,0.0,0.0,0.0,29.78573618719133,714.8576684925919,0.1298616837334074,6.0674003024922505e-05
1945-12-15,1945-12-26,424.724,0.9100759486875,386.53109723034976,0.6709999999999999,1945,12,15,1945.12,1945,3,76,11,0.0333962868007022,21.84857964984264,0.056524765552879,0.61,3,Normal,38,5,4,3,54,104.0,0.2690598524806973,282.53109723034976,282.53109723034976,,2,141.26554861517488,141.26554861517488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.53109723034976,990.0,965.3326554861516,24.66734451384832,0.1518335113487388,0.0265062194460699,989.8216602692052,0.1412564082026532,0.1412564082026532,0.0,0.0,24.34774837485082,24.34774837485082,0.0,0.0,,0.912885864800419,0.912885864800419,0.0,0.0,30.79287558109209,30.79287558109209,0.0,0.0,0.6271461421811017,0.6271461421811017,0.0,0.0,0.97,0.97,0.96,0.96,29.86908931365933,29.86908931365933,0.0,0.0,59.73817862731866,1433.716287055648,0.1545494762397299,5.873314006938978e-05
1946-01-15,1946-01-26,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1946,1,15,1946.01,1945,4,107,16,0.0607094797880934,20.347152893665907,0.0289574876304164,0.49,3,Normal,41,6,4,3,66,120.0,0.1707805772045736,582.6560160658968,582.6560160658968,,3,194.2186720219656,194.2186720219656,194.2186720219656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,633.6560160658968,990.0,966.7106240642636,23.289375935736416,0.2866216947746118,0.1030624064263587,989.6103158987992,0.2668747878997464,0.2668747878997464,0.2668747878997464,0.0,22.63281704663573,22.63281704663573,22.63281704663573,0.0,,0.9310809237190556,0.9310809237190556,0.9310809237190556,0.0,40.13799932812079,40.13799932812079,40.13799932812079,0.0,0.8174745280676331,0.8174745280676331,0.8174745280676331,0.0,0.9717474528067632,0.9717474528067632,0.9717474528067632,0.96,39.00399860786095,39.00399860786095,39.00399860786095,0.0,117.01199582358284,2808.287899765988,0.1665281348884219,5.578477056270783e-05
1946-02-15,1946-02-26,1053.0739999999996,0.9224728423044594,971.4321659369264,0.34,1946,2,15,1946.02,1945,5,138,20,0.0839317391369504,0.0,0.0,0.36,2,Mod_Wet,49,8,7,5,93,162.0,0.1667640888170038,809.4321659369264,809.4321659369264,,3,269.81072197897544,269.81072197897544,269.81072197897544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,873.4321659369264,990.0,967.7857286637476,22.214271336252292,0.4544965503339099,0.1975457327495411,989.3479577169164,0.5148845290805271,0.5148845290805271,0.5148845290805271,0.0,21.04734452408831,21.04734452408831,21.04734452408831,0.0,,0.9425967842388484,0.9425967842388484,0.9425967842388484,0.0,52.49539010677602,52.49539010677602,52.49539010677602,0.0,1.0691525479995116,1.0691525479995116,1.0691525479995116,0.0,0.98,0.98,0.98,0.96,51.4454823046405,51.4454823046405,51.4454823046405,0.0,154.3364469139215,3704.074725934116,0.1588751663015679,5.2964580675198615e-05
1946-03-15,1946-03-26,1210.671,0.922658798487674,1117.0362502238706,0.296,1946,3,15,1946.03,1945,6,166,24,0.0965119320193424,9.324430793932606,0.0083474737655683,0.74,4,Mod_Dry,41,8,7,6,67,129.0,0.1154841662248172,988.0362502238706,988.0362502238706,,4,247.0090625559677,247.0090625559677,247.0090625559677,247.0090625559677,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1044.0362502238706,990.0,968.2678282149892,21.73217178501068,0.6164641901523031,0.3404290001790965,989.0431068096684,0.4316317189458868,0.4316317189458868,0.4316317189458868,0.4316317189458868,20.34364687573332,20.34364687573332,20.34364687573332,20.34364687573332,,0.9397342816979252,0.9397342816979252,0.9397342816979252,0.9397342816979252,46.3111393855165,46.3111393855165,46.3111393855165,46.3111393855165,0.9432003948170364,0.9432003948170364,0.9432003948170364,0.9432003948170364,0.98,0.98,0.98,0.98,45.38491659780617,45.38491659780617,45.38491659780617,45.38491659780617,181.53966639122467,4356.951993389392,0.162519046588543,5.103829449298803e-05
1946-04-15,1946-04-26,1463.3217,0.94550510416192,1383.5781363808978,0.248,1946,4,15,1946.04,1945,7,197,29,0.1195411509833096,27.988926260331937,0.0202293788289717,0.87,4,Mod_Dry,45,11,10,10,72,148.0,0.10696902192104,1235.5781363808978,1100.0,,4,275.0,275.0,275.0,275.0,135.57813638089783,41.22308200770542,7.0,9.160684890601203,9.160684890601203,69.03368459199001,86.22308200770541,18.0,19.160684890601203,19.160684890601203,141.03368459199,1223.3837668983067,990.0,969.108483209846,20.89151679015401,0.8792903989439391,0.48,988.640709601056,0.5349,0.5349,0.5349,0.5349,18.997326391210088,18.997326391210088,18.997326391210088,18.997326391210088,,0.9370615781323116,0.9370615781323116,0.9370615781323116,0.9370615781323116,48.010033473092655,48.010033473092655,48.010033473092655,48.010033473092655,0.9778010890650236,0.9778010890650236,0.9778010890650236,0.9778010890650236,0.98,0.98,0.98,0.98,47.0498328036308,47.0498328036308,47.0498328036308,47.0498328036308,188.1993312145232,4516.7839491485565,0.1360236377446717,4.752508364003111e-05
1946-05-15,1946-05-26,1515.4044,0.9482599209629142,1436.9972565708524,0.239,1946,5,15,1946.05,1945,8,227,33,0.1241565629677216,0.0,0.0,0.8200000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.1336119461064074,1244.9972565708524,1100.0,,4,275.0,275.0,275.0,275.0,144.9972565708524,35.494120098073246,7.5519404463985635,7.5519404463985635,7.5519404463985635,86.84731513358348,82.49412009807324,17.551940446398564,17.551940446398564,17.551940446398564,201.8473151335835,1217.5980009908703,990.0,969.2810680596904,20.71893194030952,0.8708116034378502,0.48,988.6491883965622,0.5349,0.5349,0.5349,0.5349,18.833220336871697,18.833220336871697,18.833220336871697,18.833220336871697,,0.936544644061146,0.936544644061146,0.936544644061146,0.936544644061146,47.5690485814291,47.5690485814291,47.5690485814291,47.5690485814291,0.9688197267093503,0.9688197267093503,0.9688197267093503,0.9688197267093503,0.98,0.98,0.98,0.98,46.61766760980052,46.61766760980052,46.61766760980052,46.61766760980052,186.47067043920208,4475.29609054085,0.1297641102559808,4.708855314121264e-05
1946-06-15,1946-06-26,893.8841,0.8990978772765416,803.6892968412517,0.396,1946,6,15,1946.06,1945,9,258,37,0.0694387552470841,31.004270865484727,0.0385774340747613,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.2003261716098248,642.6892968412517,642.6892968412517,,3,214.22976561375057,214.22976561375057,214.22976561375057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,706.6892968412517,990.0,967.114757187365,22.885242812635056,0.3281257890317568,0.1228067890523755,989.549067421916,0.3246892968412517,0.3246892968412517,0.3246892968412517,0.0,22.10962093770968,22.10962093770968,22.10962093770968,0.0,,0.9362515665634866,0.9362515665634866,0.9362515665634866,0.0,43.49029627829858,43.49029627829858,43.49029627829858,0.0,0.885749415036631,0.885749415036631,0.885749415036631,0.0,0.9785749415036632,0.9785749415036632,0.9785749415036632,0.96,42.55851413651301,42.55851413651301,42.55851413651301,0.0,127.67554240953903,3064.2130178289367,0.1588618175100048,5.518285215173633e-05
1946-07-15,1946-07-26,443.8904,0.9076618404997884,402.90237744418727,0.648,1946,7,15,1946.07,1945,10,288,42,0.0348107654111777,0.0,0.0,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.3350687599720136,267.90237744418727,267.90237744418727,,1,267.90237744418727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,326.90237744418727,990.0,965.4130606984988,24.58693930150116,0.1509057545753686,0.0235804754888374,989.8255137699358,0.5076709867390278,0.0,0.0,0.0,23.904782084697946,0.0,0.0,0.0,,0.9465391471546212,0.0,0.0,0.0,59.44819002489422,0.0,0.0,0.0,1.2107574343155645,0.0,0.0,0.0,0.98,0.96,0.96,0.96,58.25922622439633,0.0,0.0,0.0,58.25922622439633,1398.2214293855118,0.1445988643550925,6.040677410202197e-05
1946-08-15,1946-08-26,312.7836,0.9288272938647332,290.5219447532691,0.797,1946,8,15,1946.08,1945,11,319,46,0.0251010960266824,0.0,0.0,0.86,4,Mod_Dry,39,7,5,4,60,115.0,0.3958392888277881,175.5219447532691,175.5219447532691,,1,175.5219447532691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,226.5219447532691,990.0,964.8620877790132,25.13791222098689,0.1154782918819337,0.0075521944753269,989.8769695136428,0.2180048618831727,0.0,0.0,0.0,24.79687687274645,0.0,0.0,0.0,,0.9270333077401124,0.0,0.0,0.0,39.569671567001706,0.0,0.0,0.0,0.8058996245825194,0.0,0.0,0.0,0.970589962458252,0.96,0.96,0.96,38.40592604070154,0.0,0.0,0.0,38.40592604070154,921.7422249768372,0.1321962995715124,6.078050698492539e-05
1946-09-15,1946-09-26,224.6649,0.98159746285063,220.53049583159049,0.926,1946,9,15,1946.09,1945,12,350,50,0.0190538348398494,0.0,0.0,0.87,4,Mod_Dry,34,6,4,3,44,91.0,0.4126413431251373,129.53049583159049,129.53049583159049,,1,129.53049583159049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.53049583159049,990.0,964.5231829749896,25.476817025010405,0.0967756304845935,0.002953049583159,989.9002713199322,0.1187548924968628,0.0,0.0,0.0,25.258333452445783,0.0,0.0,0.0,,0.9085017392995014,0.0,0.0,0.0,29.15017611231798,0.0,0.0,0.0,0.5936899411877389,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.27567082894844,0.0,0.0,0.0,28.27567082894844,678.6160998947626,0.1282166020727642,6.063709520770382e-05
1946-10-15,1946-10-26,194.4177,1.0019441346365396,194.7956741845264,0.967,1946,10,15,1946.1,1946,1,15,3,0.016830346249543,0.0,0.0,0.81,4,Mod_Dry,31,4,3,2,33,73.0,0.3747516483905511,121.7956741845264,121.7956741845264,,1,121.7956741845264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.7956741845264,990.0,964.410408651631,25.589591348369023,0.091928168015909,0.0021795674184526,989.9058922645656,0.1050244730810759,0.0,0.0,0.0,25.390459139853583,0.0,0.0,0.0,,0.90389497770613,0.0,0.0,0.0,27.4131593707418,0.0,0.0,0.0,0.5583128181413809,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.590764589619543,0.0,0.0,0.0,26.590764589619543,638.1783501508692,0.1365059296154112,6.064520391689691e-05
1946-11-15,1946-11-26,191.5433,1.0070581277156851,192.89523707448373,0.971,1946,11,15,1946.11,1946,2,46,7,0.0166661484832353,0.0,0.0,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.3473387991126443,125.89523707448372,125.89523707448372,,1,125.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,160.89523707448373,990.0,964.414209525851,25.585790474149007,0.0923162392976475,0.0025895237074483,989.9050942369948,0.1122114267340707,0.0,0.0,0.0,25.37867328440978,0.0,0.0,0.0,,0.9069744585240608,0.0,0.0,0.0,28.41920804331749,0.0,0.0,0.0,0.5788026078068735,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.56663180201796,0.0,0.0,0.0,27.56663180201796,661.5991632484311,0.142909862473035,6.082356966572453e-05
1946-12-15,1946-12-26,410.6973,0.908236127635729,373.01012538244936,0.6880000000000001,1946,12,15,1946.12,1946,3,76,11,0.0322280748330436,2.645380086578029,0.0070919792964486,0.65,3,Normal,38,5,4,3,54,104.0,0.278812806739142,269.01012538244936,269.01012538244936,,1,269.01012538244936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,316.01012538244936,990.0,965.2650506269122,24.73494937308783,0.1470615408707634,0.0238020250764898,989.8291364340528,0.5118582739456585,0.0,0.0,0.0,24.05222753319494,0.0,0.0,0.0,,0.9467299372882952,0.0,0.0,0.0,60.07430297213566,0.0,0.0,0.0,1.2235092255017446,0.0,0.0,0.0,0.98,0.96,0.96,0.96,58.87281691269295,0.0,0.0,0.0,58.87281691269295,1412.9476059046308,0.1578316858083418,6.079161604150069e-05
1947-01-15,1947-01-26,635.1294,0.8861628436789661,562.8280752081156,0.506,1947,1,15,1947.01,1946,4,107,16,0.0486283456979812,0.0,0.0,0.62,3,Normal,41,6,4,3,66,120.0,0.2132089803011832,442.8280752081156,442.8280752081156,,2,221.4140376040578,221.4140376040578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,493.8280752081156,990.0,966.1327263384364,23.86727366156356,0.209819012490967,0.0585656150416231,989.7316153724674,0.3468400780767414,0.3468400780767414,0.0,0.0,23.252048955954265,23.252048955954265,0.0,0.0,,0.939062208163614,0.939062208163614,0.0,0.0,47.41321912712966,47.41321912712966,0.0,0.0,0.9656460107358382,0.9656460107358382,0.0,0.0,0.98,0.98,0.96,0.96,46.46495474458706,46.46495474458706,0.0,0.0,92.92990948917412,2230.317827740179,0.1651124270139005,5.829319592002175e-05
1947-02-15,1947-02-26,863.9982,0.9020463209442272,779.3663976124346,0.405,1947,2,15,1947.02,1946,5,138,20,0.0673372567537143,18.838186293144645,0.02417115537808,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.1347248230378732,674.3663976124346,674.3663976124346,,3,224.78879920414488,224.78879920414488,224.78879920414488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,721.3663976124346,990.0,967.0174655904495,22.98253440955034,0.336466640864807,0.1323099192837304,989.5312234398514,0.3574368295010149,0.3574368295010149,0.3574368295010149,0.0,22.156321019900695,22.156321019900695,22.156321019900695,0.0,,0.9387448002461084,0.9387448002461084,0.9387448002461084,0.0,45.85202919435214,45.85202919435214,45.85202919435214,0.0,0.9338498817586994,0.9338498817586994,0.9338498817586994,0.0,0.98,0.98,0.98,0.96,44.9349886104651,44.9349886104651,44.9349886104651,0.0,134.8049658313953,3235.319179953487,0.1729673825358217,5.5527416512195135e-05
1947-03-15,1947-03-26,1828.6668,0.9885857895968824,1807.794012387604,0.195,1947,3,15,1947.03,1946,6,166,24,0.1561934026702889,24.37628413736252,0.0134839942882475,0.6,3,Normal,49,9,9,9,107,183.0,0.1012283472265221,1624.794012387604,1100.0,,4,275.0,275.0,275.0,275.0,524.794012387604,51.0,8.999999999999996,15.999999999999996,25.809541592832986,422.984470794771,100.0,18.0,25.0,34.809541592832986,529.984470794771,1243.0,990.0,970.4790268092522,19.52097319074778,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.579783778229505,17.579783778229505,17.579783778229505,17.579783778229505,,0.9317621897012084,0.9317621897012084,0.9317621897012084,0.9317621897012084,44.176367847195,44.176367847195,44.176367847195,44.176367847195,0.8997223594133401,0.8997223594133401,0.8997223594133401,0.8997223594133401,0.979972235941334,0.979972235941334,0.979972235941334,0.979972235941334,43.29161397498254,43.29161397498254,43.29161397498254,43.29161397498254,173.16645589993016,4155.994941598324,0.0957888203596959,4.372890300503287e-05
1947-04-15,1947-04-26,4354.3203,0.9996331882875896,4352.723084314373,0.029,1947,4,15,1947.04,1946,7,197,29,0.3760752744847618,62.69225969542731,0.0144029974985882,0.16,2,Mod_Wet,70,14,18,25,168,295.0,0.0677736658835643,4057.723084314373,1100.0,,4,275.0,275.0,275.0,275.0,2957.7230843143734,30.0,4.0,7.0,55.0,2861.723084314373,100.0,18.0,25.0,80.0,3029.723084314373,1243.0,990.0,976.3254832442952,13.674516755704758,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.73332734318648,11.73332734318648,11.73332734318648,11.73332734318648,,0.8445306799578121,0.8445306799578121,0.8445306799578121,0.8445306799578121,26.724402956760425,26.724402956760425,26.724402956760425,26.724402956760425,0.5442851926020453,0.5442851926020453,0.5442851926020453,0.5442851926020453,0.97,0.97,0.97,0.97,25.92267086805761,25.92267086805761,25.92267086805761,25.92267086805761,103.69068347223045,2488.576403333531,0.02382202622673,2.6184516028341025e-05
1947-05-15,1947-05-26,3134.7263,1.0242753271445222,3210.822806441037,0.072,1947,5,15,1947.05,1946,8,227,33,0.2774150904765056,102.21783420448992,0.0318354018164555,0.1,1,Wet,71,14,18,24,213,340.0,0.1058918602789125,2870.822806441037,1100.0,,4,275.0,275.0,275.0,275.0,1770.8228064410368,29.0,4.0,7.0,56.0,1674.8228064410368,100.0,18.0,25.0,80.0,1887.8228064410368,1243.0,990.0,974.0076959469822,15.992304053017849,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.05111464049957,14.05111464049957,14.05111464049957,14.05111464049957,,0.9025844170951652,0.9025844170951652,0.9025844170951652,0.9025844170951652,34.20345688698316,34.20345688698316,34.20345688698316,34.20345688698316,0.6966080832379462,0.6966080832379462,0.6966080832379462,0.6966080832379462,0.97,0.97,0.97,0.97,33.177353180373665,33.177353180373665,33.177353180373665,33.177353180373665,132.70941272149466,3185.025905315872,0.0413319017341207,3.35124779599734e-05
1947-06-15,1947-06-26,1645.1264,0.9659758417726594,1589.152359062425,0.219,1947,6,15,1947.06,1946,9,258,37,0.1373027638229935,0.0,0.0,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.1617214350369941,1332.152359062425,1100.0,,4,275.0,275.0,275.0,275.0,232.1523590624249,37.99999999999999,6.000000000000002,10.999999999999998,14.453065155637349,162.6992939067876,100.0,18.0,25.0,30.453065155637347,315.6992939067876,1243.0,990.0,969.7726460831248,20.227353916875245,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.286164504356968,18.286164504356968,18.286164504356968,18.286164504356968,,0.9348214181887244,0.9348214181887244,0.9348214181887244,0.9348214181887244,46.10230822107891,46.10230822107891,46.10230822107891,46.10230822107891,0.9389472142785928,0.9389472142785928,0.9389472142785928,0.9389472142785928,0.98,0.98,0.98,0.98,45.18026205665733,45.18026205665733,45.18026205665733,45.18026205665733,180.7210482266293,4337.305157439103,0.1137216624926082,4.56366283400579e-05
1947-07-15,1947-07-26,820.3628,0.8945448145815545,733.8512888156049,0.422,1947,7,15,1947.07,1946,10,288,42,0.0634047513536682,26.676922503685088,0.0363519461098721,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.309326975995866,506.8512888156049,506.8512888156049,,2,253.42564440780245,253.42564440780245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,586.8512888156049,990.0,966.8354051552624,23.16459484473762,0.2600230291956776,0.0727405155262419,989.6672364552782,0.4542952940917767,0.4542952940917767,0.0,0.0,22.377536005924004,22.377536005924004,0.0,0.0,,0.9434934215778426,0.9434934215778426,0.0,0.0,52.47354437242191,52.47354437242191,0.0,0.0,1.0687076246929106,1.0687076246929106,0.0,0.0,0.98,0.98,0.96,0.96,51.42407348497348,51.42407348497348,0.0,0.0,102.84814696994697,2468.355527278727,0.1401484858545907,5.636550669651681e-05
1947-08-15,1947-08-26,504.6303,0.897830776149602,453.0726139176065,0.595,1947,8,15,1947.08,1946,11,319,46,0.0391454738424812,2.582542044782997,0.0057000621212842,0.22,2,Mod_Wet,54,9,8,6,107,184.0,0.4061159168482898,269.0726139176065,269.0726139176065,,1,269.0726139176065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,340.0726139176065,990.0,965.6388267626292,24.36117323737085,0.1555539396574838,0.0238145227835212,989.820631537559,0.5120944806085524,0.0,0.0,0.0,23.669710294321348,0.0,0.0,0.0,,0.9462930847059678,0.0,0.0,0.0,59.10535171416393,0.0,0.0,0.0,1.203774983995192,0.0,0.0,0.0,0.98,0.96,0.96,0.96,57.92324467988065,0.0,0.0,0.0,57.92324467988065,1390.1578723171356,0.1278453892391171,5.979720475671537e-05
1947-09-15,1947-09-26,353.2963,0.921778111561846,325.6607962357874,0.746,1947,9,15,1947.09,1946,12,350,50,0.028137092794772,3.544998767869401,0.010885555795616,0.28,2,Mod_Wet,46,7,6,4,75,138.0,0.4237538002581194,187.66079623578744,187.66079623578744,,1,187.66079623578744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.66079623578744,990.0,965.028303981179,24.971696018821035,0.1225860109252843,0.0087660796235787,989.8686479094512,0.2491777179871945,0.0,0.0,0.0,24.59116621028501,0.0,0.0,0.0,,0.9310960326160872,0.0,0.0,0.0,42.13915818928911,0.0,0.0,0.0,0.8582313276840959,0.0,0.0,0.0,0.9758231327684096,0.96,0.96,0.96,41.12036535649568,0.0,0.0,0.0,41.12036535649568,986.8887685558964,0.1262674716508504,6.086686158885338e-05
1947-10-15,1947-10-26,286.2506,0.9441456049247084,270.26224589706084,0.836,1947,10,15,1947.1,1947,1,15,3,0.023350658045506,1.0102650433937583,0.0037380916451739,0.2,2,Mod_Wet,41,6,4,3,56,110.0,0.4070120842624,160.26224589706084,160.26224589706084,,1,160.26224589706084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.26224589706084,990.0,964.7810489835882,25.21895101641178,0.1100924976920628,0.006026224589706,989.8838812777182,0.1817031655632399,0.0,0.0,0.0,24.9211291285667,0.0,0.0,0.0,,0.9213498374592816,0.0,0.0,0.0,36.08794923238586,0.0,0.0,0.0,0.7349887827369829,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.005310755414285,0.0,0.0,0.0,35.005310755414285,840.1274581299429,0.1295234953710379,6.067366258117474e-05
1947-11-15,1947-11-26,286.2506,0.9441456049247084,270.26224589706084,0.836,1947,11,15,1947.11,1947,2,46,7,0.023350658045506,3.476203183560301,0.012862333664186,0.29,2,Mod_Wet,40,6,4,3,53,106.0,0.3922116448346764,164.26224589706084,164.26224589706084,,1,164.26224589706084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,214.26224589706084,990.0,964.7810489835882,25.21895101641178,0.1111513247843838,0.006426224589706,989.882422450626,0.1909031655632399,0.0,0.0,0.0,24.910470301474422,0.0,0.0,0.0,,0.9229374866686886,0.0,0.0,0.0,37.03656228360249,0.0,0.0,0.0,0.7543088041466902,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.925465415094415,0.0,0.0,0.0,35.925465415094415,862.211169962266,0.1329281686972213,6.075221907589844e-05
