Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1947-12-15,1947-12-26,443.8904,0.9076618404997884,402.90237744418727,0.648,1947,12,15,1947.12,1947,3,76,11,0.0348107654111777,11.085465320104449,0.0275140231001493,0.5,3,Normal,38,5,4,3,54,104.0,0.2581270447191808,298.90237744418727,298.90237744418727,,2,149.45118872209363,149.45118872209363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.90237744418727,990.0,965.4130606984988,24.58693930150116,0.1576114440850772,0.0297804754888374,989.812608080426,0.1580584725419547,0.1580584725419547,0.0,0.0,24.24148890938532,24.24148890938532,0.0,0.0,,0.916341851571818,0.916341851571818,0.0,0.0,32.55778764185059,32.55778764185059,0.0,0.0,0.6630913980010303,0.6630913980010303,0.0,0.0,0.97,0.97,0.96,0.96,31.581054012595068,31.581054012595068,0.0,0.0,63.162108025190136,1515.8905926045632,0.156767771949769,5.869819489901303e-05
1948-01-15,1948-01-26,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1948,1,15,1948.01,1947,4,107,16,0.0607094797880934,29.49825923769345,0.0419810811595286,0.41,3,Normal,41,6,4,3,66,120.0,0.1707805772045736,582.6560160658968,582.6560160658968,,3,194.2186720219656,194.2186720219656,194.2186720219656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,633.6560160658968,990.0,966.7106240642636,23.289375935736416,0.2866216947746118,0.1030624064263587,989.6103158987992,0.2668747878997464,0.2668747878997464,0.2668747878997464,0.0,22.63281704663573,22.63281704663573,22.63281704663573,0.0,,0.9310809237190556,0.9310809237190556,0.9310809237190556,0.0,40.13799932812079,40.13799932812079,40.13799932812079,0.0,0.8174745280676331,0.8174745280676331,0.8174745280676331,0.0,0.9717474528067632,0.9717474528067632,0.9717474528067632,0.96,39.00399860786095,39.00399860786095,39.00399860786095,0.0,117.01199582358284,2808.287899765988,0.1665281348884219,5.578477056270783e-05
1948-02-15,1948-02-26,1229.0427,0.91756512366433,1127.726717014242,0.293,1948,2,15,1948.02,1947,5,138,20,0.0974355883500305,38.27066752907922,0.0339361185220513,0.36,2,Mod_Wet,49,8,7,5,93,162.0,0.143651824112946,965.726717014242,965.726717014242,,4,241.4316792535605,241.4316792535605,241.4316792535605,241.4316792535605,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1029.726717014242,990.0,968.301426824902,21.69857317509809,0.5975081878710891,0.3225813736113936,989.0799104385176,0.4123249766322481,0.4123249766322481,0.4123249766322481,0.4123249766322481,20.36615863698341,20.36615863698341,20.36615863698341,20.36615863698341,,0.9390333004055886,0.9390333004055886,0.9390333004055886,0.9390333004055886,45.28173622380103,45.28173622380103,45.28173622380103,45.28173622380103,0.9222349536415688,0.9222349536415688,0.9222349536415688,0.9222349536415688,0.98,0.98,0.98,0.98,44.376101499325,44.376101499325,44.376101499325,44.376101499325,177.5044059973,4260.105743935201,0.1574001957382537,5.1056658757600986e-05
1948-03-15,1948-03-26,5772.009,1.026443120707377,5924.638930711067,0.0069999999999999,1948,3,15,1948.03,1947,6,167,24,0.5118888036134361,40.541975405602,0.0068429445034106,0.06,1,Wet,68,14,17,21,195,315.0,0.0531677970056808,5609.638930711067,0.0,,0,275.0,275.0,275.0,275.0,5609.638930711067,1132.0,4.0,8.0,59.0,4406.638930711066,1200.0,18.0,25.0,80.0,4601.638930711066,1243.0,990.0817146175392,978.933943953295,11.147770664244264,0.8957647739399611,0.48,988.7059498435992,0.5349,0.5349,0.5349,0.5349,9.237105890304283,9.237105890304283,9.237105890304283,9.237105890304283,1.0,0.6648599404252558,0.6648599404252558,0.6648599404252558,0.6648599404252558,16.562942031726134,16.562942031726134,16.562942031726134,16.562942031726134,0.3373307949435057,0.3373307949435057,0.3373307949435057,0.3373307949435057,0.96,0.96,0.96,0.96,15.900424350457088,15.900424350457088,15.900424350457088,15.900424350457088,63.60169740182835,1526.4407376438803,0.0107351178942131,inf
1948-04-15,1948-04-26,5042.2522,1.0394378020389885,5241.107544094253,0.014,1948,4,15,1948.04,1947,7,198,29,0.4528316918097435,66.67268657749082,0.012721106372377,0.08,1,Wet,84,14,20,27,219,364.0,0.0694509694635363,4877.107544094253,1100.0,,4,275.0,275.0,275.0,275.0,3777.107544094253,16.0,4.0,5.0,53.0,3699.107544094253,100.0,18.0,25.0,80.0,3918.107544094253,1243.0,990.0261387310876,977.8813056179052,12.144833113182584,0.9165252437150344,0.48,988.6296134873728,0.5349,0.5349,0.5349,0.5349,10.213407869467568,10.213407869467568,10.213407869467568,10.213407869467568,,0.7351313093379895,0.7351313093379895,0.7351313093379895,0.7351313093379895,20.249158918267057,20.249158918267057,20.249158918267057,20.249158918267057,0.4124064952803881,0.4124064952803881,0.4124064952803881,0.4124064952803881,0.9612406495280388,0.9612406495280388,0.9612406495280388,0.9612406495280388,19.464314670991502,19.464314670991502,19.464314670991502,19.464314670991502,77.85725868396602,1868.5742084151848,0.0148551156466339,1.966092391009243e-05
1948-05-15,1948-05-26,3134.7263,1.0242753271445222,3210.822806441037,0.072,1948,5,15,1948.05,1947,8,228,33,0.2774150904765056,40.19403630777924,0.0125182978727908,0.1,1,Wet,71,14,18,24,213,340.0,0.1058918602789125,2870.822806441037,1100.0,,4,275.0,275.0,275.0,275.0,1770.8228064410368,29.0,4.0,7.0,56.0,1674.8228064410368,100.0,18.0,25.0,80.0,1887.8228064410368,1243.0,990.0,974.0076959469822,15.992304053017849,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.05111464049957,14.05111464049957,14.05111464049957,14.05111464049957,,0.9025844170951652,0.9025844170951652,0.9025844170951652,0.9025844170951652,34.20345688698316,34.20345688698316,34.20345688698316,34.20345688698316,0.6966080832379462,0.6966080832379462,0.6966080832379462,0.6966080832379462,0.97,0.97,0.97,0.97,33.177353180373665,33.177353180373665,33.177353180373665,33.177353180373665,132.70941272149466,3185.025905315872,0.0413319017341207,3.35124779599734e-05
1948-06-15,1948-06-26,1781.6326,0.9830968663905726,1751.5174261192883,0.201,1948,6,15,1948.06,1947,9,259,37,0.1513311056167065,50.172444797709424,0.0286451302450772,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.1467299132555115,1494.5174261192883,1100.0,,4,275.0,275.0,275.0,275.0,394.5174261192883,37.99999999999999,6.0,11.0,24.561396178632734,314.9560299406555,100.0,18.0,25.0,40.561396178632734,467.9560299406555,1243.0,990.0,970.2972101459238,19.702789854076173,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.761600441557896,17.761600441557896,17.761600441557896,17.761600441557896,,0.9326958182673998,0.9326958182673998,0.9326958182673998,0.9326958182673998,44.677978936024,44.677978936024,44.677978936024,44.677978936024,0.909938471202118,0.909938471202118,0.909938471202118,0.909938471202118,0.98,0.98,0.98,0.98,43.78441935730352,43.78441935730352,43.78441935730352,43.78441935730352,175.13767742921408,4203.304258301137,0.0999919697157989,4.42266862194985e-05
1948-07-15,1948-07-26,955.5912,0.91769253620946,876.9389119074414,0.3720000000000001,1948,7,15,1948.07,1947,10,289,42,0.0757675219888029,14.923077787720104,0.0170172375579283,0.1,1,Wet,63,12,13,13,155,256.0,0.2919245531517937,620.9389119074414,620.9389119074414,,3,206.97963730248048,206.97963730248048,206.97963730248048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,708.9389119074414,990.0,967.4077556476298,22.592244352370244,0.3294042231204104,0.1162816735722324,989.5543141033074,0.3031201336692925,0.3031201336692925,0.3031201336692925,0.0,21.843438322008385,21.843438322008385,21.843438322008385,0.0,,0.934314792516242,0.934314792516242,0.934314792516242,0.0,41.42671977015185,41.42671977015185,41.42671977015185,0.0,0.8437213802474918,0.8437213802474918,0.8437213802474918,0.0,0.9743721380247492,0.9743721380247492,0.9743721380247492,0.96,40.365041513795006,40.365041513795006,40.365041513795006,0.0,121.09512454138502,2906.2829889932405,0.1380884379711118,5.417205130775129e-05
1948-08-15,1948-08-26,536.8608,0.8801028281077824,472.4927083802066,0.5690000000000001,1948,8,15,1948.08,1947,11,320,46,0.0408233700040498,4.855778536465948,0.0102769385650679,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3894239990089718,288.4927083802066,288.4927083802066,,2,144.2463541901033,144.2463541901033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,359.4927083802066,990.0,965.7262171877107,24.27378281228914,0.1624078935372422,0.0276985416760413,989.8098935647868,0.1472776354640086,0.1472776354640086,0.0,0.0,23.936398741611896,23.936398741611896,0.0,0.0,,0.913849196321744,0.913849196321744,0.0,0.0,30.944031167574543,30.944031167574543,0.0,0.0,0.6302246673640436,0.6302246673640436,0.0,0.0,0.97,0.97,0.96,0.96,30.015710232547303,30.015710232547303,0.0,0.0,60.03142046509461,1440.7540911622707,0.1270525859984031,5.780178870815956e-05
1948-09-15,1948-09-26,361.7746,0.9166247913690906,331.6115672476363,0.736,1948,9,15,1948.09,1947,12,351,51,0.0286512394101957,6.70947445536342,0.0202329324970531,0.2,2,Mod_Wet,46,7,6,4,75,138.0,0.4161495364754459,193.6115672476363,193.6115672476363,,1,193.6115672476363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.6115672476363,990.0,965.0580578362382,24.94194216376184,0.1246862226489071,0.0093611567247636,989.8659526206264,0.2652234629135707,0.0,0.0,0.0,24.5426713214746,0.0,0.0,0.0,,0.9328066947784444,0.0,0.0,0.0,43.46938397593859,0.0,0.0,0.0,0.8853235025649407,0.0,0.0,0.0,0.978532350256494,0.96,0.96,0.96,42.536198466177176,0.0,0.0,0.0,42.536198466177176,1020.8687631882522,0.1282711541675884,6.1027400650791776e-05
1948-10-15,1948-10-26,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1948,10,15,1948.1,1948,1,15,3,0.0245037284884213,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.3878593416708348,173.60796861598828,173.60796861598828,,1,173.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,224.60796861598828,990.0,964.834431874464,25.165568125536083,0.1148027686191975,0.0073607968615988,989.8778364345192,0.2133034434230114,0.0,0.0,0.0,24.830101116632356,0.0,0.0,0.0,,0.9263567894699588,0.0,0.0,0.0,39.16202424796218,0.0,0.0,0.0,0.7975972351927124,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.98716352052331,0.0,0.0,0.0,37.98716352052331,911.6919244925596,0.1339425112273865,6.078056180792299e-05
1948-11-15,1948-11-26,383.5279,0.9045977994923856,346.9384943839358,0.7120000000000001,1948,11,15,1948.11,1948,2,46,7,0.029975485914772,7.043816328897831,0.0203027811641531,0.08,1,Wet,42,7,6,3,56,114.0,0.3285885015510649,232.9384943839358,232.9384943839358,,1,232.9384943839358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,287.9384943839358,990.0,965.1346924719196,24.865307528080397,0.1371541913177558,0.0165876988767871,989.8462581098054,0.3838382615793094,0.0,0.0,0.0,24.32772737630646,0.0,0.0,0.0,,0.942564042476492,0.0,0.0,0.0,52.383241813431766,0.0,0.0,0.0,1.0668684687053314,0.0,0.0,0.0,0.98,0.96,0.96,0.96,51.33557697716313,0.0,0.0,0.0,51.33557697716313,1232.053847451915,0.1479673711858366,6.121737212808152e-05
1948-12-15,1948-12-26,443.8904,0.9076618404997884,402.90237744418727,0.648,1948,12,15,1948.12,1948,3,76,11,0.0348107654111777,0.0,0.0,0.34,2,Mod_Wet,42,7,5,3,61,118.0,0.2928749161236859,284.90237744418727,284.90237744418727,,2,142.45118872209363,142.45118872209363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,338.90237744418727,990.0,965.4130606984988,24.58693930150116,0.1551409268972898,0.0269804754888374,989.817878597614,0.1436514012186291,0.1436514012186291,0.0,0.0,24.261166497896443,24.261166497896443,0.0,0.0,,0.913348993258492,0.913348993258492,0.0,0.0,30.956596743036595,30.956596743036595,0.0,0.0,0.630480585397894,0.630480585397894,0.0,0.0,0.97,0.97,0.96,0.96,30.027898840745497,30.027898840745497,0.0,0.0,60.05579768149099,1441.339144355784,0.1490579382093875,5.855397267053149e-05
1949-01-15,1949-01-26,488.9841,0.8998924733267547,440.0331111664572,0.609,1949,1,15,1949.01,1948,4,107,16,0.0380188608047818,0.0,0.0,0.86,4,Mod_Dry,34,5,4,3,45,91.0,0.2068026193728321,349.0331111664572,349.0331111664572,,2,174.5165555832286,174.5165555832286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,392.0331111664572,990.0,965.580149000249,24.41985099975102,0.1738924113059503,0.0398066222332914,989.7863009664608,0.2155203956230778,0.2155203956230778,0.0,0.0,23.990631570588715,23.990631570588715,0.0,0.0,,0.9258530821888278,0.9258530821888278,0.0,0.0,38.01535847930239,38.01535847930239,0.0,0.0,0.7742435535499469,0.7742435535499469,0.0,0.0,0.97,0.97,0.96,0.96,36.87489772492332,36.87489772492332,0.0,0.0,73.74979544984664,1769.9950907963191,0.1676005590905369,5.869372743222081e-05
1949-02-15,1949-02-26,587.589,0.8901106602929673,523.0192327708844,0.536,1949,2,15,1949.02,1948,5,138,20,0.0451888617114044,6.246230046971049,0.0119426393057849,0.98,5,Dry,31,6,4,3,41,85.0,0.16251792414914,438.0192327708844,438.0192327708844,,2,219.0096163854422,219.0096163854422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,479.0192327708844,990.0,965.953586547469,24.046413452531056,0.2045925125234791,0.0576038465541768,989.7378036409224,0.3393496184671619,0.3393496184671619,0.0,0.0,23.44486747498616,23.44486747498616,0.0,0.0,,0.9387236485753604,0.9387236485753604,0.0,0.0,47.27019839008624,47.27019839008624,0.0,0.0,0.9627331647675405,0.9627331647675405,0.0,0.0,0.98,0.98,0.96,0.96,46.32479442228451,46.32479442228451,0.0,0.0,92.64958884456902,2223.5901322696564,0.1771437512034197,5.875540381746422e-05
1949-03-15,1949-03-26,806.1332,0.8935666243082664,720.3337222668207,0.431,1949,3,15,1949.03,1948,6,166,24,0.0622368336038533,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.1485422613053312,613.3337222668207,613.3337222668207,,3,204.44457408894024,204.44457408894024,204.44457408894024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,663.3337222668207,990.0,966.7813348890672,23.21866511093276,0.3034872429524045,0.1140001166800462,989.5825126403676,0.2957114818943691,0.2957114818943691,0.2957114818943691,0.0,22.505466269405947,22.505466269405947,22.505466269405947,0.0,,0.934285730780286,0.934285730780286,0.934285730780286,0.0,42.15819608933472,42.15819608933472,42.15819608933472,0.0,0.8586190649559005,0.8586190649559005,0.8586190649559005,0.0,0.97586190649559,0.97586190649559,0.97586190649559,0.96,41.1405776101531,41.1405776101531,41.1405776101531,0.0,123.4217328304593,2962.1215879310234,0.171339656905223,5.589748848052576e-05
1949-04-15,1949-04-26,963.4877,0.9186515277026396,885.1094475277025,0.3670000000000001,1949,4,15,1949.04,1948,7,197,29,0.0764734562663935,0.0,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.1412254725663039,760.1094475277025,760.1094475277025,,3,253.3698158425675,253.3698158425675,253.3698158425675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,818.1094475277025,990.0,967.4404377901108,22.55956220988924,0.4038755114161964,0.1700547237638512,989.42606976482,0.4540965443995403,0.4540965443995403,0.4540965443995403,0.0,21.53153543030958,21.53153543030958,21.53153543030958,0.0,,0.9423342360666178,0.9423342360666178,0.9423342360666178,0.0,50.41659901751011,50.41659901751011,50.41659901751011,0.0,1.0268146439411427,1.0268146439411427,1.0268146439411427,0.0,0.98,0.98,0.98,0.96,49.4082670371599,49.4082670371599,49.4082670371599,0.0,148.2248011114797,3557.395226675513,0.1674649406641211,5.416793068185004e-05
1949-05-15,1949-05-26,806.1332,0.8935666243082664,720.3337222668207,0.431,1949,5,15,1949.05,1948,8,227,33,0.0622368336038533,8.163347965110006,0.0113327305285954,0.98,5,Dry,42,9,8,6,82,147.0,0.2040720786157354,573.3337222668207,573.3337222668207,,3,191.1112407556069,191.1112407556069,191.1112407556069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,632.3337222668207,990.0,966.7813348890672,23.21866511093276,0.285870248230107,0.0993334889067282,989.6147962628633,0.2584225748552508,0.2584225748552508,0.2584225748552508,0.0,22.57503879894065,22.57503879894065,22.57503879894065,0.0,,0.9299764114201462,0.9299764114201462,0.9299764114201462,0.0,39.348245277632245,39.348245277632245,39.348245277632245,0.0,0.8013899241880293,0.8013899241880293,0.8013899241880293,0.0,0.9701389924188027,0.9701389924188027,0.9701389924188027,0.96,38.17326702709006,38.17326702709006,38.17326702709006,0.0,114.5198010812702,2748.4752259504844,0.1589815908116691,5.548436210961966e-05
1949-06-15,1949-06-26,458.6166,0.911126574868046,417.8577719356288,0.633,1949,6,15,1949.06,1948,9,258,37,0.0361029114952383,2.4311580009666045,0.0058181471406044,0.97,5,Dry,39,9,7,5,59,119.0,0.2847858960448676,298.8577719356288,298.8577719356288,,2,149.4288859678144,149.4288859678144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,353.8577719356288,990.0,965.4803599737104,24.51964002628972,0.1604191496317538,0.0297715543871257,989.8098092959812,0.1580120828130539,0.1580120828130539,0.0,0.0,24.17143723945782,24.17143723945782,0.0,0.0,,0.9162614958268436,0.9162614958268436,0.0,0.0,32.456013036430335,32.456013036430335,0.0,0.0,0.6610185954466463,0.6610185954466463,0.0,0.0,0.97,0.97,0.96,0.96,31.482332645337426,31.482332645337426,0.0,0.0,62.96466529067485,1511.1519669761965,0.1506844422182354,5.852343972748502e-05
1949-07-15,1949-07-26,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1949,7,15,1949.07,1948,10,288,42,0.0279613342516754,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3337179805516929,215.62655383883583,215.62655383883583,,1,215.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,266.62655383883583,990.0,965.0181327691942,24.981867230805847,0.1296325462575026,0.0131253107677671,989.8572421429748,0.3289297858236144,0.0,0.0,0.0,24.510179587956888,0.0,0.0,0.0,,0.9388584019740068,0.0,0.0,0.0,48.66172858368163,0.0,0.0,0.0,0.9910739019079762,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.68849401200799,0.0,0.0,0.0,47.68849401200799,1144.5238562881918,0.1473565547892482,6.143401012718222e-05
1949-08-15,1949-08-26,278.9403,0.9468161724841248,264.1051871975735,0.852,1949,8,15,1949.08,1948,11,319,46,0.0228186881738703,2.6808555159270213,0.0101507113297305,0.93,5,Dry,34,7,5,3,44,93.0,0.352132424913063,171.1051871975735,171.1051871975735,,1,171.1051871975735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,217.1051871975735,990.0,964.7564207487904,25.243579251209667,0.1121547192080041,0.0071105187197573,989.8807347620724,0.2071966567620793,0.0,0.0,0.0,24.917117356519867,0.0,0.0,0.0,,0.9255110953217116,0.0,0.0,0.0,38.69735686078014,0.0,0.0,0.0,0.7881335409527523,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.53643615495673,0.0,0.0,0.0,37.53643615495673,900.8744677189616,0.1421268417832181,6.093788266501588e-05
1949-09-15,1949-09-26,224.6649,0.98159746285063,220.53049583159049,0.926,1949,9,15,1949.09,1948,12,350,50,0.0190538348398494,0.0,0.0,0.93,5,Dry,30,6,4,2,30,72.0,0.3264854582968119,148.53049583159049,148.53049583159049,,1,148.53049583159049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,188.53049583159049,990.0,964.5231829749896,25.476817025010405,0.1020696152845935,0.004853049583159,989.8930773351324,0.1561434313297082,0.0,0.0,0.0,25.21375092881296,0.0,0.0,0.0,,0.9168882271246628,0.0,0.0,0.0,33.675045029509185,0.0,0.0,0.0,0.6858461309472339,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.66479367862391,0.0,0.0,0.0,32.66479367862391,783.9550482869738,0.148119168532449,6.108882723926064e-05
1949-10-15,1949-10-26,161.6793,1.0585027423930735,171.1379824381925,0.987,1949,10,15,1949.1,1949,1,15,3,0.0147863216826598,0.0,0.0,0.92,5,Dry,24,4,2,2,20,52.0,0.3038483874775146,119.1379824381925,119.1379824381925,,1,119.1379824381925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,149.1379824381925,990.0,964.4577240351236,25.542275964876357,0.0881667241420305,0.0019137982438192,989.9099194776142,0.1004690508473995,0.0,0.0,0.0,25.351726391643105,0.0,0.0,0.0,,0.9016188104969104,0.0,0.0,0.0,26.70665176637438,0.0,0.0,0.0,0.5439236612296208,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.90545221338315,0.0,0.0,0.0,25.90545221338315,621.7308531211957,0.1513717284983131,6.04002082366568e-05
1949-11-15,1949-11-26,191.5433,1.0070581277156851,192.89523707448373,0.971,1949,11,15,1949.11,1949,2,46,7,0.0166661484832353,0.0,0.0,0.92,5,Dry,23,4,2,2,19,50.0,0.2592080590392868,142.89523707448373,142.89523707448373,,1,142.89523707448373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,171.89523707448373,990.0,964.414209525851,25.585790474149007,0.0961984948176475,0.0042895237074483,989.8995119814748,0.1445483788904571,0.0,0.0,0.0,25.340754076733468,0.0,0.0,0.0,,0.9146263803418596,0.0,0.0,0.0,32.48027596454427,0.0,0.0,0.0,0.6615127487687223,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.50586768560794,0.0,0.0,0.0,31.50586768560794,756.1408244545905,0.1633314962227004,6.124507780554722e-05
1949-12-15,1949-12-26,316.6956,0.9306200236043244,294.72326674738565,0.794,1949,12,15,1949.12,1949,3,76,11,0.0254640902469741,11.115298131397369,0.0377143557550363,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.2612620335333027,217.72326674738565,217.72326674738565,,1,217.72326674738565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,256.72326674738565,990.0,964.8788930669896,25.121106933010424,0.1261373689753568,0.0135446533494771,989.8603179776752,0.3353876615819478,0.0,0.0,0.0,24.64603724910357,0.0,0.0,0.0,,0.93947636913565,0.0,0.0,0.0,49.43977693117871,0.0,0.0,0.0,1.0069201004313384,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.450981392555136,0.0,0.0,0.0,48.450981392555136,1162.8235534213231,0.1643948301987424,6.181519386254584e-05
1950-01-15,1950-01-26,666.0345,0.8753352736866753,583.0034913422678,0.493,1950,1,15,1950.01,1949,4,107,16,0.0503715016519719,11.111399301899494,0.0190588898126791,0.68,3,Normal,41,6,4,3,66,120.0,0.2058306713116247,463.0034913422678,463.0034913422678,,2,231.5017456711339,231.5017456711339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,514.0034913422678,990.0,966.22351571104,23.776484288959864,0.2186243432724915,0.0626006982684535,989.7187749584592,0.3791257258013192,0.3791257258013192,0.0,0.0,23.11613352161765,23.11613352161765,0.0,0.0,,0.941037164214831,0.941037164214831,0.0,0.0,49.38726080921209,49.38726080921209,0.0,0.0,1.0058505256458674,1.0058505256458674,0.0,0.0,0.98,0.98,0.96,0.96,48.39951559302784,48.39951559302784,0.0,0.0,96.79903118605569,2323.1767484653365,0.1660350797611728,5.807433480890835e-05
1950-02-15,1950-02-26,1888.5499,0.9960254141200148,1881.0436962338129,0.188,1950,2,15,1950.02,1949,5,138,20,0.1625221753546014,135.07684756819367,0.0718095214048678,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.0861224012628484,1719.0436962338129,1100.0,,4,275.0,275.0,275.0,275.0,619.0436962338129,51.0,10.0,18.0,19.10628692079669,520.9374093130161,100.0,18.0,25.0,24.10628692079669,613.9374093130161,1243.0,990.0,970.7156796339862,19.284320366013844,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.343130953495567,17.343130953495567,17.343130953495567,17.343130953495567,,0.9305469774461996,0.9305469774461996,0.9305469774461996,0.9305469774461996,43.52484162162183,43.52484162162183,43.52484162162183,43.52484162162183,0.886452986183744,0.886452986183744,0.886452986183744,0.886452986183744,0.9786452986183743,0.9786452986183743,0.9786452986183743,0.9786452986183743,42.59538162610955,42.59538162610955,42.59538162610955,42.59538162610955,170.3815265044382,4089.156636106517,0.0905781863789621,4.302563800617127e-05
1950-03-15,1950-03-26,4337.6663,0.9996331882875896,4336.075193196632,0.029,1950,3,15,1950.03,1949,6,166,24,0.3746368966921889,79.3401508131683,0.0182976879500738,0.08,1,Wet,68,14,17,21,195,315.0,0.0726463416718971,4021.075193196632,1100.0,,4,275.0,275.0,275.0,275.0,2921.0751931966324,32.0,4.0,8.0,59.0,2818.0751931966324,100.0,18.0,25.0,80.0,3013.0751931966324,1243.0,990.0,976.2950176035498,13.704982396450191,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.763792983931914,11.763792983931914,11.763792983931914,11.763792983931914,,0.8467235079205494,0.8467235079205494,0.8467235079205494,0.8467235079205494,26.86336320934605,26.86336320934605,26.86336320934605,26.86336320934605,0.5471153403125469,0.5471153403125469,0.5471153403125469,0.5471153403125469,0.97,0.97,0.97,0.97,26.057462313065678,26.057462313065678,26.057462313065678,26.057462313065678,104.2298492522627,2501.516382054305,0.0240378325117149,2.6320669003096643e-05
1950-04-15,1950-04-26,3550.5294,1.0250435165353269,3639.447141738064,0.05,1950,4,15,1950.04,1949,7,197,29,0.3144482330461688,0.0,0.0,0.29,2,Mod_Wet,70,14,18,25,168,295.0,0.0810562672052214,3344.447141738064,1100.0,,4,275.0,275.0,275.0,275.0,2244.447141738064,30.0,4.0,7.0,55.0,2148.447141738064,100.0,18.0,25.0,80.0,2316.447141738064,1243.0,990.0,974.9159713241592,15.08402867584084,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.142839263322564,13.142839263322564,13.142839263322564,13.142839263322564,,0.8881075670474087,0.8881075670474087,0.8881075670474087,0.8881075670474087,31.47937928452557,31.47937928452557,31.47937928452557,31.47937928452557,0.6411278876685452,0.6411278876685452,0.6411278876685452,0.6411278876685452,0.97,0.97,0.97,0.97,30.534997905989805,30.534997905989805,30.534997905989805,30.534997905989805,122.13999162395922,2931.359798975021,0.0335600399915767,3.084343222827253e-05
1950-05-15,1950-05-26,2498.0517,1.0179830997411152,2542.9744128795624,0.122,1950,5,15,1950.05,1949,8,227,33,0.2197129892727941,73.92431345968589,0.0290700185913302,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.1262301336475157,2221.9744128795624,1100.0,,4,275.0,275.0,275.0,275.0,1121.9744128795624,35.00000000000003,4.0,8.0,57.0,1017.9744128795622,100.0,18.0,25.0,80.0,1219.9744128795624,1243.0,990.0,972.4106278931577,17.58937210684246,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.648182694324184,15.648182694324184,15.648182694324184,15.648182694324184,,0.9200581456945526,0.9200581456945526,0.9200581456945526,0.9200581456945526,38.82849664371838,38.82849664371838,38.82849664371838,38.82849664371838,0.79080441229569,0.79080441229569,0.79080441229569,0.79080441229569,0.97,0.97,0.97,0.97,37.66364174440683,37.66364174440683,37.66364174440683,37.66364174440683,150.65456697762733,3615.709607463056,0.0592434458697648,3.8044082570107913e-05
1950-06-15,1950-06-26,1294.7235,0.9135144469019452,1182.7486219934508,0.279,1950,6,15,1950.06,1949,9,258,37,0.1021894809402341,25.388933237095213,0.0214660433882423,0.45,3,Normal,53,12,12,13,120,210.0,0.1775525213853623,972.7486219934508,972.7486219934508,,4,243.1871554983627,243.1871554983627,243.1871554983627,243.1871554983627,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1049.7486219934508,990.0,968.4743528119794,21.52564718802057,0.6248354296500459,0.3281988975947606,989.0469656727552,0.4183638149143677,0.4183638149143677,0.4183638149143677,0.4183638149143677,20.154249045861366,20.154249045861366,20.154249045861366,20.154249045861366,,0.938908525837383,0.938908525837383,0.938908525837383,0.938908525837383,45.130405527094254,45.130405527094254,45.130405527094254,45.130405527094254,0.919152862058946,0.919152862058946,0.919152862058946,0.919152862058946,0.98,0.98,0.98,0.98,44.22779741655237,44.22779741655237,44.22779741655237,44.22779741655237,176.91118966620948,4245.868551989028,0.1495763227929502,5.05187013565705e-05
1950-07-15,1950-07-26,611.0679,0.8869861279741288,542.0087505502821,0.523,1950,7,15,1950.07,1949,10,288,42,0.0468295560475443,6.169405374467146,0.0113824829732058,0.5,3,Normal,50,10,9,9,108,186.0,0.3431678913138595,356.0087505502821,356.0087505502821,,2,178.00437527514106,178.00437527514106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,425.0087505502821,990.0,966.0390393774762,23.96096062252377,0.185530537573953,0.0412017501100564,989.773267712316,0.2242109381878526,0.2242109381878526,0.0,0.0,23.51001739665186,23.51001739665186,0.0,0.0,,0.9266963902801828,0.9266963902801828,0.0,0.0,38.03293126438103,38.03293126438103,0.0,0.0,0.7746014514130555,0.7746014514130555,0.0,0.0,0.97,0.97,0.96,0.96,36.89194332644959,36.89194332644959,0.0,0.0,73.78388665289918,1770.8132796695804,0.1361304343850335,5.757028173765357e-05
1950-08-15,1950-08-26,396.9661,0.9077571128687334,360.34880084276085,0.7000000000000001,1950,8,15,1950.08,1949,11,319,46,0.0311341363928145,10.015944453110476,0.0277951374603878,0.47,3,Normal,47,8,6,5,89,155.0,0.4301387978466859,205.34880084276085,205.34880084276085,,1,205.34880084276085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,266.34880084276085,990.0,965.2017440042138,24.798255995786235,0.1295345186073936,0.0110697601685521,989.859395721224,0.2983254744777169,0.0,0.0,0.0,24.359326242532536,0.0,0.0,0.0,,0.9361322857634108,0.0,0.0,0.0,45.92332936396953,0.0,0.0,0.0,0.9353020237061004,0.0,0.0,0.0,0.98,0.96,0.96,0.96,45.00486277669014,0.0,0.0,0.0,45.00486277669014,1080.1167066405633,0.1248925004646487,6.087861589644888e-05
1950-09-15,1950-09-26,282.5805,0.9441063439037743,266.78604271350054,0.847,1950,9,15,1950.09,1949,12,350,50,0.0230503140904464,4.4864682269540594,0.0168167276718146,0.56,3,Normal,40,6,4,3,65,118.0,0.4423019990094433,148.78604271350054,148.78604271350054,,1,148.78604271350054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,198.7860427135005,990.0,964.767144170854,25.232855829145933,0.1056891292384948,0.00487860427135,989.8894322664902,0.1566749688440811,0.0,0.0,0.0,24.965613126792043,0.0,0.0,0.0,,0.9168135247423516,0.0,0.0,0.0,33.39828297447517,0.0,0.0,0.0,0.6802094292153803,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.396334485240914,0.0,0.0,0.0,32.396334485240914,777.5120276457819,0.1214318940966154,6.0482701450592856e-05
1950-10-15,1950-10-26,215.3008,0.9720099401276424,209.2745177174335,0.939,1950,10,15,1950.1,1950,1,15,3,0.0180813183307862,2.776931496248324,0.0132693245529194,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3488241224790015,136.2745177174335,136.2745177174335,,1,136.2745177174335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.2745177174335,990.0,964.4556471063046,25.544352893695415,0.0970382198548949,0.0036274517717433,989.8993343283734,0.1314725643718209,0.0,0.0,0.0,25.312214657696952,0.0,0.0,0.0,,0.91160722906213,0.0,0.0,0.0,30.838358900961826,0.0,0.0,0.0,0.6280724827079801,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.91320813393297,0.0,0.0,0.0,29.91320813393297,717.9169952143912,0.1429376517513821,6.097416172022199e-05
1950-11-15,1950-11-26,224.6649,0.98159746285063,220.53049583159049,0.926,1950,11,15,1950.11,1950,2,46,7,0.0190538348398494,0.0,0.0,0.7000000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.3038128570262,153.53049583159049,153.53049583159049,,1,153.53049583159049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,188.53049583159049,990.0,964.5231829749896,25.476817025010405,0.1020696152845935,0.005353049583159,989.8925773351324,0.1668258709962354,0.0,0.0,0.0,25.202568489146444,0.0,0.0,0.0,,0.9188621924251162,0.0,0.0,0.0,34.868120484286734,0.0,0.0,0.0,0.710145020046573,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.822076869758135,0.0,0.0,0.0,33.822076869758135,811.7298448741952,0.1533668926024026,6.119319358556694e-05
1950-12-15,1950-12-26,420.0154,0.9067213782142306,380.8369423592014,0.675,1950,12,15,1950.12,1950,3,76,11,0.032904311819835,16.15442477869425,0.0424182188802933,0.68,3,Normal,38,5,4,3,54,104.0,0.2730827512576453,276.8369423592014,276.8369423592014,,2,138.4184711796007,138.4184711796007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,323.8369423592014,990.0,965.304184711796,24.695815288204017,0.1498238674231537,0.0253673884718402,989.824808744105,0.1356318340884253,0.1356318340884253,0.0,0.0,24.384992198220576,24.384992198220576,0.0,0.0,,0.9115867261615692,0.9115867261615692,0.0,0.0,30.17542262287316,30.17542262287316,0.0,0.0,0.614570725516765,0.614570725516765,0.0,0.0,0.97,0.97,0.96,0.96,29.270159944186965,29.270159944186965,0.0,0.0,58.54031988837393,1404.9676773209744,0.1537149193713443,5.87392702376171e-05
1951-01-15,1951-01-26,685.0236,0.878477532975807,601.777842158206,0.482,1951,1,15,1951.01,1950,4,107,16,0.051993605562469,7.017221854852892,0.0116608179352141,0.59,3,Normal,41,6,4,3,66,120.0,0.1994091367166893,481.777842158206,481.777842158206,,2,240.888921079103,240.888921079103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,532.777842158206,990.0,966.3071113686328,23.69288863136717,0.2292936219576187,0.0663555684316412,989.7043508096108,0.4104578885121143,0.4104578885121143,0.0,0.0,22.986781552465843,22.986781552465843,0.0,0.0,,0.9427866138767336,0.9427866138767336,0.0,0.0,51.19730519562833,51.19730519562833,0.0,0.0,1.0427149734343857,1.0427149734343857,0.0,0.0,0.98,0.98,0.96,0.96,50.17335909171577,50.17335909171577,0.0,0.0,100.34671818343152,2408.3212364023566,0.1667504370442583,5.785672553851751e-05
1951-02-15,1951-02-26,955.5912,0.91769253620946,876.9389119074414,0.3720000000000001,1951,2,15,1951.02,1950,5,138,20,0.0757675219888029,42.24534420070495,0.0481736454239629,0.68,3,Normal,43,7,5,4,78,137.0,0.1562252491476396,739.9389119074414,739.9389119074414,,3,246.6463039691471,246.6463039691471,246.6463039691471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,794.9389119074414,990.0,967.4077556476298,22.592244352370244,0.3826741565460072,0.1599694559537207,989.4573563875002,0.4303620638920148,0.4303620638920148,0.4303620638920148,0.0,21.61923867597845,21.61923867597845,21.61923867597845,0.0,,0.941888480323264,0.941888480323264,0.941888480323264,0.0,49.255325436540296,49.255325436540296,49.255325436540296,0.0,1.0031634508460343,1.0031634508460343,1.0031634508460343,0.0,0.98,0.98,0.98,0.96,48.27021892780949,48.27021892780949,48.27021892780949,0.0,144.81065678342847,3475.455762802283,0.1651319776293754,5.436284238133565e-05
1951-03-15,1951-03-26,4216.6162,0.9976583455247472,4206.742341804848,0.032,1951,3,15,1951.03,1950,6,166,24,0.3634625383319389,26.24052545994892,0.0062377306066933,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.0568135579935376,3967.742341804848,1100.0,,4,275.0,275.0,275.0,275.0,2867.7423418048484,41.0,7.0,13.0,67.0,2739.7423418048484,100.0,18.0,25.0,80.0,2883.7423418048484,1243.0,990.0,976.0583384855028,13.941661514497127,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.00047210197885,12.00047210197885,12.00047210197885,12.00047210197885,,0.8637354169301633,0.8637354169301633,0.8637354169301633,0.8637354169301633,27.95441787501862,27.95441787501862,27.95441787501862,27.95441787501862,0.5693364129331694,0.5693364129331694,0.5693364129331694,0.5693364129331694,0.97,0.97,0.97,0.97,27.11578533876806,27.11578533876806,27.11578533876806,27.11578533876806,108.46314135507224,2603.1153925217336,0.0257831672449274,2.7389682160371777e-05
1951-04-15,1951-04-26,2891.2138,1.0178660401524815,2942.868341840209,0.091,1951,4,15,1951.04,1950,7,197,29,0.254263824734994,20.68500280827766,0.0070288577012395,0.45,3,Normal,54,13,14,19,117,217.0,0.0737375834707941,2725.868341840209,1100.0,,4,275.0,275.0,275.0,275.0,1625.8683418402088,46.0,5.0,11.0,61.0,1502.8683418402088,100.0,18.0,25.0,80.0,1619.8683418402088,1243.0,990.0,973.3758891009936,16.624110899006382,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.682921486488103,14.682921486488103,14.682921486488103,14.682921486488103,,0.9096227453594774,0.9096227453594774,0.9096227453594774,0.9096227453594774,36.02012215360693,36.02012215360693,36.02012215360693,36.02012215360693,0.7336073758372083,0.7336073758372083,0.7336073758372083,0.7336073758372083,0.97,0.97,0.97,0.97,34.939518488998715,34.939518488998715,34.939518488998715,34.939518488998715,139.75807395599486,3354.1937749438766,0.0474904269310949,3.529244291818052e-05
1951-05-15,1951-05-26,2600.3529,1.0174076948207036,2645.619049709331,0.113,1951,5,15,1951.05,1950,8,227,33,0.2285814858948862,25.785642416059545,0.0097465439776344,0.35,2,Mod_Wet,65,14,17,23,202,321.0,0.121332661267036,2324.619049709331,1100.0,,4,275.0,275.0,275.0,275.0,1224.6190497093312,34.99999999999997,4.0,8.0,57.0,1120.6190497093312,100.0,18.0,25.0,80.0,1322.6190497093312,1243.0,990.0,972.6583908096432,17.341609190356735,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.400419777838458,15.400419777838458,15.400419777838458,15.400419777838458,,0.9174194706339796,0.9174194706339796,0.9174194706339796,0.9174194706339796,38.10411727559656,38.10411727559656,38.10411727559656,38.10411727559656,0.7760512683420887,0.7760512683420887,0.7760512683420887,0.7760512683420887,0.97,0.97,0.97,0.97,36.96099375732866,36.96099375732866,36.96099375732866,36.96099375732866,147.84397502931463,3548.2554007035515,0.0558825636841244,3.733433712861481e-05
1951-06-15,1951-06-26,1689.8676,0.97387137230227,1645.7136786211431,0.213,1951,6,15,1951.06,1950,9,258,37,0.1421896618328668,31.998624695598888,0.0194436159286279,0.19,2,Mod_Wet,62,12,14,16,153,257.0,0.1561632520520378,1388.7136786211431,1100.0,,4,275.0,275.0,275.0,275.0,288.7136786211431,37.99999999999999,6.000000000000002,11.000000000000002,17.97439244333965,215.73928617780348,100.0,18.0,25.0,33.97439244333965,368.7392861778035,1243.0,990.0,969.9553826540068,20.04461734599317,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.103427933474897,18.103427933474897,18.103427933474897,18.103427933474897,,0.934245797990446,0.934245797990446,0.934245797990446,0.934245797990446,45.6134964641868,45.6134964641868,45.6134964641868,45.6134964641868,0.928991781348,0.928991781348,0.928991781348,0.928991781348,0.98,0.98,0.98,0.98,44.70122653490306,44.70122653490306,44.70122653490306,44.70122653490306,178.80490613961223,4291.317747350693,0.1086488545744017,4.5152754075659646e-05
1951-07-15,1951-07-26,856.6266,0.8970607168566745,768.4460718744957,0.407,1951,7,15,1951.07,1950,10,288,42,0.0663937406099564,25.80876411858151,0.0335856543005358,0.16,2,Mod_Wet,58,11,11,11,136,227.0,0.2954013408465625,541.4460718744957,541.4460718744957,,2,270.72303593724786,270.72303593724786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,621.4460718744957,990.0,966.973784287498,23.026215712502108,0.2796829037301132,0.0865784287497982,989.63373866752,0.5183909187177766,0.5183909187177766,0.0,0.0,22.14156346130444,22.14156346130444,0.0,0.0,,0.944130757212607,0.944130757212607,0.0,0.0,55.50145150451434,55.50145150451434,0.0,0.0,1.130375794389294,1.130375794389294,0.0,0.0,0.98,0.98,0.96,0.96,54.39142247442405,54.39142247442405,0.0,0.0,108.78284494884812,2610.7882787723547,0.1415621068678125,5.5808802574967854e-05
1951-08-15,1951-08-26,509.9149,0.8935905892579125,455.65515596238953,0.59,1951,8,15,1951.08,1950,11,319,46,0.0393686054751504,0.0,0.0,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.4038141511015573,271.6551559623896,271.6551559623896,,1,271.6551559623896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,342.6551559623896,990.0,965.6504482018308,24.349551798169276,0.1564653988731724,0.0243310311924779,989.8192035699344,0.5219889020148235,0.0,0.0,0.0,23.646766466088867,0.0,0.0,0.0,,0.946341668764883,0.0,0.0,0.0,59.617859224428734,0.0,0.0,0.0,1.2142130188274691,0.0,0.0,0.0,0.98,0.96,0.96,0.96,58.42550203994016,0.0,0.0,0.0,58.42550203994016,1402.2120489585636,0.1282230679833735,5.974230845982004e-05
1951-09-15,1951-09-26,357.5196,0.9208048873506705,329.2057950036568,0.742,1951,9,15,1951.09,1950,12,350,50,0.0284433806883159,2.40577224397947,0.0073078064860697,0.23,2,Mod_Wet,46,7,6,4,75,138.0,0.419190676757276,191.2057950036568,191.2057950036568,,1,191.2057950036568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,250.2057950036568,990.0,965.0460289750184,24.953971024981684,0.1238371509805281,0.0091205795003656,989.8670422695192,0.2586797624099465,0.0,0.0,0.0,24.5623335320908,0.0,0.0,0.0,,0.932113812958862,0.0,0.0,0.0,42.93172296777679,0.0,0.0,0.0,0.8743731765331321,0.0,0.0,0.0,0.9774373176533132,0.96,0.96,0.96,41.96306813985888,0.0,0.0,0.0,41.96306813985888,1007.1136353566131,0.1274675864663705,6.096262833668058e-05
1951-10-15,1951-10-26,275.3297,0.9493451834369376,261.382924552137,0.855,1951,10,15,1951.1,1951,1,15,3,0.0225834846813046,2.7222626454365013,0.0104148450022162,0.35,2,Mod_Wet,41,6,4,3,56,110.0,0.4208385080566299,151.382924552137,151.382924552137,,1,151.382924552137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.382924552137,990.0,964.7455316982084,25.254468301791466,0.1069586090249198,0.0051382924552137,989.88790309852,0.1621871170326159,0.0,0.0,0.0,24.98018428327877,0.0,0.0,0.0,,0.9178637923554376,0.0,0.0,0.0,34.03999336372334,0.0,0.0,0.0,0.6932788872448745,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.01879356281164,0.0,0.0,0.0,33.01879356281164,792.4510455074793,0.1263234529163955,6.05873293035911e-05
1951-11-15,1951-11-26,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1951,11,15,1951.11,1951,2,46,7,0.0279613342516754,0.0,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3275380179488837,217.62655383883583,217.62655383883583,,1,217.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,267.62655383883583,990.0,965.0181327691942,24.981867230805847,0.1299854772843294,0.0135253107677671,989.856489211948,0.3350897858236144,0.0,0.0,0.0,24.50326665693009,0.0,0.0,0.0,,0.9393623508832848,0.0,0.0,0.0,49.12558336359971,0.0,0.0,0.0,1.000521046101827,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.14307169632772,0.0,0.0,0.0,48.14307169632772,1155.4337207118651,0.1487611913338319,6.144964957311975e-05
1951-12-15,1951-12-26,576.0661,0.8889914195501405,512.1178199937132,0.544,1951,12,15,1951.12,1951,3,76,11,0.0442469796474568,17.43673680299952,0.0340482914717038,0.22,2,Mod_Wet,42,7,5,3,61,118.0,0.2304157273836879,394.1178199937132,394.1178199937132,,2,197.05890999685656,197.05890999685656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,448.1178199937132,990.0,965.9045301899716,24.09546981002836,0.1936864451816342,0.0488235639987426,989.7574899908196,0.2747649479911984,0.2747649479911984,0.0,0.0,23.5781948528568,23.5781948528568,0.0,0.0,,0.9329769005866004,0.9329769005866004,0.0,0.0,42.51245834488291,42.51245834488291,0.0,0.0,0.8658341821768413,0.8658341821768413,0.0,0.0,0.976583418217684,0.976583418217684,0.96,0.96,41.51696188728266,41.51696188728266,0.0,0.0,83.03392377456532,1992.814170589568,0.1621383215596455,5.85230549246316e-05
1952-01-15,1952-01-26,1601.139,0.9548448794010084,1528.8393753592509,0.226,1952,1,15,1952.01,1951,4,107,16,0.1320917220310392,17.768175729386712,0.0116220029492709,0.02,1,Wet,49,8,7,5,81,150.0,0.0981136425563035,1378.8393753592509,1100.0,,4,275.0,275.0,275.0,275.0,278.8393753592509,50.99999999999999,9.999999999999998,13.012504183431709,9.294645845308365,195.5322253305108,100.0,18.0,20.01250418343171,14.294645845308365,276.5322253305108,1238.0125041834317,990.0,969.5777887511608,20.42221124883929,0.9133701309675112,0.48,988.6066298690324,0.5349,0.5349,0.5349,0.5349,18.493941117871707,18.493941117871707,18.493941117871707,18.493941117871707,,0.935475914521296,0.935475914521296,0.935475914521296,0.935475914521296,46.65879022722866,46.65879022722866,46.65879022722866,46.65879022722866,0.9502808600250237,0.9502808600250237,0.9502808600250237,0.9502808600250237,0.98,0.98,0.98,0.98,45.72561442268408,45.72561442268408,45.72561442268408,45.72561442268408,182.90245769073636,4389.658984577672,0.1196348423769223,4.618748931584251e-05
1952-02-15,1952-02-26,3304.0166,1.0414612372122911,3441.005216005948,0.061,1952,2,15,1952.02,1951,5,138,20,0.2973028506629138,23.772157198494824,0.0069084920557277,0.04,1,Wet,55,10,10,8,114,197.0,0.0572507124033547,3244.005216005948,1100.0,,4,275.0,275.0,275.0,275.0,2144.005216005948,45.0,8.0,15.0,72.0,2004.005216005948,100.0,18.0,25.0,80.0,2118.005216005948,1243.0,990.0,974.4954634339172,15.50453656608272,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.563347153564443,13.563347153564443,13.563347153564443,13.563347153564443,,0.8949303075665831,0.8949303075665831,0.8949303075665831,0.8949303075665831,32.736141334357114,32.736141334357114,32.736141334357114,32.736141334357114,0.6667238560968862,0.6667238560968862,0.6667238560968862,0.6667238560968862,0.97,0.97,0.97,0.97,31.7540570943264,31.7540570943264,31.7540570943264,31.7540570943264,127.0162283773056,3048.3894810553343,0.0369125358446088,3.2074805145784244e-05
1952-03-15,1952-03-26,5753.2628,1.026443120707377,5905.397022681663,0.0069999999999999,1952,3,15,1952.03,1951,6,167,24,0.5102263027596956,59.783883435005926,0.0101236010390809,0.05,1,Wet,68,14,17,21,195,315.0,0.0533410368160068,5590.397022681663,0.0,,0,275.0,275.0,275.0,275.0,5590.397022681663,1132.0,4.0,7.999999999999972,59.0,4387.397022681663,1200.0,18.0,25.0,80.0,4582.397022681663,1243.0,990.0801501157232,978.9043114149296,11.17583870079352,0.8963491963350024,0.48,988.7038009193882,0.5349,0.5349,0.5349,0.5349,9.264589504458506,9.264589504458506,9.264589504458506,9.264589504458506,1.0,0.6668381308115352,0.6668381308115352,0.6668381308115352,0.6668381308115352,16.661649725902056,16.661649725902056,16.661649725902056,16.661649725902056,0.3393411349470887,0.3393411349470887,0.3393411349470887,0.3393411349470887,0.96,0.96,0.96,0.96,15.995183736865974,15.995183736865974,15.995183736865974,15.995183736865974,63.98073494746389,1535.5376387391334,0.0108342817090407,inf
1952-04-15,1952-04-26,3443.512,1.0251582385453473,3530.1446963297662,0.054,1952,4,15,1952.04,1951,7,198,29,0.3050045017628918,6.907504381124909,0.0019567199011152,0.25,2,Mod_Wet,70,14,18,25,168,295.0,0.083565979691061,3235.1446963297662,1100.0,,4,275.0,275.0,275.0,275.0,2135.1446963297662,30.0,4.0,7.0,55.0,2039.1446963297665,100.0,18.0,25.0,80.0,2207.1446963297667,1243.0,990.0,974.6843542374606,15.31564576253936,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.374456350021084,13.374456350021084,13.374456350021084,13.374456350021084,,0.8918655542790921,0.8918655542790921,0.8918655542790921,0.8918655542790921,32.16969340739481,32.16969340739481,32.16969340739481,32.16969340739481,0.6551872384398129,0.6551872384398129,0.6551872384398129,0.6551872384398129,0.97,0.97,0.97,0.97,31.204602605172965,31.204602605172965,31.204602605172965,31.204602605172965,124.81841042069186,2995.6418500966047,0.0353578737297832,3.1519800611285825e-05
1952-05-15,1952-05-26,1769.9945,0.9864250135611264,1745.9668486656192,0.202,1952,5,15,1952.05,1951,8,228,33,0.1508515357247095,61.82716372198479,0.0354114190479831,0.65,3,Normal,55,13,13,17,178,276.0,0.1580786028159338,1469.9668486656192,1100.0,,4,275.0,275.0,275.0,275.0,369.9668486656192,45.000000000000014,5.0,12.0,22.78781314244756,285.17903552317165,100.0,18.0,25.0,39.78781314244756,463.1790355231717,1243.0,990.0,970.2792775110736,19.720722488926413,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.779533076408136,17.779533076408136,17.779533076408136,17.779533076408136,,0.9327879023473558,0.9327879023473558,0.9327879023473558,0.9327879023473558,44.72750260272614,44.72750260272614,44.72750260272614,44.72750260272614,0.9109470998518562,0.9109470998518562,0.9109470998518562,0.9109470998518562,0.98,0.98,0.98,0.98,43.832952550671614,43.832952550671614,43.832952550671614,43.832952550671614,175.33181020268646,4207.963444864475,0.1004210419783665,4.427570964714304e-05
1952-06-15,1952-06-26,909.0679,0.9012241447918772,819.2739407352476,0.39,1952,6,15,1952.06,1951,9,259,37,0.0707852684795253,24.25261365112385,0.0296025693547125,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.1965154657006574,658.2739407352476,658.2739407352476,,3,219.4246469117492,219.4246469117492,219.4246469117492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,722.2739407352476,990.0,967.177095762941,22.822904237058992,0.3369823886843184,0.1274821822205742,989.5355354290951,0.3406279124881875,0.3406279124881875,0.3406279124881875,0.0,22.017811753665956,22.017811753665956,22.017811753665956,0.0,,0.9373728552434906,0.9373728552434906,0.9373728552434906,0.0,44.41305369898674,44.41305369898674,44.41305369898674,0.0,0.9045428451932124,0.9045428451932124,0.9045428451932124,0.0,0.98,0.98,0.98,0.96,43.524792625007,43.524792625007,43.524792625007,0.0,130.574377875021,3133.7850690005043,0.1593781656936855,5.5099645111771086e-05
