Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1952-07-15,1952-07-26,542.3552,0.8801399653154843,477.3484869166725,0.5650000000000001,1952,7,15,1952.07,1951,10,289,42,0.0412429092696005,8.676539474635831,0.0181765307997099,0.68,3,Normal,50,10,9,9,108,186.0,0.3896524344330199,291.3484869166725,291.3484869166725,,2,145.67424345833626,145.67424345833626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,360.3484869166725,990.0,965.748068191125,24.25193180887504,0.1627099243348534,0.0282696973833345,989.8090203782818,0.1502024263933394,0.1502024263933394,0.0,0.0,23.910749760763547,23.910749760763547,0.0,0.0,,0.91446096748853,0.91446096748853,0.0,0.0,31.23775670525271,31.23775670525271,0.0,0.0,0.6362068575407884,0.6362068575407884,0.0,0.0,0.97,0.97,0.96,0.96,30.300624004095127,30.300624004095127,0.0,0.0,60.601248008190254,1454.429952196566,0.1269538914842501,5.7778504980153215e-05
1952-08-15,1952-08-26,406.0875,0.9120318780949216,370.3647452958713,0.6890000000000001,1952,8,15,1952.08,1951,11,320,46,0.0319995139935632,2.645380086578029,0.0071426347139621,0.54,3,Normal,47,8,6,5,89,155.0,0.4185063561494656,215.36474529587127,215.36474529587127,,1,215.36474529587127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,276.3647452958713,990.0,965.2518237264792,24.7481762735207,0.1330694561678698,0.0130729490591742,989.853857594773,0.3281234155112835,0.0,0.0,0.0,24.27391045278241,0.0,0.0,0.0,,0.9386380137215852,0.0,0.0,0.0,48.12283399580007,0.0,0.0,0.0,0.9800984520529544,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.16037731588406,0.0,0.0,0.0,47.16037731588406,1131.8490555812175,0.1273349526780939,6.0827526770784496e-05
1952-09-15,1952-09-26,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1952,9,15,1952.09,1951,12,351,51,0.0245037284884213,0.0,0.0,0.48,3,Normal,40,6,4,3,65,118.0,0.4160672937923501,165.60796861598828,165.60796861598828,,1,165.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,215.60796861598828,990.0,964.834431874464,25.165568125536083,0.1116262873422345,0.0065607968615988,989.8818129157962,0.1940469653060521,0.0,0.0,0.0,24.85333407602625,0.0,0.0,0.0,,0.9234082285683112,0.0,0.0,0.0,37.27334141857948,0.0,0.0,0.0,0.7591311897877694,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.15514117602209,0.0,0.0,0.0,36.15514117602209,867.7233882245303,0.127482811404982,6.064378939642194e-05
1952-10-15,1952-10-26,234.2817,0.966268687364318,226.3790707324809,0.913,1952,10,15,1952.1,1952,1,15,3,0.0195591517112863,0.0,0.0,0.44,3,Normal,37,5,3,2,50,97.0,0.4284848404322142,129.3790707324809,129.3790707324809,,1,129.3790707324809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,174.3790707324809,990.0,964.5582744243948,25.44172557560512,0.0970751199930585,0.002937907073248,989.8999869729336,0.1184823273184656,0.0,0.0,0.0,25.22323022122033,0.0,0.0,0.0,,0.9083994120980154,0.0,0.0,0.0,29.072359163098067,0.0,0.0,0.0,0.5921050746048486,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.200188388205124,0.0,0.0,0.0,28.200188388205124,676.804521316923,0.1245706517698809,6.054600345358427e-05
1952-11-15,1952-11-26,344.9443,0.9283094176295976,320.2150422476492,0.757,1952,11,15,1952.11,1952,2,46,7,0.0276665796501968,8.399472167787906,0.0262307232940415,0.23,2,Mod_Wet,40,6,4,3,53,106.0,0.3310275471632007,214.2150422476492,214.2150422476492,,1,214.2150422476492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,264.2150422476492,990.0,965.0010752112382,24.99892478876177,0.1287814489954205,0.0128430084495298,989.8583755425552,0.3246451267429476,0.0,0.0,0.0,24.53265520457393,0.0,0.0,0.0,,0.9385145827964984,0.0,0.0,0.0,48.369794642898505,0.0,0.0,0.0,0.9851282004663646,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.40239875004053,0.0,0.0,0.0,47.40239875004053,1137.6575700009728,0.1480330168667725,6.146782619915138e-05
1952-12-15,1952-12-26,443.8904,0.9076618404997884,402.90237744418727,0.648,1952,12,15,1952.12,1952,3,76,11,0.0348107654111777,0.0,0.0,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2928749161236859,284.90237744418727,284.90237744418727,,2,142.45118872209363,142.45118872209363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,338.90237744418727,990.0,965.4130606984988,24.58693930150116,0.1551409268972898,0.0269804754888374,989.817878597614,0.1436514012186291,0.1436514012186291,0.0,0.0,24.261166497896443,24.261166497896443,0.0,0.0,,0.913348993258492,0.913348993258492,0.0,0.0,30.956596743036595,30.956596743036595,0.0,0.0,0.630480585397894,0.630480585397894,0.0,0.0,0.97,0.97,0.96,0.96,30.027898840745497,30.027898840745497,0.0,0.0,60.05579768149099,1441.339144355784,0.1490579382093875,5.855397267053149e-05
1953-01-15,1953-01-26,672.3268,0.8764068829576366,589.2318351168824,0.488,1953,1,15,1953.01,1952,4,107,16,0.0509096305540986,25.30429113900493,0.0429445417421912,0.53,3,Normal,41,6,4,3,66,120.0,0.203654984079732,469.2318351168824,469.2318351168824,,2,234.6159175584412,234.6159175584412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,520.2318351168824,990.0,966.251543258026,23.74845674197411,0.2221638497049443,0.0638463670233764,989.7139897832716,0.3893402095916871,0.3893402095916871,0.0,0.0,23.07310631565401,23.07310631565401,0.0,0.0,,0.9416122883629022,0.9416122883629022,0.0,0.0,49.9889895012354,49.9889895012354,0.0,0.0,1.018105692489519,1.018105692489519,0.0,0.0,0.98,0.98,0.96,0.96,48.98920971121069,48.98920971121069,0.0,0.0,97.97841942242138,2351.482066138113,0.1662816120635878,5.8001664807248005e-05
1953-02-15,1953-02-26,1003.5869,0.9213790990341242,924.6839937244496,0.353,1953,2,15,1953.02,1952,5,138,20,0.0798926970577924,0.0,0.0,0.52,3,Normal,43,7,5,4,78,137.0,0.1481587233365966,787.6839937244496,787.6839937244496,,3,262.5613312414832,262.5613312414832,262.5613312414832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,842.6839937244496,990.0,967.5987359748976,22.40126402510225,0.4263615550377129,0.1838419968622248,989.3897964481,0.4876769255934877,0.4876769255934877,0.4876769255934877,0.0,21.303383547608775,21.303383547608775,21.303383547608775,0.0,,0.9428198055476174,0.9428198055476174,0.9428198055476174,0.0,51.718598632741084,51.718598632741084,51.718598632741084,0.0,1.0533319477136678,1.0533319477136678,1.0533319477136678,0.0,0.98,0.98,0.98,0.96,50.68422666008626,50.68422666008626,50.68422666008626,0.0,152.05267998025877,3649.264319526211,0.1644374521590016,5.3621573989793847e-05
1953-03-15,1953-03-26,4038.4235,0.9996429456641102,4036.981563379165,0.036,1953,3,15,1953.03,1952,6,166,24,0.3487952070759598,210.317941521148,0.0520978206660673,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.0592026483767105,3797.981563379165,1100.0,,4,275.0,275.0,275.0,275.0,2697.981563379165,41.0,6.999999999999986,13.0,67.0,2569.981563379165,100.0,18.0,25.0,80.0,2713.981563379165,1243.0,990.0,975.7476762609838,14.25232373901622,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.311134326497942,12.311134326497942,12.311134326497942,12.311134326497942,,0.8705901789141771,0.8705901789141771,0.8705901789141771,0.8705901789141771,28.90568241659629,28.90568241659629,28.90568241659629,28.90568241659629,0.5887104361832238,0.5887104361832238,0.5887104361832238,0.5887104361832238,0.97,0.97,0.97,0.97,28.0385119440984,28.0385119440984,28.0385119440984,28.0385119440984,112.1540477763936,2691.697146633446,0.0277816596423875,2.832172923646303e-05
1953-04-15,1953-04-26,4624.4124,1.0010095903033338,4629.081161917657,0.022,1953,4,15,1953.04,1952,7,197,29,0.3999526123896856,73.72461423771256,0.0159264034608482,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.0637275497407335,4334.081161917657,1100.0,,4,275.0,275.0,275.0,275.0,3234.0811619176566,30.0,4.0,7.0,55.0,3138.0811619176566,100.0,18.0,25.0,80.0,3306.0811619176566,1243.0,990.0,976.8312185263092,13.168781473690728,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.227592061172452,11.227592061172452,11.227592061172452,11.227592061172452,,0.8081293294196813,0.8081293294196813,0.8081293294196813,0.8081293294196813,24.47027708155325,24.47027708155325,24.47027708155325,24.47027708155325,0.4983763153065834,0.4983763153065834,0.4983763153065834,0.4983763153065834,0.9698376315306584,0.9698376315306584,0.9698376315306584,0.9698376315306584,23.73219556767255,23.73219556767255,23.73219556767255,23.73219556767255,94.9287822706902,2278.290774496565,0.0205070464202802,2.397191471482076e-05
1953-05-15,1953-05-26,3218.6702,1.035277591399259,3332.217132164571,0.067,1953,5,15,1953.05,1952,8,227,33,0.2879035602190189,72.88438100085115,0.0218726385796793,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.0963322578536417,3011.217132164571,1100.0,,4,275.0,275.0,275.0,275.0,1911.217132164571,35.0,4.0,8.0,57.0,1807.2171321645708,100.0,18.0,25.0,80.0,2009.2171321645708,1243.0,990.0,974.2649363038726,15.73506369612744,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.793874283609163,13.793874283609163,13.793874283609163,13.793874283609163,,0.8986706102515587,0.8986706102515587,0.8986706102515587,0.8986706102515587,33.431679584672786,33.431679584672786,33.431679584672786,33.431679584672786,0.6808896045758205,0.6808896045758205,0.6808896045758205,0.6808896045758205,0.97,0.97,0.97,0.97,32.428729197132604,32.428729197132604,32.428729197132604,32.428729197132604,129.71491678853042,3113.1580029247298,0.0389275103163127,3.275629211831576e-05
1953-06-15,1953-06-26,1816.8359,0.9916635128780744,1801.689870916998,0.196,1953,6,15,1953.06,1952,9,258,37,0.1556660048472286,6.1041414706060095,0.0033880089848644,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.1426438612707501,1544.689870916998,1100.0,,4,275.0,275.0,275.0,275.0,444.689870916998,37.99999999999999,6.000000000000004,11.0,27.684972508451235,362.0048984085467,100.0,18.0,25.0,43.68497250845124,515.0048984085468,1243.0,990.0,970.4593057368088,19.5406942631912,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.599504850672922,17.599504850672922,17.599504850672922,17.599504850672922,,0.9318634574082054,0.9318634574082054,0.9318634574082054,0.9318634574082054,44.230731728599125,44.230731728599125,44.230731728599125,44.230731728599125,0.9008295667739128,0.9008295667739128,0.9008295667739128,0.9008295667739128,0.98,0.98,0.98,0.98,43.34611709402714,43.34611709402714,43.34611709402714,43.34611709402714,173.38446837610857,4161.227241026606,0.0962343581849976,4.378395666063348e-05
1953-07-15,1953-07-26,878.8611,0.9037319275970654,794.2548359930772,0.399,1953,7,15,1953.07,1952,10,288,42,0.0686236178298018,25.019104742170388,0.0315000974603929,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.2858024776344938,567.2548359930772,567.2548359930772,,3,189.08494533102572,189.08494533102572,189.08494533102572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,647.2548359930772,990.0,967.0770193439724,22.92298065602768,0.2943497702225671,0.0969019343972309,989.6087482953802,0.2529659545805285,0.2529659545805285,0.2529659545805285,0.0,22.27876299682737,22.27876299682737,22.27876299682737,0.0,,0.928796784228998,0.928796784228998,0.928796784228998,0.0,38.37138086334016,38.37138086334016,38.37138086334016,0.0,0.7814945186016325,0.7814945186016325,0.7814945186016325,0.0,0.97,0.97,0.97,0.96,37.22023943743995,37.22023943743995,37.22023943743995,0.0,111.66071831231986,2679.8572394956764,0.1405855063793317,5.467889250087443e-05
1953-08-15,1953-08-26,525.9775,0.8881694527338079,467.1571483252964,0.58,1953,8,15,1953.08,1952,11,319,46,0.0403623776153056,5.335560054910161,0.011421338780831,0.18,2,Mod_Wet,54,9,8,6,107,184.0,0.3938717424310393,283.1571483252964,283.1571483252964,,2,141.5785741626482,141.5785741626482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,354.1571483252964,990.0,965.7022071674638,24.29779283253617,0.1605248088483668,0.0266314296650592,989.8128437614866,0.1418887198085493,0.1418887198085493,0.0,0.0,23.968747874214277,23.968747874214277,0.0,0.0,,0.9126018081307704,0.9126018081307704,0.0,0.0,30.371266716945332,30.371266716945332,0.0,0.0,0.6185594036037746,0.6185594036037746,0.0,0.0,0.97,0.97,0.96,0.96,29.460128715436973,29.460128715436973,0.0,0.0,58.920257430873946,1414.0861783409746,0.1261251329281723,5.780090056720142e-05
1953-09-15,1953-09-26,357.5196,0.9208048873506705,329.2057950036568,0.742,1953,9,15,1953.09,1952,12,350,50,0.0284433806883159,2.40577224397947,0.0073078064860697,0.25,2,Mod_Wet,46,7,6,4,75,138.0,0.419190676757276,191.2057950036568,191.2057950036568,,1,191.2057950036568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,250.2057950036568,990.0,965.0460289750184,24.953971024981684,0.1238371509805281,0.0091205795003656,989.8670422695192,0.2586797624099465,0.0,0.0,0.0,24.5623335320908,0.0,0.0,0.0,,0.932113812958862,0.0,0.0,0.0,42.93172296777679,0.0,0.0,0.0,0.8743731765331321,0.0,0.0,0.0,0.9774373176533132,0.96,0.96,0.96,41.96306813985888,0.0,0.0,0.0,41.96306813985888,1007.1136353566131,0.1274675864663705,6.096262833668058e-05
1953-10-15,1953-10-26,282.5805,0.9441063439037743,266.78604271350054,0.847,1953,10,15,1953.1,1953,1,15,3,0.0230503140904464,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4123154228054132,156.78604271350054,156.78604271350054,,1,156.78604271350054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.7860427135005,990.0,964.767144170854,25.232855829145933,0.1088655983223408,0.00567860427135,989.8854557974064,0.1739650148239712,0.0,0.0,0.0,24.944346611728243,0.0,0.0,0.0,,0.9199839767952692,0.0,0.0,0.0,35.28568022999313,0.0,0.0,0.0,0.7186492918532206,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.227109823093336,0.0,0.0,0.0,34.227109823093336,821.45063575424,0.1282942296192367,6.064015866379247e-05
1953-11-15,1953-11-26,297.4406,0.927655743202664,275.9224808516464,0.8220000000000001,1953,11,15,1953.11,1953,2,46,7,0.0238397023455822,2.1580433947750066,0.007821194518526,0.31,2,Mod_Wet,40,6,4,3,53,106.0,0.3841658703300525,169.9224808516464,169.9224808516464,,1,169.9224808516464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,219.9224808516464,990.0,964.8036899234066,25.196310076593363,0.1131490614906563,0.0069922480851646,989.8798586904244,0.2043155044269184,0.0,0.0,0.0,24.871853262590715,0.0,0.0,0.0,,0.9250282277384884,0.0,0.0,0.0,38.34004975025246,0.0,0.0,0.0,0.7808564103921072,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.189848257744885,0.0,0.0,0.0,37.189848257744885,892.5563581858772,0.1347836832394259,6.079544833122086e-05
1953-12-15,1953-12-26,564.6867,0.8760275090430032,494.6810831907137,0.5529999999999999,1953,12,15,1953.12,1953,3,76,11,0.0427404455876776,8.656056799405293,0.0174982571469548,0.09,1,Wet,44,8,6,4,64,126.0,0.2547095578979789,368.6810831907137,368.6810831907137,,2,184.34054159535685,184.34054159535685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,426.6810831907137,990.0,965.8260648743582,24.173935125641837,0.1861207556499364,0.0437362166381427,989.770143027712,0.2403985973160207,0.2403985973160207,0.0,0.0,23.703679556037734,23.703679556037734,0.0,0.0,,0.9291462947965168,0.9291462947965168,0.0,0.0,39.8161648079014,39.8161648079014,0.0,0.0,0.8109198535214135,0.8109198535214135,0.0,0.0,0.9710919853521414,0.9710919853521414,0.96,0.96,38.66515853241303,38.66515853241303,0.0,0.0,77.33031706482606,1855.9276095558253,0.1563235783467649,5.826348193190781e-05
1954-01-15,1954-01-26,901.4559,0.907115570001353,817.7246825595828,0.391,1954,1,15,1954.01,1953,4,107,16,0.0706514125731479,23.46984656650557,0.0287014041120074,0.22,2,Mod_Wet,46,7,6,4,76,139.0,0.1699838624962527,678.7246825595828,678.7246825595828,,3,226.24156085319427,226.24156085319427,226.24156085319427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,737.7246825595828,990.0,967.1708987302384,22.829101269761736,0.3457628931093149,0.1336174047678748,989.5206197021228,0.3620978259472855,0.3620978259472855,0.3620978259472855,0.0,21.987623145937324,21.987623145937324,21.987623145937324,0.0,,0.9388599968314176,0.9388599968314176,0.9388599968314176,0.0,45.802608016963525,45.802608016963525,45.802608016963525,0.0,0.9328433404676888,0.9328433404676888,0.9328433404676888,0.0,0.98,0.98,0.98,0.96,44.886555856624256,44.886555856624256,44.886555856624256,0.0,134.65966756987277,3231.832021676946,0.1646760461581895,5.511139372859017e-05
1954-02-15,1954-02-26,1112.7189,0.9371977043562544,1042.8375986738165,0.321,1954,2,15,1954.02,1953,5,138,20,0.0901011685254177,0.0,0.0,0.34,2,Mod_Wet,49,8,7,5,93,162.0,0.1553453770807808,880.8375986738165,880.8375986738165,,4,220.20939966845413,220.20939966845413,220.20939966845413,220.20939966845413,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,944.8375986738164,990.0,968.0346324529748,21.965367547025156,0.519833491349224,0.2546700789390532,989.2254964297116,0.3430575149589459,0.3430575149589459,0.3430575149589459,0.3430575149589459,20.84780646177792,20.84780646177792,20.84780646177792,20.84780646177792,,0.9360801118278748,0.9360801118278748,0.9360801118278748,0.9360801118278748,42.14518235786193,42.14518235786193,42.14518235786193,42.14518235786193,0.8583540195083895,0.8583540195083895,0.8583540195083895,0.8583540195083895,0.975835401950839,0.975835401950839,0.975835401950839,0.975835401950839,41.1267609664756,41.1267609664756,41.1267609664756,41.1267609664756,164.5070438659024,3948.1690527816577,0.1577494368011923,5.187834981461054e-05
1954-03-15,1954-03-26,2024.6043,1.0084233130046596,2041.65817572948,0.172,1954,3,15,1954.03,1953,6,166,24,0.176399266383027,69.81142988611873,0.0341934956184206,0.55,3,Normal,49,9,9,9,107,183.0,0.0896330258294165,1858.65817572948,1100.0,,4,275.0,275.0,275.0,275.0,758.65817572948,51.0,9.0,16.0,37.31105782276131,645.3471179067187,100.0,18.0,25.0,46.31105782276131,752.3471179067187,1243.0,990.0,971.200554217278,18.79944578272193,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.858256370203655,16.858256370203655,16.858256370203655,16.858256370203655,,0.9280791167236142,0.9280791167236142,0.9280791167236142,0.9280791167236142,42.19578276633541,42.19578276633541,42.19578276633541,42.19578276633541,0.8593845777257721,0.8593845777257721,0.8593845777257721,0.8593845777257721,0.9759384577725772,0.9759384577725772,0.9759384577725772,0.9759384577725772,41.18048715748407,41.18048715748407,41.18048715748407,41.18048715748407,164.7219486299363,3953.3267671184713,0.0806804736405404,4.159645167422634e-05
1954-04-15,1954-04-26,3641.2927,1.0362111948982793,3773.148259641381,0.046,1954,4,15,1954.04,1953,7,197,29,0.3260000096330153,29.96635810714588,0.0079420038771532,0.3,2,Mod_Wet,70,14,18,25,168,295.0,0.0781840467694842,3478.148259641381,1100.0,,4,275.0,275.0,275.0,275.0,2378.148259641381,30.0,4.0,7.0,55.0,2282.148259641381,100.0,18.0,25.0,80.0,2450.148259641381,1243.0,990.0,975.1992903597162,14.8007096402838,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.859520227765522,12.859520227765522,12.859520227765522,12.859520227765522,,0.8826903138256461,0.8826903138256461,0.8826903138256461,0.8826903138256461,30.612903334466907,30.612903334466907,30.612903334466907,30.612903334466907,0.6234807196429105,0.6234807196429105,0.6234807196429105,0.6234807196429105,0.97,0.97,0.97,0.97,29.6945162344329,29.6945162344329,29.6945162344329,29.6945162344329,118.7780649377316,2850.6735585055585,0.0314798297772218,2.999446084286152e-05
1954-05-15,1954-05-26,2314.871,1.0053953122300698,2327.3604518173347,0.14,1954,5,15,1954.05,1953,8,227,33,0.2010839430370177,18.30006131948221,0.0078630112087676,0.4,2,Mod_Wet,65,14,17,23,202,321.0,0.137924488554983,2006.3604518173347,1100.0,,4,275.0,275.0,275.0,275.0,906.3604518173348,35.0,4.0,8.0,57.0,802.3604518173348,100.0,18.0,25.0,80.0,1004.3604518173348,1243.0,990.0,971.8901804009384,18.109819599061552,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.168630186543275,16.168630186543275,16.168630186543275,16.168630186543275,,0.9246447783289854,0.9246447783289854,0.9246447783289854,0.9246447783289854,40.31990894036205,40.31990894036205,40.31990894036205,40.31990894036205,0.8211794081540131,0.8211794081540131,0.8211794081540131,0.8211794081540131,0.9721179408154011,0.9721179408154011,0.9721179408154011,0.9721179408154011,39.19570685296924,39.19570685296924,39.19570685296924,39.19570685296924,156.78282741187695,3762.787857885047,0.0673650818846956,3.959162308380731e-05
1954-06-15,1954-06-26,1275.7375,0.914516856089578,1166.683447695578,0.283,1954,6,15,1954.06,1953,9,258,37,0.1008014498808979,19.97864892864981,0.0171243099129515,0.48,3,Normal,53,12,12,13,120,210.0,0.179997410964208,956.683447695578,956.683447695578,,4,239.1708619238945,239.1708619238945,239.1708619238945,239.1708619238945,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1033.683447695578,990.0,968.423862264186,21.57613773581386,0.601292595421951,0.3153467581564624,989.0833606464216,0.4046140960642855,0.4046140960642855,0.4046140960642855,0.4046140960642855,20.2548842861712,20.2548842861712,20.2548842861712,20.2548842861712,,0.9384414697882516,0.9384414697882516,0.9384414697882516,0.9384414697882516,44.58450257413777,44.58450257413777,44.58450257413777,44.58450257413777,0.9080346756443538,0.9080346756443538,0.9080346756443538,0.9080346756443538,0.98,0.98,0.98,0.98,43.69281252265502,43.69281252265502,43.69281252265502,43.69281252265502,174.77125009062007,4194.510002174882,0.1498017739394748,5.0745698158106735e-05
1954-07-15,1954-07-26,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1954,7,15,1954.07,1953,10,288,42,0.0494114767522878,11.111399301899494,0.0194291885769163,0.43,3,Normal,50,10,9,9,108,186.0,0.32523618107115,385.8920920403683,385.8920920403683,,2,192.94604602018416,192.94604602018416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,454.8920920403683,990.0,966.1735144141816,23.826485585818432,0.1960772959710641,0.0471784184080736,989.7567442856208,0.2634132451749009,0.2634132451749009,0.0,0.0,23.31981662626445,23.31981662626445,0.0,0.0,,0.931499479159606,0.931499479159606,0.0,0.0,41.10383372408182,41.10383372408182,0.0,0.0,0.8371452896961673,0.8371452896961673,0.0,0.0,0.9737145289696169,0.9737145289696169,0.96,0.96,40.02340009348978,40.02340009348978,0.0,0.0,80.04680018697955,1921.1232044875087,0.1399683634396701,5.76203107884236e-05
1954-08-15,1954-08-26,453.6742,0.9119592484433596,413.7323824701425,0.64,1954,8,15,1954.08,1953,11,319,46,0.0357464778454203,0.0,0.0,0.39,2,Mod_Wet,54,9,8,6,107,184.0,0.4447319276810018,229.7323824701425,229.7323824701425,,1,229.7323824701425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,300.7323824701425,990.0,965.4617957211155,24.538204278884336,0.1416695513771275,0.0159464764940285,989.8423839721288,0.3733382715538588,0.0,0.0,0.0,24.00724997945928,0.0,0.0,0.0,,0.9418180624406984,0.0,0.0,0.0,50.94133777907918,0.0,0.0,0.0,1.0375017877612869,0.0,0.0,0.0,0.98,0.96,0.96,0.96,49.92251102349759,0.0,0.0,0.0,49.92251102349759,1198.1402645639423,0.1206637747943268,6.036312349216187e-05
1954-09-15,1954-09-26,332.6514,0.9289857410847936,309.0284073518941,0.77,1954,9,15,1954.09,1953,12,350,50,0.0267000543952036,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.4465608879861257,171.0284073518941,171.0284073518941,,1,171.0284073518941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,230.0284073518941,990.0,964.9451420367594,25.05485796324058,0.1167158710811451,0.0071028407351894,989.8761812881836,0.2070093139386215,0.0,0.0,0.0,24.72402993748556,0.0,0.0,0.0,,0.925298224952192,0.0,0.0,0.0,38.37142614285883,0.0,0.0,0.0,0.7814954407914222,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.22028335857306,0.0,0.0,0.0,37.22028335857306,893.2868006057536,0.1204429187514464,6.045175628824639e-05
1954-10-15,1954-10-26,231.0479,0.97240029822707,224.67104686473823,0.918,1954,10,15,1954.1,1954,1,15,3,0.0194115784491133,0.0,0.0,0.44,3,Normal,37,5,3,2,50,97.0,0.431742324405504,127.67104686473824,127.67104686473824,,1,127.67104686473824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.67104686473823,990.0,964.5480262811884,25.451973718811587,0.0964723031668007,0.0027671046864738,989.9007605921468,0.1154078843565288,0.0,0.0,0.0,25.23732642660181,0.0,0.0,0.0,,0.907637326168323,0.0,0.0,0.0,28.6805061706392,0.0,0.0,0.0,0.5841243619274786,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.820090985520025,0.0,0.0,0.0,27.820090985520025,667.6821836524806,0.1238258839923816,6.052901766929664e-05
1954-11-15,1954-11-26,271.7487,0.9523418217225876,258.7976520087449,0.862,1954,11,15,1954.11,1954,2,46,7,0.0223601171335555,0.0,0.0,0.54,3,Normal,36,5,3,2,47,93.0,0.3593541103566793,165.79765200874488,165.79765200874488,,1,165.79765200874488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.79765200874488,990.0,964.735190608035,25.264809391964945,0.109575580462664,0.0065797652008744,989.8838446543364,0.1944984117808127,0.0,0.0,0.0,24.954155634520617,0.0,0.0,0.0,,0.9235675264773962,0.0,0.0,0.0,37.473875451748256,0.0,0.0,0.0,0.7632153859826528,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.34965918819581,0.0,0.0,0.0,36.34965918819581,872.3918205166995,0.1404559079499204,6.0900304859227126e-05
1954-12-15,1954-12-26,504.6303,0.897830776149602,453.0726139176065,0.595,1954,12,15,1954.12,1954,3,76,11,0.0391454738424812,0.0,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.2295437790881638,349.0726139176065,349.0726139176065,,2,174.53630695880324,174.53630695880324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,396.0726139176065,990.0,965.6388267626292,24.36117323737085,0.175318077159783,0.0398145227835212,989.7848674000568,0.2155685889794799,0.2155685889794799,0.0,0.0,23.93047204844804,23.93047204844804,0.0,0.0,,0.9258080478349018,0.9258080478349018,0.0,0.0,37.92247721886375,37.92247721886375,0.0,0.0,0.7723518781845977,0.7723518781845977,0.0,0.0,0.97,0.97,0.96,0.96,36.78480290229784,36.78480290229784,0.0,0.0,73.56960580459567,1765.670539310296,0.1623792821385904,5.854369777977287e-05
1955-01-15,1955-01-26,987.4235,0.9179659771125324,906.4211780013768,0.357,1955,1,15,1955.01,1954,4,107,16,0.0783147897793189,7.632500378514464,0.0084204788720226,0.17,2,Mod_Wet,46,7,6,4,76,139.0,0.1533503446008284,767.4211780013768,767.4211780013768,,3,255.80705933379227,255.80705933379227,255.80705933379227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,826.4211780013768,990.0,967.5256847120056,22.4743152879945,0.4114808577165919,0.1737105890006884,989.4148085532828,0.4628538371616796,0.4628538371616796,0.4628538371616796,0.0,21.4262700041155,21.4262700041155,21.4262700041155,0.0,,0.9424012894505076,0.9424012894505076,0.9424012894505076,0.0,50.65632386390144,50.65632386390144,50.65632386390144,0.0,1.0316970237047136,1.0316970237047136,1.0316970237047136,0.0,0.98,0.98,0.98,0.96,49.64319738662341,49.64319738662341,49.64319738662341,0.0,148.92959215987025,3574.310211836886,0.1643050667552298,5.390694489727165e-05
1955-02-15,1955-02-26,2075.5648,1.01276353090847,2102.056335477332,0.166,1955,2,15,1955.02,1954,5,138,20,0.1816176673852414,82.220966381263,0.0391145398881959,0.14,2,Mod_Wet,49,8,7,5,93,162.0,0.0770673921844312,1940.056335477332,1100.0,,4,275.0,275.0,275.0,275.0,840.0563354773321,50.99999999999997,10.0,18.0,25.9276646752263,735.1286708021058,100.0,18.0,25.0,30.9276646752263,828.1286708021058,1243.0,990.0,971.3463428787384,18.65365712126163,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.712467708743354,16.712467708743354,16.712467708743354,16.712467708743354,,0.9273530891895418,0.9273530891895418,0.9273530891895418,0.9273530891895418,41.79815358995128,41.79815358995128,41.79815358995128,41.79815358995128,0.8512862238279282,0.8512862238279282,0.8512862238279282,0.8512862238279282,0.9751286223827929,0.9751286223827929,0.9751286223827929,0.9751286223827929,40.75857592831357,40.75857592831357,40.75857592831357,40.75857592831357,163.03430371325427,3912.8232891181024,0.0775594359492904,4.117027871546825e-05
1955-03-15,1955-03-26,2690.1084,1.0194753303873465,2742.499149867776,0.106,1955,3,15,1955.03,1954,6,166,24,0.2369519265485758,0.0,0.0,0.27,2,Mod_Wet,59,11,12,13,144,239.0,0.0871467909156956,2503.499149867776,1100.0,,4,275.0,275.0,275.0,275.0,1403.499149867776,41.0,7.0,13.0,67.0,1275.499149867776,100.0,18.0,25.0,80.0,1419.499149867776,1243.0,990.0,972.892239327267,17.10776067273298,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.166571260214702,15.166571260214702,15.166571260214702,15.166571260214702,,0.9149289839212866,0.9149289839212866,0.9149289839212866,0.9149289839212866,37.42365398772122,37.42365398772122,37.42365398772122,37.42365398772122,0.7621925455747703,0.7621925455747703,0.7621925455747703,0.7621925455747703,0.97,0.97,0.97,0.97,36.30094436808959,36.30094436808959,36.30094436808959,36.30094436808959,145.20377747235835,3484.8906593366005,0.0529457875964552,3.6667620573827867e-05
1955-04-15,1955-04-26,3235.6269,1.037176891822677,3355.917451239844,0.066,1955,4,15,1955.04,1954,7,197,29,0.2899512677871225,61.31560756760928,0.0182708926719744,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.0879044268180709,3060.917451239844,1100.0,,4,275.0,275.0,275.0,275.0,1960.917451239844,29.999999999999943,4.0,7.0,55.0,1864.917451239844,100.0,18.0,25.0,80.0,2032.917451239844,1243.0,990.0,974.3151584085796,15.684841591420309,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.743652178902032,13.743652178902032,13.743652178902032,13.743652178902032,,0.8978557566026855,0.8978557566026855,0.8978557566026855,0.8978557566026855,33.27975499771141,33.27975499771141,33.27975499771141,33.27975499771141,0.6777954174686641,0.6777954174686641,0.6777954174686641,0.6777954174686641,0.97,0.97,0.97,0.97,32.28136234778007,32.28136234778007,32.28136234778007,32.28136234778007,129.12544939112027,3099.0107853868867,0.038476944462211,3.2607436714929364e-05
1955-05-15,1955-05-26,2328.6506,1.0027954239303196,2335.160165612593,0.139,1955,5,15,1955.05,1954,8,227,33,0.201757838308928,28.67071215765418,0.0122778354049786,0.45,3,Normal,55,13,13,17,178,276.0,0.1181931775234765,2059.160165612593,1100.0,,4,275.0,275.0,275.0,275.0,959.1601656125932,45.0,5.0,12.0,59.07870585294958,838.0814597596436,100.0,18.0,25.0,76.07870585294958,1016.0814597596436,1243.0,990.0,971.9090072963064,18.0909927036937,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.149803291175424,16.149803291175424,16.149803291175424,16.149803291175424,,0.9245510203900535,0.9245510203900535,0.9245510203900535,0.9245510203900535,40.26887645055466,40.26887645055466,40.26887645055466,40.26887645055466,0.8201400499094634,0.8201400499094634,0.8201400499094634,0.8201400499094634,0.9720140049909464,0.9720140049909464,0.9720140049909464,0.9720140049909464,39.14191187518924,39.14191187518924,39.14191187518924,39.14191187518924,156.56764750075695,3757.623540018167,0.0670479266503263,3.953728472241337e-05
1955-06-15,1955-06-26,1568.6399,0.9517310164019286,1492.9232463956196,0.231,1955,6,15,1955.06,1954,9,258,37,0.1289885684885815,35.083737371336376,0.023500027517181,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.1721454874659349,1235.9232463956196,1100.0,,4,275.0,275.0,275.0,275.0,135.92324639561957,32.790822087659194,6.000000000000001,7.404379181084335,8.462147635524953,81.26589749135108,94.7908220876592,18.0,21.40437918108433,24.462147635524957,234.2658974913511,1234.1952012687434,990.0,969.4617520268166,20.53824797318339,0.9034820402435612,0.48,988.6165179597564,0.5349,0.5349,0.5349,0.5349,18.619865932939767,18.619865932939767,18.619865932939767,18.619865932939767,,0.9358725776887604,0.9358725776887604,0.9358725776887604,0.9358725776887604,46.996407949908125,46.996407949908125,46.996407949908125,46.996407949908125,0.9571569847231796,0.9571569847231796,0.9571569847231796,0.9571569847231796,0.98,0.98,0.98,0.98,46.05647979090996,46.05647979090996,46.05647979090996,46.05647979090996,184.22591916363984,4421.422059927356,0.1233994578143373,4.6521696758494905e-05
1955-07-15,1955-07-26,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1955,7,15,1955.07,1954,10,288,42,0.0607094797880934,25.84105416603393,0.0367762512170827,0.23,2,Mod_Wet,58,11,11,11,136,227.0,0.323059925211985,475.6560160658968,475.6560160658968,,2,237.8280080329484,237.8280080329484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,555.6560160658968,990.0,966.7106240642636,23.289375935736416,0.2422950628927023,0.0651312032131793,989.6925737338942,0.4001021069907066,0.4001021069907066,0.0,0.0,22.581847562639872,22.581847562639872,0.0,0.0,,0.9416777900101738,0.9416777900101738,0.0,0.0,49.59792376591312,49.59792376591312,0.0,0.0,1.0101410135623854,1.0101410135623854,0.0,0.0,0.98,0.98,0.96,0.96,48.60596529059486,48.60596529059486,0.0,0.0,97.21193058118972,2333.086333948553,0.1383492467985543,5.6770676998205936e-05
1955-08-15,1955-08-26,515.2343,0.8913623235036077,459.2604427967548,0.585,1955,8,15,1955.08,1954,11,319,46,0.0396801022576396,0.0,0.0,0.22,2,Mod_Wet,54,9,8,6,107,184.0,0.4006441288073857,275.2604427967548,275.2604427967548,,2,137.6302213983774,137.6302213983774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,346.2604427967548,990.0,965.6666719925854,24.333328007414597,0.15773781645763,0.0250520885593509,989.817210094983,0.1341026295128521,0.1341026295128521,0.0,0.0,24.01643547288475,24.01643547288475,0.0,0.0,,0.9107662169664018,0.9107662169664018,0.0,0.0,29.523508771203808,29.523508771203808,0.0,0.0,0.601293457661992,0.601293457661992,0.0,0.0,0.97,0.97,0.96,0.96,28.63780350806769,28.63780350806769,0.0,0.0,57.27560701613539,1374.6145683872494,0.1247126938852921,5.779940872057246e-05
1955-09-15,1955-09-26,361.7746,0.9166247913690906,331.6115672476363,0.736,1955,9,15,1955.09,1954,12,350,50,0.0286512394101957,0.0,0.0,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.4161495364754459,193.6115672476363,193.6115672476363,,1,193.6115672476363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.6115672476363,990.0,965.0580578362382,24.94194216376184,0.1246862226489071,0.0093611567247636,989.8659526206264,0.2652234629135707,0.0,0.0,0.0,24.5426713214746,0.0,0.0,0.0,,0.9328066947784444,0.0,0.0,0.0,43.46938397593859,0.0,0.0,0.0,0.8853235025649407,0.0,0.0,0.0,0.978532350256494,0.96,0.96,0.96,42.536198466177176,0.0,0.0,0.0,42.536198466177176,1020.8687631882522,0.1282711541675884,6.1027400650791776e-05
1955-10-15,1955-10-26,271.7487,0.9523418217225876,258.7976520087449,0.862,1955,10,15,1955.1,1955,1,15,3,0.0223601171335555,2.5852725433921364,0.0099895517726906,0.31,2,Mod_Wet,41,6,4,3,56,110.0,0.4250424961208035,148.79765200874488,148.79765200874488,,1,148.79765200874488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,199.79765200874488,990.0,964.735190608035,25.264809391964945,0.1060461588539989,0.0048797652008744,989.8890740759452,0.1566991161781893,0.0,0.0,0.0,24.99718435173189,0.0,0.0,0.0,,0.9168504813204176,0.0,0.0,0.0,33.44447539783625,0.0,0.0,0.0,0.681150211768559,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.44114113590116,0.0,0.0,0.0,32.44114113590116,778.5873872616279,0.1253533055037337,6.056162830295383e-05
1955-11-15,1955-11-26,361.7746,0.9166247913690906,331.6115672476363,0.736,1955,11,15,1955.11,1955,2,46,7,0.0286512394101957,36.88830050025064,0.1112394866271468,0.31,2,Mod_Wet,40,6,4,3,53,106.0,0.3196510932347628,225.6115672476363,225.6115672476363,,1,225.6115672476363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,275.6115672476363,990.0,965.0580578362382,24.94194216376184,0.1328036362659229,0.0151223134495272,989.8520740502844,0.3600692465373888,0.0,0.0,0.0,24.43394696750895,0.0,0.0,0.0,,0.9413081298631945,0.0,0.0,0.0,50.88918533276551,0.0,0.0,0.0,1.0364396198119248,0.0,0.0,0.0,0.98,0.96,0.96,0.96,49.8714016261102,0.0,0.0,0.0,49.8714016261102,1196.913639026645,0.1503910193484533,6.140273429845199e-05
1955-12-15,1955-12-26,463.5928,0.9065907191323836,420.28892993659525,0.63,1955,12,15,1955.12,1955,3,76,11,0.0363129635465218,2.4311580009666045,0.0057844921143494,0.43,3,Normal,38,5,4,3,54,104.0,0.2474488205427857,316.28892993659525,316.28892993659525,,2,158.14446496829763,158.14446496829763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,363.28892993659525,990.0,965.4913001847146,24.508699815285357,0.1637476979092003,0.033257785987319,989.8029945161036,0.1769807122296207,0.1769807122296207,0.0,0.0,24.1347136191592,24.1347136191592,0.0,0.0,,0.9197689161281204,0.9197689161281204,0.0,0.0,34.4281410848333,34.4281410848333,0.0,0.0,0.7011841361473177,0.7011841361473177,0.0,0.0,0.97,0.97,0.96,0.96,33.3952968522883,33.3952968522883,0.0,0.0,66.7905937045766,1602.9742489098385,0.1589159003418258,5.865821070448128e-05
1956-01-15,1956-01-26,730.6486,0.8864028278959922,647.6489852382476,0.462,1956,1,15,1956.01,1955,4,107,16,0.0559568723245846,17.53638655417592,0.0270769922502463,0.48,3,Normal,41,6,4,3,66,120.0,0.1852855524136367,527.6489852382476,527.6489852382476,,2,263.8244926191238,263.8244926191238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,578.6489852382476,990.0,966.490595940953,23.50940405904703,0.2553617408462265,0.081059594095299,989.6635786650584,0.4923506226907581,0.4923506226907581,0.0,0.0,22.68063210141475,22.68063210141475,0.0,0.0,,0.9448009126069048,0.9448009126069048,0.0,0.0,55.44332521451784,55.44332521451784,0.0,0.0,1.1291919595624815,1.1291919595624815,0.0,0.0,0.98,0.98,0.96,0.96,54.33445871022749,54.33445871022749,0.0,0.0,108.66891742045496,2608.0540180909197,0.1677898366203406,5.720812744658481e-05
1956-02-15,1956-02-26,1086.9032,0.940956999887256,1022.729174239858,0.328,1956,2,15,1956.02,1955,5,138,20,0.0883638006543237,0.0,0.0,0.46,3,Normal,43,7,5,4,78,137.0,0.1339553064982477,885.729174239858,885.729174239858,,4,221.4322935599645,221.4322935599645,221.4322935599645,221.4322935599645,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,940.729174239858,990.0,967.971434547611,22.02856545238899,0.5160742271781555,0.2585833393918864,989.22534243343,0.3468974017782885,0.3468974017782885,0.3468974017782885,0.3468974017782885,20.9070104840407,20.9070104840407,20.9070104840407,20.9070104840407,,0.936464816145949,0.936464816145949,0.936464816145949,0.936464816145949,42.51704376020742,42.51704376020742,42.51704376020742,42.51704376020742,0.8659275714909862,0.8659275714909862,0.8659275714909862,0.8659275714909862,0.9765927571490984,0.9765927571490984,0.9765927571490984,0.9765927571490984,41.521836991609845,41.521836991609845,41.521836991609845,41.521836991609845,166.08734796643938,3986.096351194545,0.1623962160753687,5.208745040459563e-05
1956-03-15,1956-03-26,4488.5142,0.9991072065460684,4484.506883904361,0.026,1956,3,15,1956.03,1955,6,167,24,0.3874613947693367,30.666706579260783,0.0068383676005334,0.12,2,Mod_Wet,59,11,12,13,144,239.0,0.0532945998717965,4245.506883904361,1100.0,,4,275.0,275.0,275.0,275.0,3145.5068839043606,41.0,7.0,13.0,67.0,3017.5068839043606,100.0,18.0,25.0,80.0,3161.5068839043606,1243.0,990.0,976.5666475975448,13.433352402455055,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.49216298993678,11.49216298993678,11.49216298993678,11.49216298993678,,0.8271723732069289,0.8271723732069289,0.8271723732069289,0.8271723732069289,25.63711733826528,25.63711733826528,25.63711733826528,25.63711733826528,0.5221408826530606,0.5221408826530606,0.5221408826530606,0.5221408826530606,0.97,0.97,0.97,0.97,24.86800381811732,24.86800381811732,24.86800381811732,24.86800381811732,99.47201527246928,2387.328366539263,0.0221812604702405,2.511919577587608e-05
1956-04-15,1956-04-26,3827.1734,1.0193419091144624,3901.198240068088,0.041,1956,4,15,1956.04,1955,7,198,29,0.3370635279418828,34.509638245199305,0.0088459073652706,0.35,2,Mod_Wet,70,14,18,25,168,295.0,0.0756177927515037,3606.198240068088,1100.0,,4,275.0,275.0,275.0,275.0,2506.198240068088,30.0,4.0,7.0,55.0,2410.198240068088,100.0,18.0,25.0,80.0,2578.198240068088,1243.0,990.0,975.4706343658584,14.529365634141527,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.58817622162325,12.58817622162325,12.58817622162325,12.58817622162325,,0.8767031083301171,0.8767031083301171,0.8767031083301171,0.8767031083301171,29.76368870270632,29.76368870270632,29.76368870270632,29.76368870270632,0.6061851059614322,0.6061851059614322,0.6061851059614322,0.6061851059614322,0.97,0.97,0.97,0.97,28.87077804162513,28.87077804162513,28.87077804162513,28.87077804162513,115.4831121665005,2771.594691996012,0.029601959464763,2.91624020622476e-05
1956-05-15,1956-05-26,5420.2188,1.0284370307265174,5574.353728560048,0.01,1956,5,15,1956.05,1955,8,228,33,0.4816241621475881,94.2830960725878,0.0169137268037962,0.0,1,Wet,71,14,18,24,213,340.0,0.0609936176561633,5234.353728560048,0.0,,0,275.0,275.0,275.0,275.0,5234.353728560048,1129.0,4.0,7.0,56.0,4038.353728560048,1200.0,18.0,25.0,80.0,4251.353728560049,1243.0,990.053233978608,978.3945047419824,11.658729236625618,0.9064037665221378,0.48,988.666830212086,0.5349,0.5349,0.5349,0.5349,9.73742547010351,9.73742547010351,9.73742547010351,9.73742547010351,1.0,0.7008714845137629,0.7008714845137629,0.7008714845137629,0.7008714845137629,18.40576745444585,18.40576745444585,18.40576745444585,18.40576745444585,0.374862880945944,0.374862880945944,0.374862880945944,0.374862880945944,0.96,0.96,0.96,0.96,17.669536756268016,17.669536756268016,17.669536756268016,17.669536756268016,70.67814702507206,1696.2755286017295,0.0126791643420392,inf
1956-06-15,1956-06-26,2751.0152,1.018827290046873,2802.809361093756,0.101,1956,6,15,1956.06,1955,9,259,37,0.2421627287985004,70.24304019109513,0.025061654626301,0.0,1,Wet,67,13,15,17,181,293.0,0.1045379696768463,2509.809361093756,1100.0,,4,275.0,275.0,275.0,275.0,1409.8093610937558,33.0,5.000000000000007,10.0,63.0,1298.8093610937558,100.0,18.0,25.0,80.0,1479.8093610937558,1243.0,990.0,973.0378156991918,16.96218430080819,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.020994888289913,15.020994888289913,15.020994888289913,15.020994888289913,,0.9133785955602876,0.9133785955602876,0.9133785955602876,0.9133785955602876,37.00163558440257,37.00163558440257,37.00163558440257,37.00163558440257,0.7535974660774454,0.7535974660774454,0.7535974660774454,0.7535974660774454,0.97,0.97,0.97,0.97,35.89158651687049,35.89158651687049,35.89158651687049,35.89158651687049,143.56634606748196,3445.592305619567,0.0512223014737817,3.625412779481868e-05
1956-07-15,1956-07-26,1392.323,0.9273803807430936,1291.2130338573666,0.261,1956,7,15,1956.07,1955,10,289,42,0.1115608061252764,36.4952706022209,0.0282643294679229,0.0,1,Wet,63,12,13,13,155,256.0,0.198263178334892,1035.2130338573666,1035.2130338573666,,4,258.80325846434164,258.80325846434164,258.80325846434164,258.80325846434164,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1123.2130338573666,990.0,968.8152409635516,21.184759036448327,0.7324944215855191,0.3957769440145765,988.8717286344,0.4738199259794904,0.4738199259794904,0.4738199259794904,0.4738199259794904,19.58266774486875,19.58266774486875,19.58266774486875,19.58266774486875,,0.9386994208796386,0.9386994208796386,0.9386994208796386,0.9386994208796386,46.65592936836419,46.65592936836419,46.65592936836419,46.65592936836419,0.9502225940603704,0.9502225940603704,0.9502225940603704,0.9502225940603704,0.98,0.98,0.98,0.98,45.72281078099691,45.72281078099691,45.72281078099691,45.72281078099691,182.89124312398764,4389.389834975704,0.141642965435083,4.907504197536631e-05
1956-08-15,1956-08-26,737.3183,0.8872912629151888,654.21608557748,0.458,1956,8,15,1956.08,1955,11,320,46,0.0565242697938942,12.590238207789412,0.0192447701689816,0.0,1,Wet,58,10,10,7,117,202.0,0.3087664832051531,452.21608557748,452.21608557748,,2,226.10804278874,226.10804278874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,530.21608557748,990.0,966.51686434231,23.483135657690127,0.22783780092012,0.060443217115496,989.7117189819644,0.3616678977797428,0.3616678977797428,0.0,0.0,22.83318674187478,22.83318674187478,0.0,0.0,,0.9396379521130231,0.9396379521130231,0.0,0.0,47.57532770510393,47.57532770510393,0.0,0.0,0.968947611101913,0.968947611101913,0.0,0.0,0.98,0.98,0.96,0.96,46.62382115100185,46.62382115100185,0.0,0.0,93.2476423020037,2237.943415248089,0.1425333989146621,5.727819882521578e-05
1956-09-15,1956-09-26,473.647,0.9007401735700734,426.6328809909446,0.62,1956,9,15,1956.09,1955,12,351,51,0.0368610809176176,4.324950671984085,0.0101374058697456,0.03,1,Wet,48,8,7,4,79,146.0,0.3422145983237023,280.6328809909446,280.6328809909446,,2,140.3164404954723,140.3164404954723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,343.6328809909446,990.0,965.5198479644592,24.480152035540755,0.1568104683714546,0.0261265761981889,989.8170629554304,0.139339209800854,0.139339209800854,0.0,0.0,24.1578757811703,24.1578757811703,0.0,0.0,,0.9122174790888514,0.9122174790888514,0.0,0.0,30.32525014654064,30.32525014654064,0.0,0.0,0.6176222025772024,0.6176222025772024,0.0,0.0,0.97,0.97,0.96,0.96,29.41549264214441,29.41549264214441,0.0,0.0,58.83098528428883,1411.943646822932,0.1378960410825379,5.823245052055826e-05
1956-10-15,1956-10-26,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1956,10,15,1956.1,1956,1,15,3,0.0279613342516754,2.0342423969515835,0.0062857709691047,0.06,1,Wet,44,7,6,3,60,120.0,0.3707977561685476,203.62655383883583,203.62655383883583,,1,203.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,260.62655383883583,990.0,965.0181327691942,24.981867230805847,0.127514960096542,0.0107253107677671,989.8617597291358,0.2933719439790704,0.0,0.0,0.0,24.550255015962545,0.0,0.0,0.0,,0.9357812828806212,0.0,0.0,0.0,45.87789392503133,0.0,0.0,0.0,0.9343766583509436,0.0,0.0,0.0,0.98,0.96,0.96,0.96,44.9603360465307,0.0,0.0,0.0,44.9603360465307,1079.0480651167368,0.1389265976886454,6.133277806701017e-05
1956-11-15,1956-11-26,415.3399,0.9079714249478594,377.11676084070143,0.68,1956,11,15,1956.11,1956,2,46,7,0.0325828881366366,4.106635458252072,0.0108895596395588,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.2810800553221119,271.11676084070143,271.11676084070143,,1,271.11676084070143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,321.11676084070143,990.0,965.2855838042036,24.714416195796503,0.1488638309666743,0.0242233521681402,989.8269128168652,0.5199106968451075,0.0,0.0,0.0,24.021418315816558,0.0,0.0,0.0,,0.9467632059730664,0.0,0.0,0.0,60.46931994867871,0.0,0.0,0.0,1.2315543777734972,0.0,0.0,0.0,0.98,0.96,0.96,0.96,59.25993354970513,0.0,0.0,0.0,59.25993354970513,1422.2384051929232,0.157139484910715,6.071587976210672e-05
1956-12-15,1956-12-26,611.0679,0.8869861279741288,542.0087505502821,0.523,1956,12,15,1956.12,1956,3,76,11,0.0468295560475443,0.0,0.0,0.08,1,Wet,44,8,6,4,64,126.0,0.2324685715351951,416.0087505502821,416.0087505502821,,2,208.00437527514103,208.00437527514103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,474.0087505502821,990.0,966.0390393774762,23.96096062252377,0.2028241578884647,0.0532017501100564,989.7439740920016,0.3061328633089147,0.3061328633089147,0.0,0.0,23.39880185121637,23.39880185121637,0.0,0.0,,0.935989848886384,0.935989848886384,0.0,0.0,44.67616930928583,44.67616930928583,0.0,0.0,0.909901615260404,0.909901615260404,0.0,0.0,0.98,0.98,0.96,0.96,43.78264592310011,43.78264592310011,0.0,0.0,87.56529184620022,2101.5670043088053,0.1615569707265765,5.846918399510951e-05
1957-01-15,1957-01-26,730.6486,0.8864028278959922,647.6489852382476,0.462,1957,1,15,1957.01,1956,4,107,16,0.0559568723245846,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.2146224315457959,508.6489852382476,508.6489852382476,,2,254.32449261912384,254.32449261912384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,567.6489852382476,990.0,966.490595940953,23.50940405904703,0.2491105491705726,0.073459594095299,989.677429856734,0.4574951937240807,0.4574951937240807,0.0,0.0,22.729338722057022,22.729338722057022,0.0,0.0,,0.9440645884885652,0.9440645884885652,0.0,0.0,53.51991249320866,53.51991249320866,0.0,0.0,1.0900185843830683,1.0900185843830683,0.0,0.0,0.98,0.98,0.96,0.96,52.44951424334448,52.44951424334448,0.0,0.0,104.89902848668896,2517.576683680535,0.1619689536734165,5.72863012995729e-05
