Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1957-02-15,1957-02-26,901.4559,0.907115570001353,817.7246825595828,0.391,1957,2,15,1957.02,1956,5,138,20,0.0706514125731479,14.0353857183311,0.0171639501872421,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1284050759863779,712.7246825595828,712.7246825595828,,3,237.5748941865276,237.5748941865276,237.5748941865276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,759.7246825595828,990.0,967.1708987302384,22.829101269761736,0.3582652764606228,0.1463623412797914,989.4953723822596,0.3992516444667326,0.3992516444667326,0.3992516444667326,0.0,21.925222007554577,21.925222007554577,21.925222007554577,0.0,,0.9408328437614072,0.9408328437614072,0.9408328437614072,0.0,48.06132209966825,48.06132209966825,48.06132209966825,0.0,0.9788456639443636,0.9788456639443636,0.9788456639443636,0.0,0.98,0.98,0.98,0.96,47.100095657674885,47.100095657674885,47.100095657674885,0.0,141.30028697302464,3391.206887352592,0.1727968960539832,5.507046504096316e-05
1957-03-15,1957-03-26,7858.8783,1.0409845973894611,8180.9712630582735,0.002,1957,3,15,1957.03,1956,6,166,24,0.7068359171282349,178.62306755835468,0.0218339683412578,0.02,1,Wet,68,14,17,21,195,315.0,0.038503985635838,7865.9712630582735,0.0,,0,275.0,275.0,275.0,275.0,7865.9712630582735,1132.0,4.0,8.0,59.0,6662.9712630582735,1200.0,18.0,25.0,80.0,6857.9712630582735,1243.0,990.363433103134,981.3447622643783,9.018670838755495,0.8151339017909313,0.48,989.068299201343,0.5349,0.5349,0.5349,0.5349,7.188636936964592,7.188636936964592,7.188636936964592,7.188636936964592,1.0,0.5174171198649785,0.5174171198649785,0.5174171198649785,0.5174171198649785,10.031335080924254,10.031335080924254,10.031335080924254,10.031335080924254,0.2043041768009013,0.2043041768009013,0.2043041768009013,0.2043041768009013,0.96,0.96,0.96,0.96,9.630081677687285,9.630081677687285,9.630081677687285,9.630081677687285,38.52032671074914,924.4878410579792,0.0047085273217729,inf
1957-04-15,1957-04-26,3514.6276,1.0243778615521175,3600.306705040052,0.051,1957,4,15,1957.04,1956,7,197,29,0.3110664993154605,88.64308594591513,0.0246209818240829,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.0819374637130306,3305.306705040052,1100.0,,4,275.0,275.0,275.0,275.0,2205.306705040052,30.0,4.0,7.0,55.0,2109.306705040052,100.0,18.0,25.0,80.0,2277.306705040052,1243.0,990.0,974.8330308749656,15.166969125034257,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.22577971251598,13.22577971251598,13.22577971251598,13.22577971251598,,0.8894532758355718,0.8894532758355718,0.8894532758355718,0.8894532758355718,31.726036323546417,31.726036323546417,31.726036323546417,31.726036323546417,0.6461514526180533,0.6461514526180533,0.6461514526180533,0.6461514526180533,0.97,0.97,0.97,0.97,30.774255233840023,30.774255233840023,30.774255233840023,30.774255233840023,123.09702093536008,2954.328502448642,0.0341907040205872,3.1085106296808105e-05
1957-05-15,1957-05-26,2037.2697,1.0148234027606982,2067.468969295266,0.17,1957,5,15,1957.05,1956,8,227,33,0.1786293189471109,34.58736618206558,0.0167293278379192,0.55,3,Normal,55,13,13,17,178,276.0,0.1334965622696042,1791.468969295266,1100.0,,4,275.0,275.0,275.0,275.0,691.4689692952661,45.0,5.0,12.0,42.59047999282436,586.8784893024418,100.0,18.0,25.0,59.59047999282436,764.8784893024418,1243.0,990.0,971.2628561327816,18.737143867218265,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.795954454699988,16.795954454699988,16.795954454699988,16.795954454699988,,0.927768853184406,0.927768853184406,0.927768853184406,0.927768853184406,42.02578844930464,42.02578844930464,42.02578844930464,42.02578844930464,0.8559223716762655,0.8559223716762655,0.8559223716762655,0.8559223716762655,0.9755922371676266,0.9755922371676266,0.9755922371676266,0.9755922371676266,41.00003297199051,41.00003297199051,41.00003297199051,41.00003297199051,164.00013188796203,3936.0031653110887,0.0793241080391472,4.141417471918233e-05
1957-06-15,1957-06-26,1165.5017,0.9291100950872416,1082.8793953113418,0.307,1957,6,15,1957.06,1956,9,258,37,0.0935607797548999,13.619427036021536,0.0125770488338692,0.62,3,Normal,53,12,12,13,120,210.0,0.1939274132551227,872.8793953113418,872.8793953113418,,4,218.21984882783545,218.21984882783545,218.21984882783545,218.21984882783545,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,949.8793953113418,990.0,968.16047809955,21.83952190045011,0.5244468037666559,0.2483035162490734,989.2272496799844,0.3369171343897332,0.3369171343897332,0.3369171343897332,0.3369171343897332,20.729854446044687,20.729854446044687,20.729854446044687,20.729854446044687,,0.9354018132381654,0.9354018132381654,0.9354018132381654,0.9354018132381654,41.49802330258567,41.49802330258567,41.49802330258567,41.49802330258567,0.8451735906840258,0.8451735906840258,0.8451735906840258,0.8451735906840258,0.9745173590684024,0.9745173590684024,0.9745173590684024,0.9745173590684024,40.44054407539481,40.44054407539481,40.44054407539481,40.44054407539481,161.76217630157925,3882.292231237902,0.1493815257746875,5.1477830846863546e-05
1957-07-15,1957-07-26,666.0345,0.8753352736866753,583.0034913422678,0.493,1957,7,15,1957.07,1956,10,288,42,0.0503715016519719,6.2283437746145855,0.0106832015024041,0.44,3,Normal,50,10,9,9,108,186.0,0.3190375405330183,397.0034913422678,397.0034913422678,,2,198.5017456711339,198.5017456711339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,466.0034913422678,990.0,966.22351571104,23.776484288959864,0.1999988535361657,0.0494006982684535,989.7506004481954,0.2788048878791749,0.2788048878791749,0.0,0.0,23.24827984927612,23.24827984927612,0.0,0.0,,0.9331409586616464,0.9331409586616464,0.0,0.0,42.23194730860238,42.23194730860238,0.0,0.0,0.8601211264481136,0.8601211264481136,0.0,0.0,0.9760121126448114,0.9760121126448114,0.96,0.96,41.21889211377336,41.21889211377336,0.0,0.0,82.43778422754673,1978.5068214611213,0.1414018705749901,5.7680562027878166e-05
1957-08-15,1957-08-26,468.6029,0.9015518661337044,422.4698189706656,0.626,1957,8,15,1957.08,1956,11,319,46,0.0365013923590655,4.163062020279028,0.00985410515341,0.32,2,Mod_Wet,54,9,8,6,107,184.0,0.4355340706900914,238.4698189706656,238.4698189706656,,1,238.4698189706656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,309.4698189706656,990.0,965.501114185368,24.49888581463199,0.1447532638130909,0.0176939637941331,989.8375527723928,0.4022585917414363,0.0,0.0,0.0,23.934179995283323,0.0,0.0,0.0,,0.9433202039392572,0.0,0.0,0.0,52.80193163942617,0.0,0.0,0.0,1.0753957564037917,0.0,0.0,0.0,0.98,0.96,0.96,0.96,51.74589300663765,0.0,0.0,0.0,51.74589300663765,1241.9014321593036,0.122484235992798,6.027538088699854e-05
1957-09-15,1957-09-26,340.8154,0.928721014594374,316.52242407738737,0.763,1957,9,15,1957.09,1956,12,350,50,0.0273475374402862,0.0,0.0,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.4359880675192227,178.52242407738737,178.52242407738737,,1,178.52242407738737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,237.52242407738737,990.0,964.9826121203868,25.017387879613125,0.119360795855895,0.0078522424077387,989.8727869617364,0.2255060601934684,0.0,0.0,0.0,24.66466878115609,0.0,0.0,0.0,,0.9280054043592436,0.0,0.0,0.0,40.07349933359178,0.0,0.0,0.0,0.8161608825578774,0.0,0.0,0.0,0.9716160882557876,0.96,0.96,0.96,38.936056665225365,0.0,0.0,0.0,38.936056665225365,934.4653599654088,0.1230120007412359,6.058382498328339e-05
1957-10-15,1957-10-26,312.7836,0.9288272938647332,290.5219447532691,0.797,1957,10,15,1957.1,1957,1,15,3,0.0251010960266824,0.0,0.0,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.3786288849657104,180.5219447532691,180.5219447532691,,1,180.5219447532691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,231.5219447532691,990.0,964.8620877790132,25.13791222098689,0.1172430037024686,0.0080521944753269,989.8747048018222,0.2305466174634343,0.0,0.0,0.0,24.78207040534565,0.0,0.0,0.0,,0.9288704899422002,0.0,0.0,0.0,40.7531755318544,0.0,0.0,0.0,0.8300035749868512,0.0,0.0,0.0,0.9730003574986852,0.96,0.96,0.96,39.652854361701,0.0,0.0,0.0,39.652854361701,951.6685046808238,0.136488327569805,6.101574953778409e-05
1957-11-15,1957-11-26,357.5196,0.9208048873506705,329.2057950036568,0.742,1957,11,15,1957.11,1957,2,46,7,0.0284433806883159,0.0,0.0,0.17,2,Mod_Wet,40,6,4,3,53,106.0,0.3219870415671831,223.2057950036568,223.2057950036568,,1,223.2057950036568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,273.2057950036568,990.0,965.0460289750184,24.953971024981684,0.1319545645975438,0.0146411590007313,989.8534042764018,0.3524661963114824,0.0,0.0,0.0,24.45490910507196,0.0,0.0,0.0,,0.9407531739132252,0.0,0.0,0.0,50.360021922515706,0.0,0.0,0.0,1.0256623609473667,0.0,0.0,0.0,0.98,0.96,0.96,0.96,49.352821484065394,0.0,0.0,0.0,49.352821484065394,1184.4677156175694,0.1499148017230899,6.141918079986433e-05
1957-12-15,1957-12-26,570.3586,0.8854392210789449,505.01787451967766,0.547,1957,12,15,1957.12,1957,3,76,11,0.0436335443585001,18.992848128369307,0.0376082691061844,0.39,2,Mod_Wet,42,7,5,3,61,118.0,0.2336550960938358,387.01787451967766,387.01787451967766,,2,193.50893725983883,193.50893725983883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,441.01787451967766,990.0,965.8725804353384,24.127419564661523,0.1911806541350688,0.0474035749039355,989.761415770961,0.2649443093467616,0.2649443093467616,0.0,0.0,23.62389102627574,23.62389102627574,0.0,0.0,,0.9319268730029192,0.9319268730029192,0.0,0.0,41.78043844260256,41.78043844260256,0.0,0.0,0.8509254265295837,0.8509254265295837,0.0,0.0,0.9750925426529584,0.9750925426529584,0.96,0.96,40.73979395415274,40.73979395415274,0.0,0.0,81.47958790830548,1955.5101097993315,0.1613400079864513,5.848106858503099e-05
1958-01-15,1958-01-26,1536.5597,0.94671130256109,1454.6784350498776,0.236,1958,1,15,1958.01,1957,4,107,16,0.1256842167883094,11.692101127604928,0.0080375846963071,0.0,1,Wet,49,8,7,5,81,150.0,0.103115572751896,1304.6784350498776,1100.0,,4,275.0,275.0,275.0,275.0,204.67843504987763,51.0,9.999999999999998,9.551660302327624,6.822614501662588,127.30416024588745,100.0,18.0,16.551660302327623,11.822614501662589,208.30416024588743,1234.5516603023275,990.0,969.3381918670842,20.66180813291578,0.9044053883095192,0.48,988.6155946116904,0.5349,0.5349,0.5349,0.5349,18.74250274460621,18.74250274460621,18.74250274460621,18.74250274460621,,0.9362588836455096,0.9362588836455096,0.9362588836455096,0.9362588836455096,47.32546915086483,47.32546915086483,47.32546915086483,47.32546915086483,0.9638588421764732,0.9638588421764732,0.9638588421764732,0.9638588421764732,0.98,0.98,0.98,0.98,46.37895976784753,46.37895976784753,46.37895976784753,46.37895976784753,185.51583907139013,4452.380137713363,0.1275304800026331,4.68474341089369e-05
1958-02-15,1958-02-26,8378.3002,1.0409845973894611,8721.681460505042,0.002,1958,2,15,1958.02,1957,5,138,20,0.7535532781876356,159.2053736663311,0.018253977101465,0.0,1,Wet,55,10,10,8,114,197.0,0.0225873876375889,8524.681460505042,0.0,,0,275.0,275.0,275.0,275.0,8524.681460505042,1145.0,8.0,15.0,72.0,7284.681460505042,1200.0,18.0,25.0,80.0,7398.681460505042,1243.0,990.4932035505212,981.6876516578812,8.805551892639983,0.7948073323398515,0.48,989.2183962181814,0.5349,0.5349,0.5349,0.5349,6.995844560300149,6.995844560300149,6.995844560300149,6.995844560300149,1.0,0.5035404869037705,0.5035404869037705,0.5035404869037705,0.5035404869037705,9.500488579160152,9.500488579160152,9.500488579160152,9.500488579160152,0.1934926390867647,0.1934926390867647,0.1934926390867647,0.1934926390867647,0.96,0.96,0.96,0.96,9.120469035993745,9.120469035993745,9.120469035993745,9.120469035993745,36.48187614397498,875.5650274553996,0.0041828948132511,inf
1958-03-15,1958-03-26,7901.6301,1.0409845973894611,8225.475228368949,0.002,1958,3,15,1958.03,1957,6,166,24,0.7106810597310772,201.519627876396,0.0244994510689634,0.0,1,Wet,68,14,17,21,195,315.0,0.0382956596736918,7910.475228368949,0.0,,0,275.0,275.0,275.0,275.0,7910.475228368949,1132.0,4.0,8.0,59.0,6707.475228368949,1200.0,18.0,25.0,80.0,6902.475228368949,1243.0,990.3741140548084,981.3729842911608,9.001129763647668,0.8134608929481062,0.48,989.0806531618604,0.5349,0.5349,0.5349,0.5349,7.172768870699535,7.172768870699535,7.172768870699535,7.172768870699535,1.0,0.5162749827370796,0.5162749827370796,0.5162749827370796,0.5162749827370796,9.98709798618773,9.98709798618773,9.98709798618773,9.98709798618773,0.2034032176412979,0.2034032176412979,0.2034032176412979,0.2034032176412979,0.96,0.96,0.96,0.96,9.58761406674022,9.58761406674022,9.58761406674022,9.58761406674022,38.35045626696088,920.410950407061,0.0046624000683502,inf
1958-04-15,1958-04-26,4038.4235,0.9996429456641102,4036.981563379165,0.036,1958,4,15,1958.04,1957,7,197,29,0.3487952070759598,73.99606220153237,0.0183295516810816,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.0730743986239732,3741.981563379165,1100.0,,4,275.0,275.0,275.0,275.0,2641.981563379165,30.0,4.000000000000014,7.0,55.0,2545.981563379165,100.0,18.0,25.0,80.0,2713.981563379165,1243.0,990.0,975.7476762609838,14.25232373901622,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.311134326497942,12.311134326497942,12.311134326497942,12.311134326497942,,0.8705901789141771,0.8705901789141771,0.8705901789141771,0.8705901789141771,28.90568241659629,28.90568241659629,28.90568241659629,28.90568241659629,0.5887104361832238,0.5887104361832238,0.5887104361832238,0.5887104361832238,0.97,0.97,0.97,0.97,28.0385119440984,28.0385119440984,28.0385119440984,28.0385119440984,112.1540477763936,2691.697146633446,0.0277816596423875,2.832172923646303e-05
1958-05-15,1958-05-26,2179.8933,1.0070301010933984,2195.2181702718217,0.155,1958,5,15,1958.05,1957,8,227,33,0.1896668499114853,65.88991734913452,0.0300152022434179,0.45,3,Normal,55,13,13,17,178,276.0,0.12572782229013,1919.2181702718217,1100.0,,4,275.0,275.0,275.0,275.0,819.2181702718217,45.0,5.0,12.0,50.459090197902064,706.7590800739197,100.0,18.0,25.0,67.45909019790207,884.7590800739197,1243.0,990.0,971.57121627307,18.42878372693008,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.4875943144118,16.4875943144118,16.4875943144118,16.4875943144118,,0.9262332196857708,0.9262332196857708,0.9262332196857708,0.9262332196857708,41.185945384130456,41.185945384130456,41.185945384130456,41.185945384130456,0.8388176249313738,0.8388176249313738,0.8388176249313738,0.8388176249313738,0.9738817624931374,0.9738817624931374,0.9738817624931374,0.9738817624931374,40.11024108064306,40.11024108064306,40.11024108064306,40.11024108064306,160.44096432257226,3850.583143741734,0.0730865690232081,4.051539503095259e-05
1958-06-15,1958-06-26,1192.4734,0.9195163786021252,1096.498822347363,0.301,1958,6,15,1958.06,1957,9,258,37,0.0947374982508122,20.53742787650731,0.0187300044997232,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.1915186735453451,886.4988223473631,886.4988223473631,,4,221.6247055868408,221.6247055868408,221.6247055868408,221.6247055868408,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,963.4988223473632,990.0,968.2032820130916,21.79671798690833,0.5369087645280136,0.2591990578778905,989.203892177594,0.34750157554268,0.34750157554268,0.34750157554268,0.34750157554268,20.653108588959725,20.653108588959725,20.653108588959725,20.653108588959725,,0.9360293202095024,0.9360293202095024,0.9360293202095024,0.9360293202095024,42.01764935019901,42.01764935019901,42.01764935019901,42.01764935019901,0.8557566059103667,0.8557566059103667,0.8557566059103667,0.8557566059103667,0.9755756605910366,0.9755756605910366,0.9755756605910366,0.9755756605910366,40.99139602130294,40.99139602130294,40.99139602130294,40.99139602130294,163.96558408521176,3935.1740180450815,0.1495355770051785,5.137738982960418e-05
1958-07-15,1958-07-26,744.0263,0.8869874635023101,659.9420006160087,0.456,1958,7,15,1958.07,1957,10,288,42,0.0570189888532231,6.864323169260729,0.0104014037034366,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.3439696212517338,432.9420006160087,432.9420006160087,,2,216.4710003080044,216.4710003080044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,512.9420006160087,990.0,966.539768002464,23.46023199753597,0.2180211085459665,0.0565884001232017,989.7253904913308,0.3315306809486534,0.3315306809486534,0.0,0.0,22.85409180791813,22.85409180791813,0.0,0.0,,0.9374533942603582,0.9374533942603582,0.0,0.0,45.48331152428892,45.48331152428892,0.0,0.0,0.9263403569101614,0.9263403569101614,0.0,0.0,0.98,0.98,0.96,0.96,44.573645293803146,44.573645293803146,0.0,0.0,89.14729058760629,2139.534974102551,0.1350835232556704,5.719735262252453e-05
1958-08-15,1958-08-26,581.8096,0.8882166996280455,516.7730027239134,0.54,1958,8,15,1958.08,1957,11,319,46,0.0446491874353461,6.246230046971049,0.0120869898660478,0.12,2,Mod_Wet,54,9,8,6,107,184.0,0.35605575181005,332.7730027239133,332.7730027239133,,2,166.38650136195668,166.38650136195668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,403.77300272391335,990.0,965.9254785122577,24.07452148774246,0.1780357832881582,0.0365546005447826,989.785409616167,0.1958998732414568,0.1958998732414568,0.0,0.0,23.664031230668044,23.664031230668044,0.0,0.0,,0.9226377057212716,0.9226377057212716,0.0,0.0,35.62679199966252,35.62679199966252,0.0,0.0,0.725596578404532,0.725596578404532,0.0,0.0,0.97,0.97,0.96,0.96,34.557988239672646,34.557988239672646,0.0,0.0,69.11597647934529,1658.783435504287,0.1337453313447772,5.769362958599778e-05
1958-09-15,1958-09-26,448.7655,0.9091709283658698,408.00454625357366,0.643,1958,9,15,1958.09,1957,12,350,50,0.0352515927963087,5.727836216568846,0.0140386578266434,0.06,1,Wet,48,8,7,4,79,146.0,0.3578391499325632,262.00454625357366,262.00454625357366,,1,262.00454625357366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,325.00454625357366,990.0,965.436020458141,24.563979541859,0.1502359510645214,0.0224009092507147,989.8273631396848,0.4856168211382226,0.0,0.0,0.0,23.905725860405624,0.0,0.0,0.0,,0.9461611379744768,0.0,0.0,0.0,58.11852285769896,0.0,0.0,0.0,1.1836766366130134,0.0,0.0,0.0,0.98,0.96,0.96,0.96,56.95615240054497,0.0,0.0,0.0,56.95615240054497,1366.9476576130794,0.1395968572495927,6.0385034041675646e-05
1958-10-15,1958-10-26,387.9749,0.9026852126280548,350.2192051008483,0.7090000000000001,1958,10,15,1958.1,1958,1,15,3,0.0302589393207132,3.7631056119853374,0.0107450007229093,0.04,1,Wet,44,7,6,3,60,120.0,0.3426425457320226,230.21920510084828,230.21920510084828,,1,230.21920510084828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,287.2192051008483,990.0,965.1510960255042,24.848903974495784,0.1369003318124902,0.0160438410201696,989.8470558271672,0.3749189927307823,0.0,0.0,0.0,24.32104080893231,0.0,0.0,0.0,,0.9420727744432194,0.0,0.0,0.0,51.7305217892245,0.0,0.0,0.0,1.0535747818579329,0.0,0.0,0.0,0.98,0.96,0.96,0.96,50.69591135344001,0.0,0.0,0.0,50.69591135344001,1216.7018724825602,0.1447548010362302,6.116864834108444e-05
1958-11-15,1958-11-26,443.8904,0.9076618404997884,402.90237744418727,0.648,1958,11,15,1958.11,1958,2,46,7,0.0348107654111777,4.755624117456762,0.0118034153772536,0.04,1,Wet,42,7,6,3,56,114.0,0.2829469528652559,288.90237744418727,288.90237744418727,,2,144.45118872209363,144.45118872209363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,343.90237744418727,990.0,965.4130606984988,24.58693930150116,0.1569055820314237,0.0277804754888374,989.8153139424796,0.1476914012186291,0.1476914012186291,0.0,0.0,24.25456184276228,24.25456184276228,0.0,0.0,,0.914289684233392,0.914289684233392,0.0,0.0,31.41500063639638,31.41500063639638,0.0,0.0,0.6398167135722277,0.6398167135722277,0.0,0.0,0.97,0.97,0.96,0.96,30.472550617304485,30.472550617304485,0.0,0.0,60.94510123460897,1462.6824296306154,0.1512651814596241,5.859832285617627e-05
1958-12-15,1958-12-26,750.7725,0.8881602932782826,666.8063237852695,0.452,1958,12,15,1958.12,1958,3,76,11,0.0576120663750472,0.0,0.0,0.06,1,Wet,44,8,6,4,64,126.0,0.188960415499262,540.8063237852695,540.8063237852695,,2,270.4031618926347,270.4031618926347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,598.8063237852695,990.0,966.567225295141,23.43277470485896,0.2668169578397248,0.0863225295141078,989.6468605126462,0.51715620490557,0.51715620490557,0.0,0.0,22.56247901259957,22.56247901259957,0.0,0.0,,0.944819876270313,0.944819876270313,0.0,0.0,56.530952284976365,56.530952284976365,0.0,0.0,1.151343223726606,1.151343223726606,0.0,0.0,0.98,0.98,0.96,0.96,55.40033323927684,55.40033323927684,0.0,0.0,110.80066647855368,2659.215995485288,0.1661661902808147,5.691124818083662e-05
1959-01-15,1959-01-26,901.4559,0.907115570001353,817.7246825595828,0.391,1959,1,15,1959.01,1958,4,107,16,0.0706514125731479,0.0,0.0,0.09,1,Wet,49,8,7,5,81,150.0,0.1834358228376827,667.7246825595828,667.7246825595828,,3,222.5748941865276,222.5748941865276,222.5748941865276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,731.7246825595828,990.0,967.1708987302384,22.829101269761736,0.3423531521953219,0.1303174047678748,989.5273294430368,0.3504851677456966,0.3504851677456966,0.3504851677456966,0.0,22.00594554505286,22.00594554505286,22.00594554505286,0.0,,0.938092838143435,0.938092838143435,0.938092838143435,0.0,45.06099003420223,45.06099003420223,45.06099003420223,0.0,0.9177391045662368,0.9177391045662368,0.9177391045662368,0.0,0.98,0.98,0.98,0.96,44.15977023351818,44.15977023351818,44.15977023351818,0.0,132.47931070055455,3179.503456813309,0.1620096757821683,5.511224833994073e-05
1959-02-15,1959-02-26,1156.5974,0.9338086699838878,1080.0406798008228,0.311,1959,2,15,1959.02,1958,5,138,20,0.093315514734791,13.692555692460244,0.0126778147791483,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.14999435024047,918.0406798008228,918.0406798008228,,4,229.5101699502057,229.5101699502057,229.5101699502057,229.5101699502057,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,982.0406798008228,990.0,968.1515564222312,21.84844357776888,0.5538748159938033,0.2844325438406582,989.1616926401656,0.3726227472396623,0.3726227472396623,0.3726227472396623,0.3726227472396623,20.637513470694696,20.637513470694696,20.637513470694696,20.637513470694696,,0.9375401222677532,0.9375401222677532,0.9375401222677532,0.9375401222677532,43.54997061779268,43.54997061779268,43.54997061779268,43.54997061779268,0.8869647783664497,0.8869647783664497,0.8869647783664497,0.8869647783664497,0.9786964778366448,0.9786964778366448,0.9786964778366448,0.9786964778366448,42.62220285352307,42.62220285352307,42.62220285352307,42.62220285352307,170.48881141409228,4091.731473938215,0.1578540647612766,5.158595279335109e-05
1959-03-15,1959-03-26,2219.8507,1.0053779694075775,2231.78898915399,0.151,1959,3,15,1959.03,1958,6,166,24,0.1928265686629047,190.13081342450985,0.0851921101629698,0.64,3,Normal,49,9,9,9,107,183.0,0.0819969992187165,2048.78898915399,1100.0,,4,275.0,275.0,275.0,275.0,948.78898915399,50.99999999999997,9.0,16.0,46.66175356495032,826.1272355890396,100.0,18.0,25.0,55.66175356495032,933.1272355890396,1243.0,990.0,971.6594906634753,18.34050933652486,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.399319924006583,16.399319924006583,16.399319924006583,16.399319924006583,,0.9257936132215528,0.9257936132215528,0.9257936132215528,0.9257936132215528,40.94599339445112,40.94599339445112,40.94599339445112,40.94599339445112,0.833930619031591,0.833930619031591,0.833930619031591,0.833930619031591,0.9733930619031592,0.9733930619031592,0.9733930619031592,0.9733930619031592,39.8565458828913,39.8565458828913,39.8565458828913,39.8565458828913,159.4261835315652,3826.228404757565,0.0714342548988017,4.025913725544576e-05
1959-04-15,1959-04-26,3068.5746,1.0230557447200064,3139.322872631896,0.076,1959,4,15,1959.04,1958,7,197,29,0.2712374961953958,88.58187586746452,0.0282168733390588,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.0939693086594443,2844.322872631896,1100.0,,4,275.0,275.0,275.0,275.0,1744.3228726318962,30.0,4.0,7.0,55.0,1648.3228726318962,100.0,18.0,25.0,80.0,1816.322872631896,1243.0,990.0,973.8500896925598,16.149910307440223,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.208720894921946,14.208720894921946,14.208720894921946,14.208720894921946,,0.9043401507694304,0.9043401507694304,0.9043401507694304,0.9043401507694304,34.654384502184065,34.654384502184065,34.654384502184065,34.654384502184065,0.7057919450546652,0.7057919450546652,0.7057919450546652,0.7057919450546652,0.97,0.97,0.97,0.97,33.61475296711854,33.61475296711854,33.61475296711854,33.61475296711854,134.45901186847416,3227.01628484338,0.0428305775875001,3.3954295926382364e-05
1959-05-15,1959-05-26,1912.8444,1.0019327227762016,1916.5413979392097,0.185,1959,5,15,1959.05,1958,8,227,33,0.1655891767819477,35.993069720155525,0.0187802203275429,0.64,3,Normal,55,13,13,17,178,276.0,0.1440094121091113,1640.5413979392097,1100.0,,4,275.0,275.0,275.0,275.0,540.5413979392097,45.000000000000014,5.0,12.0,33.29421653973393,445.2471813994757,100.0,18.0,25.0,50.29421653973393,623.2471813994757,1243.0,990.0,970.830364516419,19.169635483581036,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.228446071062756,17.228446071062756,17.228446071062756,17.228446071062756,,0.9299580705749072,0.9299580705749072,0.9299580705749072,0.9299580705749072,43.20966197489292,43.20966197489292,43.20966197489292,43.20966197489292,0.8800338487758231,0.8800338487758231,0.8800338487758231,0.8800338487758231,0.9780033848775824,0.9780033848775824,0.9780033848775824,0.9780033848775824,42.25919567086143,42.25919567086143,42.25919567086143,42.25919567086143,169.03678268344572,4056.882784402697,0.0881988684748501,4.2686056233193365e-05
1959-06-15,1959-06-26,1130.1421,0.9379332643780708,1059.9978690640885,0.316,1959,6,15,1959.06,1958,9,258,37,0.0915838158871372,29.458180421074303,0.0277907921145954,0.68,3,Normal,53,12,12,13,120,210.0,0.1981136058182992,849.9978690640885,849.9978690640885,,4,212.49946726602207,212.49946726602207,212.49946726602207,212.49946726602207,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,926.9978690640884,990.0,968.0885647313444,21.911435268655737,0.5035098963990351,0.2299982952512708,989.2664918083498,0.3194984017980664,0.3194984017980664,0.3194984017980664,0.3194984017980664,20.85842867520744,20.85842867520744,20.85842867520744,20.85842867520744,,0.9343826602716124,0.9343826602716124,0.9343826602716124,0.9343826602716124,40.6165381139978,40.6165381139978,40.6165381139978,40.6165381139978,0.8272207355193034,0.8272207355193034,0.8272207355193034,0.8272207355193034,0.9727220735519304,0.9727220735519304,0.9727220735519304,0.9727220735519304,39.50860317474895,39.50860317474895,39.50860317474895,39.50860317474895,158.0344126989958,3792.8259047758993,0.1490893683008346,5.164536238223606e-05
1959-07-15,1959-07-26,581.8096,0.8882166996280455,516.7730027239134,0.54,1959,7,15,1959.07,1958,10,288,42,0.0446491874353461,6.246230046971049,0.0120869898660478,0.56,3,Normal,50,10,9,9,108,186.0,0.3599259230253767,330.7730027239133,330.7730027239133,,2,165.38650136195668,165.38650136195668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,399.77300272391335,990.0,965.9254785122577,24.07452148774246,0.1766240591808512,0.0361546005447826,989.7872213402744,0.1935198732414569,0.1935198732414569,0.0,0.0,23.668222954775302,23.668222954775302,0.0,0.0,,0.9222807967119008,0.9222807967119008,0.0,0.0,35.40524282536671,35.40524282536671,0.0,0.0,0.7210843752620512,0.7210843752620512,0.0,0.0,0.97,0.97,0.96,0.96,34.34308554060571,34.34308554060571,0.0,0.0,68.68617108121143,1648.4681059490742,0.1329136211047524,5.768152724038445e-05
1959-08-15,1959-08-26,424.724,0.9100759486875,386.53109723034976,0.6709999999999999,1959,8,15,1959.08,1958,11,319,46,0.0333962868007022,0.0,0.0,0.47,3,Normal,47,8,6,5,89,155.0,0.4010026647548855,231.53109723034976,231.53109723034976,,1,231.53109723034976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,292.53109723034976,990.0,965.3326554861516,24.66734451384832,0.1387750633561482,0.0163062194460699,989.844918717198,0.3792219989155472,0.0,0.0,0.0,24.13304123213063,0.0,0.0,0.0,,0.9422089945594706,0.0,0.0,0.0,51.63061879305856,0.0,0.0,0.0,1.0515400976183005,0.0,0.0,0.0,0.98,0.96,0.96,0.96,50.59800641719739,0.0,0.0,0.0,50.59800641719739,1214.3521540127374,0.1309028090618126,6.070459627533981e-05
1959-09-15,1959-09-26,301.2308,0.93390939438871,281.3222739992266,0.8160000000000001,1959,9,15,1959.09,1958,12,350,50,0.0243062444735331,2.2856946167617025,0.008124826322028,0.46,3,Normal,40,6,4,3,65,118.0,0.4194477682926891,163.32227399922658,163.32227399922658,,1,163.32227399922658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.32227399922655,990.0,964.8252890959968,25.174710904003064,0.1108195688805681,0.0063322273999226,989.8828482037196,0.1887412301982211,0.0,0.0,0.0,24.86881787752446,0.0,0.0,0.0,,0.92252520690939,0.0,0.0,0.0,36.74662869511821,0.0,0.0,0.0,0.748403843077764,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.644229834264664,0.0,0.0,0.0,35.644229834264664,855.4615160223519,0.1267024801397797,6.062354332642524e-05
1959-10-15,1959-10-26,212.2351,0.9734329677943336,206.5966432631272,0.942,1959,10,15,1959.1,1959,1,15,3,0.0178499499779341,0.0,0.0,0.5700000000000001,3,Normal,37,5,3,2,50,97.0,0.4695139207874647,109.5966432631272,109.5966432631272,,1,109.5966432631272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,154.5966432631272,990.0,964.4395798595788,25.56042014042123,0.0900932619710678,0.0009596643263127,989.9089470737026,0.0849868977599533,0.0,0.0,0.0,25.38438031636389,0.0,0.0,0.0,,0.893655338119882,0.0,0.0,0.0,24.38218218407675,0.0,0.0,0.0,0.4965821218752902,0.0,0.0,0.0,0.969658212187529,0.96,0.96,0.96,23.642383185842483,0.0,0.0,0.0,23.642383185842483,567.4171964602197,0.1144374023334488,5.992271722197483e-05
1959-11-15,1959-11-26,250.8784,0.9414693900674836,236.1943342291061,0.893,1959,11,15,1959.11,1959,2,46,7,0.0204071904773947,1.4264542030990697,0.0060393243883463,0.59,3,Normal,36,5,3,2,47,93.0,0.3937435684201931,143.19433422910612,143.19433422910612,,1,143.19433422910612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,187.1943342291061,990.0,964.6171660053748,25.382833994625344,0.1015980406703338,0.0043194334229106,989.8940825259068,0.1451525551427943,0.0,0.0,0.0,25.13176396538936,0.0,0.0,0.0,,0.9146091655604583,0.0,0.0,0.0,32.27922176338376,0.0,0.0,0.0,0.6574179585210541,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.310845110482244,0.0,0.0,0.0,31.310845110482244,751.4602826515738,0.1325639127317552,6.073883454926588e-05
1959-12-15,1959-12-26,424.724,0.9100759486875,386.53109723034976,0.6709999999999999,1959,12,15,1959.12,1959,3,76,11,0.0333962868007022,5.694154871148385,0.0147314275926291,0.68,3,Normal,38,5,4,3,54,104.0,0.2690598524806973,282.53109723034976,282.53109723034976,,2,141.26554861517488,141.26554861517488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.53109723034976,990.0,965.3326554861516,24.66734451384832,0.1518335113487388,0.0265062194460699,989.8216602692052,0.1412564082026532,0.1412564082026532,0.0,0.0,24.34774837485082,24.34774837485082,0.0,0.0,,0.912885864800419,0.912885864800419,0.0,0.0,30.79287558109209,30.79287558109209,0.0,0.0,0.6271461421811017,0.6271461421811017,0.0,0.0,0.97,0.97,0.96,0.96,29.86908931365933,29.86908931365933,0.0,0.0,59.73817862731866,1433.716287055648,0.1545494762397299,5.873314006938978e-05
1960-01-15,1960-01-26,635.1294,0.8861628436789661,562.8280752081156,0.506,1960,1,15,1960.01,1959,4,107,16,0.0486283456979812,0.0,0.0,0.53,3,Normal,41,6,4,3,66,120.0,0.2132089803011832,442.8280752081156,442.8280752081156,,2,221.4140376040578,221.4140376040578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,493.8280752081156,990.0,966.1327263384364,23.86727366156356,0.209819012490967,0.0585656150416231,989.7316153724674,0.3468400780767414,0.3468400780767414,0.0,0.0,23.252048955954265,23.252048955954265,0.0,0.0,,0.939062208163614,0.939062208163614,0.0,0.0,47.41321912712966,47.41321912712966,0.0,0.0,0.9656460107358382,0.9656460107358382,0.0,0.0,0.98,0.98,0.96,0.96,46.46495474458706,46.46495474458706,0.0,0.0,92.92990948917412,2230.317827740179,0.1651124270139005,5.829319592002175e-05
1960-02-15,1960-02-26,901.4559,0.907115570001353,817.7246825595828,0.391,1960,2,15,1960.02,1959,5,138,20,0.0706514125731479,0.0,0.0,0.67,3,Normal,43,7,5,4,78,137.0,0.1675380515250835,680.7246825595828,680.7246825595828,,3,226.90822751986093,226.90822751986093,226.90822751986093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,735.7246825595828,990.0,967.1708987302384,22.829101269761736,0.3446263128046506,0.1342174047678748,989.5211562824276,0.3642444926139521,0.3642444926139521,0.3642444926139521,0.0,21.98601305957524,21.98601305957524,21.98601305957524,0.0,,0.9389789258360152,0.9389789258360152,0.9389789258360152,0.0,45.94002949050184,45.94002949050184,45.94002949050184,0.0,0.935642148482726,0.935642148482726,0.935642148482726,0.0,0.98,0.98,0.98,0.96,45.0212289006918,45.0212289006918,45.0212289006918,0.0,135.06368670207542,3241.52848084981,0.1651701233712413,5.511433875073663e-05
1960-03-15,1960-03-26,2287.4661,1.006148957666809,2301.531632213161,0.143,1960,3,15,1960.03,1959,6,167,24,0.1988523330232171,146.3226749490368,0.0635762172029468,0.67,3,Normal,49,9,9,9,107,183.0,0.0795122680212856,2118.531632213161,1100.0,,4,275.0,275.0,275.0,275.0,1018.5316322131612,51.0,9.0,16.0,50.09171961704071,892.4399125961204,100.0,18.0,25.0,59.09171961704071,999.4399125961204,1243.0,990.0,971.8278349743076,18.17216502569238,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.230975613174103,16.230975613174103,16.230975613174103,16.230975613174103,,0.924955258553607,0.924955258553607,0.924955258553607,0.924955258553607,40.48897144053996,40.48897144053996,40.48897144053996,40.48897144053996,0.824622636263543,0.824622636263543,0.824622636263543,0.824622636263543,0.9724622636263542,0.9724622636263542,0.9724622636263542,0.9724622636263542,39.3739968189703,39.3739968189703,39.3739968189703,39.3739968189703,157.4959872758812,3779.9036946211486,0.0684309461888353,3.977171395855586e-05
1960-04-15,1960-04-26,4337.6663,0.9996331882875896,4336.075193196632,0.029,1960,4,15,1960.04,1959,7,198,29,0.3746368966921889,143.1663672537779,0.0330175010521976,0.16,2,Mod_Wet,70,14,18,25,168,295.0,0.0680338755339989,4041.075193196632,1100.0,,4,275.0,275.0,275.0,275.0,2941.0751931966324,30.0,4.0,7.0,55.00000000000003,2845.075193196632,100.0,18.0,25.0,80.0,3013.075193196632,1243.0,990.0,976.2950176035498,13.704982396450191,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.763792983931914,11.763792983931914,11.763792983931914,11.763792983931914,,0.8467235079205494,0.8467235079205494,0.8467235079205494,0.8467235079205494,26.86336320934605,26.86336320934605,26.86336320934605,26.86336320934605,0.5471153403125469,0.5471153403125469,0.5471153403125469,0.5471153403125469,0.97,0.97,0.97,0.97,26.057462313065678,26.057462313065678,26.057462313065678,26.057462313065678,104.2298492522627,2501.516382054305,0.0240378325117149,2.6320669003096643e-05
1960-05-15,1960-05-26,2179.8933,1.0070301010933984,2195.2181702718217,0.155,1960,5,15,1960.05,1959,8,228,33,0.1896668499114853,36.570818882168176,0.0166593094834122,0.47,3,Normal,55,13,13,17,178,276.0,0.12572782229013,1919.2181702718217,1100.0,,4,275.0,275.0,275.0,275.0,819.2181702718217,45.0,5.0,12.0,50.459090197902064,706.7590800739197,100.0,18.0,25.0,67.45909019790207,884.7590800739197,1243.0,990.0,971.57121627307,18.42878372693008,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.4875943144118,16.4875943144118,16.4875943144118,16.4875943144118,,0.9262332196857708,0.9262332196857708,0.9262332196857708,0.9262332196857708,41.185945384130456,41.185945384130456,41.185945384130456,41.185945384130456,0.8388176249313738,0.8388176249313738,0.8388176249313738,0.8388176249313738,0.9738817624931374,0.9738817624931374,0.9738817624931374,0.9738817624931374,40.11024108064306,40.11024108064306,40.11024108064306,40.11024108064306,160.44096432257226,3850.583143741734,0.0730865690232081,4.051539503095259e-05
1960-06-15,1960-06-26,1392.323,0.9273803807430936,1291.2130338573666,0.261,1960,6,15,1960.06,1959,9,259,37,0.1115608061252764,6.280409644496332,0.004863960849074,0.44,3,Normal,53,12,12,13,120,210.0,0.1626377634778411,1081.2130338573666,1081.2130338573666,,4,270.30325846434164,270.30325846434164,270.30325846434164,270.30325846434164,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1158.2130338573666,990.0,968.8152409635516,21.184759036448327,0.7837854429404775,0.4555769440145765,988.760637613045,0.5167705776723587,0.5167705776723587,0.5167705776723587,0.5167705776723587,19.42862607182096,19.42862607182096,19.42862607182096,19.42862607182096,,0.9385341163829616,0.9385341163829616,0.9385341163829616,0.9385341163829616,48.33727177349304,48.33727177349304,48.33727177349304,48.33727177349304,0.984465820234074,0.984465820234074,0.984465820234074,0.984465820234074,0.98,0.98,0.98,0.98,47.370526338023176,47.370526338023176,47.370526338023176,47.370526338023176,189.4821053520927,4547.570528450225,0.146747361112081,4.868043253749985e-05
1960-07-15,1960-07-26,697.8704,0.8821520065429723,615.6277736669467,0.475,1960,7,15,1960.07,1959,10,289,42,0.0531902396448241,14.484825017124992,0.0235285437673597,0.29,2,Mod_Wet,58,11,11,11,136,227.0,0.368729303175991,388.6277736669467,388.6277736669467,,2,194.31388683347336,194.31388683347336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,468.6277736669467,990.0,966.3625110946678,23.637488905332248,0.200925044191698,0.0477255547333893,989.751349401075,0.2671337721870475,0.2671337721870475,0.0,0.0,23.121704534220203,23.121704534220203,0.0,0.0,,0.9317521976767044,0.9317521976767044,0.0,0.0,41.05469323789294,41.05469323789294,0.0,0.0,0.8361444651302025,0.8361444651302025,0.0,0.0,0.9736144465130202,0.9736144465130202,0.96,0.96,39.97144243357297,39.97144243357297,0.0,0.0,79.94288486714593,1918.6292368115023,0.1298558776693445,5.714042693863498e-05
1960-08-15,1960-08-26,453.6742,0.9119592484433596,413.7323824701425,0.64,1960,8,15,1960.08,1959,11,320,46,0.0357464778454203,4.125389465486137,0.0099711543990247,0.39,2,Mod_Wet,54,9,8,6,107,184.0,0.4447319276810018,229.7323824701425,229.7323824701425,,1,229.7323824701425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,300.7323824701425,990.0,965.4617957211155,24.538204278884336,0.1416695513771275,0.0159464764940285,989.8423839721288,0.3733382715538588,0.0,0.0,0.0,24.00724997945928,0.0,0.0,0.0,,0.9418180624406984,0.0,0.0,0.0,50.94133777907918,0.0,0.0,0.0,1.0375017877612869,0.0,0.0,0.0,0.98,0.96,0.96,0.96,49.92251102349759,0.0,0.0,0.0,49.92251102349759,1198.1402645639423,0.1206637747943268,6.036312349216187e-05
1960-09-15,1960-09-26,316.6956,0.9306200236043244,294.72326674738565,0.794,1960,9,15,1960.09,1959,12,351,51,0.0254640902469741,7.581525118736181,0.0257242164909718,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.4682358523064386,156.72326674738565,156.72326674738565,,1,156.72326674738565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,215.72326674738565,990.0,964.8788930669896,25.121106933010424,0.1116669809373071,0.0056723266747385,989.882660692388,0.1738256521791961,0.0,0.0,0.0,24.829941973219185,0.0,0.0,0.0,,0.9198503998287452,0.0,0.0,0.0,35.10468505798243,0.0,0.0,0.0,0.7149630358041228,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.051544506242955,0.0,0.0,0.0,34.051544506242955,817.237068149831,0.1155373475668934,6.035327465507319e-05
1960-10-15,1960-10-26,224.6649,0.98159746285063,220.53049583159049,0.926,1960,10,15,1960.1,1960,1,15,3,0.0190538348398494,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.4398484646498716,123.53049583159049,123.53049583159049,,1,123.53049583159049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,168.53049583159049,990.0,964.5231829749896,25.476817025010405,0.0950109688845935,0.002353049583159,989.9026359815324,0.1080430627469674,0.0,0.0,0.0,25.27140994379572,0.0,0.0,0.0,,0.9052214310981528,0.0,0.0,0.0,27.71387055790461,0.0,0.0,0.0,0.5644372822383831,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.88245444116747,0.0,0.0,0.0,26.88245444116747,645.1789065880193,0.1218990341439962,6.044943319955677e-05
1960-11-15,1960-11-26,308.9022,0.9297022486736368,287.1870699602335,0.8029999999999999,1960,11,15,1960.11,1960,2,46,7,0.0248129628445641,3.5791013442452027,0.0124626131139566,0.53,3,Normal,36,5,3,2,47,93.0,0.3238307351820457,194.1870699602335,194.1870699602335,,1,194.1870699602335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,238.1870699602335,990.0,964.848748279841,25.151251720159053,0.1195953700098041,0.0094187069960233,989.870985922994,0.2667888302918351,0.0,0.0,0.0,24.755448812861346,0.0,0.0,0.0,,0.9331838595712272,0.0,0.0,0.0,43.99436274352982,0.0,0.0,0.0,0.8960155344914423,0.0,0.0,0.0,0.9796015534491442,0.96,0.96,0.96,43.096946086566966,0.0,0.0,0.0,43.096946086566966,1034.3267060776072,0.1500657605947738,6.164866649147558e-05
1960-12-15,1960-12-26,420.0154,0.9067213782142306,380.8369423592014,0.675,1960,12,15,1960.12,1960,3,76,11,0.032904311819835,0.0,0.0,0.45,3,Normal,38,5,4,3,54,104.0,0.2730827512576453,276.8369423592014,276.8369423592014,,2,138.4184711796007,138.4184711796007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,323.8369423592014,990.0,965.304184711796,24.695815288204017,0.1498238674231537,0.0253673884718402,989.824808744105,0.1356318340884253,0.1356318340884253,0.0,0.0,24.384992198220576,24.384992198220576,0.0,0.0,,0.9115867261615692,0.9115867261615692,0.0,0.0,30.17542262287316,30.17542262287316,0.0,0.0,0.614570725516765,0.614570725516765,0.0,0.0,0.97,0.97,0.96,0.96,29.270159944186965,29.270159944186965,0.0,0.0,58.54031988837393,1404.9676773209744,0.1537149193713443,5.87392702376171e-05
1961-01-15,1961-01-26,635.1294,0.8861628436789661,562.8280752081156,0.506,1961,1,15,1961.01,1960,4,107,16,0.0486283456979812,0.0,0.0,0.68,3,Normal,41,6,4,3,66,120.0,0.2132089803011832,442.8280752081156,442.8280752081156,,2,221.4140376040578,221.4140376040578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,493.8280752081156,990.0,966.1327263384364,23.86727366156356,0.209819012490967,0.0585656150416231,989.7316153724674,0.3468400780767414,0.3468400780767414,0.0,0.0,23.252048955954265,23.252048955954265,0.0,0.0,,0.939062208163614,0.939062208163614,0.0,0.0,47.41321912712966,47.41321912712966,0.0,0.0,0.9656460107358382,0.9656460107358382,0.0,0.0,0.98,0.98,0.96,0.96,46.46495474458706,46.46495474458706,0.0,0.0,92.92990948917412,2230.317827740179,0.1651124270139005,5.829319592002175e-05
1961-02-15,1961-02-26,963.4877,0.9186515277026396,885.1094475277025,0.3670000000000001,1961,2,15,1961.02,1960,5,138,20,0.0764734562663935,8.170535620261147,0.0092311020327296,0.54,3,Normal,43,7,5,4,78,137.0,0.1547831179326691,748.1094475277025,748.1094475277025,,3,249.3698158425675,249.3698158425675,249.3698158425675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,803.1094475277025,990.0,967.4404377901108,22.55956220988924,0.3901503076373614,0.1640547237638512,989.4457949685988,0.4398943554489862,0.4398943554489862,0.4398943554489862,0.0,21.565462823039127,21.565462823039127,21.565462823039127,0.0,,0.9420432403393528,0.9420432403393528,0.9420432403393528,0.0,49.683502546682,49.683502546682,49.683502546682,0.0,1.011883962254216,1.011883962254216,1.011883962254216,0.0,0.98,0.98,0.98,0.96,48.68983249574836,48.68983249574836,48.68983249574836,0.0,146.0694974872451,3505.667939693882,0.1650298704812698,5.423652989173238e-05
1961-03-15,1961-03-26,2037.2697,1.0148234027606982,2067.468969295266,0.17,1961,3,15,1961.03,1960,6,166,24,0.1786293189471109,145.8177369069781,0.0705295891123738,0.61,3,Normal,49,9,9,9,107,183.0,0.0885140249831071,1884.468969295266,1100.0,,4,275.0,275.0,275.0,275.0,784.4689692952661,50.99999999999997,9.0,16.0,38.58044111288194,669.8885281823843,100.0,18.0,25.0,47.58044111288194,776.8885281823843,1243.0,990.0,971.2628561327816,18.737143867218265,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.795954454699988,16.795954454699988,16.795954454699988,16.795954454699988,,0.927768853184406,0.927768853184406,0.927768853184406,0.927768853184406,42.02578844930464,42.02578844930464,42.02578844930464,42.02578844930464,0.8559223716762655,0.8559223716762655,0.8559223716762655,0.8559223716762655,0.9755922371676266,0.9755922371676266,0.9755922371676266,0.9755922371676266,41.00003297199051,41.00003297199051,41.00003297199051,41.00003297199051,164.00013188796203,3936.0031653110887,0.0793241080391472,4.141417471918233e-05
1961-04-15,1961-04-26,5941.8743,1.0234678093991625,6081.317073546183,0.006,1961,4,15,1961.04,1960,7,197,29,0.5254257951543903,19.421222804377063,0.0031935882588427,0.03,1,Wet,84,14,20,27,219,364.0,0.0598554549282433,5717.317073546183,0.0,,0,275.0,275.0,275.0,275.0,5717.317073546183,1116.0,4.0,4.999999999999972,53.0,4539.317073546183,1200.0,18.0,25.0,80.0,4758.317073546183,1243.0,990.0944536472988,979.1508331711972,10.943620476101614,0.8910060870494588,0.48,988.7234475602492,0.5349,0.5349,0.5349,0.5349,9.037714389052091,9.037714389052091,9.037714389052091,9.037714389052091,1.0,0.6505083217236682,0.6505083217236682,0.6505083217236682,0.6505083217236682,15.85560662912303,15.85560662912303,15.85560662912303,15.85560662912303,0.3229247785972104,0.3229247785972104,0.3229247785972104,0.3229247785972104,0.96,0.96,0.96,0.96,15.221382363958108,15.221382363958108,15.221382363958108,15.221382363958108,60.88552945583243,1461.2527069399785,0.0100118985278181,inf
1961-05-15,1961-05-26,3304.0166,1.0414612372122911,3441.005216005948,0.061,1961,5,15,1961.05,1960,8,227,33,0.2973028506629138,26.065558701163354,0.0075749837808784,0.08,1,Wet,71,14,18,24,213,340.0,0.0988083361276172,3101.005216005948,1100.0,,4,275.0,275.0,275.0,275.0,2001.005216005948,29.0,4.0,7.0,56.0,1905.005216005948,100.0,18.0,25.0,80.0,2118.005216005948,1243.0,990.0,974.4954634339172,15.50453656608272,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.563347153564443,13.563347153564443,13.563347153564443,13.563347153564443,,0.8949303075665831,0.8949303075665831,0.8949303075665831,0.8949303075665831,32.736141334357114,32.736141334357114,32.736141334357114,32.736141334357114,0.6667238560968862,0.6667238560968862,0.6667238560968862,0.6667238560968862,0.97,0.97,0.97,0.97,31.7540570943264,31.7540570943264,31.7540570943264,31.7540570943264,127.0162283773056,3048.3894810553343,0.0369125358446088,3.2074805145784244e-05
1961-06-15,1961-06-26,1840.5463,0.9955175444855696,1832.2961330880007,0.193,1961,6,15,1961.06,1960,9,258,37,0.1583103858988032,39.40547437067085,0.0215060620710147,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.1402611703201454,1575.2961330880007,1100.0,,4,275.0,275.0,275.0,275.0,475.2961330880007,38.0,5.9999999999999964,11.0,29.590420736996155,390.7057123510046,100.0,18.0,25.0,45.59042073699615,543.7057123510046,1243.0,990.0,970.5581875068996,19.441812493100315,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.500623080582038,17.500623080582038,17.500623080582038,17.500623080582038,,0.9313556995187888,0.9313556995187888,0.9313556995187888,0.9313556995187888,43.95825876689554,43.95825876689554,43.95825876689554,43.95825876689554,0.8952802192850415,0.8952802192850415,0.8952802192850415,0.8952802192850415,0.979528021928504,0.979528021928504,0.979528021928504,0.979528021928504,43.05834625735851,43.05834625735851,43.05834625735851,43.05834625735851,172.23338502943403,4133.601240706417,0.0939986620717067,4.349327904783688e-05
