Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1961-07-15,1961-07-26,1036.4114,0.9189739555961264,952.4350838829192,0.343,1961,7,15,1961.07,1960,10,288,42,0.0822903912474842,24.34186112682585,0.0255575015439247,0.07,1,Wet,63,12,13,13,155,256.0,0.2687847227932119,696.4350838829192,696.4350838829192,,3,232.14502796097307,232.14502796097307,232.14502796097307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,784.4350838829192,990.0,967.7097403355316,22.29025966446829,0.3730630112063803,0.1389305251648757,989.4880064636288,0.3812356917119917,0.3812356917119917,0.3812356917119917,0.0,21.397030436385137,21.397030436385137,21.397030436385137,0.0,,0.9391707041365372,0.9391707041365372,0.9391707041365372,0.0,45.75052977600874,45.75052977600874,45.75052977600874,0.0,0.9317826838290986,0.9317826838290986,0.9317826838290986,0.0,0.98,0.98,0.98,0.96,44.83551918048857,44.83551918048857,44.83551918048857,0.0,134.5065575414657,3228.157380995177,0.1412238585259846,5.364883750843373e-05
1961-08-15,1961-08-26,587.589,0.8901106602929673,523.0192327708844,0.536,1961,8,15,1961.08,1960,11,319,46,0.0451888617114044,4.3183651272617,0.0082566086611836,0.08,1,Wet,58,10,10,7,117,202.0,0.3862190668014857,321.0192327708844,321.0192327708844,,2,160.5096163854422,160.5096163854422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,399.0192327708844,990.0,965.953586547469,24.046413452531056,0.1763580303773375,0.0342038465541768,989.7894381230684,0.182272117686517,0.182272117686517,0.0,0.0,23.65357945791306,23.65357945791306,0.0,0.0,,0.9202837005083748,0.9202837005083748,0.0,0.0,34.26560131873152,34.26560131873152,0.0,0.0,0.6978737539456521,0.6978737539456521,0.0,0.0,0.97,0.97,0.96,0.96,33.23763327916957,33.23763327916957,0.0,0.0,66.47526655833914,1595.4063974001394,0.1270990862155532,5.752101412235271e-05
1961-09-15,1961-09-26,410.6973,0.908236127635729,373.01012538244936,0.6880000000000001,1961,9,15,1961.09,1960,12,350,50,0.0322280748330436,4.106635458252072,0.0110094476766321,0.12,2,Mod_Wet,46,7,6,4,75,138.0,0.3699631474038615,235.01012538244936,235.01012538244936,,1,235.01012538244936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,294.01012538244936,990.0,965.2650506269122,24.73494937308783,0.1392970582805745,0.0170020250764898,989.8437009166428,0.3906340212850298,0.0,0.0,0.0,24.188016268445686,0.0,0.0,0.0,,0.9428636493467034,0.0,0.0,0.0,52.5623069683754,0.0,0.0,0.0,1.0705154168711897,0.0,0.0,0.0,0.98,0.96,0.96,0.96,51.511060829007896,0.0,0.0,0.0,51.511060829007896,1236.2654598961894,0.1380956100754458,6.088515541520716e-05
1961-10-15,1961-10-26,282.5805,0.9441063439037743,266.78604271350054,0.847,1961,10,15,1961.1,1961,1,15,3,0.0230503140904464,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.4123154228054132,156.78604271350054,156.78604271350054,,1,156.78604271350054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.7860427135005,990.0,964.767144170854,25.232855829145933,0.1088655983223408,0.00567860427135,989.8854557974064,0.1739650148239712,0.0,0.0,0.0,24.944346611728243,0.0,0.0,0.0,,0.9199839767952692,0.0,0.0,0.0,35.28568022999313,0.0,0.0,0.0,0.7186492918532206,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.227109823093336,0.0,0.0,0.0,34.227109823093336,821.45063575424,0.1282942296192367,6.064015866379247e-05
1961-11-15,1961-11-26,353.2963,0.921778111561846,325.6607962357874,0.746,1961,11,15,1961.11,1961,2,46,7,0.028137092794772,2.0342423969515835,0.0062465068576407,0.25,2,Mod_Wet,40,6,4,3,53,106.0,0.325492049473628,219.66079623578744,219.66079623578744,,1,219.66079623578744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.6607962357874,990.0,965.028303981179,24.971696018821035,0.1307034245423,0.0139321592471574,989.8553644162106,0.3413552524062252,0.0,0.0,0.0,24.4857051826254,0.0,0.0,0.0,,0.939868843902494,0.0,0.0,0.0,49.5759588150606,0.0,0.0,0.0,1.0096936622211934,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.584439638759385,0.0,0.0,0.0,48.584439638759385,1166.0265513302252,0.1491872531183732,6.143871782631018e-05
1961-12-15,1961-12-26,542.3552,0.8801399653154843,477.3484869166725,0.5650000000000001,1961,12,15,1961.12,1961,3,76,11,0.0412429092696005,4.855778536465948,0.0101723974612987,0.22,2,Mod_Wet,42,7,5,3,61,118.0,0.2471988562532061,359.3484869166725,359.3484869166725,,2,179.67424345833626,179.67424345833626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,413.3484869166725,990.0,965.748068191125,24.25193180887504,0.1814152687566723,0.0418696973833345,989.77671503386,0.2283856086458406,0.2283856086458406,0.0,0.0,23.80026123408909,23.80026123408909,0.0,0.0,,0.9275458841874288,0.9275458841874288,0.0,0.0,38.89928788883778,38.89928788883778,0.0,0.0,0.7922461891820323,0.7922461891820323,0.0,0.0,0.97,0.97,0.96,0.96,37.73230925217265,37.73230925217265,0.0,0.0,75.4646185043453,1811.150844104287,0.1580912489988025,5.833444356159391e-05
1962-01-15,1962-01-26,901.4559,0.907115570001353,817.7246825595828,0.391,1962,1,15,1962.01,1961,4,107,16,0.0706514125731479,1.5492581756648178,0.0018945963216072,0.28,2,Mod_Wet,46,7,6,4,76,139.0,0.1699838624962527,678.7246825595828,678.7246825595828,,3,226.24156085319427,226.24156085319427,226.24156085319427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,737.7246825595828,990.0,967.1708987302384,22.829101269761736,0.3457628931093149,0.1336174047678748,989.5206197021228,0.3620978259472855,0.3620978259472855,0.3620978259472855,0.0,21.987623145937324,21.987623145937324,21.987623145937324,0.0,,0.9388599968314176,0.9388599968314176,0.9388599968314176,0.0,45.802608016963525,45.802608016963525,45.802608016963525,0.0,0.9328433404676888,0.9328433404676888,0.9328433404676888,0.0,0.98,0.98,0.98,0.96,44.886555856624256,44.886555856624256,44.886555856624256,0.0,134.65966756987277,3231.832021676946,0.1646760461581895,5.511139372859017e-05
1962-02-15,1962-02-26,1962.022,1.0050074595714835,1971.8467458433613,0.179,1962,2,15,1962.02,1961,5,138,20,0.1703675588408663,50.195513455073296,0.025456092650651,0.12,2,Mod_Wet,49,8,7,5,93,162.0,0.0821564862185638,1809.8467458433613,1100.0,,4,275.0,275.0,275.0,275.0,709.8467458433613,51.0,10.0,18.000000000000004,21.90885018035065,608.9378956630106,100.0,18.0,25.0,26.90885018035065,701.9378956630106,1243.0,990.0,971.0090433327248,18.990956667275327,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.04976725475705,17.04976725475705,17.04976725475705,17.04976725475705,,0.9290405548531774,0.9290405548531774,0.9290405548531774,0.9290405548531774,42.71933864303224,42.71933864303224,42.71933864303224,42.71933864303224,0.8700476302043225,0.8700476302043225,0.8700476302043225,0.8700476302043225,0.9770047630204324,0.9770047630204324,0.9770047630204324,0.9770047630204324,41.736997327325305,41.736997327325305,41.736997327325305,41.736997327325305,166.94798930930122,4006.7517434232295,0.0846658035981885,4.215858315891445e-05
1962-03-15,1962-03-26,4421.2037,1.002491267285598,4432.218100140775,0.027,1962,3,15,1962.03,1961,6,166,24,0.3829436438521629,69.16790073241646,0.01560570783514,0.1,1,Wet,68,14,17,21,195,315.0,0.0710705098176452,4117.218100140775,1100.0,,4,275.0,275.0,275.0,275.0,3017.2181001407757,32.0,4.0,8.0,59.0,2914.2181001407757,100.0,18.0,25.0,80.0,3109.2181001407757,1243.0,990.0,976.4709591232576,13.529040876742442,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.587851464224164,11.587851464224164,11.587851464224164,11.587851464224164,,0.8340597504947515,0.8340597504947515,0.8340597504947515,0.8340597504947515,26.065825097472043,26.065825097472043,26.065825097472043,26.065825097472043,0.530872201577842,0.530872201577842,0.530872201577842,0.530872201577842,0.97,0.97,0.97,0.97,25.283850344547883,25.283850344547883,25.283850344547883,25.283850344547883,101.13540137819152,2427.2496330765966,0.0228182366240008,2.5539242772270583e-05
1962-04-15,1962-04-26,5220.8071,1.0336196486102478,5396.328800163887,0.012,1962,4,15,1962.04,1961,7,197,29,0.4662428083341599,37.69041065522378,0.0069844540707154,0.06,1,Wet,84,14,20,27,219,364.0,0.0674532656329142,5032.328800163887,0.0,,0,275.0,275.0,275.0,275.0,5032.328800163887,1116.0,4.0,5.0,53.0,3854.328800163887,1200.0,18.0,25.0,80.0,4073.328800163887,1243.0,990.038759305755,978.1203463522525,11.91841295350264,0.9118108059318062,0.48,988.6469484998232,0.5349,0.5349,0.5349,0.5349,9.99170214757077,9.99170214757077,9.99170214757077,9.99170214757077,1.0,0.719173578117547,0.719173578117547,0.719173578117547,0.719173578117547,19.379590499121345,19.379590499121345,19.379590499121345,19.379590499121345,0.3946963441776241,0.3946963441776241,0.3946963441776241,0.3946963441776241,0.96,0.96,0.96,0.96,18.60440687915649,18.60440687915649,18.60440687915649,18.60440687915649,74.41762751662597,1786.0230603990233,0.0137904175732149,inf
1962-05-15,1962-05-26,3408.2971,1.0258396885498031,3496.366435549196,0.056,1962,5,15,1962.05,1961,8,227,33,0.3020860600314505,76.90165566318638,0.0219947357008382,0.07,1,Wet,71,14,18,24,213,340.0,0.0972438119022825,3156.366435549196,1100.0,,4,275.0,275.0,275.0,275.0,2056.366435549196,29.0,4.0,7.0,56.0,1960.366435549196,100.0,18.0,25.0,80.0,2173.3664355491965,1243.0,990.0,974.612776494378,15.387223505621932,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.446034093103655,13.446034093103655,13.446034093103655,13.446034093103655,,0.8930269031606068,0.8930269031606068,0.8930269031606068,0.8930269031606068,32.38397413649035,32.38397413649035,32.38397413649035,32.38397413649035,0.6595514080751599,0.6595514080751599,0.6595514080751599,0.6595514080751599,0.97,0.97,0.97,0.97,31.41245491239564,31.41245491239564,31.41245491239564,31.41245491239564,125.64981964958255,3015.595671589981,0.0359372571398815,3.1729752436763274e-05
1962-06-15,1962-06-26,1925.0651,0.9982266222520412,1921.651232388288,0.184,1962,6,15,1962.06,1961,9,258,37,0.166030666478348,30.883235271077183,0.0160711968699411,0.07,1,Wet,67,13,15,17,181,293.0,0.1524730372825512,1628.651232388288,1100.0,,4,275.0,275.0,275.0,275.0,528.651232388288,32.999999999999986,4.9999999999999964,10.000000000000004,30.672597101026952,449.97863528726106,100.0,18.0,25.0,47.67259710102695,630.9786352872611,1243.0,990.0,970.8468732123314,19.15312678766861,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.211937375150335,17.211937375150335,17.211937375150335,17.211937375150335,,0.929873298421397,0.929873298421397,0.929873298421397,0.929873298421397,43.16432238910978,43.16432238910978,43.16432238910978,43.16432238910978,0.8791104356234171,0.8791104356234171,0.8791104356234171,0.8791104356234171,0.9779110435623416,0.9779110435623416,0.9779110435623416,0.9779110435623416,42.210867552195694,42.210867552195694,42.210867552195694,42.210867552195694,168.84347020878278,4052.2432850107866,0.0878637430991777,4.263723995171282e-05
1962-07-15,1962-07-26,1044.7218,0.9169267811345148,957.9333972550564,0.342,1962,7,15,1962.07,1961,10,288,42,0.0827654455228368,13.498768681870049,0.0140915524195633,0.08,1,Wet,63,12,13,13,155,256.0,0.2672419614281787,701.9333972550564,701.9333972550564,,3,233.9777990850188,233.9777990850188,233.9777990850188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,789.9333972550564,990.0,967.7317335890202,22.268266410979777,0.3780940426378786,0.1409666986275282,989.4809392587348,0.3872471809988617,0.3872471809988617,0.3872471809988617,0.0,21.361958488715597,21.361958488715597,21.361958488715597,0.0,,0.9394488538070814,0.9394488538070814,0.9394488538070814,0.0,46.04977988431084,46.04977988431084,46.04977988431084,0.0,0.9378773907191617,0.9378773907191617,0.9378773907191617,0.0,0.98,0.98,0.98,0.96,45.12878428662462,45.12878428662462,45.12878428662462,0.0,135.38635285987385,3249.2724686369725,0.1413316972221883,5.357676438522379e-05
1962-08-15,1962-08-26,635.1294,0.8861628436789661,562.8280752081156,0.506,1962,8,15,1962.08,1961,11,319,46,0.0486283456979812,0.0,0.0,0.04,1,Wet,58,10,10,7,117,202.0,0.3589017835069918,360.8280752081156,360.8280752081156,,2,180.4140376040578,180.4140376040578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,438.8280752081156,990.0,966.1327263384364,23.86727366156356,0.1904078060154946,0.0421656150416231,989.7674265789428,0.2302682170184691,0.2302682170184691,0.0,0.0,23.40443202348792,23.40443202348792,0.0,0.0,,0.927477465714948,0.927477465714948,0.0,0.0,38.4070099831855,38.4070099831855,0.0,0.0,0.7822201625903361,0.7822201625903361,0.0,0.0,0.97,0.97,0.96,0.96,37.25479968368994,37.25479968368994,0.0,0.0,74.50959936737988,1788.230384817117,0.1323842975314062,5.736003475740013e-05
1962-09-15,1962-09-26,463.5928,0.9065907191323836,420.28892993659525,0.63,1962,9,15,1962.09,1961,12,350,50,0.0363129635465218,0.0,0.0,0.04,1,Wet,48,8,7,4,79,146.0,0.3473800749927568,274.28892993659525,274.28892993659525,,1,274.28892993659525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,337.28892993659525,990.0,965.4913001847146,24.508699815285357,0.1545714912117043,0.024857785987319,989.8205707228008,0.5321552695552577,0.0,0.0,0.0,23.797115268530977,0.0,0.0,0.0,,0.9465959842805698,0.0,0.0,0.0,60.59488306039292,0.0,0.0,0.0,1.234111671291098,0.0,0.0,0.0,0.98,0.96,0.96,0.96,59.38298539918506,0.0,0.0,0.0,59.38298539918506,1425.1916495804414,0.141290862474402,6.01383137329272e-05
1962-10-15,1962-10-26,328.6161,0.9312389803097992,306.020121877383,0.775,1962,10,15,1962.1,1962,1,15,3,0.0264401385302058,14.194920370266177,0.0463855784488375,0.07,1,Wet,44,7,6,3,60,120.0,0.3921310770802252,186.02012187738305,186.02012187738305,,1,186.02012187738305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,243.02012187738305,990.0,964.9301006093868,25.06989939061316,0.1213011039856308,0.0086020121877383,989.8700968838266,0.2448135241938388,0.0,0.0,0.0,24.695182750245912,0.0,0.0,0.0,,0.9307288087420592,0.0,0.0,0.0,41.93088465829915,0.0,0.0,0.0,0.8539895042423452,0.0,0.0,0.0,0.9753989504242344,0.96,0.96,0.96,40.89934088606463,0.0,0.0,0.0,40.89934088606463,981.584181265551,0.1336491882793651,6.107365111498802e-05
1962-11-15,1962-11-26,357.5196,0.9208048873506705,329.2057950036568,0.742,1962,11,15,1962.11,1962,2,46,7,0.0284433806883159,5.579241164820986,0.0169475788382127,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.3219870415671831,223.2057950036568,223.2057950036568,,1,223.2057950036568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,273.2057950036568,990.0,965.0460289750184,24.953971024981684,0.1319545645975438,0.0146411590007313,989.8534042764018,0.3524661963114824,0.0,0.0,0.0,24.45490910507196,0.0,0.0,0.0,,0.9407531739132252,0.0,0.0,0.0,50.360021922515706,0.0,0.0,0.0,1.0256623609473667,0.0,0.0,0.0,0.98,0.96,0.96,0.96,49.352821484065394,0.0,0.0,0.0,49.352821484065394,1184.4677156175694,0.1499148017230899,6.141918079986433e-05
1962-12-15,1962-12-26,799.0771,0.8911326595966059,712.0837013457431,0.433,1962,12,15,1962.12,1962,3,76,11,0.0615240317962722,9.427685279846289,0.0132395745921851,0.09,1,Wet,44,8,6,4,64,126.0,0.176945490764466,586.0837013457431,586.0837013457431,,3,195.3612337819144,195.3612337819144,195.3612337819144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,644.0837013457431,990.0,966.7483348053828,23.25166519461709,0.2925476456307677,0.1044334805382972,989.6030188738308,0.2700114545893602,0.2700114545893602,0.2700114545893602,0.0,22.58467261385866,22.58467261385866,22.58467261385866,0.0,,0.93138442094977,0.93138442094977,0.93138442094977,0.0,40.301374439237335,40.301374439237335,40.301374439237335,0.0,0.8208019234060557,0.8208019234060557,0.8208019234060557,0.0,0.9720801923406056,0.9720801923406056,0.9720801923406056,0.96,39.17616781648459,39.17616781648459,39.17616781648459,0.0,117.52850344945378,2820.684082786891,0.1650487200133082,5.5703317527470576e-05
1963-01-15,1963-01-26,1504.8959,0.9514248483621192,1431.7953534582748,0.241,1963,1,15,1963.01,1962,4,107,16,0.1237071185387949,104.08704899868737,0.0726968758120925,0.03,1,Wet,49,8,7,5,81,150.0,0.1047635750721629,1281.7953534582748,1100.0,,4,275.0,275.0,275.0,275.0,181.7953534582748,51.00000000000001,9.695752184441323,8.483783161386159,6.059845115275826,106.5559729971715,100.0,17.695752184441325,15.48378316138616,11.059845115275827,187.5559729971715,1233.1795353458274,990.0,969.2642619111728,20.735738088827134,0.9008511259526428,0.48,988.6191488740474,0.5349,0.5349,0.5349,0.5349,18.819986962874506,18.819986962874506,18.819986962874506,18.819986962874506,,0.9365029589330546,0.9365029589330546,0.9365029589330546,0.9365029589330546,47.5335078681114,47.5335078681114,47.5335078681114,47.5335078681114,0.9680958832609248,0.9680958832609248,0.9680958832609248,0.9680958832609248,0.98,0.98,0.98,0.98,46.58283771074917,46.58283771074917,46.58283771074917,46.58283771074917,186.33135084299667,4471.95242023192,0.1301382564155853,4.7053371424999154e-05
1963-02-15,1963-02-26,4321.0391,0.9963276779215,4305.170852711009,0.03,1963,2,15,1963.02,1962,5,138,20,0.3719667616742312,194.19322713031124,0.0451069733987504,0.03,1,Wet,55,10,10,8,114,197.0,0.0457589272853009,4108.170852711009,1100.0,,4,275.0,275.0,275.0,275.0,3008.1708527110086,45.0,8.0,15.0,71.99999999999999,2868.1708527110086,100.0,18.0,25.0,80.0,2982.1708527110086,1243.0,990.0,976.2384626604612,13.761537339538904,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.820347927020627,11.820347927020627,11.820347927020627,11.820347927020627,,0.8507941677721577,0.8507941677721577,0.8507941677721577,0.8507941677721577,27.122277646880928,27.122277646880928,27.122277646880928,27.122277646880928,0.5523885467796523,0.5523885467796523,0.5523885467796523,0.5523885467796523,0.97,0.97,0.97,0.97,26.3086093174745,26.3086093174745,26.3086093174745,26.3086093174745,105.234437269898,2525.626494477552,0.0244437307763595,2.657435284593384e-05
1963-03-15,1963-03-26,6801.831999999999,1.0461022380857712,7115.411678283417,0.003,1963,3,15,1963.03,1962,6,166,24,0.6147715690036872,0.0,0.0,0.03,1,Wet,68,14,17,21,195,315.0,0.0442701018918406,6800.411678283417,0.0,,0,275.0,275.0,275.0,275.0,6800.411678283417,1132.0,3.999999999999972,8.0,59.0,5597.411678283417,1200.0,18.0,25.0,80.0,5792.411678283417,1243.0,990.1785327773264,980.3984869775863,9.780045799739923,0.8595981806875911,0.48,988.8389345966386,0.5349,0.5349,0.5349,0.5349,7.905547619052292,7.905547619052292,7.905547619052292,7.905547619052292,1.0,0.5690182597721618,0.5690182597721618,0.5690182597721618,0.5690182597721618,12.131920491113052,12.131920491113052,12.131920491113052,12.131920491113052,0.2470859570491456,0.2470859570491456,0.2470859570491456,0.2470859570491456,0.96,0.96,0.96,0.96,11.64664367146853,11.64664367146853,11.64664367146853,11.64664367146853,46.58657468587412,1118.0777924609788,0.0065472774861444,inf
1963-04-15,1963-04-26,5365.523,1.0345701589618974,5551.009983023717,0.01,1963,4,15,1963.04,1962,7,197,29,0.4796072625332492,23.343745536330967,0.0042053149981213,0.02,1,Wet,84,14,20,27,219,364.0,0.0655736525629024,5187.009983023717,0.0,,0,275.0,275.0,275.0,275.0,5187.009983023717,1116.0,4.0,5.0,53.0,4009.009983023717,1200.0,18.0,25.0,80.0,4228.009983023717,1243.0,990.0513359686896,978.3585553738563,11.692780594833266,0.9071127714532116,0.48,988.6642231972364,0.5349,0.5349,0.5349,0.5349,9.770767823380076,9.770767823380076,9.770767823380076,9.770767823380076,1.0,0.7032713698540797,0.7032713698540797,0.7032713698540797,0.7032713698540797,18.53203127789365,18.53203127789365,18.53203127789365,18.53203127789365,0.3774344455782821,0.3774344455782821,0.3774344455782821,0.3774344455782821,0.96,0.96,0.96,0.96,17.790750026777904,17.790750026777904,17.790750026777904,17.790750026777904,71.16300010711161,1707.9120025706789,0.0128198292427404,inf
1963-05-15,1963-05-26,3019.5429,1.0200701869153206,3080.145690401829,0.08,1963,5,15,1963.05,1962,8,227,33,0.2661245876507181,42.39988646125494,0.0137655457640783,0.17,2,Mod_Wet,65,14,17,23,202,321.0,0.104215849594479,2759.145690401829,1100.0,,4,275.0,275.0,275.0,275.0,1659.1456904018291,35.0,4.0,8.0,57.0,1555.1456904018291,100.0,18.0,25.0,80.0,1757.1456904018291,1243.0,990.0,973.7072482182112,16.292751781788752,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.351562369270477,14.351562369270477,14.351562369270477,14.351562369270477,,0.9059314047936732,0.9059314047936732,0.9059314047936732,0.9059314047936732,35.06435794807393,35.06435794807393,35.06435794807393,35.06435794807393,0.71414170973674,0.71414170973674,0.71414170973674,0.71414170973674,0.97,0.97,0.97,0.97,34.01242720963172,34.01242720963172,34.01242720963172,34.01242720963172,136.04970883852687,3265.193012124645,0.0441698940613351,3.435598708043608e-05
1963-06-15,1963-06-26,1579.4263,0.9567215637917794,1511.0711996298642,0.229,1963,6,15,1963.06,1962,9,258,37,0.1305565516480202,0.0,0.0,0.21,2,Mod_Wet,62,12,14,16,153,257.0,0.1700780215141099,1254.0711996298642,1100.0,,4,275.0,275.0,275.0,275.0,154.07119962986417,37.16892753716567,6.000000000000001,8.392983637424507,9.591981299913725,92.91730715536026,99.16892753716569,18.0,22.392983637424507,25.591981299913723,245.91730715536028,1239.5619111745905,990.0,969.5203838757272,20.479616124272752,0.9173836130618837,0.48,988.602616386938,0.5349,0.5349,0.5349,0.5349,18.547332511210804,18.547332511210804,18.547332511210804,18.547332511210804,,0.935644097410314,0.935644097410314,0.935644097410314,0.935644097410314,46.80190528947348,46.80190528947348,46.80190528947348,46.80190528947348,0.9531956270768528,0.9531956270768528,0.9531956270768528,0.9531956270768528,0.98,0.98,0.98,0.98,45.86586718368401,45.86586718368401,45.86586718368401,45.86586718368401,183.46346873473604,4403.123249633665,0.1214128551849014,4.632915877139799e-05
1963-07-15,1963-07-26,909.0679,0.9012241447918772,819.2739407352476,0.39,1963,7,15,1963.07,1962,10,288,42,0.0707852684795253,15.41962697148881,0.0188210880449226,0.14,2,Mod_Wet,58,11,11,11,136,227.0,0.2770746007083803,592.2739407352476,592.2739407352476,,3,197.4246469117492,197.4246469117492,197.4246469117492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,672.2739407352476,990.0,967.177095762941,22.822904237058992,0.3085678810677097,0.106909576294099,989.5845225426382,0.2757890113528977,0.2757890113528977,0.2757890113528977,0.0,22.13163776834428,22.13163776834428,22.13163776834428,0.0,,0.9314696684974972,0.9314696684974972,0.9314696684974972,0.0,39.913732318151645,39.913732318151645,39.913732318151645,0.0,0.812906971856449,0.812906971856449,0.812906971856449,0.0,0.9712906971856448,0.9712906971856448,0.9712906971856448,0.96,38.76783689057872,38.76783689057872,38.76783689057872,0.0,116.30351067173616,2791.284256121668,0.1419592457284323,5.45466016992807e-05
1963-08-15,1963-08-26,623.0255,0.8843912864860217,550.9983234585969,0.515,1963,8,15,1963.08,1962,11,319,46,0.0476062551468227,11.829751749518664,0.0214696692274193,0.06,1,Wet,58,10,10,7,117,202.0,0.3666072860840177,348.99832345859693,348.99832345859693,,2,174.49916172929846,174.49916172929846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,426.9983234585969,990.0,966.0794924555636,23.920507544436305,0.1862327195834312,0.0397996646917193,989.7739676157248,0.2154779546194882,0.2154779546194882,0.0,0.0,23.47899720554163,23.47899720554163,0.0,0.0,,0.9254033679409912,0.9254033679409912,0.0,0.0,37.18284912345613,37.18284912345613,0.0,0.0,0.7572881695204914,0.7572881695204914,0.0,0.0,0.97,0.97,0.96,0.96,36.06736364975245,36.06736364975245,0.0,0.0,72.13472729950489,1731.2334551881172,0.1309164188499118,5.741409887385774e-05
1963-09-15,1963-09-26,463.5928,0.9065907191323836,420.28892993659525,0.63,1963,9,15,1963.09,1962,12,350,50,0.0363129635465218,0.0,0.0,0.04,1,Wet,48,8,7,4,79,146.0,0.3473800749927568,274.28892993659525,274.28892993659525,,1,274.28892993659525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,337.28892993659525,990.0,965.4913001847146,24.508699815285357,0.1545714912117043,0.024857785987319,989.8205707228008,0.5321552695552577,0.0,0.0,0.0,23.797115268530977,0.0,0.0,0.0,,0.9465959842805698,0.0,0.0,0.0,60.59488306039292,0.0,0.0,0.0,1.234111671291098,0.0,0.0,0.0,0.98,0.96,0.96,0.96,59.38298539918506,0.0,0.0,0.0,59.38298539918506,1425.1916495804414,0.141290862474402,6.01383137329272e-05
1963-10-15,1963-10-26,396.9661,0.9077571128687334,360.34880084276085,0.7000000000000001,1963,10,15,1963.1,1963,1,15,3,0.0311341363928145,10.129595741912569,0.0281105299038656,0.04,1,Wet,44,7,6,3,60,120.0,0.3330106822038859,240.34880084276085,240.34880084276085,,1,240.34880084276085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,297.34880084276085,990.0,965.2017440042138,24.798255995786235,0.1404753804390235,0.0180697601685521,989.8414548593925,0.4085998748990973,0.0,0.0,0.0,24.23111098027948,0.0,0.0,0.0,,0.9438451541238408,0.0,0.0,0.0,53.908188250681306,0.0,0.0,0.0,1.0979264409507394,0.0,0.0,0.0,0.98,0.96,0.96,0.96,52.83002448566768,0.0,0.0,0.0,52.83002448566768,1267.9205876560245,0.1466080207901682,6.10571251036735e-05
1963-11-15,1963-11-26,499.3804,0.8921883077628417,445.541354005931,0.598,1963,11,15,1963.11,1963,2,46,7,0.0384947729861124,5.50824283947378,0.0123630338462374,0.03,1,Wet,42,7,6,3,56,114.0,0.2558685046292749,331.541354005931,331.541354005931,,2,165.7706770029655,165.7706770029655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,386.541354005931,990.0,965.6049360930268,24.39506390697329,0.1719541998122025,0.0363082708011862,989.7917375293866,0.1944342112670578,0.1944342112670578,0.0,0.0,23.99236722509287,23.99236722509287,0.0,0.0,,0.922710209473564,0.922710209473564,0.0,0.0,35.99024778166472,35.99024778166472,0.0,0.0,0.7329989364901165,0.7329989364901165,0.0,0.0,0.97,0.97,0.96,0.96,34.91054034821478,34.91054034821478,0.0,0.0,69.82108069642956,1675.7059367143097,0.1567106623631173,5.849871940123085e-05
1963-12-15,1963-12-26,901.4559,0.907115570001353,817.7246825595828,0.391,1963,12,15,1963.12,1963,3,76,11,0.0706514125731479,0.0,0.0,0.0,1,Wet,44,8,6,4,64,126.0,0.1540860911836535,691.7246825595828,691.7246825595828,,3,230.5748941865276,230.5748941865276,230.5748941865276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,749.7246825595828,990.0,967.1708987302384,22.829101269761736,0.352582374937301,0.1375174047678748,989.5099002202948,0.3760856529318104,0.3760856529318104,0.3760856529318104,0.0,21.96291583712468,21.96291583712468,21.96291583712468,0.0,,0.939614575852246,0.939614575852246,0.939614575852246,0.0,46.66491295041324,46.66491295041324,46.66491295041324,0.0,0.9504055590715528,0.9504055590715528,0.9504055590715528,0.0,0.98,0.98,0.98,0.96,45.73161469140497,45.73161469140497,45.73161469140497,0.0,137.19484407421493,3292.6762577811583,0.1677763274122746,5.509370978130668e-05
1964-01-15,1964-01-26,1078.3827,0.9251619817921662,997.6786758623872,0.331,1964,1,15,1964.01,1963,4,107,16,0.0861994375945102,26.24650992546083,0.0263075783420684,0.06,1,Wet,49,8,7,5,81,150.0,0.1503490087831545,847.6786758623872,847.6786758623872,,4,211.9196689655968,211.9196689655968,211.9196689655968,211.9196689655968,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,911.6786758623872,990.0,967.8907147034496,22.109285296550524,0.4894926265043221,0.2281429406899097,989.2823644328056,0.3177590068967904,0.3177590068967904,0.3177590068967904,0.3177590068967904,21.07389072245944,21.07389072245944,21.07389072245944,21.07389072245944,,0.9346397853036212,0.9346397853036212,0.9346397853036212,0.9346397853036212,40.93539204080253,40.93539204080253,40.93539204080253,40.93539204080253,0.8337147055153266,0.8337147055153266,0.8337147055153266,0.8337147055153266,0.9733714705515326,0.9733714705515326,0.9733714705515326,0.9733714705515326,39.84534274835946,39.84534274835946,39.84534274835946,39.84534274835946,159.38137099343786,3825.1529038425087,0.1597522076490906,5.222804856886595e-05
1964-02-15,1964-02-26,1432.6212,0.9362992295163016,1341.3621257487196,0.254,1964,2,15,1964.02,1963,5,138,20,0.1158936876646893,43.86868224685668,0.0327045779843904,0.22,2,Mod_Wet,49,8,7,5,93,162.0,0.1207727554627167,1179.3621257487196,1100.0,,4,275.0,275.0,275.0,275.0,79.36212574871956,24.00459359066209,3.919117320924423,3.42922765580887,2.449448325577764,45.55973885574642,73.0045935906621,11.919117320924425,10.42922765580887,7.449448325577764,138.55973885574642,1195.3529385673953,990.0,968.9728523952102,21.02714760478977,0.8382124042434262,0.48,988.6817875957564,0.5349,0.5349,0.5349,0.5349,19.174035200546307,19.174035200546307,19.174035200546307,19.174035200546307,,0.9376129898257046,0.9376129898257046,0.9376129898257046,0.9376129898257046,48.48512606494934,48.48512606494934,48.48512606494934,48.48512606494934,0.9874771092657708,0.9874771092657708,0.9874771092657708,0.9874771092657708,0.98,0.98,0.98,0.98,47.51542354365036,47.51542354365036,47.51542354365036,47.51542354365036,190.06169417460143,4561.480660190435,0.1416930525517209,4.799537731681855e-05
1964-03-15,1964-03-26,2384.2857,1.004803744062384,2395.739198274402,0.132,1964,3,15,1964.03,1963,6,167,24,0.2069918667309084,31.908320504154744,0.0133187788249812,0.41,3,Normal,49,9,9,9,107,183.0,0.0763856099744959,2212.739198274402,1100.0,,4,275.0,275.0,275.0,275.0,1112.739198274402,51.0,9.0,16.0,54.72487860365912,982.0143196707428,100.0,18.0,25.0,63.72487860365912,1089.014319670743,1243.0,990.0,972.055232547559,17.944767452441056,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.00357803992278,16.00357803992278,16.00357803992278,16.00357803992278,,0.9238228186388155,0.9238228186388155,0.9238228186388155,0.9238228186388155,39.87284004706264,39.87284004706264,39.87284004706264,39.87284004706264,0.8120741353780578,0.8120741353780578,0.8120741353780578,0.8120741353780578,0.9712074135378056,0.9712074135378056,0.9712074135378056,0.9712074135378056,38.72479785251434,38.72479785251434,38.72479785251434,38.72479785251434,154.89919141005737,3717.580593841377,0.0646561159585433,3.911595742678216e-05
1964-04-15,1964-04-26,2287.4661,1.006148957666809,2301.531632213161,0.143,1964,4,15,1964.04,1963,7,198,29,0.1988523330232171,7.568431561833678,0.003288432561996,0.68,3,Normal,54,13,14,19,117,217.0,0.0942850391290655,2084.531632213161,1100.0,,4,275.0,275.0,275.0,275.0,984.5316322131612,46.0,5.0,10.999999999999991,61.0,861.5316322131613,100.0,18.0,25.0,80.0,978.5316322131612,1243.0,990.0,971.8278349743076,18.17216502569238,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.230975613174103,16.230975613174103,16.230975613174103,16.230975613174103,,0.924955258553607,0.924955258553607,0.924955258553607,0.924955258553607,40.48897144053996,40.48897144053996,40.48897144053996,40.48897144053996,0.824622636263543,0.824622636263543,0.824622636263543,0.824622636263543,0.9724622636263542,0.9724622636263542,0.9724622636263542,0.9724622636263542,39.3739968189703,39.3739968189703,39.3739968189703,39.3739968189703,157.4959872758812,3779.9036946211486,0.0684309461888353,3.977171395855586e-05
1964-05-15,1964-05-26,1758.4044,0.981668277899988,1726.1698191997614,0.204,1964,5,15,1964.05,1963,8,228,33,0.1491410723788594,25.34760691952715,0.0146843066293895,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.1598915685641818,1450.1698191997614,1100.0,,4,275.0,275.0,275.0,275.0,350.1698191997614,45.0,5.0,12.0,21.568430892738927,266.60138830702243,100.0,18.0,25.0,38.56843089273893,444.6013883070224,1243.0,990.0,970.2153178774146,19.784682122585423,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.843492710067146,17.843492710067146,17.843492710067146,17.843492710067146,,0.9331163350661948,0.9331163350661948,0.9331163350661948,0.9331163350661948,44.904209282423466,44.904209282423466,44.904209282423466,44.904209282423466,0.9145460138986448,0.9145460138986448,0.9145460138986448,0.9145460138986448,0.98,0.98,0.98,0.98,44.006125096774994,44.006125096774994,44.006125096774994,44.006125096774994,176.02450038709998,4224.588009290399,0.1019740343210864,4.445063141088383e-05
1964-06-15,1964-06-26,901.4559,0.907115570001353,817.7246825595828,0.391,1964,6,15,1964.06,1963,9,259,37,0.0706514125731479,16.968885147153628,0.0207513427307084,0.8200000000000001,4,Mod_Dry,45,10,9,9,88,161.0,0.1968877831791128,656.7246825595828,656.7246825595828,,3,218.90822751986093,218.90822751986093,218.90822751986093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,720.7246825595828,990.0,967.1708987302384,22.829101269761736,0.336101960519668,0.1270174047678748,989.5368806347124,0.3390373407611716,0.3390373407611716,0.3390373407611716,0.0,22.02694456371304,22.02694456371304,22.02694456371304,0.0,,0.9372614157131478,0.9372614157131478,0.9372614157131478,0.0,44.32163588762319,44.32163588762319,44.32163588762319,0.0,0.9026809753080078,0.9026809753080078,0.9026809753080078,0.0,0.98,0.98,0.98,0.96,43.435203169870725,43.435203169870725,43.435203169870725,0.0,130.30560950961217,3127.334628230692,0.1593514446717432,5.511594676247756e-05
1964-07-15,1964-07-26,570.3586,0.8854392210789449,505.01787451967766,0.547,1964,7,15,1964.07,1963,10,289,42,0.0436335443585001,7.099945474035508,0.0140588003559047,0.66,3,Normal,50,10,9,9,108,186.0,0.3683037955377412,319.01787451967766,319.01787451967766,,2,159.50893725983883,159.50893725983883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,388.01787451967766,990.0,965.8725804353384,24.127419564661523,0.1724753097132499,0.0338035749039355,989.7937211153828,0.1800098407168422,0.1800098407168422,0.0,0.0,23.741130839327504,23.741130839327504,0.0,0.0,,0.919955292422987,0.919955292422987,0.0,0.0,34.165819698712944,34.165819698712944,0.0,0.0,0.6958415417253145,0.6958415417253145,0.0,0.0,0.97,0.97,0.96,0.96,33.14084510775155,33.14084510775155,0.0,0.0,66.2816902155031,1590.7605651720746,0.1312462262420782,5.771331980422265e-05
1964-08-15,1964-08-26,458.6166,0.911126574868046,417.8577719356288,0.633,1964,8,15,1964.08,1963,11,320,46,0.0361029114952383,0.0,0.0,0.45,3,Normal,47,8,6,5,89,155.0,0.3709396124954158,262.8577719356288,262.8577719356288,,1,262.8577719356288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,323.8577719356288,990.0,965.4803599737104,24.51964002628972,0.1498312188269506,0.0225715543871257,989.827597226786,0.4887737561618266,0.0,0.0,0.0,23.858463496913775,0.0,0.0,0.0,,0.9461900266366916,0.0,0.0,0.0,58.19428802800183,0.0,0.0,0.0,1.1852197154379192,0.0,0.0,0.0,0.98,0.96,0.96,0.96,57.030402267441794,0.0,0.0,0.0,57.030402267441794,1368.729654418603,0.1364828085002744,6.026749101222014e-05
1964-09-15,1964-09-26,353.2963,0.921778111561846,325.6607962357874,0.746,1964,9,15,1964.09,1963,12,351,51,0.028137092794772,3.544998767869401,0.010885555795616,0.29,2,Mod_Wet,46,7,6,4,75,138.0,0.4237538002581194,187.66079623578744,187.66079623578744,,1,187.66079623578744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.66079623578744,990.0,965.028303981179,24.971696018821035,0.1225860109252843,0.0087660796235787,989.8686479094512,0.2491777179871945,0.0,0.0,0.0,24.59116621028501,0.0,0.0,0.0,,0.9310960326160872,0.0,0.0,0.0,42.13915818928911,0.0,0.0,0.0,0.8582313276840959,0.0,0.0,0.0,0.9758231327684096,0.96,0.96,0.96,41.12036535649568,0.0,0.0,0.0,41.12036535649568,986.8887685558964,0.1262674716508504,6.086686158885338e-05
1964-10-15,1964-10-26,278.9403,0.9468161724841248,264.1051871975735,0.852,1964,10,15,1964.1,1964,1,15,3,0.0228186881738703,2.6808555159270213,0.0101507113297305,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4165007176391068,154.1051871975735,154.1051871975735,,1,154.1051871975735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.1051871975735,990.0,964.7564207487904,25.243579251209667,0.1079194108387203,0.0054105187197573,989.8866700704416,0.1680672043467588,0.0,0.0,0.0,24.962182117304504,0.0,0.0,0.0,,0.9189316013621388,0.0,0.0,0.0,34.66743349231668,0.0,0.0,0.0,0.7060577086011544,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.62741048754718,0.0,0.0,0.0,33.62741048754718,807.0578517011323,0.1273258236400747,6.0614100845783024e-05
1964-11-15,1964-11-26,344.9443,0.9283094176295976,320.2150422476492,0.757,1964,11,15,1964.11,1964,2,46,7,0.0276665796501968,8.399472167787906,0.0262307232940415,0.2,2,Mod_Wet,40,6,4,3,53,106.0,0.3310275471632007,214.2150422476492,214.2150422476492,,1,214.2150422476492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,264.2150422476492,990.0,965.0010752112382,24.99892478876177,0.1287814489954205,0.0128430084495298,989.8583755425552,0.3246451267429476,0.0,0.0,0.0,24.53265520457393,0.0,0.0,0.0,,0.9385145827964984,0.0,0.0,0.0,48.369794642898505,0.0,0.0,0.0,0.9851282004663646,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.40239875004053,0.0,0.0,0.0,47.40239875004053,1137.6575700009728,0.1480330168667725,6.146782619915138e-05
1964-12-15,1964-12-26,494.165,0.8960553284209241,442.799181369126,0.602,1964,12,15,1964.12,1964,3,76,11,0.0382578492702924,2.766070202668743,0.0062467825575379,0.25,2,Mod_Wet,42,7,5,3,61,118.0,0.2664864908628476,324.799181369126,324.799181369126,,2,162.399590684563,162.399590684563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,378.799181369126,990.0,965.592596316161,24.407403683838996,0.1692217468736248,0.0349598362738252,989.7958184168524,0.1866190585744949,0.1866190585744949,0.0,0.0,24.01660304211701,24.01660304211701,0.0,0.0,,0.9213938878056446,0.9213938878056446,0.0,0.0,35.24362216464489,35.24362216464489,0.0,0.0,0.7177927121108939,0.7177927121108939,0.0,0.0,0.97,0.97,0.96,0.96,34.18631349970554,34.18631349970554,0.0,0.0,68.37262699941108,1640.943047985866,0.1544100122046394,5.847427419203044e-05
1965-01-15,1965-01-26,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1965,1,15,1965.01,1964,4,107,16,0.0607094797880934,20.347152893665907,0.0289574876304164,0.39,2,Mod_Wet,46,7,6,4,76,139.0,0.1978208352619644,563.6560160658968,563.6560160658968,,3,187.88533868863223,187.88533868863223,187.88533868863223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,622.6560160658968,990.0,966.7106240642636,23.289375935736416,0.2803705030989579,0.0954624064263587,989.6241670904748,0.2497750009117618,0.2497750009117618,0.2497750009117618,0.0,22.663768025299312,22.663768025299312,22.663768025299312,0.0,,0.9290777087305532,0.9290777087305532,0.9290777087305532,0.0,38.798572584932906,38.798572584932906,38.798572584932906,0.0,0.7901949609965968,0.7901949609965968,0.7901949609965968,0.0,0.97,0.97,0.97,0.96,37.63461540738492,37.63461540738492,37.63461540738492,0.0,112.90384622215475,2709.692309331714,0.1606815335536333,5.564063650921374e-05
1965-02-15,1965-02-26,1112.7189,0.9371977043562544,1042.8375986738165,0.321,1965,2,15,1965.02,1964,5,138,20,0.0901011685254177,17.68051567353109,0.0169542368783169,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1553453770807808,880.8375986738165,880.8375986738165,,4,220.20939966845413,220.20939966845413,220.20939966845413,220.20939966845413,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,944.8375986738164,990.0,968.0346324529748,21.965367547025156,0.519833491349224,0.2546700789390532,989.2254964297116,0.3430575149589459,0.3430575149589459,0.3430575149589459,0.3430575149589459,20.84780646177792,20.84780646177792,20.84780646177792,20.84780646177792,,0.9360801118278748,0.9360801118278748,0.9360801118278748,0.9360801118278748,42.14518235786193,42.14518235786193,42.14518235786193,42.14518235786193,0.8583540195083895,0.8583540195083895,0.8583540195083895,0.8583540195083895,0.975835401950839,0.975835401950839,0.975835401950839,0.975835401950839,41.1267609664756,41.1267609664756,41.1267609664756,41.1267609664756,164.5070438659024,3948.1690527816577,0.1577494368011923,5.187834981461054e-05
1965-03-15,1965-03-26,2398.3241,1.0053053197487325,2411.0479762115906,0.131,1965,3,15,1965.03,1964,6,166,24,0.2083145451446814,47.217098441343296,0.01958364118309,0.47,3,Normal,49,9,9,9,107,183.0,0.0759006049674476,2228.0479762115906,1100.0,,4,275.0,275.0,275.0,275.0,1128.0479762115906,51.0,8.999999999999993,15.999999999999991,55.4777693218815,996.5702068897092,100.0,18.0,25.0,64.47776932188151,1103.5702068897092,1243.0,990.0,972.092184770166,17.907815229834114,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.966625817315837,15.966625817315837,15.966625817315837,15.966625817315837,,0.9234495649544135,0.9234495649544135,0.9234495649544135,0.9234495649544135,39.764701063971565,39.764701063971565,39.764701063971565,39.764701063971565,0.8098717120971806,0.8098717120971806,0.8098717120971806,0.8098717120971806,0.970987171209718,0.970987171209718,0.970987171209718,0.970987171209718,38.61101460010581,38.61101460010581,38.61101460010581,38.61101460010581,154.44405840042324,3706.6574016101576,0.0640568167553002,3.9001024848591726e-05
1965-04-15,1965-04-26,2570.8598,1.0179079879576662,2616.898726339248,0.115,1965,4,15,1965.04,1964,7,197,29,0.226100049955711,0.0,0.0,0.58,3,Normal,54,13,14,19,117,217.0,0.082922582297848,2399.898726339248,1100.0,,4,275.0,275.0,275.0,275.0,1299.8987263392478,46.0,5.0,11.0,61.0,1176.898726339248,100.0,18.0,25.0,80.0,1293.898726339248,1243.0,990.0,972.5890658911636,17.410934108836273,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.469744696317996,15.469744696317996,15.469744696317996,15.469744696317996,,0.9181577810157866,0.9181577810157866,0.9181577810157866,0.9181577810157866,38.30644581887789,38.30644581887789,38.30644581887789,38.30644581887789,0.7801720126044377,0.7801720126044377,0.7801720126044377,0.7801720126044377,0.97,0.97,0.97,0.97,37.15725244431155,37.15725244431155,37.15725244431155,37.15725244431155,148.6290097772462,3567.096234653909,0.0567958585027712,3.753257822657733e-05
1965-05-15,1965-05-26,1852.4742,0.9909847503011144,1835.7736825262568,0.192,1965,5,15,1965.05,1964,8,227,33,0.1586108461702685,45.270013707556245,0.0246599099542918,0.67,3,Normal,55,13,13,17,178,276.0,0.150345329942953,1559.7736825262568,1100.0,,4,275.0,275.0,275.0,275.0,459.7736825262568,45.0,4.9999999999999964,11.999999999999996,28.31939348893611,369.45428903732073,100.0,18.0,25.0,45.31939348893612,547.4542890373207,1243.0,990.0,970.5694226666232,19.43057733337673,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.489387920858455,17.489387920858455,17.489387920858455,17.489387920858455,,0.931298006973608,0.931298006973608,0.931298006973608,0.931298006973608,43.92731693550439,43.92731693550439,43.92731693550439,43.92731693550439,0.8946500394196413,0.8946500394196413,0.8946500394196413,0.8946500394196413,0.979465003941964,0.979465003941964,0.979465003941964,0.979465003941964,43.025269655393714,43.025269655393714,43.025269655393714,43.025269655393714,172.10107862157486,4130.425886917797,0.0937485269887636,4.3459868338781527e-05
1965-06-15,1965-06-26,1019.9159,0.9227467245233664,941.1240560143012,0.348,1965,6,15,1965.06,1964,9,258,37,0.0813131184396356,16.809341240754975,0.0178609197515821,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.1710720270841249,780.1240560143012,780.1240560143012,,3,260.0413520047671,260.0413520047671,260.0413520047671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,844.1240560143012,990.0,967.6644962240572,22.33550377594281,0.4276792315965415,0.1800620280071506,989.3922587403964,0.4783530024176382,0.4783530024176382,0.4783530024176382,0.0,21.249409513921474,21.249409513921474,21.249409513921474,0.0,,0.9425340580067249,0.9425340580067249,0.9425340580067249,0.0,51.07695908718402,51.07695908718402,51.07695908718402,0.0,1.040263932529206,1.040263932529206,1.040263932529206,0.0,0.98,0.98,0.98,0.96,50.05541990544034,50.05541990544034,50.05541990544034,0.0,150.166259716321,3603.990233191704,0.1595605369522496,5.34695085988165e-05
1965-07-15,1965-07-26,576.0661,0.8889914195501405,512.1178199937132,0.544,1965,7,15,1965.07,1964,10,288,42,0.0442469796474568,4.655182730200182,0.0090900619905343,0.59,3,Normal,50,10,9,9,108,186.0,0.3631976719776776,326.1178199937132,326.1178199937132,,2,163.05890999685658,163.05890999685658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,395.1178199937132,990.0,965.9045301899716,24.09546981002836,0.1749811007598154,0.0352235639987426,989.7897953352414,0.1881354929927701,0.1881354929927701,0.0,0.0,23.69712965227696,23.69712965227696,0.0,0.0,,0.9213707487769331,0.9213707487769331,0.0,0.0,34.915108775459444,34.915108775459444,0.0,0.0,0.7111020117201516,0.7111020117201516,0.0,0.0,0.97,0.97,0.96,0.96,33.86765551219566,33.86765551219566,0.0,0.0,67.73531102439132,1625.6474645853918,0.1322650928749615,5.769498941764285e-05
1965-08-15,1965-08-26,434.2405,0.9023039355474278,391.8169121240828,0.66,1965,8,15,1965.08,1964,11,319,46,0.0338529812075207,0.0,0.0,0.46,3,Normal,47,8,6,5,89,155.0,0.3955929292580247,236.8169121240828,236.8169121240828,,1,236.8169121240828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,297.8169121240828,990.0,965.3590845606204,24.64091543937957,0.1406405914342097,0.0173633824248165,989.8419960261408,0.3967048247369182,0.0,0.0,0.0,24.08620664078357,0.0,0.0,0.0,,0.9431368008537828,0.0,0.0,0.0,52.75875185536627,0.0,0.0,0.0,1.074516331066523,0.0,0.0,0.0,0.98,0.96,0.96,0.96,51.70357681825895,0.0,0.0,0.0,51.70357681825895,1240.8858436382147,0.1319585123009829,6.064644852819216e-05
1965-09-15,1965-09-26,340.8154,0.928721014594374,316.52242407738737,0.763,1965,9,15,1965.09,1964,12,350,50,0.0273475374402862,7.104129761448463,0.0224443174355051,0.34,2,Mod_Wet,46,7,6,4,75,138.0,0.4359880675192227,178.52242407738737,178.52242407738737,,1,178.52242407738737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,237.52242407738737,990.0,964.9826121203868,25.017387879613125,0.119360795855895,0.0078522424077387,989.8727869617364,0.2255060601934684,0.0,0.0,0.0,24.66466878115609,0.0,0.0,0.0,,0.9280054043592436,0.0,0.0,0.0,40.07349933359178,0.0,0.0,0.0,0.8161608825578774,0.0,0.0,0.0,0.9716160882557876,0.96,0.96,0.96,38.936056665225365,0.0,0.0,0.0,38.936056665225365,934.4653599654088,0.1230120007412359,6.058382498328339e-05
1965-10-15,1965-10-26,289.9506,0.935581823043148,271.2725109404546,0.835,1965,10,15,1965.1,1965,1,15,3,0.0234379449452552,1.0102650433937583,0.0037241703550844,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4054963019240288,161.2725109404546,161.2725109404546,,1,161.2725109404546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.2725109404546,990.0,964.7850900437618,25.214909956238216,0.1104490630248529,0.0061272510940454,989.8834236858812,0.1840267751630455,0.0,0.0,0.0,24.91430686695627,0.0,0.0,0.0,,0.921747008091972,0.0,0.0,0.0,36.32115020654579,0.0,0.0,0.0,0.7397382934123378,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.23151570034941,0.0,0.0,0.0,35.23151570034941,845.556376808386,0.1298749938879095,6.068320063919234e-05
1965-11-15,1965-11-26,289.9506,0.935581823043148,271.2725109404546,0.835,1965,11,15,1965.11,1965,2,46,7,0.0234379449452552,0.0,0.0,0.44,3,Normal,36,5,3,2,47,93.0,0.3428286916266789,178.2725109404546,178.2725109404546,,1,178.2725109404546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,222.2725109404546,990.0,964.7850900437618,25.214909956238216,0.1139784866659228,0.0078272510940454,989.87819426224,0.2248812773511364,0.0,0.0,0.0,24.86822294112715,0.0,0.0,0.0,,0.9281281506206622,0.0,0.0,0.0,40.3529954423963,0.0,0.0,0.0,0.8218532676659124,0.0,0.0,0.0,0.9721853267665912,0.96,0.96,0.96,39.23059006017681,0.0,0.0,0.0,39.23059006017681,941.5341614442434,0.1446169017427205,6.112768631764414e-05
1965-12-15,1965-12-26,478.7252,0.9002196493164109,430.9578316629287,0.615,1965,12,15,1965.12,1965,3,76,11,0.037234756655677,4.324950671984085,0.0100356702076754,0.39,2,Mod_Wet,42,7,5,3,61,118.0,0.2738086915480238,312.9578316629287,312.9578316629287,,2,156.47891583146435,156.47891583146435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,366.9578316629287,990.0,965.5393102424832,24.46068975751689,0.1650425671628017,0.0325915663325857,989.8023658665046,0.1732831931458508,0.1732831931458508,0.0,0.0,24.08977243087564,24.08977243087564,0.0,0.0,,0.9190487667792748,0.9190487667792748,0.0,0.0,33.97549414637275,33.97549414637275,0.0,0.0,0.6919652575635998,0.6919652575635998,0.0,0.0,0.97,0.97,0.96,0.96,32.95622932198157,32.95622932198157,0.0,0.0,65.91245864396313,1581.8990074551152,0.1529441021865828,5.850314143826727e-05
