Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1970-06-15,1970-06-26,1147.7361,0.9351417914976156,1073.2959927204863,0.312,1970,6,15,1970.06,1969,9,258,37,0.09273277377105,6.7446870803362335,0.0062840885702372,0.64,3,Normal,53,12,12,13,120,210.0,0.195658980769799,863.2959927204863,863.2959927204863,,4,215.8239981801216,215.8239981801216,215.8239981801216,215.8239981801216,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,940.2959927204864,990.0,968.1303588342644,21.86964116573563,0.5156778602030488,0.240636794176389,989.2436853456206,0.3295379143947745,0.3295379143947745,0.3295379143947745,0.3295379143947745,20.78378859696149,20.78378859696149,20.78378859696149,20.78378859696149,,0.9349696766400016,0.9349696766400016,0.9349696766400016,0.9349696766400016,41.13018617385188,41.13018617385188,41.13018617385188,41.13018617385188,0.8376819994674516,0.8376819994674516,0.8376819994674516,0.8376819994674516,0.9737681999467452,0.9737681999467452,0.9737681999467452,0.9737681999467452,40.05126735398625,40.05126735398625,40.05126735398625,40.05126735398625,160.205069415945,3844.92166598268,0.1492645742670414,5.154826217930132e-05
1970-07-15,1970-07-26,691.4282,0.8804892019345739,608.7950640130589,0.48,1970,7,15,1970.07,1969,10,288,42,0.0525998935307282,9.855565616698302,0.0161886424501084,0.41,3,Normal,50,10,9,9,108,186.0,0.3055215309630208,422.7950640130589,422.7950640130589,,2,211.39753200652945,211.39753200652945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,491.7950640130589,990.0,966.3351802560522,23.66481974394776,0.2091014997623453,0.0545590128026117,989.736339487435,0.3161925960195883,0.3161925960195883,0.0,0.0,23.08496663536315,23.08496663536315,0.0,0.0,,0.936494324404346,0.936494324404346,0.0,0.0,44.82011981186031,44.82011981186031,0.0,0.0,0.9128333973902304,0.9128333973902304,0.0,0.0,0.98,0.98,0.96,0.96,43.9237174156231,43.9237174156231,0.0,0.0,87.8474348312462,2108.3384359499087,0.1442972192517018,5.771605987847581e-05
1970-08-15,1970-08-26,531.4016,0.8847902403509693,470.1789493868897,0.5740000000000001,1970,8,15,1970.08,1969,11,319,46,0.0406234612270272,2.313758993316867,0.0049210178301984,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3913403614516022,286.1789493868897,286.1789493868897,,2,143.08947469344486,143.08947469344486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,357.1789493868897,990.0,965.715805272241,24.28419472775897,0.1615912961999012,0.0272357898773779,989.8111729139227,0.1449407388807586,0.1449407388807586,0.0,0.0,23.95042690280096,23.95042690280096,0.0,0.0,,0.9133073777848936,0.9133073777848936,0.0,0.0,30.69563440316417,30.69563440316417,0.0,0.0,0.6251656701255431,0.6251656701255431,0.0,0.0,0.97,0.97,0.96,0.96,29.774765371069243,29.774765371069243,0.0,0.0,59.54953074213849,1429.1887378113238,0.1266529069831618,5.780137341582709e-05
1970-09-15,1970-09-26,415.3399,0.9079714249478594,377.11676084070143,0.68,1970,9,15,1970.09,1969,12,350,50,0.0325828881366366,0.0,0.0,0.1,1,Wet,48,8,7,4,79,146.0,0.3871480007266824,231.11676084070143,231.11676084070143,,1,231.11676084070143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,294.11676084070143,990.0,965.2855838042036,24.714416195796503,0.1393346932423515,0.0162233521681402,989.8444419545896,0.3778629755575007,0.0,0.0,0.0,24.180995174828457,0.0,0.0,0.0,,0.94215974781321,0.0,0.0,0.0,51.63793396501708,0.0,0.0,0.0,1.0516890827905718,0.0,0.0,0.0,0.98,0.96,0.96,0.96,50.60517528571674,0.0,0.0,0.0,50.60517528571674,1214.5242068572018,0.1341896742348531,6.082204113534708e-05
1970-10-15,1970-10-26,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1970,10,15,1970.1,1970,1,15,3,0.0279613342516754,0.0,0.0,0.09,1,Wet,44,7,6,3,60,120.0,0.3707977561685476,203.62655383883583,203.62655383883583,,1,203.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,260.62655383883583,990.0,965.0181327691942,24.981867230805847,0.127514960096542,0.0107253107677671,989.8617597291358,0.2933719439790704,0.0,0.0,0.0,24.550255015962545,0.0,0.0,0.0,,0.9357812828806212,0.0,0.0,0.0,45.87789392503133,0.0,0.0,0.0,0.9343766583509436,0.0,0.0,0.0,0.98,0.96,0.96,0.96,44.9603360465307,0.0,0.0,0.0,44.9603360465307,1079.0480651167368,0.1389265976886454,6.133277806701017e-05
1970-11-15,1970-11-26,420.0154,0.9067213782142306,380.8369423592014,0.675,1970,11,15,1970.11,1970,2,46,7,0.032904311819835,3.720181518499942,0.009768436579325,0.08,1,Wet,42,7,6,3,56,114.0,0.299340708109342,266.8369423592014,266.8369423592014,,1,266.8369423592014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,321.8369423592014,990.0,965.304184711796,24.695815288204017,0.1491180053695002,0.0233673884718402,989.8275146061588,0.5036436421177811,0.0,0.0,0.0,24.019686252244966,0.0,0.0,0.0,,0.9466394096029552,0.0,0.0,0.0,59.50268536409752,0.0,0.0,0.0,1.2118673190243894,0.0,0.0,0.0,0.98,0.96,0.96,0.96,58.31263165681556,0.0,0.0,0.0,58.31263165681556,1399.5031597635734,0.1531170565953544,6.070356336267532e-05
1970-12-15,1970-12-26,611.0679,0.8869861279741288,542.0087505502821,0.523,1970,12,15,1970.12,1970,3,76,11,0.0468295560475443,4.276218276206691,0.0078895742400195,0.18,2,Mod_Wet,42,7,5,3,61,118.0,0.2177086622313732,424.0087505502821,424.0087505502821,,2,212.00437527514103,212.00437527514103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,478.0087505502821,990.0,966.0390393774762,23.96096062252377,0.2042358819957718,0.0548017501100564,989.740962367894,0.3180131258254232,0.3180131258254232,0.0,0.0,23.383909864592447,23.383909864592447,0.0,0.0,,0.9369474449529868,0.9369474449529868,0.0,0.0,45.55288453175337,45.55288453175337,0.0,0.0,0.9277573224389688,0.9277573224389688,0.0,0.0,0.98,0.98,0.96,0.96,44.6418268411183,44.6418268411183,0.0,0.0,89.2836536822366,2142.8076883736785,0.1647273288329572,5.849175253941204e-05
1971-01-15,1971-01-26,916.7204,0.9105214280240044,834.6935677067364,0.383,1971,1,15,1971.01,1970,4,107,16,0.072117524249862,8.832986679635043,0.0105823107082316,0.16,2,Mod_Wet,46,7,6,4,76,139.0,0.1665281791758537,695.6935677067364,695.6935677067364,,3,231.89785590224548,231.89785590224548,231.89785590224548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,754.6935677067364,990.0,967.2387742708268,22.76122572917313,0.355406143434498,0.1387080703120209,989.5058857862534,0.3804249673593651,0.3804249673593651,0.3804249673593651,0.0,21.8866865480672,21.8866865480672,21.8866865480672,0.0,,0.9397563323414744,0.9397563323414744,0.9397563323414744,0.0,46.77682189405493,46.77682189405493,46.77682189405493,0.0,0.9526847636263732,0.9526847636263732,0.9526847636263732,0.0,0.98,0.98,0.98,0.96,45.84128545617384,45.84128545617384,45.84128545617384,0.0,137.5238563685215,3300.5725528445164,0.1647596934841116,5.491077248191768e-05
1971-02-15,1971-02-26,1352.7466,0.9107314904603608,1231.9889272331854,0.267,1971,2,15,1971.02,1970,5,138,20,0.1064438433129472,36.69059398992499,0.0297815939566316,0.27,2,Mod_Wet,49,8,7,5,93,162.0,0.1314946883198223,1069.9889272331854,1069.9889272331854,,4,267.4972318082964,267.4972318082964,267.4972318082964,267.4972318082964,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1133.9889272331854,990.0,968.6291080570186,21.370891942981416,0.7482860380786015,0.4409856054031411,988.8107283565182,0.5061395362353602,0.5061395362353602,0.5061395362353602,0.5061395362353602,19.675480763264268,19.675480763264268,19.675480763264268,19.675480763264268,,0.9393152370999708,0.9393152370999708,0.9393152370999708,0.9393152370999708,48.483583513006046,48.483583513006046,48.483583513006046,48.483583513006046,0.9874456927292472,0.9874456927292472,0.9874456927292472,0.9874456927292472,0.98,0.98,0.98,0.98,47.51391184274593,47.51391184274593,47.51391184274593,47.51391184274593,190.0556473709837,4561.335536903609,0.1542673340399356,4.933998290743381e-05
1971-03-15,1971-03-26,2812.7838,1.0214266739181483,2873.0524012848505,0.096,1971,3,15,1971.03,1970,6,166,24,0.2482317274710111,70.24304019109513,0.0244489241336781,0.3,2,Mod_Wet,59,11,12,13,144,239.0,0.0831867876454733,2634.0524012848505,1100.0,,4,275.0,275.0,275.0,275.0,1534.0524012848505,41.0,7.0,13.0,67.0,1406.0524012848507,100.0,18.0,25.0,80.0,1550.0524012848507,1243.0,990.0,973.2073678651705,16.79263213482966,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.851442722311385,14.851442722311385,14.851442722311385,14.851442722311385,,0.9115000719265488,0.9115000719265488,0.9115000719265488,0.9115000719265488,36.5087316346607,36.5087316346607,36.5087316346607,36.5087316346607,0.7435586890969592,0.7435586890969592,0.7435586890969592,0.7435586890969592,0.97,0.97,0.97,0.97,35.413469685620875,35.413469685620875,35.413469685620875,35.413469685620875,141.6538787424835,3399.693089819604,0.0493043143519188,3.577118150062715e-05
1971-04-15,1971-04-26,2541.5783,1.0133665021153897,2575.550311723379,0.118,1971,4,15,1971.04,1970,7,197,29,0.2225275469328999,41.34841461586939,0.0160542057468882,0.56,3,Normal,54,13,14,19,117,217.0,0.0842538384951209,2358.550311723379,1100.0,,4,275.0,275.0,275.0,275.0,1258.5503117233789,46.0,5.0,11.0,61.000000000000014,1135.5503117233789,100.0,18.0,25.0,80.0,1252.5503117233789,1243.0,990.0,972.4892593731254,17.51074062687462,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.569551214356345,15.569551214356345,15.569551214356345,15.569551214356345,,0.919220720432895,0.919220720432895,0.919220720432895,0.919220720432895,38.598221414013466,38.598221414013466,38.598221414013466,38.598221414013466,0.7861144890837772,0.7861144890837772,0.7861144890837772,0.7861144890837772,0.97,0.97,0.97,0.97,37.44027477159306,37.44027477159306,37.44027477159306,37.44027477159306,149.76109908637224,3594.266378072933,0.0581472232961982,3.781845936524551e-05
1971-05-15,1971-05-26,1735.3679,0.9841314895494252,1707.8301963432584,0.206,1971,5,15,1971.05,1970,8,227,33,0.1475565289640575,18.339622856502963,0.0107385516989751,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1124233547404789,1515.8301963432584,1100.0,,4,275.0,275.0,275.0,275.0,415.8301963432584,52.99999999999999,8.0,15.0,21.65782272621138,318.1723736170471,100.0,18.0,25.0,31.65782272621138,433.1723736170471,1243.0,990.0,970.156066788186,19.843933211814036,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.902743799295756,17.902743799295756,17.902743799295756,17.902743799295756,,0.9334205894093838,0.9334205894093838,0.9334205894093838,0.9334205894093838,45.06800837019168,45.06800837019168,45.06800837019168,45.06800837019168,0.9178820441994232,0.9178820441994232,0.9178820441994232,0.9178820441994232,0.98,0.98,0.98,0.98,44.16664820278785,44.16664820278785,44.16664820278785,44.16664820278785,176.6665928111514,4239.998227467633,0.1034450574708324,4.4612775962411966e-05
1971-06-15,1971-06-26,1138.9177,0.936281984298218,1066.3481241083623,0.314,1971,6,15,1971.06,1970,9,258,37,0.0921324779229625,13.692555692460244,0.0128406055985791,0.67,3,Normal,53,12,12,13,120,210.0,0.1969338110624929,856.3481241083623,856.3481241083623,,4,214.08703102709055,214.08703102709055,214.08703102709055,214.08703102709055,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,933.3481241083624,990.0,968.1085226757692,21.89147732423089,0.5093204660343839,0.2350784992866898,989.2556010346788,0.3242610930812717,0.3242610930812717,0.3242610930812717,0.3242610930812717,20.82281726582849,20.82281726582849,20.82281726582849,20.82281726582849,,0.9346611565273372,0.9346611565273372,0.9346611565273372,0.9346611565273372,40.86229370649595,40.86229370649595,40.86229370649595,40.86229370649595,0.8322259410691639,0.8322259410691639,0.8322259410691639,0.8322259410691639,0.9732225941069164,0.9732225941069164,0.9732225941069164,0.9732225941069164,39.76810748219471,39.76810748219471,39.76810748219471,39.76810748219471,159.07242992877883,3817.738318290692,0.1491749517183132,5.15990925271602e-05
1971-07-15,1971-07-26,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1971,7,15,1971.07,1970,10,288,42,0.0494114767522878,11.111399301899494,0.0194291885769163,0.44,3,Normal,50,10,9,9,108,186.0,0.32523618107115,385.8920920403683,385.8920920403683,,2,192.94604602018416,192.94604602018416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,454.8920920403683,990.0,966.1735144141816,23.826485585818432,0.1960772959710641,0.0471784184080736,989.7567442856208,0.2634132451749009,0.2634132451749009,0.0,0.0,23.31981662626445,23.31981662626445,0.0,0.0,,0.931499479159606,0.931499479159606,0.0,0.0,41.10383372408182,41.10383372408182,0.0,0.0,0.8371452896961673,0.8371452896961673,0.0,0.0,0.9737145289696169,0.9737145289696169,0.96,0.96,40.02340009348978,40.02340009348978,0.0,0.0,80.04680018697955,1921.1232044875087,0.1399683634396701,5.76203107884236e-05
1971-08-15,1971-08-26,488.9841,0.8998924733267547,440.0331111664572,0.609,1971,8,15,1971.08,1970,11,319,46,0.0380188608047818,2.766070202668743,0.0062860501459454,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.4181503512593529,256.0331111664572,256.0331111664572,,1,256.0331111664572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,327.0331111664572,990.0,965.580149000249,24.41985099975102,0.1509518945622102,0.0212066222332914,989.8278414832045,0.4636811868692334,0.0,0.0,0.0,23.78401129608624,0.0,0.0,0.0,,0.9454402707523628,0.0,0.0,0.0,56.46171070764228,0.0,0.0,0.0,1.1499330083022867,0.0,0.0,0.0,0.98,0.96,0.96,0.96,55.33247649348944,0.0,0.0,0.0,55.33247649348944,1327.9794358437466,0.1257461656619701,6.003181498392173e-05
1971-09-15,1971-09-26,387.9749,0.9026852126280548,350.2192051008483,0.7090000000000001,1971,9,15,1971.09,1970,12,350,50,0.0302589393207132,3.7631056119853374,0.0107450007229093,0.19,2,Mod_Wet,46,7,6,4,75,138.0,0.3940389275918259,212.21920510084828,212.21920510084828,,1,212.21920510084828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,271.2192051008483,990.0,965.1510960255042,24.848903974495784,0.1312534353832619,0.0124438410201696,989.8563027235964,0.3186576153025449,0.0,0.0,0.0,24.386549082789752,0.0,0.0,0.0,,0.9379078599669332,0.0,0.0,0.0,47.60295430158605,0.0,0.0,0.0,0.9695102709080662,0.0,0.0,0.0,0.98,0.96,0.96,0.96,46.65089521555433,0.0,0.0,0.0,46.65089521555433,1119.621485173304,0.133204845811128,6.10622492821167e-05
1971-10-15,1971-10-26,301.2308,0.93390939438871,281.3222739992266,0.8160000000000001,1971,10,15,1971.1,1971,1,15,3,0.0243062444735331,2.2856946167617025,0.008124826322028,0.14,2,Mod_Wet,41,6,4,3,56,110.0,0.3910106314592865,171.32227399922658,171.32227399922658,,1,171.32227399922658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,222.32227399922655,990.0,964.8252890959968,25.174710904003064,0.113996050157531,0.0071322273999226,989.8788717224426,0.2077263485581128,0.0,0.0,0.0,24.84585627788752,0.0,0.0,0.0,,0.9255236207566228,0.0,0.0,0.0,38.63616441394866,0.0,0.0,0.0,0.7868872589398913,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.47707948153021,0.0,0.0,0.0,37.47707948153021,899.4499075567248,0.1332176046665726,6.076442725729643e-05
1971-11-15,1971-11-26,357.5196,0.9208048873506705,329.2057950036568,0.742,1971,11,15,1971.11,1971,2,46,7,0.0284433806883159,2.40577224397947,0.0073078064860697,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.3219870415671831,223.2057950036568,223.2057950036568,,1,223.2057950036568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,273.2057950036568,990.0,965.0460289750184,24.953971024981684,0.1319545645975438,0.0146411590007313,989.8534042764018,0.3524661963114824,0.0,0.0,0.0,24.45490910507196,0.0,0.0,0.0,,0.9407531739132252,0.0,0.0,0.0,50.360021922515706,0.0,0.0,0.0,1.0256623609473667,0.0,0.0,0.0,0.98,0.96,0.96,0.96,49.352821484065394,0.0,0.0,0.0,49.352821484065394,1184.4677156175694,0.1499148017230899,6.141918079986433e-05
1971-12-15,1971-12-26,483.8375,0.9000891520783358,435.49688511870175,0.611,1971,12,15,1971.12,1971,3,76,11,0.0376269308742558,0.0,0.0,0.34,2,Mod_Wet,42,7,5,3,61,118.0,0.2709548656538317,317.4968851187017,317.4968851187017,,2,158.74844255935088,158.74844255935088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,371.49688511870175,990.0,965.559735983034,24.440264016965894,0.1666445399597693,0.0334993770237403,989.7998560830164,0.1783215424817589,0.1783215424817589,0.0,0.0,24.061798557500637,24.061798557500637,0.0,0.0,,0.9199467995129444,0.9199467995129444,0.0,0.0,34.461880502488,34.461880502488,0.0,0.0,0.7018712933296944,0.7018712933296944,0.0,0.0,0.97,0.97,0.96,0.96,33.42802408741336,33.42802408741336,0.0,0.0,66.85604817482673,1604.5451561958414,0.1535167080623413,5.849230453415088e-05
1972-01-15,1972-01-26,806.1332,0.8935666243082664,720.3337222668207,0.431,1972,1,15,1972.01,1971,4,107,16,0.0622368336038533,8.250020921077635,0.0114530538638613,0.31,2,Mod_Wet,46,7,6,4,76,139.0,0.1929661151536546,581.3337222668207,581.3337222668207,,3,193.7779074222736,193.7779074222736,193.7779074222736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,640.3337222668207,990.0,966.7813348890672,23.21866511093276,0.2904165694487645,0.1025334889067282,989.6070499416444,0.2656759081885841,0.2656759081885841,0.2656759081885841,0.0,22.56003914438868,22.56003914438868,22.56003914438868,0.0,,0.9308289366570928,0.9308289366570928,0.9308289366570928,0.0,39.90733124177772,39.90733124177772,39.90733124177772,0.0,0.8127766037021938,0.8127766037021938,0.8127766037021938,0.0,0.9712776603702192,0.9712776603702192,0.9712776603702192,0.96,38.761099320133226,38.761099320133226,38.761099320133226,0.0,116.28329796039968,2790.799151049592,0.1614297572998073,5.5563465291775286e-05
1972-02-15,1972-02-26,909.0679,0.9012241447918772,819.2739407352476,0.39,1972,2,15,1972.02,1971,5,138,20,0.0707852684795253,15.41962697148881,0.0188210880449226,0.58,3,Normal,43,7,5,4,78,137.0,0.1672212347887582,682.2739407352476,682.2739407352476,,3,227.4246469117492,227.4246469117492,227.4246469117492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,737.2739407352476,990.0,967.177095762941,22.822904237058992,0.345506740969301,0.1346821822205743,989.51981107681,0.3659073630558324,0.3659073630558324,0.3659073630558324,0.0,21.97680795081329,21.97680795081329,21.97680795081329,0.0,,0.9390610973337392,0.9390610973337392,0.9390610973337392,0.0,46.02933398155234,46.02933398155234,46.02933398155234,0.0,0.9374609772210252,0.9374609772210252,0.9374609772210252,0.0,0.98,0.98,0.98,0.96,45.10874730192129,45.10874730192129,45.10874730192129,0.0,135.32624190576388,3247.829805738333,0.1651782574511243,5.509608458897289e-05
1972-03-15,1972-03-26,1053.0739999999996,0.9224728423044594,971.4321659369264,0.34,1972,3,15,1972.03,1971,6,167,24,0.0839317391369504,0.0,0.0,0.8300000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.1327936262802067,842.4321659369264,842.4321659369264,,4,210.6080414842316,210.6080414842316,210.6080414842316,210.6080414842316,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,898.4321659369264,990.0,967.7857286637476,22.214271336252292,0.4773718899653015,0.2239457327495411,989.2986823772852,0.3138241244526947,0.3138241244526947,0.3138241244526947,0.3138241244526947,21.19912958908482,21.19912958908482,21.19912958908482,21.19912958908482,,0.9344815972842766,0.9344815972842766,0.9344815972842766,0.9344815972842766,40.91687260455978,40.91687260455978,40.91687260455978,40.91687260455978,0.8333375275877755,0.8333375275877755,0.8333375275877755,0.8333375275877755,0.9733337527587776,0.9733337527587776,0.9733337527587776,0.9733337527587776,39.82577316334898,39.82577316334898,39.82577316334898,39.82577316334898,159.30309265339594,3823.2742236815034,0.1639878709387303,5.252750412393544e-05
1972-04-15,1972-04-26,1667.4025,0.969982977775391,1617.3520421001313,0.216,1972,4,15,1972.04,1971,7,198,29,0.1397392164374513,7.832458664938713,0.0048427667329422,0.84,4,Mod_Dry,45,11,10,10,72,148.0,0.0915075976951944,1469.3520421001313,1100.0,,4,275.0,275.0,275.0,275.0,369.35204210013126,55.0,7.0,15.000000000000004,24.95621906081968,267.3958230393116,100.0,18.0,25.0,34.95621906081968,339.3958230393116,1243.0,990.0,969.8637527514004,20.1362472485996,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.195057836081325,18.195057836081325,18.195057836081325,18.195057836081325,,0.9345344321836562,0.9345344321836562,0.9345344321836562,0.9345344321836562,45.85853123618099,45.85853123618099,45.85853123618099,45.85853123618099,0.9339823062358652,0.9339823062358652,0.9339823062358652,0.9339823062358652,0.98,0.98,0.98,0.98,44.94136061145737,44.94136061145737,44.94136061145737,44.94136061145737,179.76544244582948,4314.370618699908,0.1111479985596729,4.539531374894684e-05
1972-05-15,1972-05-26,1769.9945,0.9864250135611264,1745.9668486656192,0.202,1972,5,15,1972.05,1971,8,228,33,0.1508515357247095,0.0,0.0,0.78,4,Mod_Dry,47,10,10,10,115,192.0,0.1099677236980409,1553.9668486656192,1100.0,,4,275.0,275.0,275.0,275.0,453.9668486656192,53.000000000000014,7.9999999999999964,14.999999999999996,23.644106701334334,354.3227419642849,100.0,18.0,25.0,33.64410670133434,469.3227419642849,1243.0,990.0,970.2792775110736,19.720722488926413,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.779533076408136,17.779533076408136,17.779533076408136,17.779533076408136,,0.9327879023473558,0.9327879023473558,0.9327879023473558,0.9327879023473558,44.72750260272614,44.72750260272614,44.72750260272614,44.72750260272614,0.9109470998518562,0.9109470998518562,0.9109470998518562,0.9109470998518562,0.98,0.98,0.98,0.98,43.832952550671614,43.832952550671614,43.832952550671614,43.832952550671614,175.33181020268646,4207.963444864475,0.1004210419783665,4.427570964714304e-05
1972-06-15,1972-06-26,1285.2084,0.9120856039266032,1172.2200796855432,0.281,1972,6,15,1972.06,1971,9,259,37,0.1012798148848309,14.442016938684676,0.0123202265418954,0.56,3,Normal,53,12,12,13,120,210.0,0.1791472468688081,962.2200796855432,962.2200796855432,,4,240.5550199213858,240.5550199213858,240.5550199213858,240.5550199213858,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1039.2200796855432,990.0,968.4412631075832,21.55873689241685,0.6094062956971467,0.3197760637484345,989.0708176405544,0.4093092685295671,0.4093092685295671,0.4093092685295671,0.4093092685295671,20.2202452644417,20.2202452644417,20.2202452644417,20.2202452644417,,0.93860347697239,0.93860347697239,0.93860347697239,0.93860347697239,44.77356767920987,44.77356767920987,44.77356767920987,44.77356767920987,0.9118852887822784,0.9118852887822784,0.9118852887822784,0.9118852887822784,0.98,0.98,0.98,0.98,43.87809632562567,43.87809632562567,43.87809632562567,43.87809632562567,175.51238530250268,4212.297247260064,0.1497264791348611,5.0667660539508894e-05
1972-07-15,1972-07-26,641.2365,0.8794376863729334,563.9275439778775,0.503,1972,7,15,1972.07,1971,10,289,42,0.0487233397996886,7.964548062490849,0.0141233535186273,0.44,3,Normal,50,10,9,9,108,186.0,0.3298296066334661,377.9275439778775,377.9275439778775,,2,188.96377198893876,188.96377198893876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,446.9275439778775,990.0,966.1376739479005,23.862326052099547,0.193266359845158,0.0455855087955754,989.7611481313592,0.252643633490577,0.252643633490577,0.0,0.0,23.370830549968133,23.370830549968133,0.0,0.0,,0.9303221734728354,0.9303221734728354,0.0,0.0,40.29255131630471,40.29255131630471,0.0,0.0,0.8206222264013179,0.8206222264013179,0.0,0.0,0.9720622226401318,0.9720622226401318,0.96,0.96,39.16686698836872,39.16686698836872,0.0,0.0,78.33373397673745,1880.0096154416988,0.1389074444283757,5.757550857517665e-05
1972-08-15,1972-08-26,463.5928,0.9065907191323836,420.28892993659525,0.63,1972,8,15,1972.08,1971,11,320,46,0.0363129635465218,0.0,0.0,0.34,2,Mod_Wet,54,9,8,6,107,184.0,0.4377940671141593,236.28892993659525,236.28892993659525,,1,236.28892993659525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,307.28892993659525,990.0,965.4913001847146,24.508699815285357,0.1439835604069012,0.017257785987319,989.8387586536056,0.39493080458696,0.0,0.0,0.0,23.95252766430413,0.0,0.0,0.0,,0.9429439912799852,0.0,0.0,0.0,52.33826512991298,0.0,0.0,0.0,1.065952446637739,0.0,0.0,0.0,0.98,0.96,0.96,0.96,51.29149982731472,0.0,0.0,0.0,51.29149982731472,1230.9959958555532,0.1220386647705723,6.0297529997465e-05
1972-09-15,1972-09-26,361.7746,0.9166247913690906,331.6115672476363,0.736,1972,9,15,1972.09,1971,12,351,51,0.0286512394101957,0.0,0.0,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.4161495364754459,193.6115672476363,193.6115672476363,,1,193.6115672476363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.6115672476363,990.0,965.0580578362382,24.94194216376184,0.1246862226489071,0.0093611567247636,989.8659526206264,0.2652234629135707,0.0,0.0,0.0,24.5426713214746,0.0,0.0,0.0,,0.9328066947784444,0.0,0.0,0.0,43.46938397593859,0.0,0.0,0.0,0.8853235025649407,0.0,0.0,0.0,0.978532350256494,0.96,0.96,0.96,42.536198466177176,0.0,0.0,0.0,42.536198466177176,1020.8687631882522,0.1282711541675884,6.1027400650791776e-05
1972-10-15,1972-10-26,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1972,10,15,1972.1,1972,1,15,3,0.0245037284884213,0.0,0.0,0.2,2,Mod_Wet,41,6,4,3,56,110.0,0.3878593416708348,173.60796861598828,173.60796861598828,,1,173.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,224.60796861598828,990.0,964.834431874464,25.165568125536083,0.1148027686191975,0.0073607968615988,989.8778364345192,0.2133034434230114,0.0,0.0,0.0,24.830101116632356,0.0,0.0,0.0,,0.9263567894699588,0.0,0.0,0.0,39.16202424796218,0.0,0.0,0.0,0.7975972351927124,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.98716352052331,0.0,0.0,0.0,37.98716352052331,911.6919244925596,0.1339425112273865,6.078056180792299e-05
1972-11-15,1972-11-26,344.9443,0.9283094176295976,320.2150422476492,0.757,1972,11,15,1972.11,1972,2,46,7,0.0276665796501968,3.692618170261824,0.0115316824104909,0.2,2,Mod_Wet,40,6,4,3,53,106.0,0.3310275471632007,214.2150422476492,214.2150422476492,,1,214.2150422476492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,264.2150422476492,990.0,965.0010752112382,24.99892478876177,0.1287814489954205,0.0128430084495298,989.8583755425552,0.3246451267429476,0.0,0.0,0.0,24.53265520457393,0.0,0.0,0.0,,0.9385145827964984,0.0,0.0,0.0,48.369794642898505,0.0,0.0,0.0,0.9851282004663646,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.40239875004053,0.0,0.0,0.0,47.40239875004053,1137.6575700009728,0.1480330168667725,6.146782619915138e-05
1972-12-15,1972-12-26,387.9749,0.9026852126280548,350.2192051008483,0.7090000000000001,1972,12,15,1972.12,1972,3,76,11,0.0302589393207132,0.0,0.0,0.5,3,Normal,38,5,4,3,54,104.0,0.2969568729677529,246.21920510084828,246.21920510084828,,1,246.21920510084828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,293.2192051008483,990.0,965.1510960255042,24.848903974495784,0.1390179179734509,0.0192438410201696,989.8417382410064,0.428867217852969,0.0,0.0,0.0,24.26177499764921,0.0,0.0,0.0,,0.9448236364997922,0.0,0.0,0.0,55.352079911351794,0.0,0.0,0.0,1.1273336030825212,0.0,0.0,0.0,0.98,0.96,0.96,0.96,54.24503831312476,0.0,0.0,0.0,54.24503831312476,1301.8809195149945,0.154888816841168,6.119776965374623e-05
1973-01-15,1973-01-26,576.0661,0.8889914195501405,512.1178199937132,0.544,1973,1,15,1973.01,1972,4,107,16,0.0442469796474568,7.099945474035508,0.0138638906846136,0.81,4,Mod_Dry,34,5,4,3,45,91.0,0.1776934846772508,421.1178199937132,421.1178199937132,,2,210.55890999685656,210.55890999685656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,464.1178199937132,990.0,965.9045301899716,24.09546981002836,0.1993333416108626,0.0542235639987426,989.7464430943904,0.3136767299905698,0.3136767299905698,0.0,0.0,23.52823617442811,23.52823617442811,0.0,0.0,,0.9367407305910028,0.9367407305910028,0.0,0.0,45.51149464430907,45.51149464430907,0.0,0.0,0.926914351207924,0.926914351207924,0.0,0.0,0.98,0.98,0.96,0.96,44.60126475142288,44.60126475142288,0.0,0.0,89.20252950284576,2140.860708068298,0.1741836077954499,5.8839781270303575e-05
1973-02-15,1973-02-26,806.1332,0.8935666243082664,720.3337222668207,0.431,1973,2,15,1973.02,1972,5,138,20,0.0622368336038533,0.0,0.0,0.85,4,Mod_Dry,36,6,5,4,54,105.0,0.145765770439811,615.3337222668207,615.3337222668207,,3,205.1112407556069,205.1112407556069,205.1112407556069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,662.3337222668207,990.0,966.7813348890672,23.21866511093276,0.3029189528000723,0.1146001166800462,989.58248093052,0.2976270478214843,0.2976270478214843,0.2976270478214843,0.0,22.50351899363114,22.50351899363114,22.50351899363114,0.0,,0.9344940381454218,0.9344940381454218,0.9344940381454218,0.0,42.30143814807342,42.30143814807342,42.30143814807342,0.0,0.861536418494367,0.861536418494367,0.861536418494367,0.0,0.9761536418494366,0.9761536418494366,0.9761536418494366,0.96,41.29270290371056,41.29270290371056,41.29270290371056,0.0,123.87810871113167,2973.0746090671605,0.1719732186371883,5.5921826657455706e-05
1973-03-15,1973-03-26,955.5912,0.91769253620946,876.9389119074414,0.3720000000000001,1973,3,15,1973.03,1972,6,166,24,0.0757675219888029,29.85136964243407,0.0340404208743616,0.91,5,Dry,36,8,6,4,53,107.0,0.1220153405751637,769.9389119074414,769.9389119074414,,3,256.64630396914714,256.64630396914714,256.64630396914714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,819.9389119074414,990.0,967.4077556476298,22.592244352370244,0.4055494961773988,0.1749694559537206,989.4194810478688,0.4659254725270785,0.4659254725270785,0.4659254725270785,0.0,21.54579992771205,21.54579992771205,21.54579992771205,0.0,,0.9426290407857532,0.9426290407857532,0.9426290407857532,0.0,51.11838822414661,51.11838822414661,51.11838822414661,0.0,1.0411077031394422,1.0411077031394422,1.0411077031394422,0.0,0.98,0.98,0.98,0.96,50.09602045966368,50.09602045966368,50.09602045966368,0.0,150.28806137899102,3606.913473095784,0.1713780279769972,5.42207739740851e-05
1973-04-15,1973-04-26,1247.589,0.9151467263536076,1141.726989184771,0.287,1973,4,15,1973.04,1972,7,197,29,0.0986452118655642,0.0,0.0,0.94,5,Dry,40,10,8,5,62,125.0,0.1094832663010392,1016.7269891847708,1016.7269891847708,,4,254.18174729619275,254.18174729619275,254.18174729619275,254.18174729619275,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1074.726989184771,990.0,968.345427680295,21.65457231970504,0.6614401715078171,0.3717450859402021,988.966814742552,0.456987020374446,0.456987020374446,0.456987020374446,0.456987020374446,20.16440004188254,20.16440004188254,20.16440004188254,20.16440004188254,,0.9398817044922884,0.9398817044922884,0.9398817044922884,0.9398817044922884,47.24344521821887,47.24344521821887,47.24344521821887,47.24344521821887,0.9621882936500789,0.9621882936500789,0.9621882936500789,0.9621882936500789,0.98,0.98,0.98,0.98,46.29857631385449,46.29857631385449,46.29857631385449,46.29857631385449,185.194305255418,4444.663326130031,0.1622054195177189,5.059653487923755e-05
1973-05-15,1973-05-26,1247.589,0.9151467263536076,1141.726989184771,0.287,1973,5,15,1973.05,1972,8,227,33,0.0986452118655642,9.685428167123291,0.0084831384900859,0.91,5,Dry,42,9,8,6,82,147.0,0.1287523211700221,994.7269891847708,994.7269891847708,,4,248.68174729619275,248.68174729619275,248.68174729619275,248.68174729619275,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,1053.726989184771,990.0,968.345427680295,21.65457231970504,0.6306655586948421,0.3457815913478167,989.0235528499572,0.4374861155366745,0.4374861155366745,0.4374861155366745,0.4374861155366745,20.240639054125605,20.240639054125605,20.240639054125605,20.240639054125605,,0.9396469499775886,0.9396469499775886,0.9396469499775886,0.9396469499775886,46.38435675973426,46.38435675973426,46.38435675973426,46.38435675973426,0.9446915837013088,0.9446915837013088,0.9446915837013088,0.9446915837013088,0.98,0.98,0.98,0.98,45.45666962453957,45.45666962453957,45.45666962453957,45.45666962453957,181.8266784981583,4363.840283955798,0.1592558293011784,5.077514860165424e-05
1973-06-15,1973-06-26,704.3503,0.8783280558406197,618.6506296297572,0.474,1973,6,15,1973.06,1972,9,258,37,0.053451414400011,18.27515873228458,0.029540354211264,0.91,5,Dry,39,9,7,5,59,119.0,0.1923541241220715,499.6506296297572,499.6506296297572,,2,249.8253148148786,249.8253148148786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,554.6506296297572,990.0,966.3746025185188,23.62539748148106,0.2417237116817558,0.0699301259259514,989.6883461623923,0.441488601852075,0.441488601852075,0.0,0.0,22.872255042021333,22.872255042021333,0.0,0.0,,0.9438802663356256,0.9438802663356256,0.0,0.0,52.893345176420446,52.893345176420446,0.0,0.0,1.0772575392346322,1.0772575392346322,0.0,0.0,0.98,0.98,0.96,0.96,51.83547827289204,51.83547827289204,0.0,0.0,103.67095654578408,2488.102957098818,0.1675759331366523,5.763524795460281e-05
1973-07-15,1973-07-26,443.8904,0.9076618404997884,402.90237744418727,0.648,1973,7,15,1973.07,1972,10,288,42,0.0348107654111777,5.102168809386399,0.0126635361194739,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.3350687599720136,267.90237744418727,267.90237744418727,,1,267.90237744418727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,326.90237744418727,990.0,965.4130606984988,24.58693930150116,0.1509057545753686,0.0235804754888374,989.8255137699358,0.5076709867390278,0.0,0.0,0.0,23.904782084697946,0.0,0.0,0.0,,0.9465391471546212,0.0,0.0,0.0,59.44819002489422,0.0,0.0,0.0,1.2107574343155645,0.0,0.0,0.0,0.98,0.96,0.96,0.96,58.25922622439633,0.0,0.0,0.0,58.25922622439633,1398.2214293855118,0.1445988643550925,6.040677410202197e-05
1973-08-15,1973-08-26,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1973,8,15,1973.08,1972,11,319,46,0.0279613342516754,2.0342423969515835,0.0062857709691047,0.77,4,Mod_Dry,39,7,5,4,60,115.0,0.3553478496615248,208.62655383883583,208.62655383883583,,1,208.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,259.62655383883583,990.0,965.0181327691942,24.981867230805847,0.1271620290697152,0.0117253107677671,989.8611126601623,0.3079620682861773,0.0,0.0,0.0,24.53501782268213,0.0,0.0,0.0,,0.93709733142156,0.0,0.0,0.0,47.04130515957748,0.0,0.0,0.0,0.9580713881787676,0.0,0.0,0.0,0.98,0.96,0.96,0.96,46.100479056385936,0.0,0.0,0.0,46.100479056385936,1106.4114973532623,0.1424496182700252,6.13809143234292e-05
1973-09-15,1973-09-26,264.675,0.9437959007304476,249.7991800258312,0.875,1973,9,15,1973.09,1972,12,350,50,0.0215826491542318,0.0,0.0,0.7000000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.3642926289453387,158.7991800258312,158.7991800258312,,1,158.7991800258312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,202.7991800258312,990.0,964.698795080155,25.301204919844963,0.1071055232158779,0.0058799180025831,989.8870145587816,0.1784341796573452,0.0,0.0,0.0,25.00978529896913,0.0,0.0,0.0,,0.9208443376294492,0.0,0.0,0.0,35.866016211822185,0.0,0.0,0.0,0.730468761951572,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.79003572546752,0.0,0.0,0.0,34.79003572546752,834.9608574112204,0.1392720173135474,6.085610020818672e-05
1973-10-15,1973-10-26,257.7185,0.9439744768586136,243.27968621428656,0.884,1973,10,15,1973.1,1973,1,15,3,0.0210193648889143,0.0,0.0,0.62,3,Normal,37,5,3,2,50,97.0,0.398718041400958,146.27968621428656,146.27968621428656,,1,146.27968621428656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,191.27968621428656,990.0,964.6596781172858,25.340321882714196,0.1030398934244801,0.0046279686214286,989.892332137954,0.151461747325716,0.0,0.0,0.0,25.081192273342577,0.0,0.0,0.0,,0.915905646640771,0.0,0.0,0.0,32.95502409792907,0.0,0.0,0.0,0.671181753521977,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.9663733749912,0.0,0.0,0.0,31.9663733749912,767.1929609997887,0.1313976266264765,6.070253764908982e-05
1973-11-15,1973-11-26,289.9506,0.935581823043148,271.2725109404546,0.835,1973,11,15,1973.11,1973,2,46,7,0.0234379449452552,4.4864682269540594,0.0165386024975411,0.44,3,Normal,36,5,3,2,47,93.0,0.3428286916266789,178.2725109404546,178.2725109404546,,1,178.2725109404546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,222.2725109404546,990.0,964.7850900437618,25.214909956238216,0.1139784866659228,0.0078272510940454,989.87819426224,0.2248812773511364,0.0,0.0,0.0,24.86822294112715,0.0,0.0,0.0,,0.9281281506206622,0.0,0.0,0.0,40.3529954423963,0.0,0.0,0.0,0.8218532676659124,0.0,0.0,0.0,0.9721853267665912,0.96,0.96,0.96,39.23059006017681,0.0,0.0,0.0,39.23059006017681,941.5341614442434,0.1446169017427205,6.112768631764414e-05
1973-12-15,1973-12-26,499.3804,0.8921883077628417,445.541354005931,0.598,1973,12,15,1973.12,1973,3,76,11,0.0384947729861124,0.0,0.0,0.34,2,Mod_Wet,42,7,5,3,61,118.0,0.2648463468969688,327.541354005931,327.541354005931,,2,163.7706770029655,163.7706770029655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,381.541354005931,990.0,965.6049360930268,24.39506390697329,0.1701895446780687,0.0355082708011862,989.7943021845208,0.1897725571068206,0.1897725571068206,0.0,0.0,23.99959353438716,23.99959353438716,0.0,0.0,,0.9219380664007382,0.9219380664007382,0.0,0.0,35.53697668861483,35.53697668861483,0.0,0.0,0.723767346000302,0.723767346000302,0.0,0.0,0.97,0.97,0.96,0.96,34.47086738795638,34.47086738795638,0.0,0.0,68.94173477591276,1654.6016346219062,0.1547370051198323,5.846737106011725e-05
1974-01-15,1974-01-26,971.4252,0.9180964110207984,891.8619896951615,0.363,1974,1,15,1974.01,1973,4,107,16,0.0770568759096619,72.58804895991386,0.0813893290650546,0.04,1,Wet,49,8,7,5,81,150.0,0.1681874569531436,741.8619896951615,741.8619896951615,,3,247.2873298983872,247.2873298983872,247.2873298983872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,805.8619896951615,990.0,967.4674479587808,22.532552041219333,0.3926689211145754,0.1609309948475807,989.4464000840378,0.432605654644355,0.432605654644355,0.432605654644355,0.0,21.546346470612782,21.546346470612782,21.546346470612782,0.0,,0.94184195890289,0.94184195890289,0.94184195890289,0.0,49.21440492007453,49.21440492007453,49.21440492007453,0.0,1.0023300391053875,1.0023300391053875,1.0023300391053875,0.0,0.98,0.98,0.98,0.96,48.23011682167304,48.23011682167304,48.23011682167304,0.0,144.6903504650191,3472.5684111604583,0.1622340139358044,5.41768746429185e-05
1974-02-15,1974-02-26,1656.2409,0.9717907482149442,1609.5195834351923,0.217,1974,2,15,1974.02,1973,5,138,20,0.1390624920088006,20.367224372767623,0.0126542258835384,0.15,2,Mod_Wet,49,8,7,5,93,162.0,0.1006511518513145,1447.5195834351923,1100.0,,4,275.0,275.0,275.0,275.0,347.5195834351923,51.0,10.0,15.016278296582383,10.725913068987415,260.7773920696225,100.0,18.0,22.016278296582385,15.725913068987415,353.7773920696225,1240.0162782965824,990.0,969.8384478849443,20.161552115055542,0.9185605758087882,0.48,988.6014394241912,0.5349,0.5349,0.5349,0.5349,18.22809153924674,18.22809153924674,18.22809153924674,18.22809153924674,,0.9346384883486274,0.9346384883486274,0.9346384883486274,0.9346384883486274,45.94690426008512,45.94690426008512,45.94690426008512,45.94690426008512,0.9357821641565196,0.9357821641565196,0.9357821641565196,0.9357821641565196,0.98,0.98,0.98,0.98,45.02796617488342,45.02796617488342,45.02796617488342,45.02796617488342,180.11186469953367,4322.684752788808,0.1119041150870134,4.5482794116043854e-05
1974-03-15,1974-03-26,2659.9765,1.0168576574949744,2704.817472781681,0.109,1974,3,15,1974.03,1973,6,166,24,0.2336962296483372,11.205775877825545,0.004142895404436,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.0883608607253665,2465.817472781681,1100.0,,4,275.0,275.0,275.0,275.0,1365.8174727816809,41.0,6.999999999999993,13.0,67.0,1237.817472781681,100.0,18.0,25.0,80.0,1381.817472781681,1243.0,990.0,972.8012835549904,17.198716445009723,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.257527032491446,15.257527032491446,15.257527032491446,15.257527032491446,,0.915897662896034,0.915897662896034,0.915897662896034,0.915897662896034,37.68794801932842,37.68794801932842,37.68794801932842,37.68794801932842,0.7675753160759351,0.7675753160759351,0.7675753160759351,0.7675753160759351,0.97,0.97,0.97,0.97,36.557309578748566,36.557309578748566,36.557309578748566,36.557309578748566,146.22923831499426,3509.501719559862,0.0540625161536721,3.6926575332069256e-05
1974-04-15,1974-04-26,2233.2716,1.0124644434742982,2261.108087620956,0.148,1974,4,15,1974.04,1973,7,197,29,0.1953597387704506,29.319098466966352,0.0129666947933544,0.6900000000000001,3,Normal,54,13,14,19,117,217.0,0.0959706442995913,2044.108087620956,1100.0,,4,275.0,275.0,275.0,275.0,944.1080876209562,46.00000000000003,5.000000000000007,11.0,61.0,821.1080876209562,100.0,18.0,25.0,80.0,938.1080876209562,1243.0,990.0,971.730260901154,18.269739098846003,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.328549686327726,16.328549686327726,16.328549686327726,16.328549686327726,,0.925441177437912,0.925441177437912,0.925441177437912,0.925441177437912,40.753773264958376,40.753773264958376,40.753773264958376,40.753773264958376,0.8300157487771563,0.8300157487771563,0.8300157487771563,0.8300157487771563,0.9730015748777155,0.9730015748777155,0.9730015748777155,0.9730015748777155,39.653485569013846,39.653485569013846,39.653485569013846,39.653485569013846,158.61394227605538,3806.7346146253294,0.0701487660605125,4.005402582728671e-05
1974-05-15,1974-05-26,2342.4819,1.0013569424535649,2345.660513136817,0.138,1974,5,15,1974.05,1973,8,227,33,0.2026650683350209,18.170364633430378,0.0077463744355449,0.5,3,Normal,55,13,13,17,178,276.0,0.1176640858531183,2069.660513136817,1100.0,,4,275.0,275.0,275.0,275.0,969.6605131368168,45.0,5.0,12.0,59.72546638886192,847.9350467479551,100.0,18.0,25.0,76.72546638886192,1025.935046747955,1243.0,990.0,971.934352962744,18.065647037255985,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.12445762473771,16.12445762473771,16.12445762473771,16.12445762473771,,0.9244247989711938,0.9244247989711938,0.9244247989711938,0.9244247989711938,40.20018911036579,40.20018911036579,40.20018911036579,40.20018911036579,0.8187411224107085,0.8187411224107085,0.8187411224107085,0.8187411224107085,0.9718741122410708,0.9718741122410708,0.9718741122410708,0.9718741122410708,39.06952310355992,39.06952310355992,39.06952310355992,39.06952310355992,156.2780924142397,3750.674217941752,0.066624343778227,3.946416475107062e-05
1974-06-15,1974-06-26,1412.3815,0.928274988254288,1311.0784203230735,0.258,1974,6,15,1974.06,1973,9,258,37,0.1132771755159135,44.51078979749241,0.0339497539640109,0.39,2,Mod_Wet,62,12,14,16,153,257.0,0.1960218366927819,1054.0784203230735,1054.0784203230735,,4,263.5196050807684,263.5196050807684,263.5196050807684,263.5196050807684,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1142.0784203230735,990.0,968.8776750353012,21.12232496469892,0.7601408484450083,0.4203019464199955,988.8195572051352,0.491222538798843,0.491222538798843,0.491222538798843,0.491222538798843,19.45065963103516,19.45065963103516,19.45065963103516,19.45065963103516,,0.9386429463879522,0.9386429463879522,0.9386429463879522,0.9386429463879522,47.18309068423358,47.18309068423358,47.18309068423358,47.18309068423358,0.960959077071967,0.960959077071967,0.960959077071967,0.960959077071967,0.98,0.98,0.98,0.98,46.23942887054891,46.23942887054891,46.23942887054891,46.23942887054891,184.95771548219565,4438.985171572695,0.1410729614759571,4.874129115910728e-05
1974-07-15,1974-07-26,611.0679,0.8869861279741288,542.0087505502821,0.523,1974,7,15,1974.07,1973,10,288,42,0.0468295560475443,8.989572908314813,0.0165856601008526,0.5,3,Normal,50,10,9,9,108,186.0,0.3431678913138595,356.0087505502821,356.0087505502821,,2,178.00437527514106,178.00437527514106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,425.0087505502821,990.0,966.0390393774762,23.96096062252377,0.185530537573953,0.0412017501100564,989.773267712316,0.2242109381878526,0.2242109381878526,0.0,0.0,23.51001739665186,23.51001739665186,0.0,0.0,,0.9266963902801828,0.9266963902801828,0.0,0.0,38.03293126438103,38.03293126438103,0.0,0.0,0.7746014514130555,0.7746014514130555,0.0,0.0,0.97,0.97,0.96,0.96,36.89194332644959,36.89194332644959,0.0,0.0,73.78388665289918,1770.8132796695804,0.1361304343850335,5.757028173765357e-05
1974-08-15,1974-08-26,415.3399,0.9079714249478594,377.11676084070143,0.68,1974,8,15,1974.08,1973,11,319,46,0.0325828881366366,3.720181518499942,0.0098648002549836,0.47,3,Normal,47,8,6,5,89,155.0,0.4110132884427108,222.11676084070143,222.11676084070143,,1,222.11676084070143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,283.11676084070143,990.0,965.2855838042036,24.714416195796503,0.135452451947257,0.0144233521681402,989.8501241958846,0.3490466290398025,0.0,0.0,0.0,24.215493762641334,0.0,0.0,0.0,,0.9403368448681926,0.0,0.0,0.0,49.601728754628674,0.0,0.0,0.0,1.01021850824091,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.6096941795361,0.0,0.0,0.0,48.6096941795361,1166.6326603088664,0.1288982597091976,6.0790967671876106e-05
1974-09-15,1974-09-26,328.6161,0.9312389803097992,306.020121877383,0.775,1974,9,15,1974.09,1973,12,350,50,0.0264401385302058,3.008285474511069,0.0098303518607068,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.450950738642259,168.02012187738302,168.02012187738302,,1,168.02012187738302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,227.02012187738305,990.0,964.9301006093868,25.06989939061316,0.1156541196938625,0.0068020121877383,989.8775438681184,0.1997878900681715,0.0,0.0,0.0,24.74765536866331,0.0,0.0,0.0,,0.9242078061303552,0.0,0.0,0.0,37.68805167896226,0.0,0.0,0.0,0.7675774272701071,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.55741012859339,0.0,0.0,0.0,36.55741012859339,877.3778430862413,0.1194608050749071,6.043821438388343e-05
1974-10-15,1974-10-26,237.5439,0.9621267175397727,228.5473327785961,0.91,1974,10,15,1974.1,1974,1,15,3,0.0197464895520707,0.0,0.0,0.48,3,Normal,37,5,3,2,50,97.0,0.4244197419445196,131.5473327785961,131.5473327785961,,1,131.5473327785961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.5473327785961,990.0,964.5712839966716,25.428716003328415,0.0978403697473619,0.0031547332778596,989.8990048969748,0.1225089856237606,0.0,0.0,0.0,25.205211914679477,0.0,0.0,0.0,,0.9093678774382404,0.0,0.0,0.0,29.56995806325628,0.0,0.0,0.0,0.6022394717567471,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.682859321358592,0.0,0.0,0.0,28.682859321358592,688.3886237126062,0.1255007397051749,6.056725555971124e-05
1974-11-15,1974-11-26,301.2308,0.93390939438871,281.3222739992266,0.8160000000000001,1974,11,15,1974.11,1974,2,46,7,0.0243062444735331,0.0,0.0,0.37,2,Mod_Wet,40,6,4,3,53,106.0,0.3767920630425851,175.32227399922658,175.32227399922658,,1,175.32227399922658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,225.32227399922655,990.0,964.8252890959968,25.174710904003064,0.1150548772498519,0.0075322273999226,989.8774128953504,0.2175056849980664,0.0,0.0,0.0,24.834618114355287,0.0,0.0,0.0,,0.9269975874582664,0.0,0.0,0.0,39.58328967102239,0.0,0.0,0.0,0.8061769790432259,0.0,0.0,0.0,0.9706176979043226,0.96,0.96,0.96,38.42024149596771,0.0,0.0,0.0,38.42024149596771,922.0857959032252,0.136570208074151,6.087240976855317e-05
1974-12-15,1974-12-26,570.3586,0.8854392210789449,505.01787451967766,0.547,1974,12,15,1974.12,1974,3,76,11,0.0436335443585001,10.336791328964011,0.0204681692480594,0.15,2,Mod_Wet,42,7,5,3,61,118.0,0.2336550960938358,387.01787451967766,387.01787451967766,,2,193.50893725983883,193.50893725983883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,441.01787451967766,990.0,965.8725804353384,24.127419564661523,0.1911806541350688,0.0474035749039355,989.761415770961,0.2649443093467616,0.2649443093467616,0.0,0.0,23.62389102627574,23.62389102627574,0.0,0.0,,0.9319268730029192,0.9319268730029192,0.0,0.0,41.78043844260256,41.78043844260256,0.0,0.0,0.8509254265295837,0.8509254265295837,0.0,0.0,0.9750925426529584,0.9750925426529584,0.96,0.96,40.73979395415274,40.73979395415274,0.0,0.0,81.47958790830548,1955.5101097993315,0.1613400079864513,5.848106858503099e-05
