Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1975-01-15,1975-01-26,924.4132,0.9124994692702046,843.5265543863715,0.38,1975,1,15,1975.01,1974,4,107,16,0.0728806942989824,0.0,0.0,0.25,2,Mod_Wet,46,7,6,4,76,139.0,0.1647843796703192,704.5265543863715,704.5265543863715,,3,234.84218479545717,234.84218479545717,234.84218479545717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,763.5265543863715,990.0,967.2741062175454,22.72589378245459,0.3604258427802159,0.1422632771931857,989.4973108800268,0.3900823661290994,0.3900823661290994,0.3900823661290994,0.0,21.833122296352197,21.833122296352197,21.833122296352197,0.0,,0.9402179574353082,0.9402179574353082,0.9402179574353082,0.0,47.278011355376805,47.278011355376805,47.278011355376805,0.0,0.96289228829688,0.96289228829688,0.96289228829688,0.0,0.98,0.98,0.98,0.96,46.33245112826927,46.33245112826927,46.33245112826927,0.0,138.9973533848078,3335.9364812353874,0.1647812421102999,5.480329407009117e-05
1975-02-15,1975-02-26,2781.7915,1.0178649970908706,2831.488197054909,0.099,1975,2,15,1975.02,1974,5,138,20,0.2446405802255441,82.2730786436523,0.0290564794616577,0.07,1,Wet,55,10,10,8,114,197.0,0.0695747205320876,2634.488197054909,1100.0,,4,275.0,275.0,275.0,275.0,1534.488197054909,45.0,8.0,15.0,62.31424150476788,1404.1739555501413,100.0,18.0,25.0,70.31424150476788,1518.1739555501413,1243.0,990.0,973.1070404756498,16.892959524350204,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.951770111831928,14.951770111831928,14.951770111831928,14.951770111831928,,0.9126177190458076,0.9126177190458076,0.9126177190458076,0.9126177190458076,36.80043064944319,36.80043064944319,36.80043064944319,36.80043064944319,0.7494996058949732,0.7494996058949732,0.7494996058949732,0.7494996058949732,0.97,0.97,0.97,0.97,35.69641772995989,35.69641772995989,35.69641772995989,35.69641772995989,142.78567091983956,3426.856102076149,0.0504277824884998,3.605698760602009e-05
1975-03-15,1975-03-26,3586.6615,1.0285190813200429,3688.949790985967,0.049,1975,3,15,1975.03,1974,6,166,24,0.3187252619411875,18.610847072669912,0.0050450258548234,0.18,2,Mod_Wet,59,11,12,13,144,239.0,0.0647880870008049,3449.949790985967,1100.0,,4,275.0,275.0,275.0,275.0,2349.949790985967,41.0,7.0,13.0,67.0,2221.949790985967,100.0,18.0,25.0,80.0,2365.949790985967,1243.0,990.0,975.0208697951844,14.979130204815531,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.037940792297256,13.037940792297256,13.037940792297256,13.037940792297256,,0.886405589355023,0.886405589355023,0.886405589355023,0.886405589355023,31.168283374243284,31.168283374243284,31.168283374243284,31.168283374243284,0.6347919220823479,0.6347919220823479,0.6347919220823479,0.6347919220823479,0.97,0.97,0.97,0.97,30.233234873015984,30.233234873015984,30.233234873015984,30.233234873015984,120.93293949206394,2902.3905478095344,0.0327824845400624,3.053862108385453e-05
1975-04-15,1975-04-26,4953.9539,1.0361660584290755,5133.118886202348,0.016,1975,4,15,1975.04,1974,7,197,29,0.4435014717678829,53.43556153241207,0.0104099598542408,0.07,1,Wet,84,14,20,27,219,364.0,0.0709120532895545,4769.118886202348,1100.0,,4,275.0,275.0,275.0,275.0,3669.118886202348,16.0,4.0,5.0,53.0,3591.118886202348,100.0,18.0,25.0,80.0,3810.118886202348,1243.0,990.0173584972804,977.7150030847516,12.302355412528868,0.9198051154401842,0.48,988.6175533818404,0.5349,0.5349,0.5349,0.5349,10.367650297088623,10.367650297088623,10.367650297088623,10.367650297088623,,0.746233229404406,0.746233229404406,0.746233229404406,0.746233229404406,20.86538090450152,20.86538090450152,20.86538090450152,20.86538090450152,0.4249568412322101,0.4249568412322101,0.4249568412322101,0.4249568412322101,0.962495684123221,0.962495684123221,0.962495684123221,0.962495684123221,20.08283906816978,20.08283906816978,20.08283906816978,20.08283906816978,80.33135627267912,1927.952550544299,0.0156496192770066,2.0285696028454324e-05
1975-05-15,1975-05-26,2922.9672,1.0138852549041557,2963.5533446484865,0.089,1975,5,15,1975.05,1974,8,227,33,0.2560510089776292,0.0,0.0,0.2,2,Mod_Wet,65,14,17,23,202,321.0,0.1083159176397665,2642.5533446484865,1100.0,,4,275.0,275.0,275.0,275.0,1542.5533446484865,35.0,4.0,8.0,57.0,1438.5533446484865,100.0,18.0,25.0,80.0,1640.5533446484865,1243.0,990.0,973.425818418117,16.574181581882954,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.632992169364677,14.632992169364677,14.632992169364677,14.632992169364677,,0.9090665327667224,0.9090665327667224,0.9090665327667224,0.9090665327667224,35.87568507652055,35.87568507652055,35.87568507652055,35.87568507652055,0.7306656838395224,0.7306656838395224,0.7306656838395224,0.7306656838395224,0.97,0.97,0.97,0.97,34.79941452422493,34.79941452422493,34.79941452422493,34.79941452422493,139.19765809689972,3340.743794325593,0.046969850685583,3.515092376184336e-05
1975-06-15,1975-06-26,1557.9001,0.953111909397202,1484.853138961092,0.232,1975,6,15,1975.06,1974,9,258,37,0.1282913112062383,26.218060668772296,0.017657005922563,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.1730810901472823,1227.853138961092,1100.0,,4,275.0,275.0,275.0,275.0,127.8531389610921,30.84394792057475,5.9697963717241445,6.964762433678169,7.959728495632193,76.11490373948284,92.84394792057476,17.969796371724144,20.964762433678167,23.95972849563219,229.11490373948283,1231.778506725977,990.0,969.4356793720282,20.564320627971824,0.8972219934448123,0.48,988.6227780065552,0.5349,0.5349,0.5349,0.5349,18.652198634527046,18.652198634527046,18.652198634527046,18.652198634527046,,0.93597442569876,0.93597442569876,0.93597442569876,0.93597442569876,47.08313880598865,47.08313880598865,47.08313880598865,47.08313880598865,0.9589233972706448,0.9589233972706448,0.9589233972706448,0.9589233972706448,0.98,0.98,0.98,0.98,46.14147602986888,46.14147602986888,46.14147602986888,46.14147602986888,184.5659041194755,4429.581698867412,0.1242990968444265,4.66075515453221e-05
1975-07-15,1975-07-26,799.0771,0.8911326595966059,712.0837013457431,0.433,1975,7,15,1975.07,1974,10,288,42,0.0615240317962722,16.41336888618764,0.023049774703688,0.25,2,Mod_Wet,58,11,11,11,136,227.0,0.3187827492343952,485.0837013457431,485.0837013457431,,2,242.54185067287156,242.54185067287156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,565.0837013457431,990.0,966.7483348053828,23.25166519461709,0.2476527235965259,0.0670167402691486,989.6853305361344,0.416143966314678,0.416143966314678,0.0,0.0,22.520851764436717,22.520851764436717,0.0,0.0,,0.9425140370056458,0.9425140370056458,0.0,0.0,50.48914607157283,50.48914607157283,0.0,0.0,1.0282921806837644,1.0282921806837644,0.0,0.0,0.98,0.98,0.96,0.96,49.479363150141374,49.479363150141374,0.0,0.0,98.95872630028276,2375.009431206786,0.138970638020873,5.666761222269853e-05
1975-08-15,1975-08-26,553.45,0.8781733244038457,486.0250263913084,0.5579999999999999,1975,8,15,1975.08,1974,11,319,46,0.041992562280209,0.0,0.0,0.17,2,Mod_Wet,54,9,8,6,107,184.0,0.378581328138971,302.0250263913084,302.0250263913084,,2,151.0125131956542,151.0125131956542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,373.0250263913084,990.0,965.7871126187608,24.21288738123917,0.1671838684282467,0.0304050052782616,989.8024111262936,0.1613870285026131,0.1613870285026131,0.0,0.0,23.85391147903013,23.85391147903013,0.0,0.0,,0.9165852784248794,0.9165852784248794,0.0,0.0,32.38054213187348,32.38054213187348,0.0,0.0,0.6594815098141237,0.6594815098141237,0.0,0.0,0.97,0.97,0.96,0.96,31.409125867917272,31.409125867917272,0.0,0.0,62.818251735834544,1507.638041660029,0.1292490063778286,5.777506115820113e-05
1975-09-15,1975-09-26,361.7746,0.9166247913690906,331.6115672476363,0.736,1975,9,15,1975.09,1974,12,350,50,0.0286512394101957,3.861250540270533,0.0116438958155735,0.23,2,Mod_Wet,46,7,6,4,75,138.0,0.4161495364754459,193.6115672476363,193.6115672476363,,1,193.6115672476363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.6115672476363,990.0,965.0580578362382,24.94194216376184,0.1246862226489071,0.0093611567247636,989.8659526206264,0.2652234629135707,0.0,0.0,0.0,24.5426713214746,0.0,0.0,0.0,,0.9328066947784444,0.0,0.0,0.0,43.46938397593859,0.0,0.0,0.0,0.8853235025649407,0.0,0.0,0.0,0.978532350256494,0.96,0.96,0.96,42.536198466177176,0.0,0.0,0.0,42.536198466177176,1020.8687631882522,0.1282711541675884,6.1027400650791776e-05
1975-10-15,1975-10-26,289.9506,0.935581823043148,271.2725109404546,0.835,1975,10,15,1975.1,1975,1,15,3,0.0234379449452552,0.0,0.0,0.22,2,Mod_Wet,41,6,4,3,56,110.0,0.4054963019240288,161.2725109404546,161.2725109404546,,1,161.2725109404546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.2725109404546,990.0,964.7850900437618,25.214909956238216,0.1104490630248529,0.0061272510940454,989.8834236858812,0.1840267751630455,0.0,0.0,0.0,24.91430686695627,0.0,0.0,0.0,,0.921747008091972,0.0,0.0,0.0,36.32115020654579,0.0,0.0,0.0,0.7397382934123378,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.23151570034941,0.0,0.0,0.0,35.23151570034941,845.556376808386,0.1298749938879095,6.068320063919234e-05
1975-11-15,1975-11-26,268.1972,0.9570673705328404,256.6827889882703,0.865,1975,11,15,1975.11,1975,2,46,7,0.0221773929685865,0.0,0.0,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.4129610731510475,150.68278898827032,150.68278898827032,,1,150.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,200.68278898827032,990.0,964.7267311559532,25.273268844046925,0.1063585591597063,0.005068278898827,989.8885731619414,0.1606748242146639,0.0,0.0,0.0,25.001167181773656,0.0,0.0,0.0,,0.9176053354777424,0.0,0.0,0.0,33.901472636617655,0.0,0.0,0.0,0.6904576911734757,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.88442845751912,0.0,0.0,0.0,32.88442845751912,789.2262829804589,0.1281131025073202,6.062114672653852e-05
1975-12-15,1975-12-26,434.2405,0.9023039355474278,391.8169121240828,0.66,1975,12,15,1975.12,1975,3,76,11,0.0338529812075207,5.285814893733061,0.0134905225634035,0.56,3,Normal,38,5,4,3,54,104.0,0.2654300944699005,287.8169121240828,287.8169121240828,,2,143.9084560620414,143.9084560620414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,334.8169121240828,990.0,965.3590845606204,24.64091543937957,0.1536990394268002,0.0275633824248165,989.8187375781484,0.1465950812453236,0.1465950812453236,0.0,0.0,24.31305793628269,24.31305793628269,0.0,0.0,,0.9140957929987992,0.9140957929987992,0.0,0.0,31.3657956347956,31.3657956347956,0.0,0.0,0.6388145750467535,0.6388145750467535,0.0,0.0,0.97,0.97,0.96,0.96,30.42482176575173,30.42482176575173,0.0,0.0,60.84964353150346,1460.391444756083,0.1553012176060262,5.8727190956255984e-05
1976-01-15,1976-01-26,659.7793,0.8759751691964408,577.9502839498093,0.495,1976,1,15,1976.01,1975,4,107,16,0.0499349045332635,11.09626274508912,0.0191993378206433,0.58,3,Normal,41,6,4,3,66,120.0,0.2076303158463732,457.9502839498093,457.9502839498093,,2,228.97514197490463,228.97514197490463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,508.9502839498093,990.0,966.200776277774,23.79922372222586,0.2157526552736652,0.0615900567899618,989.7226572879364,0.370899957159193,0.370899957159193,0.0,0.0,23.15098105300294,23.15098105300294,0.0,0.0,,0.9405750011197792,0.9405750011197792,0.0,0.0,48.897861686918425,48.897861686918425,0.0,0.0,0.995883130079805,0.995883130079805,0.0,0.0,0.98,0.98,0.96,0.96,47.91990445318005,47.91990445318005,0.0,0.0,95.8398089063601,2300.1554137526427,0.1658270816156966,5.813331724797737e-05
1976-02-15,1976-02-26,939.9208,0.9134042636758518,858.5276662376176,0.375,1976,2,15,1976.02,1975,5,138,20,0.0741767903629301,11.440123972610309,0.0133252828330449,0.66,3,Normal,43,7,5,4,78,137.0,0.15957552142773,721.5276662376176,721.5276662376176,,3,240.50922207920587,240.50922207920587,240.50922207920587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,776.5276662376176,990.0,967.3341106649503,22.665889335049545,0.3678142466146483,0.1507638331188088,989.4814219202664,0.4091517239524682,0.4091517239524682,0.4091517239524682,0.0,21.73815953136356,21.73815953136356,21.73815953136356,0.0,,0.941110372495134,0.941110372495134,0.941110372495134,0.0,48.25404942993068,48.25404942993068,48.25404942993068,0.0,0.9827708641533744,0.9827708641533744,0.9827708641533744,0.0,0.98,0.98,0.98,0.96,47.28896844133207,47.28896844133207,47.28896844133207,0.0,141.8669053239962,3404.805727775909,0.1652444189081394,5.461671886623425e-05
1976-03-15,1976-03-26,3733.5042,1.0249522745569744,3826.663621858017,0.044,1976,3,15,1976.03,1975,6,167,24,0.3306237369285326,187.21648011995285,0.048924206206829,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.0624564956885222,3587.663621858017,1100.0,,4,275.0,275.0,275.0,275.0,2487.663621858017,41.0,7.0,13.0,67.0,2359.663621858017,100.0,18.0,25.0,80.0,2503.663621858017,1243.0,990.0,975.3126919606038,14.687308039396155,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.74611862687788,12.74611862687788,12.74611862687788,12.74611862687788,,0.8801881075020603,0.8801881075020603,0.8801881075020603,0.8801881075020603,30.25692897470306,30.25692897470306,30.25692897470306,30.25692897470306,0.6162307326823434,0.6162307326823434,0.6162307326823434,0.6162307326823434,0.97,0.97,0.97,0.97,29.349221105461968,29.349221105461968,29.349221105461968,29.349221105461968,117.39688442184789,2817.525226124349,0.0306786527436781,2.964567788430502e-05
1976-04-15,1976-04-26,4522.3293,0.9984176938383548,4515.173590483621,0.024,1976,4,15,1976.04,1975,7,198,29,0.3901109982177849,96.81012742973508,0.0214410643333351,0.1,1,Wet,84,14,20,27,219,364.0,0.0806170555141406,4151.173590483621,1100.0,,4,275.0,275.0,275.0,275.0,3051.1735904836214,16.0,4.0,5.0,53.0,2973.1735904836214,100.0,18.0,25.0,80.0,3192.1735904836214,1243.0,990.0,976.622767670585,13.377232329415053,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.436042916896774,11.436042916896774,11.436042916896774,11.436042916896774,,0.8231330140330555,0.8231330140330555,0.8231330140330555,0.8231330140330555,25.387339479492518,25.387339479492518,25.387339479492518,25.387339479492518,0.5170537572198068,0.5170537572198068,0.5170537572198068,0.5170537572198068,0.97,0.97,0.97,0.97,24.62571929510774,24.62571929510774,24.62571929510774,24.62571929510774,98.50287718043096,2364.069052330343,0.0218159668075752,2.487446393445226e-05
1976-05-15,1976-05-26,3884.0786,1.0120830181699707,3931.0099922973936,0.04,1976,5,15,1976.05,1975,8,228,33,0.3396392633344948,39.80144064875003,0.0101249909633246,0.04,1,Wet,71,14,18,24,213,340.0,0.0864917669164443,3591.0099922973936,1100.0,,4,275.0,275.0,275.0,275.0,2491.0099922973936,29.0,4.0,7.0,56.0,2395.009992297393,100.0,18.0,25.0,80.0,2608.009992297393,1243.0,990.0,975.5338068884396,14.4661931115603,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.525003699042024,12.525003699042024,12.525003699042024,12.525003699042024,,0.8753092066193623,0.8753092066193623,0.8753092066193623,0.8753092066193623,29.56723768890452,29.56723768890452,29.56723768890452,29.56723768890452,0.6021840669837988,0.6021840669837988,0.6021840669837988,0.6021840669837988,0.97,0.97,0.97,0.97,28.680220558237384,28.680220558237384,28.680220558237384,28.680220558237384,114.72088223294952,2753.301173590789,0.0291835641368856,2.896991975579534e-05
1976-06-15,1976-06-26,2114.3104,1.0117799479063805,2139.216866369918,0.162,1976,6,15,1976.06,1975,9,259,37,0.1848283372543609,30.00547720715804,0.0140263839907334,0.03,1,Wet,67,13,15,17,181,293.0,0.1369660106023742,1846.216866369918,1100.0,,4,275.0,275.0,275.0,275.0,746.2168663699181,33.0,5.0,10.0,43.295859140916754,654.9210072290014,100.0,18.0,25.0,60.295859140916754,835.9210072290014,1243.0,990.0,971.4360407119274,18.563959288072624,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.622769875554347,16.622769875554347,16.622769875554347,16.622769875554347,,0.9269063939802606,0.9269063939802606,0.9269063939802606,0.9269063939802606,41.55379222502867,41.55379222502867,41.55379222502867,41.55379222502867,0.8463094139517041,0.8463094139517041,0.8463094139517041,0.8463094139517041,0.9746309413951704,0.9746309413951704,0.9746309413951704,0.9746309413951704,40.49961163481901,40.49961163481901,40.49961163481901,40.49961163481901,161.99844653927602,3887.962716942624,0.0757279213183161,4.0908698621029295e-05
1976-07-15,1976-07-26,1138.9177,0.936281984298218,1066.3481241083623,0.314,1976,7,15,1976.07,1975,10,289,42,0.0921324779229625,16.53127120297927,0.015502696379573,0.03,1,Wet,63,12,13,13,155,256.0,0.2400716934857056,810.3481241083623,810.3481241083623,,3,270.1160413694541,270.1160413694541,270.1160413694541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,898.3481241083623,990.0,968.1085226757692,21.89147732423089,0.4772949905504356,0.1982784992866898,989.3244265101628,0.5160479196860926,0.5160479196860926,0.5160479196860926,0.0,20.69985591470757,20.69985591470757,20.69985591470757,0.0,,0.9418341847398496,0.9418341847398496,0.9418341847398496,0.0,51.64530515355706,51.64530515355706,51.64530515355706,0.0,1.0518392088300828,1.0518392088300828,1.0518392088300828,0.0,0.98,0.98,0.98,0.96,50.61239905048592,50.61239905048592,50.61239905048592,0.0,151.83719715145776,3644.092731634986,0.1423898947432555,5.2048000055712136e-05
1976-08-15,1976-08-26,611.0679,0.8869861279741288,542.0087505502821,0.523,1976,8,15,1976.08,1975,11,320,46,0.0468295560475443,8.989572908314813,0.0165856601008526,0.06,1,Wet,58,10,10,7,117,202.0,0.3726877099215033,340.0087505502821,340.0087505502821,,2,170.00437527514106,170.00437527514106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,418.0087505502821,990.0,966.0390393774762,23.96096062252377,0.1830600203861656,0.0380017501100564,989.7789382295038,0.2045106756713441,0.2045106756713441,0.0,0.0,23.53538817635618,23.53538817635618,0.0,0.0,,0.9238290600918636,0.9238290600918636,0.0,0.0,36.25031486366524,36.25031486366524,0.0,0.0,0.7382956184045874,0.7382956184045874,0.0,0.0,0.97,0.97,0.96,0.96,35.16280541775528,35.16280541775528,0.0,0.0,70.32561083551056,1687.8146600522534,0.1297499547085014,5.745408571731456e-05
1976-09-15,1976-09-26,439.0488,0.9068394067509818,398.1467533267305,0.657,1976,9,15,1976.09,1975,12,351,51,0.0343998794874295,4.755624117456762,0.0119444000929832,0.08,1,Wet,48,8,7,4,79,146.0,0.3666989590649462,252.1467533267305,252.1467533267305,,1,252.1467533267305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,315.1467533267305,990.0,965.3907337666336,24.609266233366384,0.146756830084605,0.0204293506653461,989.83281381925,0.4497424418431606,0.0,0.0,0.0,23.992337610773188,0.0,0.0,0.0,,0.9452768100344152,0.0,0.0,0.0,56.08201996976956,0.0,0.0,0.0,1.1421999993843088,0.0,0.0,0.0,0.98,0.96,0.96,0.96,54.96037957037417,0.0,0.0,0.0,54.96037957037417,1319.04910968898,0.1380405067004832,6.0547169065068655e-05
1976-10-15,1976-10-26,420.0154,0.9067213782142306,380.8369423592014,0.675,1976,10,15,1976.1,1976,1,15,3,0.032904311819835,0.0,0.0,0.03,1,Wet,44,7,6,3,60,120.0,0.31509548222036,260.8369423592014,260.8369423592014,,1,260.8369423592014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,317.8369423592014,990.0,965.304184711796,24.695815288204017,0.1477062812621931,0.0221673884718402,989.830126330266,0.4812966867290451,0.0,0.0,0.0,24.04464493174087,0.0,0.0,0.0,,0.9461885575481572,0.0,0.0,0.0,58.19743715547397,0.0,0.0,0.0,1.185283852453645,0.0,0.0,0.0,0.98,0.96,0.96,0.96,57.03348841236449,0.0,0.0,0.0,57.03348841236449,1368.803721896748,0.1497582877833608,6.073769891185192e-05
1976-11-15,1976-11-26,410.6973,0.908236127635729,373.01012538244936,0.6880000000000001,1976,11,15,1976.11,1976,2,46,7,0.0322280748330436,8.327607801942236,0.0223254202373297,0.06,1,Wet,42,7,6,3,56,114.0,0.3056217304640595,259.01012538244936,259.01012538244936,,1,259.01012538244936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,314.01012538244936,990.0,965.2650506269122,24.73494937308783,0.1463556788171099,0.0218020250764898,989.8318422961064,0.4745770588997646,0.0,0.0,0.0,24.092214610294462,0.0,0.0,0.0,,0.9460398223779805,0.0,0.0,0.0,57.89506990298634,0.0,0.0,0.0,1.179125659938622,0.0,0.0,0.0,0.98,0.96,0.96,0.96,56.737168504926615,0.0,0.0,0.0,56.737168504926615,1361.6920441182388,0.1521062422816369,6.084829526038971e-05
1976-12-15,1976-12-26,509.9149,0.8935905892579125,455.65515596238953,0.59,1976,12,15,1976.12,1976,3,76,11,0.0393686054751504,10.113801956458529,0.0221961758231335,0.28,2,Mod_Wet,42,7,5,3,61,118.0,0.2589677708151291,337.6551559623896,337.6551559623896,,2,168.82757798119476,168.82757798119476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,391.65515596238953,990.0,965.6504482018308,24.349551798169276,0.1737590191876842,0.0375310311924779,989.78870994962,0.2017096355952435,0.2017096355952435,0.0,0.0,23.93655211219397,23.93655211219397,0.0,0.0,,0.9237597611662982,0.9237597611662982,0.0,0.0,36.61025245479195,36.61025245479195,0.0,0.0,0.7456263229081863,0.7456263229081863,0.0,0.0,0.97,0.97,0.96,0.96,35.51194488114819,35.51194488114819,0.0,0.0,71.02388976229638,1704.573354295113,0.1558720203928929,5.842901528061395e-05
1977-01-15,1977-01-26,730.6486,0.8864028278959922,647.6489852382476,0.462,1977,1,15,1977.01,1976,4,107,16,0.0559568723245846,10.72319687620586,0.0165571121403998,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.2146224315457959,508.6489852382476,508.6489852382476,,2,254.32449261912384,254.32449261912384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,567.6489852382476,990.0,966.490595940953,23.50940405904703,0.2491105491705726,0.073459594095299,989.677429856734,0.4574951937240807,0.4574951937240807,0.0,0.0,22.729338722057022,22.729338722057022,0.0,0.0,,0.9440645884885652,0.9440645884885652,0.0,0.0,53.51991249320866,53.51991249320866,0.0,0.0,1.0900185843830683,1.0900185843830683,0.0,0.0,0.98,0.98,0.96,0.96,52.44951424334448,52.44951424334448,0.0,0.0,104.89902848668896,2517.576683680535,0.1619689536734165,5.72863012995729e-05
1977-02-15,1977-02-26,1053.0739999999996,0.9224728423044594,971.4321659369264,0.34,1977,2,15,1977.02,1976,5,138,20,0.0839317391369504,18.997082054007024,0.0195557474007304,0.45,3,Normal,43,7,5,4,78,137.0,0.1410288899254909,834.4321659369264,834.4321659369264,,4,208.6080414842316,208.6080414842316,208.6080414842316,208.6080414842316,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,889.4321659369264,990.0,967.7857286637476,22.214271336252292,0.4691367676980005,0.2175457327495411,989.3133174995525,0.3079076419636409,0.3079076419636409,0.3079076419636409,0.3079076419636409,21.219681193841108,21.219681193841108,21.219681193841108,21.219681193841108,,0.9340599513650112,0.9340599513650112,0.9340599513650112,0.9340599513650112,40.54929909090346,40.54929909090346,40.54929909090346,40.54929909090346,0.8258513053137161,0.8258513053137161,0.8258513053137161,0.8258513053137161,0.9725851305313716,0.9725851305313716,0.9725851305313716,0.9725851305313716,39.43764534928197,39.43764534928197,39.43764534928197,39.43764534928197,157.7505813971279,3786.013953531069,0.1623897035002754,5.251428184631955e-05
1977-03-15,1977-03-26,2075.5648,1.01276353090847,2102.056335477332,0.166,1977,3,15,1977.03,1976,6,166,24,0.1816176673852414,25.27420910537421,0.012023564106637,0.49,3,Normal,49,9,9,9,107,183.0,0.0870576096898205,1919.056335477332,1100.0,,4,275.0,275.0,275.0,275.0,819.0563354773321,51.00000000000003,9.0,16.0,40.28145912183601,702.774876355496,100.0,18.0,25.0,49.28145912183601,809.774876355496,1243.0,990.0,971.3463428787384,18.65365712126163,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.712467708743354,16.712467708743354,16.712467708743354,16.712467708743354,,0.9273530891895418,0.9273530891895418,0.9273530891895418,0.9273530891895418,41.79815358995128,41.79815358995128,41.79815358995128,41.79815358995128,0.8512862238279282,0.8512862238279282,0.8512862238279282,0.8512862238279282,0.9751286223827929,0.9751286223827929,0.9751286223827929,0.9751286223827929,40.75857592831357,40.75857592831357,40.75857592831357,40.75857592831357,163.03430371325427,3912.8232891181024,0.0775594359492904,4.117027871546825e-05
1977-04-15,1977-04-26,2600.3529,1.0174076948207036,2645.619049709331,0.113,1977,4,15,1977.04,1976,7,197,29,0.2285814858948862,0.0,0.0,0.6,3,Normal,54,13,14,19,117,217.0,0.08202239094999,2428.619049709331,1100.0,,4,275.0,275.0,275.0,275.0,1328.6190497093312,46.0,5.0,11.0,61.0,1205.6190497093312,100.0,18.0,25.0,80.0,1322.6190497093312,1243.0,990.0,972.6583908096432,17.341609190356735,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.400419777838458,15.400419777838458,15.400419777838458,15.400419777838458,,0.9174194706339796,0.9174194706339796,0.9174194706339796,0.9174194706339796,38.10411727559656,38.10411727559656,38.10411727559656,38.10411727559656,0.7760512683420887,0.7760512683420887,0.7760512683420887,0.7760512683420887,0.97,0.97,0.97,0.97,36.96099375732866,36.96099375732866,36.96099375732866,36.96099375732866,147.84397502931463,3548.2554007035515,0.0558825636841244,3.733433712861481e-05
1977-05-15,1977-05-26,2751.0152,1.018827290046873,2802.809361093756,0.101,1977,5,15,1977.05,1976,8,227,33,0.2421627287985004,17.018240575740947,0.0060718509121504,0.33,2,Mod_Wet,65,14,17,23,202,321.0,0.1145279463012548,2481.809361093756,1100.0,,4,275.0,275.0,275.0,275.0,1381.8093610937558,35.0,4.000000000000007,8.0,57.0,1277.8093610937558,100.0,18.0,25.0,80.0,1479.8093610937558,1243.0,990.0,973.0378156991918,16.96218430080819,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.020994888289913,15.020994888289913,15.020994888289913,15.020994888289913,,0.9133785955602876,0.9133785955602876,0.9133785955602876,0.9133785955602876,37.00163558440257,37.00163558440257,37.00163558440257,37.00163558440257,0.7535974660774454,0.7535974660774454,0.7535974660774454,0.7535974660774454,0.97,0.97,0.97,0.97,35.89158651687049,35.89158651687049,35.89158651687049,35.89158651687049,143.56634606748196,3445.592305619567,0.0512223014737817,3.625412779481868e-05
1977-06-15,1977-06-26,1689.8676,0.97387137230227,1645.7136786211431,0.213,1977,6,15,1977.06,1976,9,258,37,0.1421896618328668,48.10562846802395,0.0292308614146837,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.1561632520520378,1388.7136786211431,1100.0,,4,275.0,275.0,275.0,275.0,288.7136786211431,37.99999999999999,6.000000000000002,11.000000000000002,17.97439244333965,215.73928617780348,100.0,18.0,25.0,33.97439244333965,368.7392861778035,1243.0,990.0,969.9553826540068,20.04461734599317,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.103427933474897,18.103427933474897,18.103427933474897,18.103427933474897,,0.934245797990446,0.934245797990446,0.934245797990446,0.934245797990446,45.6134964641868,45.6134964641868,45.6134964641868,45.6134964641868,0.928991781348,0.928991781348,0.928991781348,0.928991781348,0.98,0.98,0.98,0.98,44.70122653490306,44.70122653490306,44.70122653490306,44.70122653490306,178.80490613961223,4291.317747350693,0.1086488545744017,4.5152754075659646e-05
1977-07-15,1977-07-26,849.2947,0.8954821115912885,760.52821131929,0.409,1977,7,15,1977.07,1976,10,288,42,0.0657096374579866,33.72662467378723,0.0443463163782992,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.2984767647293748,533.52821131929,533.52821131929,,2,266.764105659645,266.764105659645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,613.52821131929,990.0,966.9421128452772,23.057887154722835,0.2751832615490505,0.083411284527716,989.6414054539232,0.503368319393458,0.503368319393458,0.0,0.0,22.195924289252574,22.195924289252574,0.0,0.0,,0.9441980140335188,0.9441980140335188,0.0,0.0,54.82800070970247,54.82800070970247,0.0,0.0,1.116659892254633,1.116659892254633,0.0,0.0,0.98,0.98,0.96,0.96,53.731440695508425,53.731440695508425,0.0,0.0,107.46288139101684,2579.1091533844046,0.1413003223175649,5.594980687634034e-05
1977-08-15,1977-08-26,553.45,0.8781733244038457,486.0250263913084,0.5579999999999999,1977,8,15,1977.08,1976,11,319,46,0.041992562280209,3.3185979214239296,0.0068280391774559,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.378581328138971,302.0250263913084,302.0250263913084,,2,151.0125131956542,151.0125131956542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,373.0250263913084,990.0,965.7871126187608,24.21288738123917,0.1671838684282467,0.0304050052782616,989.8024111262936,0.1613870285026131,0.1613870285026131,0.0,0.0,23.85391147903013,23.85391147903013,0.0,0.0,,0.9165852784248794,0.9165852784248794,0.0,0.0,32.38054213187348,32.38054213187348,0.0,0.0,0.6594815098141237,0.6594815098141237,0.0,0.0,0.97,0.97,0.96,0.96,31.409125867917272,31.409125867917272,0.0,0.0,62.818251735834544,1507.638041660029,0.1292490063778286,5.777506115820113e-05
1977-09-15,1977-09-26,410.6973,0.908236127635729,373.01012538244936,0.6880000000000001,1977,9,15,1977.09,1976,12,350,50,0.0322280748330436,4.106635458252072,0.0110094476766321,0.1,1,Wet,48,8,7,4,79,146.0,0.3914102863837956,227.01012538244936,227.01012538244936,,1,227.01012538244936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,290.01012538244936,990.0,965.2650506269122,24.73494937308783,0.1378853341732674,0.0154020250764898,989.8467126407504,0.3645726037314869,0.0,0.0,0.0,24.21708941010664,0.0,0.0,0.0,,0.9414406994878236,0.0,0.0,0.0,50.75733863842688,0.0,0.0,0.0,1.0337543510881235,0.0,0.0,0.0,0.98,0.96,0.96,0.96,49.74219186565834,0.0,0.0,0.0,49.74219186565834,1193.8126047758,0.1333534627636646,6.086634019059782e-05
1977-10-15,1977-10-26,336.7179,0.9260439379072553,311.8155700798613,0.7659999999999999,1977,10,15,1977.1,1977,1,15,3,0.0269408652549,4.706853997526082,0.0150949934806673,0.09,1,Wet,44,7,6,3,60,120.0,0.3848428735270209,191.8155700798613,191.8155700798613,,1,191.8155700798613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,248.8155700798613,990.0,964.9590778503992,25.04092214960076,0.1233464974706528,0.0091815570079861,989.8674719455214,0.2603383506172227,0.0,0.0,0.0,24.64805574450494,0.0,0.0,0.0,,0.9323815151685226,0.0,0.0,0.0,43.2313580781758,0.0,0.0,0.0,0.8804757246064316,0.0,0.0,0.0,0.9780475724606432,0.96,0.96,0.96,42.28232482253665,0.0,0.0,0.0,42.28232482253665,1014.7757957408796,0.1356004282008991,6.123116191033086e-05
1977-11-15,1977-11-26,308.9022,0.9297022486736368,287.1870699602335,0.8029999999999999,1977,11,15,1977.11,1977,2,46,7,0.0248129628445641,11.264589108587074,0.039223872823198,0.27,2,Mod_Wet,40,6,4,3,53,106.0,0.3690973970892133,181.1870699602335,181.1870699602335,,1,181.1870699602335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,231.1870699602335,990.0,964.848748279841,25.151251720159053,0.1171248122013348,0.0081187069960233,989.8747564808026,0.2322626404974024,0.0,0.0,0.0,24.79374556046425,0.0,0.0,0.0,,0.929129688097158,0.0,0.0,0.0,40.93401822548755,0.0,0.0,0.0,0.8336867255700111,0.0,0.0,0.0,0.9733686725570012,0.96,0.96,0.96,39.8438909825669,0.0,0.0,0.0,39.8438909825669,956.2533835816056,0.1387384570903002,6.108464305751287e-05
1977-12-15,1977-12-26,599.256,0.8886339443648977,532.5192229643311,0.53,1977,12,15,1977.12,1977,3,76,11,0.0460096608641182,43.17559865159882,0.0810780095622778,0.32,2,Mod_Wet,42,7,5,3,61,118.0,0.2215882449146888,414.5192229643311,414.5192229643311,,2,207.25961148216555,207.25961148216555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,468.5192229643311,990.0,965.9963365033394,24.00366349666058,0.2008867332807611,0.0529038445928662,989.7462094221264,0.3039432577575667,0.3039432577575667,0.0,0.0,23.445929661029425,23.445929661029425,0.0,0.0,,0.9358516058316004,0.9358516058316004,0.0,0.0,44.59927786598314,44.59927786598314,0.0,0.0,0.9083355980851964,0.9083355980851964,0.0,0.0,0.98,0.98,0.96,0.96,43.70729230866348,43.70729230866348,0.0,0.0,87.41458461732695,2097.9500308158467,0.1641529185194918,5.8578294359241376e-05
1978-01-15,1978-01-26,1011.7307,0.9191187179383687,929.9006238828885,0.353,1978,1,15,1978.01,1977,4,107,16,0.0803434139034815,0.0,0.0,0.11,2,Mod_Wet,46,7,6,4,76,139.0,0.1494783382546753,790.9006238828885,790.9006238828885,,3,263.6335412942961,263.6335412942961,263.6335412942961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,849.9006238828885,990.0,967.6196024955316,22.38039750446842,0.4329648696724502,0.1854503119414442,989.3815848183862,0.4916441027888957,0.4916441027888957,0.4916441027888957,0.0,21.27033822006568,21.27033822006568,21.27033822006568,0.0,,0.94287026025108,0.94287026025108,0.94287026025108,0.0,51.85202194158299,51.85202194158299,51.85202194158299,0.0,1.0560493267124844,1.0560493267124844,1.0560493267124844,0.0,0.98,0.98,0.98,0.96,50.81498150275133,50.81498150275133,50.81498150275133,0.0,152.444944508254,3658.678668198096,0.1639368128087769,5.354126250535078e-05
1978-02-15,1978-02-26,1536.5597,0.94671130256109,1454.6784350498776,0.236,1978,2,15,1978.02,1977,5,138,20,0.1256842167883094,17.681178479025217,0.0121546989719545,0.18,2,Mod_Wet,49,8,7,5,93,162.0,0.1113648185720477,1292.6784350498776,1100.0,,4,275.0,275.0,275.0,275.0,192.67843504987763,51.0,9.514984446907537,8.325611391044095,5.946865279317211,117.8909739326088,100.0,17.514984446907537,15.325611391044095,10.946865279317212,210.8909739326088,1232.8405958379517,990.0,969.3381918670842,20.66180813291578,0.8999731593152795,0.48,988.6200268406848,0.5349,0.5349,0.5349,0.5349,18.74693497360044,18.74693497360044,18.74693497360044,18.74693497360044,,0.9362728451668414,0.9362728451668414,0.9362728451668414,0.9362728451668414,47.33736656846449,47.33736656846449,47.33736656846449,47.33736656846449,0.9641011521072196,0.9641011521072196,0.9641011521072196,0.9641011521072196,0.98,0.98,0.98,0.98,46.3906192370952,46.3906192370952,46.3906192370952,46.3906192370952,185.5624769483808,4453.49944676114,0.127562540611952,4.685921135060122e-05
1978-03-15,1978-03-26,3035.8316,1.025295114645132,3112.6233083653137,0.078,1978,3,15,1978.03,1977,6,166,24,0.2689306538427632,149.06996371682771,0.0478920668993885,0.31,2,Mod_Wet,59,11,12,13,144,239.0,0.0767841066272545,2873.6233083653137,1100.0,,4,275.0,275.0,275.0,275.0,1773.6233083653135,41.0,7.0,13.0,67.0,1645.6233083653135,100.0,18.0,25.0,80.0,1789.6233083653135,1243.0,990.0,973.785642468468,16.214357531532073,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.273168119013796,14.273168119013796,14.273168119013796,14.273168119013796,,0.9050580928458136,0.9050580928458136,0.9050580928458136,0.9050580928458136,34.83920455294047,34.83920455294047,34.83920455294047,34.83920455294047,0.7095561008745513,0.7095561008745513,0.7095561008745513,0.7095561008745513,0.97,0.97,0.97,0.97,33.794028416352255,33.794028416352255,33.794028416352255,33.794028416352255,135.17611366540902,3244.226727969816,0.0434283561721449,3.413538223873965e-05
1978-04-15,1978-04-26,6171.566999999999,1.028520756784015,6347.584761383252,0.005,1978,4,15,1978.04,1977,7,197,29,0.548431323383513,39.6347673272021,0.0062440705901759,0.04,1,Wet,84,14,20,27,219,364.0,0.0573446458272544,5983.584761383252,0.0,,0,275.0,275.0,275.0,275.0,5983.584761383252,1116.0,4.0,5.0,53.0,4805.584761383252,1200.0,18.0,25.0,80.0,5024.584761383252,1243.0,990.1161030741938,979.4810051041152,10.635097970078618,0.8829189056944143,0.48,988.7531841684994,0.5349,0.5349,0.5349,0.5349,8.737279064384204,8.737279064384204,8.737279064384204,8.737279064384204,1.0,0.6288838633237706,0.6288838633237706,0.6288838633237706,0.6288838633237706,14.818971118436863,14.818971118436863,14.818971118436863,14.818971118436863,0.3018120390720338,0.3018120390720338,0.3018120390720338,0.3018120390720338,0.96,0.96,0.96,0.96,14.226212273699389,14.226212273699389,14.226212273699389,14.226212273699389,56.90484909479756,1365.716378275141,0.008964803343941,inf
1978-05-15,1978-05-26,4675.812,1.009477735901297,4720.128111260116,0.021,1978,5,15,1978.05,1977,8,227,33,0.4078190688128741,74.88550539923199,0.015865142562675,0.02,1,Wet,71,14,18,24,213,340.0,0.0720319431985144,4380.128111260116,1100.0,,4,275.0,275.0,275.0,275.0,3280.1281112601164,29.0,4.0,7.0,56.0,3184.1281112601164,100.0,18.0,25.0,80.0,3397.1281112601164,1243.0,990.0,976.997834443606,13.00216555639406,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.060976143875784,11.060976143875784,11.060976143875784,11.060976143875784,,0.7961368016557594,0.7961368016557594,0.7961368016557594,0.7961368016557594,23.74939489057751,23.74939489057751,23.74939489057751,23.74939489057751,0.4836943969567721,0.4836943969567721,0.4836943969567721,0.4836943969567721,0.9683694396956772,0.9683694396956772,0.9683694396956772,0.9683694396956772,22.99818822329992,22.99818822329992,22.99818822329992,22.99818822329992,91.99275289319968,2207.8260694367923,0.0194894610325821,2.3230493154848405e-05
1978-06-15,1978-06-26,2426.5566,1.0097146303051494,2450.1297002835204,0.128,1978,6,15,1978.06,1977,9,258,37,0.2116912061044961,46.67098656057261,0.019048373869829,0.02,1,Wet,67,13,15,17,181,293.0,0.1195855060105981,2157.1297002835204,1100.0,,4,275.0,275.0,275.0,275.0,1057.1297002835204,33.00000000000003,5.0,9.999999999999991,61.33517032361723,947.7945299599032,100.0,18.0,25.0,78.33517032361723,1128.7945299599032,1243.0,990.0,972.1865199662016,17.81348003379844,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.872290621280165,15.872290621280165,15.872290621280165,15.872290621280165,,0.9224448951166336,0.9224448951166336,0.9224448951166336,0.9224448951166336,39.486753798707205,39.486753798707205,39.486753798707205,39.486753798707205,0.8042108716640979,0.8042108716640979,0.8042108716640979,0.8042108716640979,0.9704210871664096,0.9704210871664096,0.9704210871664096,0.9704210871664096,38.3187785500138,38.3187785500138,38.3187785500138,38.3187785500138,153.2751142000552,3678.602740801325,0.0625579593530574,3.870583691920586e-05
1978-07-15,1978-07-26,1294.7235,0.9135144469019452,1182.7486219934508,0.279,1978,7,15,1978.07,1977,10,288,42,0.1021894809402341,12.54971124980966,0.0106106327383902,0.02,1,Wet,63,12,13,13,155,256.0,0.2164449784507274,926.7486219934508,926.7486219934508,,4,231.6871554983627,231.6871554983627,231.6871554983627,231.6871554983627,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1014.7486219934508,990.0,968.4743528119794,21.52564718802057,0.5838030274458148,0.2913988975947606,989.1247980749596,0.3797338700346296,0.3797338700346296,0.3797338700346296,0.3797338700346296,20.27071139294541,20.27071139294541,20.27071139294541,20.27071139294541,,0.9372308806620638,0.9372308806620638,0.9372308806620638,0.9372308806620638,43.16743434205117,43.16743434205117,43.16743434205117,43.16743434205117,0.8791738155203904,0.8791738155203904,0.8791738155203904,0.8791738155203904,0.977917381552039,0.977917381552039,0.977917381552039,0.977917381552039,42.21418436009825,42.21418436009825,42.21418436009825,42.21418436009825,168.856737440393,4052.561698569432,0.1427663785021328,5.061205182922789e-05
1978-08-15,1978-08-26,764.3804,0.8926299826267534,682.3088631722309,0.445,1978,8,15,1978.08,1977,11,319,46,0.0589514857780807,2.3804867415124136,0.0034888697333417,0.02,1,Wet,58,10,10,7,117,202.0,0.2960536069557262,480.3088631722309,480.3088631722309,,2,240.15443158611544,240.15443158611544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,558.3088631722309,990.0,966.6292354526888,23.37076454731107,0.2438026497788749,0.0660617726344461,989.6901355775866,0.4079312446562371,0.4079312446562371,0.0,0.0,22.652968880241435,22.652968880241435,0.0,0.0,,0.9422189588916186,0.9422189588916186,0.0,0.0,50.2696974751312,50.2696974751312,0.0,0.0,1.0238227591676414,1.0238227591676414,0.0,0.0,0.98,0.98,0.96,0.96,49.26430352562857,49.26430352562857,0.0,0.0,98.52860705125714,2364.6865692301712,0.1444047005240003,5.698220377087649e-05
1978-09-15,1978-09-26,553.45,0.8781733244038457,486.0250263913084,0.5579999999999999,1978,9,15,1978.09,1977,12,350,50,0.041992562280209,3.3185979214239296,0.0068280391774559,0.0,1,Wet,48,8,7,4,79,146.0,0.3003960538494009,340.0250263913084,340.0250263913084,,2,170.0125131956542,170.0125131956542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,403.0250263913084,990.0,965.7871126187608,24.21288738123917,0.1777717992330499,0.0380050052782616,989.7842231954888,0.2045305321973962,0.2045305321973962,0.0,0.0,23.792580044530496,23.792580044530496,0.0,0.0,,0.9240589594673386,0.9240589594673386,0.0,0.0,36.6573282195932,36.6573282195932,0.0,0.0,0.746585096122061,0.746585096122061,0.0,0.0,0.97,0.97,0.96,0.96,35.5576083730054,35.5576083730054,0.0,0.0,71.1152167460108,1706.7652019042594,0.1463200717749758,5.809639097316998e-05
1978-10-15,1978-10-26,453.6742,0.9119592484433596,413.7323824701425,0.64,1978,10,15,1978.1,1978,1,15,3,0.0357464778454203,0.0,0.0,0.0,1,Wet,44,7,6,3,60,120.0,0.2900425615310881,293.7323824701425,293.7323824701425,,2,146.86619123507126,146.86619123507126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,350.7323824701425,990.0,965.4617957211155,24.538204278884336,0.1593161027184661,0.0287464764940285,989.8119374207876,0.1526816777689482,0.1526816777689482,0.0,0.0,24.197460021902945,24.197460021902945,0.0,0.0,,0.915247212914586,0.915247212914586,0.0,0.0,31.898387370002148,31.898387370002148,0.0,0.0,0.6496616572301863,0.6496616572301863,0.0,0.0,0.97,0.97,0.96,0.96,30.941435748902084,30.941435748902084,0.0,0.0,61.88287149780417,1485.1889159473,0.1495722213676857,5.8521591601889965e-05
1978-11-15,1978-11-26,581.8096,0.8882166996280455,516.7730027239134,0.54,1978,11,15,1978.11,1978,2,46,7,0.0446491874353461,4.655182730200182,0.0090081771022531,0.0,1,Wet,42,7,6,3,56,114.0,0.2205997592736179,402.77300272391335,402.77300272391335,,2,201.38650136195668,201.38650136195668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,457.77300272391335,990.0,965.9254785122577,24.07452148774246,0.1970940587368039,0.0505546005447826,989.7523513407184,0.2869653938951961,0.2869653938951961,0.0,0.0,23.53990743456578,23.53990743456578,0.0,0.0,,0.9342712397813602,0.9342712397813602,0.0,0.0,43.43569623207621,43.43569623207621,0.0,0.0,0.8846373978019593,0.8846373978019593,0.0,0.0,0.978463739780196,0.978463739780196,0.96,0.96,42.50025377519384,42.50025377519384,0.0,0.0,85.00050755038768,2040.0121812093043,0.1644832588048321,5.8621734668533847e-05
1978-12-15,1978-12-26,778.1427,0.8891770066630039,691.9065967426677,0.441,1978,12,15,1978.12,1978,3,76,11,0.0597807299585664,7.217246828924432,0.0104309553672439,0.03,1,Wet,44,8,6,4,64,126.0,0.1821055046926538,565.9065967426677,565.9065967426677,,3,188.63553224755591,188.63553224755591,188.63553224755591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,623.9065967426677,990.0,966.6676263869706,23.332373613029404,0.2810811957822638,0.0963626386970671,989.6225561655208,0.2517705157784987,0.2517705157784987,0.2517705157784987,0.0,22.70315926277158,22.70315926277158,22.70315926277158,0.0,,0.9293897504819308,0.9293897504819308,0.9293897504819308,0.0,39.03429821122844,39.03429821122844,39.03429821122844,0.0,0.7949958902490517,0.7949958902490517,0.7949958902490517,0.0,0.97,0.97,0.97,0.96,37.86326926489159,37.86326926489159,37.86326926489159,0.0,113.58980779467475,2726.155387072194,0.1641692799713554,5.575606393179666e-05
1979-01-15,1979-01-26,987.4235,0.9179659771125324,906.4211780013768,0.357,1979,1,15,1979.01,1978,4,107,16,0.0783147897793189,0.9999852655314498,0.0011032236335611,0.14,2,Mod_Wet,46,7,6,4,76,139.0,0.1533503446008284,767.4211780013768,767.4211780013768,,3,255.80705933379227,255.80705933379227,255.80705933379227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,826.4211780013768,990.0,967.5256847120056,22.4743152879945,0.4114808577165919,0.1737105890006884,989.4148085532828,0.4628538371616796,0.4628538371616796,0.4628538371616796,0.0,21.4262700041155,21.4262700041155,21.4262700041155,0.0,,0.9424012894505076,0.9424012894505076,0.9424012894505076,0.0,50.65632386390144,50.65632386390144,50.65632386390144,0.0,1.0316970237047136,1.0316970237047136,1.0316970237047136,0.0,0.98,0.98,0.98,0.96,49.64319738662341,49.64319738662341,49.64319738662341,0.0,148.92959215987025,3574.310211836886,0.1643050667552298,5.390694489727165e-05
1979-02-15,1979-02-26,1484.0171,0.9431309976592172,1399.6225280663384,0.244,1979,2,15,1979.02,1978,5,138,20,0.1209273864249316,7.50405859244097,0.0053614874310491,0.19,2,Mod_Wet,49,8,7,5,93,162.0,0.1157454933394167,1237.6225280663384,1100.0,,4,275.0,275.0,275.0,275.0,137.62252806633842,41.62656713117644,6.796174225498193,5.946652447310919,4.2476088909363705,79.0055253714165,90.62656713117644,14.796174225498191,12.94665244731092,9.24760889093637,172.0055253714165,1218.3693938039855,990.0,969.1603189368298,20.839681063170246,0.8719420470164375,0.48,988.6480579529835,0.5349,0.5349,0.5349,0.5349,18.9528390161538,18.9528390161538,18.9528390161538,18.9528390161538,,0.9369214429008844,0.9369214429008844,0.9369214429008844,0.9369214429008844,47.89044203390502,47.89044203390502,47.89044203390502,47.89044203390502,0.9753654182058048,0.9753654182058048,0.9753654182058048,0.9753654182058048,0.98,0.98,0.98,0.98,46.93263319322692,46.93263319322692,46.93263319322692,46.93263319322692,187.73053277290768,4505.532786549784,0.1341294020411836,4.74067001951787e-05
1979-03-15,1979-03-26,2659.9765,1.0168576574949744,2704.817472781681,0.109,1979,3,15,1979.03,1978,6,166,24,0.2336962296483372,59.19842307234967,0.0218862912814109,0.35,2,Mod_Wet,59,11,12,13,144,239.0,0.0883608607253665,2465.817472781681,1100.0,,4,275.0,275.0,275.0,275.0,1365.8174727816809,41.0,6.999999999999993,13.0,67.0,1237.817472781681,100.0,18.0,25.0,80.0,1381.817472781681,1243.0,990.0,972.8012835549904,17.198716445009723,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.257527032491446,15.257527032491446,15.257527032491446,15.257527032491446,,0.915897662896034,0.915897662896034,0.915897662896034,0.915897662896034,37.68794801932842,37.68794801932842,37.68794801932842,37.68794801932842,0.7675753160759351,0.7675753160759351,0.7675753160759351,0.7675753160759351,0.97,0.97,0.97,0.97,36.557309578748566,36.557309578748566,36.557309578748566,36.557309578748566,146.22923831499426,3509.501719559862,0.0540625161536721,3.6926575332069256e-05
1979-04-15,1979-04-26,5113.3614,1.0380217268960774,5307.780230671744,0.013,1979,4,15,1979.04,1978,7,197,29,0.4585922119300387,29.770149954381854,0.0056087759214955,0.2,2,Mod_Wet,70,14,18,25,168,295.0,0.0555787894712184,5012.780230671744,1100.0,,4,275.0,275.0,275.0,275.0,3912.780230671744,30.0,4.0,7.0,55.0,3816.780230671744,100.0,18.0,25.0,80.0,3984.780230671744,1243.0,990.0315596872152,977.9839815552344,12.0475781319808,0.9145002360539252,0.48,988.6370594511612,0.5349,0.5349,0.5349,0.5349,10.1181778959268,10.1181778959268,10.1181778959268,10.1181778959268,,0.7282769335966145,0.7282769335966145,0.7282769335966145,0.7282769335966145,19.87331238051748,19.87331238051748,19.87331238051748,19.87331238051748,0.4047517796439405,0.4047517796439405,0.4047517796439405,0.4047517796439405,0.960475177964394,0.960475177964394,0.960475177964394,0.960475177964394,19.08782324541952,19.08782324541952,19.08782324541952,19.08782324541952,76.35129298167809,1832.431031560274,0.0143847879270644,1.92806295408278e-05
1979-05-15,1979-05-26,3035.8316,1.025295114645132,3112.6233083653137,0.078,1979,5,15,1979.05,1978,8,227,33,0.2689306538427632,73.21470157367868,0.0235218638172216,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.1031284444658941,2791.6233083653137,1100.0,,4,275.0,275.0,275.0,275.0,1691.6233083653135,35.0,4.0,8.0,57.0,1587.6233083653135,100.0,18.0,25.0,80.0,1789.6233083653135,1243.0,990.0,973.785642468468,16.214357531532073,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.273168119013796,14.273168119013796,14.273168119013796,14.273168119013796,,0.9050580928458136,0.9050580928458136,0.9050580928458136,0.9050580928458136,34.83920455294047,34.83920455294047,34.83920455294047,34.83920455294047,0.7095561008745513,0.7095561008745513,0.7095561008745513,0.7095561008745513,0.97,0.97,0.97,0.97,33.794028416352255,33.794028416352255,33.794028416352255,33.794028416352255,135.17611366540902,3244.226727969816,0.0434283561721449,3.413538223873965e-05
