Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1979-06-15,1979-06-26,1579.4263,0.9567215637917794,1511.0711996298642,0.229,1979,6,15,1979.06,1978,9,258,37,0.1305565516480202,40.08445959664709,0.0265271812515953,0.21,2,Mod_Wet,62,12,14,16,153,257.0,0.1700780215141099,1254.0711996298642,1100.0,,4,275.0,275.0,275.0,275.0,154.07119962986417,37.16892753716567,6.000000000000001,8.392983637424507,9.591981299913725,92.91730715536026,99.16892753716569,18.0,22.392983637424507,25.591981299913723,245.91730715536028,1239.5619111745905,990.0,969.5203838757272,20.479616124272752,0.9173836130618837,0.48,988.602616386938,0.5349,0.5349,0.5349,0.5349,18.547332511210804,18.547332511210804,18.547332511210804,18.547332511210804,,0.935644097410314,0.935644097410314,0.935644097410314,0.935644097410314,46.80190528947348,46.80190528947348,46.80190528947348,46.80190528947348,0.9531956270768528,0.9531956270768528,0.9531956270768528,0.9531956270768528,0.98,0.98,0.98,0.98,45.86586718368401,45.86586718368401,45.86586718368401,45.86586718368401,183.46346873473604,4403.123249633665,0.1214128551849014,4.632915877139799e-05
1979-07-15,1979-07-26,856.6266,0.8970607168566745,768.4460718744957,0.407,1979,7,15,1979.07,1978,10,288,42,0.0663937406099564,25.80876411858151,0.0335856543005358,0.21,2,Mod_Wet,58,11,11,11,136,227.0,0.2954013408465625,541.4460718744957,541.4460718744957,,2,270.72303593724786,270.72303593724786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,621.4460718744957,990.0,966.973784287498,23.026215712502108,0.2796829037301132,0.0865784287497982,989.63373866752,0.5183909187177766,0.5183909187177766,0.0,0.0,22.14156346130444,22.14156346130444,0.0,0.0,,0.944130757212607,0.944130757212607,0.0,0.0,55.50145150451434,55.50145150451434,0.0,0.0,1.130375794389294,1.130375794389294,0.0,0.0,0.98,0.98,0.96,0.96,54.39142247442405,54.39142247442405,0.0,0.0,108.78284494884812,2610.7882787723547,0.1415621068678125,5.5808802574967854e-05
1979-08-15,1979-08-26,593.4044,0.8886647923374786,527.3375978981461,0.532,1979,8,15,1979.08,1978,11,319,46,0.0455619684583998,10.394934375929324,0.0197121055228401,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.3489225891220051,343.3375978981461,343.3375978981461,,2,171.66879894907305,171.66879894907305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,414.3375978981461,990.0,965.9730191905415,24.026980809458337,0.1817643567110094,0.0386675195796292,989.7795681237094,0.2085718694357382,0.2085718694357382,0.0,0.0,23.597977063732,23.597977063732,0.0,0.0,,0.9244849961150228,0.9244849961150228,0.0,0.0,36.72862837973253,36.72862837973253,0.0,0.0,0.7480372378764263,0.7480372378764263,0.0,0.0,0.97,0.97,0.96,0.96,35.62676952834056,35.62676952834056,0.0,0.0,71.25353905668112,1710.0849373603469,0.1351193985421907,5.764777833576685e-05
1979-09-15,1979-09-26,448.7655,0.9091709283658698,408.00454625357366,0.643,1979,9,15,1979.09,1978,12,350,50,0.0352515927963087,5.727836216568846,0.0140386578266434,0.06,1,Wet,48,8,7,4,79,146.0,0.3578391499325632,262.00454625357366,262.00454625357366,,1,262.00454625357366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,325.00454625357366,990.0,965.436020458141,24.563979541859,0.1502359510645214,0.0224009092507147,989.8273631396848,0.4856168211382226,0.0,0.0,0.0,23.905725860405624,0.0,0.0,0.0,,0.9461611379744768,0.0,0.0,0.0,58.11852285769896,0.0,0.0,0.0,1.1836766366130134,0.0,0.0,0.0,0.98,0.96,0.96,0.96,56.95615240054497,0.0,0.0,0.0,56.95615240054497,1366.9476576130794,0.1395968572495927,6.0385034041675646e-05
1979-10-15,1979-10-26,361.7746,0.9166247913690906,331.6115672476363,0.736,1979,10,15,1979.1,1979,1,15,3,0.0286512394101957,3.861250540270533,0.0116438958155735,0.08,1,Wet,44,7,6,3,60,120.0,0.3618691621525616,211.6115672476363,211.6115672476363,,1,211.6115672476363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,268.6115672476363,990.0,965.0580578362382,24.94194216376184,0.1303331190781355,0.0123223134495272,989.8573445674724,0.3168347017429088,0.0,0.0,0.0,24.482452029491224,0.0,0.0,0.0,,0.9378188727207892,0.0,0.0,0.0,47.64880174965669,0.0,0.0,0.0,0.970444027487916,0.0,0.0,0.0,0.98,0.96,0.96,0.96,46.69582571466355,0.0,0.0,0.0,46.69582571466355,1120.6998171519251,0.1408148277282278,6.129656741939063e-05
1979-11-15,1979-11-26,473.647,0.9007401735700734,426.6328809909446,0.62,1979,11,15,1979.11,1979,2,46,7,0.0368610809176176,4.163062020279028,0.0097579492949756,0.05,1,Wet,42,7,6,3,56,114.0,0.2672086589650826,312.6328809909446,312.6328809909446,,2,156.3164404954723,156.3164404954723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,367.6328809909446,990.0,965.5198479644592,24.480152035540755,0.1652808130152971,0.0325265761981889,989.8021926107864,0.1729224978999485,0.1729224978999485,0.0,0.0,24.109422148427317,24.109422148427317,0.0,0.0,,0.9190013316417858,0.9190013316417858,0.0,0.0,33.96614808197417,33.96614808197417,0.0,0.0,0.6917749100198405,0.6917749100198405,0.0,0.0,0.97,0.97,0.96,0.96,32.94716363951494,32.94716363951494,0.0,0.0,65.89432727902988,1581.4638546967171,0.1544520598739985,5.854783969527727e-05
1979-12-15,1979-12-26,771.2422,0.8877747482097623,684.6893499137433,0.444,1979,12,15,1979.12,1979,3,76,11,0.0591571598325474,11.531593085539953,0.0168420804076953,0.04,1,Wet,44,8,6,4,64,126.0,0.1840250618997847,558.6893499137433,558.6893499137433,,3,186.2297833045811,186.2297833045811,186.2297833045811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,616.6893499137433,990.0,966.6387573996548,23.36124260034512,0.2769797054824354,0.0934757399654973,989.629544554552,0.2453712235901857,0.2453712235901857,0.2453712235901857,0.0,22.74541593130706,22.74541593130706,22.74541593130706,0.0,,0.9286961550855896,0.9286961550855896,0.9286961550855896,0.0,38.57939100859176,38.57939100859176,38.57939100859176,0.0,0.7857309777717262,0.7857309777717262,0.7857309777717262,0.0,0.97,0.97,0.97,0.96,37.422009278334,37.422009278334,37.422009278334,0.0,112.266027835002,2694.3846680400484,0.1639663708061841,5.581815321297909e-05
1980-01-15,1980-01-26,1219.8351,0.9229021768936402,1125.7884692412713,0.294,1980,1,15,1980.01,1979,4,107,16,0.0972681237424458,36.33241975610849,0.0322728654172438,0.07,1,Wet,49,8,7,5,81,150.0,0.1332399505753447,975.7884692412712,975.7884692412712,,4,243.94711731031785,243.94711731031785,243.94711731031785,243.94711731031785,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1039.7884692412713,990.0,968.295335189044,21.704664810956046,0.610239246578312,0.330630775393017,989.0591299780286,0.4209780835474933,0.4209780835474933,0.4209780835474933,0.4209780835474933,20.34281670543719,20.34281670543719,20.34281670543719,20.34281670543719,,0.9394067954347656,0.9394067954347656,0.9394067954347656,0.9394067954347656,45.71925799977414,45.71925799977414,45.71925799977414,45.71925799977414,0.931145784109453,0.931145784109453,0.931145784109453,0.931145784109453,0.98,0.98,0.98,0.98,44.80487283977866,44.80487283977866,44.80487283977866,44.80487283977866,179.21949135911464,4301.267792618752,0.1591946411388457,5.101842624037939e-05
1980-02-15,1980-02-26,2260.2665,1.007005963056233,2276.101843596241,0.146,1980,2,15,1980.02,1979,5,138,20,0.1966551992867152,80.88367332441929,0.0355360519354543,0.07,1,Wet,55,10,10,8,114,197.0,0.086551487383684,2079.101843596241,1100.0,,4,275.0,275.0,275.0,275.0,979.101843596241,45.0,8.0,15.0,39.760480958222985,871.3413626380179,100.0,18.0,25.0,47.760480958222985,985.341362638018,1243.0,990.0,971.766452725922,18.233547274077974,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.2923578615597,16.2923578615597,16.2923578615597,16.2923578615597,,0.9252609421505672,0.9252609421505672,0.9252609421505672,0.9252609421505672,40.65552408638352,40.65552408638352,40.65552408638352,40.65552408638352,0.8280147471768536,0.8280147471768536,0.8280147471768536,0.8280147471768536,0.9728014747176852,0.9728014747176852,0.9728014747176852,0.9728014747176852,39.54975378665426,39.54975378665426,39.54975378665426,39.54975378665426,158.19901514661703,3796.776363518809,0.0695043658049424,3.994924624914572e-05
1980-03-15,1980-03-26,2570.8598,1.0179079879576662,2616.898726339248,0.115,1980,3,15,1980.03,1979,6,167,24,0.226100049955711,41.34841461586939,0.0158005406169123,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.0913294800423303,2377.898726339248,1100.0,,4,275.0,275.0,275.0,275.0,1277.8987263392478,41.0,7.0,13.0,67.0,1149.8987263392478,100.0,18.0,25.0,80.0,1293.8987263392478,1243.0,990.0,972.5890658911636,17.410934108836273,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.469744696317996,15.469744696317996,15.469744696317996,15.469744696317996,,0.9181577810157866,0.9181577810157866,0.9181577810157866,0.9181577810157866,38.30644581887789,38.30644581887789,38.30644581887789,38.30644581887789,0.7801720126044377,0.7801720126044377,0.7801720126044377,0.7801720126044377,0.97,0.97,0.97,0.97,37.15725244431155,37.15725244431155,37.15725244431155,37.15725244431155,148.6290097772462,3567.096234653909,0.0567958585027712,3.753257822657733e-05
1980-04-15,1980-04-26,2987.1311,1.0208950418363147,3049.547329305057,0.083,1980,4,15,1980.04,1979,7,198,29,0.2634808892519569,18.278455332685105,0.0059938257580184,0.49,3,Normal,54,13,14,19,117,217.0,0.0711581020286872,2832.547329305057,1100.0,,4,275.0,275.0,275.0,275.0,1732.5473293050568,46.0,5.0,11.0,61.0,1609.5473293050568,100.0,18.0,25.0,80.0,1726.5473293050568,1243.0,990.0,973.6333901052192,16.366609894780936,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.42542048226266,14.42542048226266,14.42542048226266,14.42542048226266,,0.906754184172406,0.906754184172406,0.906754184172406,0.906754184172406,35.27682110743703,35.27682110743703,35.27682110743703,35.27682110743703,0.7184688616585952,0.7184688616585952,0.7184688616585952,0.7184688616585952,0.97,0.97,0.97,0.97,34.21851647421392,34.21851647421392,34.21851647421392,34.21851647421392,136.87406589685568,3284.9775815245366,0.0448834043602291,3.4564158054761536e-05
1980-05-15,1980-05-26,2301.1428,1.0040153765184947,2310.3827547648234,0.142,1980,5,15,1980.05,1979,8,228,33,0.1996170700116807,24.777410847769712,0.0107243749100316,0.5,3,Normal,55,13,13,17,178,276.0,0.1194607254710461,2034.3827547648236,1100.0,,4,275.0,275.0,275.0,275.0,934.3827547648234,45.0,5.0,12.0,57.5525609818913,814.8301937829319,100.0,18.0,25.0,74.5525609818913,992.830193782932,1243.0,990.0,971.8491997528806,18.150800247119378,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.2096108346011,16.2096108346011,16.2096108346011,16.2096108346011,,0.9248488619563136,0.9248488619563136,0.9248488619563136,0.9248488619563136,40.4310246718807,40.4310246718807,40.4310246718807,40.4310246718807,0.823442457675778,0.823442457675778,0.823442457675778,0.823442457675778,0.9723442457675776,0.9723442457675776,0.9723442457675776,0.9723442457675776,39.312874190190165,39.312874190190165,39.312874190190165,39.312874190190165,157.25149676076066,3774.035922258256,0.0680629633494505,3.9709973929485015e-05
1980-06-15,1980-06-26,1352.7466,0.9107314904603608,1231.9889272331854,0.267,1980,6,15,1980.06,1979,9,259,37,0.1064438433129472,59.2241066241811,0.0480719471701643,0.43,3,Normal,53,12,12,13,120,210.0,0.1704560774516215,1021.9889272331854,1021.9889272331854,,4,255.4972318082964,255.4972318082964,255.4972318082964,255.4972318082964,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1098.9889272331854,990.0,968.6291080570186,21.370891942981416,0.696995016723643,0.378585605403141,988.9244193778732,0.4617198684183646,0.4617198684183646,0.4617198684183646,0.4617198684183646,19.833591452436217,19.833591452436217,19.833591452436217,19.833591452436217,,0.9391631388082544,0.9391631388082544,0.9391631388082544,0.9391631388082544,46.67317016240577,46.67317016240577,46.67317016240577,46.67317016240577,0.9505737303952294,0.9505737303952294,0.9505737303952294,0.9505737303952294,0.98,0.98,0.98,0.98,45.73970675915765,45.73970675915765,45.73970675915765,45.73970675915765,182.9588270366306,4391.011848879134,0.1485068761514939,4.972842175174381e-05
1980-07-15,1980-07-26,724.0169999999998,0.8797110956815125,636.9257883620418,0.466,1980,7,15,1980.07,1979,10,289,42,0.0550303881144804,10.72319687620586,0.0168358654526806,0.31,2,Mod_Wet,58,11,11,11,136,227.0,0.3563994489589869,409.92578836204177,409.92578836204177,,2,204.96289418102089,204.96289418102089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,489.92578836204177,990.0,966.4477031534482,23.552296846551823,0.2084417743874096,0.0519851576724083,989.73957306794,0.2971938773577197,0.2971938773577197,0.0,0.0,22.99467603713422,22.99467603713422,0.0,0.0,,0.9349037905405844,0.9349037905405844,0.0,0.0,43.21237739685588,43.21237739685588,0.0,0.0,0.8800891526854557,0.8800891526854557,0.0,0.0,0.9780089152685456,0.9780089152685456,0.96,0.96,42.26209034407403,42.26209034407403,0.0,0.0,84.52418068814806,2028.5803365155532,0.1327064820306863,5.727607227117119e-05
1980-08-15,1980-08-26,525.9775,0.8881694527338079,467.1571483252964,0.58,1980,8,15,1980.08,1979,11,320,46,0.0403623776153056,3.021801061593294,0.0064684893989658,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.3938717424310393,283.1571483252964,283.1571483252964,,2,141.5785741626482,141.5785741626482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,354.1571483252964,990.0,965.7022071674638,24.29779283253617,0.1605248088483668,0.0266314296650592,989.8128437614866,0.1418887198085493,0.1418887198085493,0.0,0.0,23.968747874214277,23.968747874214277,0.0,0.0,,0.9126018081307704,0.9126018081307704,0.0,0.0,30.371266716945332,30.371266716945332,0.0,0.0,0.6185594036037746,0.6185594036037746,0.0,0.0,0.97,0.97,0.96,0.96,29.460128715436973,29.460128715436973,0.0,0.0,58.920257430873946,1414.0861783409746,0.1261251329281723,5.780090056720142e-05
1980-09-15,1980-09-26,401.5105,0.9082764151386006,364.6825175805071,0.6940000000000001,1980,9,15,1980.09,1979,12,351,51,0.0315085695189558,0.0,0.0,0.12,2,Mod_Wet,46,7,6,4,75,138.0,0.3784113395826143,226.68251758050712,226.68251758050712,,1,226.68251758050712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,285.6825175805071,990.0,965.2234125879024,24.776587412097456,0.1363579871080244,0.0153365035161014,989.848305509376,0.3635177066092329,0.0,0.0,0.0,24.261375214864128,0.0,0.0,0.0,,0.9414059116020774,0.0,0.0,0.0,50.77489833101615,0.0,0.0,0.0,1.0341119823017546,0.0,0.0,0.0,0.98,0.96,0.96,0.96,49.75940036439583,0.0,0.0,0.0,49.75940036439583,1194.2256087454998,0.1364458068747728,6.097539326943316e-05
1980-10-15,1980-10-26,316.6956,0.9306200236043244,294.72326674738565,0.794,1980,10,15,1980.1,1980,1,15,3,0.0254640902469741,4.4569441258187785,0.0151224712422821,0.12,2,Mod_Wet,41,6,4,3,56,110.0,0.3732314764761468,184.72326674738565,184.72326674738565,,1,184.72326674738565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,235.72326674738565,990.0,964.8788930669896,25.121106933010424,0.1187258174119946,0.0084723266747385,989.8728018559132,0.241386028208255,0.0,0.0,0.0,24.752522760715337,0.0,0.0,0.0,,0.9303930000975104,0.0,0.0,0.0,41.72018279252708,0.0,0.0,0.0,0.8496982238803885,0.0,0.0,0.0,0.9749698223880388,0.96,0.96,0.96,40.67591920722664,0.0,0.0,0.0,40.67591920722664,976.2220609734394,0.1380139398430696,6.116644993022653e-05
1980-11-15,1980-11-26,401.5105,0.9082764151386006,364.6825175805071,0.6940000000000001,1980,11,15,1980.11,1980,2,46,7,0.0315085695189558,16.15442477869425,0.0442972284108135,0.08,1,Wet,42,7,6,3,56,114.0,0.3126006718291161,250.68251758050712,250.68251758050712,,1,250.68251758050712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,305.6825175805071,990.0,965.2234125879024,24.776587412097456,0.1434166076445598,0.0201365035161014,989.8364468888392,0.4445297625866053,0.0,0.0,0.0,24.16850453835016,0.0,0.0,0.0,,0.9452373270064884,0.0,0.0,0.0,56.16339974928909,0.0,0.0,0.0,1.1438574287024257,0.0,0.0,0.0,0.98,0.96,0.96,0.96,55.04013175430331,0.0,0.0,0.0,55.04013175430331,1320.9631621032795,0.1509261593329674,6.098919715211657e-05
1980-12-15,1980-12-26,581.8096,0.8882166996280455,516.7730027239134,0.54,1980,12,15,1980.12,1980,3,76,11,0.0446491874353461,4.655182730200182,0.0090081771022531,0.18,2,Mod_Wet,42,7,5,3,61,118.0,0.2283401017042712,398.77300272391335,398.77300272391335,,2,199.38650136195668,199.38650136195668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,452.77300272391335,990.0,965.9254785122577,24.07452148774246,0.19532940360267,0.0497546005447826,989.7549159958526,0.2812822038134787,0.2812822038134787,0.0,0.0,23.54815527978155,23.54815527978155,0.0,0.0,,0.9336651243356566,0.9336651243356566,0.0,0.0,42.9914882992228,42.9914882992228,0.0,0.0,0.8755903930595275,0.8755903930595275,0.0,0.0,0.9775590393059528,0.9775590393059528,0.96,0.96,42.02671800012135,42.02671800012135,0.0,0.0,84.0534360002427,2017.2824640058247,0.1626505942787192,5.855004352664005e-05
1981-01-15,1981-01-26,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1981,1,15,1981.01,1980,4,107,16,0.0607094797880934,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.1978208352619644,563.6560160658968,563.6560160658968,,3,187.88533868863223,187.88533868863223,187.88533868863223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,622.6560160658968,990.0,966.7106240642636,23.289375935736416,0.2803705030989579,0.0954624064263587,989.6241670904748,0.2497750009117618,0.2497750009117618,0.2497750009117618,0.0,22.663768025299312,22.663768025299312,22.663768025299312,0.0,,0.9290777087305532,0.9290777087305532,0.9290777087305532,0.0,38.798572584932906,38.798572584932906,38.798572584932906,0.0,0.7901949609965968,0.7901949609965968,0.7901949609965968,0.0,0.97,0.97,0.97,0.96,37.63461540738492,37.63461540738492,37.63461540738492,0.0,112.90384622215475,2709.692309331714,0.1606815335536333,5.564063650921374e-05
1981-02-15,1981-02-26,1086.9032,0.940956999887256,1022.729174239858,0.328,1981,2,15,1981.02,1980,5,138,20,0.0883638006543237,43.61894986850462,0.0426495605749433,0.43,3,Normal,43,7,5,4,78,137.0,0.1339553064982477,885.729174239858,885.729174239858,,4,221.4322935599645,221.4322935599645,221.4322935599645,221.4322935599645,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,940.729174239858,990.0,967.971434547611,22.02856545238899,0.5160742271781555,0.2585833393918864,989.22534243343,0.3468974017782885,0.3468974017782885,0.3468974017782885,0.3468974017782885,20.9070104840407,20.9070104840407,20.9070104840407,20.9070104840407,,0.936464816145949,0.936464816145949,0.936464816145949,0.936464816145949,42.51704376020742,42.51704376020742,42.51704376020742,42.51704376020742,0.8659275714909862,0.8659275714909862,0.8659275714909862,0.8659275714909862,0.9765927571490984,0.9765927571490984,0.9765927571490984,0.9765927571490984,41.521836991609845,41.521836991609845,41.521836991609845,41.521836991609845,166.08734796643938,3986.096351194545,0.1623962160753687,5.208745040459563e-05
1981-03-15,1981-03-26,2011.9887,1.00817989886424,2028.446564081993,0.174,1981,3,15,1981.03,1980,6,166,24,0.1752577831366842,147.40286784818022,0.0726678584776473,0.58,3,Normal,49,9,9,9,107,183.0,0.0902168207141407,1845.446564081993,1100.0,,4,275.0,275.0,275.0,275.0,745.4465640819931,51.0,9.0,16.0,36.66130643026195,632.785257651731,100.0,18.0,25.0,45.66130643026195,739.785257651731,1243.0,990.0,971.168664120198,18.83133587980205,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.890146467283778,16.890146467283778,16.890146467283778,16.890146467283778,,0.9282379294070732,0.9282379294070732,0.9282379294070732,0.9282379294070732,42.28283705174174,42.28283705174174,42.28283705174174,42.28283705174174,0.8611575774285486,0.8611575774285486,0.8611575774285486,0.8611575774285486,0.9761157577428548,0.9761157577428548,0.9761157577428548,0.9761157577428548,41.27294352827855,41.27294352827855,41.27294352827855,41.27294352827855,165.09177411311418,3962.202578714741,0.0813882786149849,4.168984194775611e-05
1981-04-15,1981-04-26,3003.3095,1.0214817302837893,3067.825784637742,0.0819999999999999,1981,4,15,1981.04,1980,7,197,29,0.2650601477927009,0.0,0.0,0.47,3,Normal,54,13,14,19,117,217.0,0.0707341339546189,2850.825784637742,1100.0,,4,275.0,275.0,275.0,275.0,1750.825784637742,46.0,5.0,11.0,61.0,1627.825784637742,100.0,18.0,25.0,80.0,1744.825784637742,1243.0,990.0,973.6775105146428,16.32248948535721,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.381300072838933,14.381300072838933,14.381300072838933,14.381300072838933,,0.9062626828114256,0.9062626828114256,0.9062626828114256,0.9062626828114256,35.14986317962321,35.14986317962321,35.14986317962321,35.14986317962321,0.7158831604811244,0.7158831604811244,0.7158831604811244,0.7158831604811244,0.97,0.97,0.97,0.97,34.09536728423451,34.09536728423451,34.09536728423451,34.09536728423451,136.38146913693805,3273.155259286513,0.0444554152389857,3.4439764933570214e-05
1981-05-15,1981-05-26,2720.4544,1.0178994636696477,2769.1490746977324,0.103,1981,5,15,1981.05,1980,8,227,33,0.239254480053884,50.67852697176386,0.0183011190819676,0.24,2,Mod_Wet,65,14,17,23,202,321.0,0.1159200864023685,2448.1490746977324,1100.0,,4,275.0,275.0,275.0,275.0,1348.1490746977324,35.0,4.0,8.0,57.0,1244.1490746977324,100.0,18.0,25.0,80.0,1446.1490746977324,1243.0,990.0,972.956566732029,17.043433267970954,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.102243855452675,15.102243855452675,15.102243855452675,15.102243855452675,,0.914243897060571,0.914243897060571,0.914243897060571,0.914243897060571,37.237022036202646,37.237022036202646,37.237022036202646,37.237022036202646,0.7583914874990355,0.7583914874990355,0.7583914874990355,0.7583914874990355,0.97,0.97,0.97,0.97,36.119911375116565,36.119911375116565,36.119911375116565,36.119911375116565,144.47964550046626,3467.51149201119,0.0521747445165035,3.64847589647642e-05
1981-06-15,1981-06-26,1463.3217,0.94550510416192,1383.5781363808978,0.248,1981,6,15,1981.06,1980,9,258,37,0.1195411509833096,8.540333092999617,0.0061726424178247,0.34,2,Mod_Wet,62,12,14,16,153,257.0,0.1857502610385628,1126.5781363808978,1100.0,,4,275.0,275.0,275.0,275.0,26.57813638089783,6.411846130800255,1.2410024769290815,1.4478362230839286,1.6546699692387754,15.82278158084579,68.41184613080026,13.24100247692908,15.447836223083929,17.654669969238775,168.8227815808458,1197.1006848308132,990.0,969.108483209846,20.89151679015401,0.8407736525554267,0.48,988.6792263474446,0.5349,0.5349,0.5349,0.5349,19.035843137598583,19.035843137598583,19.035843137598583,19.035843137598583,,0.9371818305893076,0.9371818305893076,0.9371818305893076,0.9371818305893076,48.113546560261625,48.113546560261625,48.113546560261625,48.113546560261625,0.9799092985796664,0.9799092985796664,0.9799092985796664,0.9799092985796664,0.98,0.98,0.98,0.98,47.15127562905639,47.15127562905639,47.15127562905639,47.15127562905639,188.6051025162256,4526.522460389414,0.1363169144964739,4.762755114046101e-05
1981-07-15,1981-07-26,717.4235,0.8782993569127185,630.1125986840717,0.468,1981,7,15,1981.07,1980,10,288,42,0.0544417285263038,17.53638655417592,0.0278305601106833,0.31,2,Mod_Wet,58,11,11,11,136,227.0,0.360253072981031,403.1125986840717,403.1125986840717,,2,201.55629934203583,201.55629934203583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,483.1125986840717,990.0,966.4204503947362,23.579549605263765,0.2060371883583981,0.0506225197368143,989.7433402919048,0.2874510161182225,0.2874510161182225,0.0,0.0,23.035438881050244,23.035438881050244,0.0,0.0,,0.9338962286066576,0.9338962286066576,0.0,0.0,42.52361603207794,42.52361603207794,0.0,0.0,0.866061426315233,0.866061426315233,0.0,0.0,0.9766061426315232,0.9766061426315232,0.96,0.96,41.52882462383164,41.52882462383164,0.0,0.0,83.05764924766328,1993.383581943919,0.131813979630182,5.723356032725666e-05
1981-08-15,1981-08-26,509.9149,0.8935905892579125,455.65515596238953,0.59,1981,8,15,1981.08,1980,11,319,46,0.0393686054751504,0.0,0.0,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4038141511015573,271.6551559623896,271.6551559623896,,1,271.6551559623896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,342.6551559623896,990.0,965.6504482018308,24.349551798169276,0.1564653988731724,0.0243310311924779,989.8192035699344,0.5219889020148235,0.0,0.0,0.0,23.646766466088867,0.0,0.0,0.0,,0.946341668764883,0.0,0.0,0.0,59.617859224428734,0.0,0.0,0.0,1.2142130188274691,0.0,0.0,0.0,0.98,0.96,0.96,0.96,58.42550203994016,0.0,0.0,0.0,58.42550203994016,1402.2120489585636,0.1282230679833735,5.974230845982004e-05
1981-09-15,1981-09-26,383.5279,0.9045977994923856,346.9384943839358,0.7120000000000001,1981,9,15,1981.09,1980,12,350,50,0.029975485914772,3.2807107169124947,0.009456173846428,0.17,2,Mod_Wet,46,7,6,4,75,138.0,0.3977650281933943,208.9384943839358,208.9384943839358,,1,208.9384943839358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,267.9384943839358,990.0,965.1346924719196,24.865307528080397,0.1300955707812204,0.0117876988767871,989.858116730342,0.3088791734887712,0.0,0.0,0.0,24.4145450849336,0.0,0.0,0.0,,0.9370899503805474,0.0,0.0,0.0,46.87994324627541,0.0,0.0,0.0,0.954784994832493,0.0,0.0,0.0,0.98,0.96,0.96,0.96,45.9423443813499,0.0,0.0,0.0,45.9423443813499,1102.6162651523975,0.1324221587544802,6.107903843081361e-05
1981-10-15,1981-10-26,286.2506,0.9441456049247084,270.26224589706084,0.836,1981,10,15,1981.1,1981,1,15,3,0.023350658045506,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4070120842624,160.26224589706084,160.26224589706084,,1,160.26224589706084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.26224589706084,990.0,964.7810489835882,25.21895101641178,0.1100924976920628,0.006026224589706,989.8838812777182,0.1817031655632399,0.0,0.0,0.0,24.9211291285667,0.0,0.0,0.0,,0.9213498374592816,0.0,0.0,0.0,36.08794923238586,0.0,0.0,0.0,0.7349887827369829,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.005310755414285,0.0,0.0,0.0,35.005310755414285,840.1274581299429,0.1295234953710379,6.067366258117474e-05
1981-11-15,1981-11-26,301.2308,0.93390939438871,281.3222739992266,0.8160000000000001,1981,11,15,1981.11,1981,2,46,7,0.0243062444735331,7.557836542355176,0.0268654039899306,0.31,2,Mod_Wet,40,6,4,3,53,106.0,0.3767920630425851,175.32227399922658,175.32227399922658,,1,175.32227399922658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,225.32227399922655,990.0,964.8252890959968,25.174710904003064,0.1150548772498519,0.0075322273999226,989.8774128953504,0.2175056849980664,0.0,0.0,0.0,24.834618114355287,0.0,0.0,0.0,,0.9269975874582664,0.0,0.0,0.0,39.58328967102239,0.0,0.0,0.0,0.8061769790432259,0.0,0.0,0.0,0.9706176979043226,0.96,0.96,0.96,38.42024149596771,0.0,0.0,0.0,38.42024149596771,922.0857959032252,0.136570208074151,6.087240976855317e-05
1981-12-15,1981-12-26,424.724,0.9100759486875,386.53109723034976,0.6709999999999999,1981,12,15,1981.12,1981,3,76,11,0.0333962868007022,0.0,0.0,0.59,3,Normal,38,5,4,3,54,104.0,0.2690598524806973,282.53109723034976,282.53109723034976,,2,141.26554861517488,141.26554861517488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.53109723034976,990.0,965.3326554861516,24.66734451384832,0.1518335113487388,0.0265062194460699,989.8216602692052,0.1412564082026532,0.1412564082026532,0.0,0.0,24.34774837485082,24.34774837485082,0.0,0.0,,0.912885864800419,0.912885864800419,0.0,0.0,30.79287558109209,30.79287558109209,0.0,0.0,0.6271461421811017,0.6271461421811017,0.0,0.0,0.97,0.97,0.96,0.96,29.86908931365933,29.86908931365933,0.0,0.0,59.73817862731866,1433.716287055648,0.1545494762397299,5.873314006938978e-05
1982-01-15,1982-01-26,542.3552,0.8801399653154843,477.3484869166725,0.5650000000000001,1982,1,15,1982.01,1981,4,107,16,0.0412429092696005,10.191338591376107,0.0213498918938757,0.86,4,Mod_Dry,34,5,4,3,45,91.0,0.1906364060935742,386.3484869166725,386.3484869166725,,2,193.17424345833624,193.17424345833624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,429.3484869166725,990.0,965.748068191125,24.25193180887504,0.1870621651859006,0.0472696973833345,989.7656681374308,0.2640339422066746,0.2640339422066746,0.0,0.0,23.753566004099163,23.753566004099163,0.0,0.0,,0.9319329381136324,0.9319329381136324,0.0,0.0,41.9373900133408,41.9373900133408,0.0,0.0,0.8541219961983868,0.8541219961983868,0.0,0.0,0.9754121996198386,0.9754121996198386,0.96,0.96,40.9062418392278,40.9062418392278,0.0,0.0,81.81248367845559,1963.4996082829343,0.1713894270554942,5.882173912999839e-05
1982-02-15,1982-02-26,710.868,0.8775314292741972,623.8090120652902,0.47,1982,2,15,1982.02,1981,5,138,20,0.053897098642441,0.0,0.0,0.91,5,Dry,31,6,4,3,41,85.0,0.1362596537657965,538.8090120652902,538.8090120652902,,2,269.4045060326451,269.4045060326451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,579.8090120652902,990.0,966.3952360482612,23.60476395173885,0.256020972668476,0.085523604826116,989.6584554225054,0.5133490328033984,0.5133490328033984,0.0,0.0,22.749870341440875,22.749870341440875,0.0,0.0,,0.945104145614843,0.945104145614843,0.0,0.0,56.80703849094322,56.80703849094322,0.0,0.0,1.1569661607116746,1.1569661607116746,0.0,0.0,0.98,0.98,0.96,0.96,55.67089772112436,55.67089772112436,0.0,0.0,111.34179544224872,2672.203090613969,0.178486994077917,5.740118635578431e-05
1982-03-15,1982-03-26,878.8611,0.9037319275970654,794.2548359930772,0.399,1982,3,15,1982.03,1981,6,166,24,0.0686236178298018,10.512156769683545,0.0132352442733822,0.97,5,Dry,36,8,6,4,53,107.0,0.1347174674312371,687.2548359930772,687.2548359930772,,3,229.08494533102572,229.08494533102572,229.08494533102572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,737.2548359930772,990.0,967.0770193439724,22.92298065602768,0.3454958839324627,0.1361764507979231,989.5183276652696,0.3712535239659029,0.3712535239659029,0.3712535239659029,0.0,22.07005479733134,22.07005479733134,22.07005479733134,0.0,,0.939462163731506,0.939462163731506,0.939462163731506,0.0,46.58198107348025,46.58198107348025,46.58198107348025,0.0,0.9487165188081516,0.9487165188081516,0.9487165188081516,0.0,0.98,0.98,0.98,0.96,45.65034145201064,45.65034145201064,45.65034145201064,0.0,136.95102435603192,3286.8245845447664,0.1724270576014794,5.535348638913335e-05
1982-04-15,1982-04-26,1473.6465,0.944675992155444,1392.1184694738974,0.245,1982,4,15,1982.04,1981,7,197,29,0.1202790357625447,26.17288452434855,0.0188007594886947,0.93,5,Dry,40,10,8,5,62,125.0,0.0897912086801343,1267.1184694738974,1100.0,,4,275.0,275.0,275.0,275.0,167.11846947389745,53.47791023164719,8.0,10.695582046329436,6.684738778955898,88.26023841696492,93.4779102316472,18.0,18.695582046329434,11.684738778955898,150.2602384169649,1230.1734922779765,990.0,969.1360750552234,20.863924944776613,0.8930644694469101,0.48,988.626935530553,0.5349,0.5349,0.5349,0.5349,18.955960475329668,18.955960475329668,18.955960475329668,18.955960475329668,,0.9369312754972884,0.9369312754972884,0.9369312754972884,0.9369312754972884,47.89883207703129,47.89883207703129,47.89883207703129,47.89883207703129,0.9755362948478876,0.9755362948478876,0.9755362948478876,0.9755362948478876,0.98,0.98,0.98,0.98,46.94085543549066,46.94085543549066,46.94085543549066,46.94085543549066,187.76342174196265,4506.322121807103,0.1348760366730292,4.74150054903946e-05
1982-05-15,1982-05-26,1229.0427,0.91756512366433,1127.726717014242,0.293,1982,5,15,1982.05,1981,8,227,33,0.0974355883500305,0.0,0.0,0.91,5,Dry,42,9,8,6,82,147.0,0.1303507292876732,980.726717014242,980.726717014242,,4,245.1816792535605,245.1816792535605,245.1816792535605,245.1816792535605,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,1039.726717014242,990.0,968.301426824902,21.69857317509809,0.610148751298447,0.3345813736113936,989.0552698750902,0.4252358773874617,0.4252358773874617,0.4252358773874617,0.4252358773874617,20.328607172800805,20.328607172800805,20.328607172800805,20.328607172800805,,0.9395674764852332,0.9395674764852332,0.9395674764852332,0.9395674764852332,45.92639042551984,45.92639042551984,45.92639042551984,45.92639042551984,0.9353643671185302,0.9353643671185302,0.9353643671185302,0.9353643671185302,0.98,0.98,0.98,0.98,45.00786261700944,45.00786261700944,45.00786261700944,45.00786261700944,180.03145046803775,4320.754811232906,0.1596410262804513,5.099151004407212e-05
1982-06-15,1982-06-26,813.2284,0.8958086931444238,728.4970702319307,0.424,1982,6,15,1982.06,1981,9,258,37,0.0629421468680388,23.168517924046,0.0318031724090117,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.2210029478206997,567.4970702319307,567.4970702319307,,3,189.16569007731024,189.16569007731024,189.16569007731024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,631.4970702319307,990.0,966.8139882809276,23.18601171907233,0.2853947871177504,0.0969988280927722,989.6176063847896,0.2531807356056452,0.2531807356056452,0.2531807356056452,0.0,22.550437368256176,22.550437368256176,22.550437368256176,0.0,,0.929295436438654,0.929295436438654,0.929295436438654,0.0,38.87674020991314,38.87674020991314,38.87674020991314,0.0,0.7917869696519987,0.7917869696519987,0.7917869696519987,0.0,0.97,0.97,0.97,0.96,37.71043800361574,37.71043800361574,37.71043800361574,0.0,113.13131401084723,2715.1515362603336,0.1552941235231457,5.5375378396526126e-05
1982-07-15,1982-07-26,499.3804,0.8921883077628417,445.541354005931,0.598,1982,7,15,1982.07,1981,10,288,42,0.0384947729861124,10.113801956458529,0.0227000296729445,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.3030021765346677,310.541354005931,310.541354005931,,2,155.2706770029655,155.2706770029655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,369.541354005931,990.0,965.6049360930268,24.39506390697329,0.1659543723561474,0.0321082708011862,989.8019373568428,0.1706009029465834,0.1706009029465834,0.0,0.0,24.02640036086941,24.02640036086941,0.0,0.0,,0.9184958446787286,0.9184958446787286,0.0,0.0,33.60423797352036,33.60423797352036,0.0,0.0,0.6844040320472579,0.6844040320472579,0.0,0.0,0.97,0.97,0.96,0.96,32.59611083431475,32.59611083431475,0.0,0.0,65.1922216686295,1564.613320047108,0.1463213708053723,5.831413507381801e-05
1982-08-15,1982-08-26,387.9749,0.9026852126280548,350.2192051008483,0.7090000000000001,1982,8,15,1982.08,1981,11,319,46,0.0302589393207132,0.0,0.0,0.6,3,Normal,47,8,6,5,89,155.0,0.4425799549038625,195.21920510084828,195.21920510084828,,1,195.21920510084828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.2192051008483,990.0,965.1510960255042,24.848903974495784,0.1259594699808603,0.0095219205100848,989.864518609509,0.2696137742823752,0.0,0.0,0.0,24.4438088097224,0.0,0.0,0.0,,0.933189236318725,0.0,0.0,0.0,43.6716739202024,0.0,0.0,0.0,0.8894434606965864,0.0,0.0,0.0,0.9789443460696586,0.96,0.96,0.96,42.7521382675799,0.0,0.0,0.0,42.7521382675799,1026.0513184219176,0.1220725124290916,6.083209875320324e-05
1982-09-15,1982-09-26,297.4406,0.927655743202664,275.9224808516464,0.8220000000000001,1982,9,15,1982.09,1981,12,350,50,0.0238397023455822,0.0,0.0,0.48,3,Normal,40,6,4,3,65,118.0,0.4276563462164736,157.9224808516464,157.9224808516464,,1,157.9224808516464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.9224808516464,990.0,964.8036899234066,25.196310076593363,0.1089137531213724,0.0057922480851646,989.8852939987936,0.176487907490655,0.0,0.0,0.0,24.905116167896196,0.0,0.0,0.0,,0.9204006800351342,0.0,0.0,0.0,35.50161909233334,0.0,0.0,0.0,0.7230472320230823,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.43657051956334,0.0,0.0,0.0,34.43657051956334,826.4776924695202,0.1248052366493422,6.05722122754527e-05
1982-10-15,1982-10-26,271.7487,0.9523418217225876,258.7976520087449,0.862,1982,10,15,1982.1,1982,1,15,3,0.0223601171335555,2.5852725433921364,0.0099895517726906,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4250424961208035,148.79765200874488,148.79765200874488,,1,148.79765200874488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,199.79765200874488,990.0,964.735190608035,25.264809391964945,0.1060461588539989,0.0048797652008744,989.8890740759452,0.1566991161781893,0.0,0.0,0.0,24.99718435173189,0.0,0.0,0.0,,0.9168504813204176,0.0,0.0,0.0,33.44447539783625,0.0,0.0,0.0,0.681150211768559,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.44114113590116,0.0,0.0,0.0,32.44114113590116,778.5873872616279,0.1253533055037337,6.056162830295383e-05
1982-11-15,1982-11-26,340.8154,0.928721014594374,316.52242407738737,0.763,1982,11,15,1982.11,1982,2,46,7,0.0273475374402862,4.706853997526082,0.0148705230324385,0.22,2,Mod_Wet,40,6,4,3,53,106.0,0.3348893851959246,210.52242407738737,210.52242407738737,,1,210.52242407738737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,260.52242407738737,990.0,964.9826121203868,25.017387879613125,0.1274782094729107,0.0121044848154774,989.8604173057116,0.3135672722321621,0.0,0.0,0.0,24.564237913092583,0.0,0.0,0.0,,0.9375991722711476,0.0,0.0,0.0,47.55077196190747,0.0,0.0,0.0,0.9684474941325352,0.0,0.0,0.0,0.98,0.96,0.96,0.96,46.59975652266933,0.0,0.0,0.0,46.59975652266933,1118.3941565440637,0.1472241869071369,6.148692648102074e-05
1982-12-15,1982-12-26,581.8096,0.8882166996280455,516.7730027239134,0.54,1982,12,15,1982.12,1982,3,76,11,0.0446491874353461,0.0,0.0,0.15,2,Mod_Wet,42,7,5,3,61,118.0,0.2283401017042712,398.77300272391335,398.77300272391335,,2,199.38650136195668,199.38650136195668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,452.77300272391335,990.0,965.9254785122577,24.07452148774246,0.19532940360267,0.0497546005447826,989.7549159958526,0.2812822038134787,0.2812822038134787,0.0,0.0,23.54815527978155,23.54815527978155,0.0,0.0,,0.9336651243356566,0.9336651243356566,0.0,0.0,42.9914882992228,42.9914882992228,0.0,0.0,0.8755903930595275,0.8755903930595275,0.0,0.0,0.9775590393059528,0.9775590393059528,0.96,0.96,42.02671800012135,42.02671800012135,0.0,0.0,84.0534360002427,2017.2824640058247,0.1626505942787192,5.855004352664005e-05
1983-01-15,1983-01-26,806.1332,0.8935666243082664,720.3337222668207,0.431,1983,1,15,1983.01,1982,4,107,16,0.0622368336038533,28.427125524152984,0.0394638271754036,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.1929661151536546,581.3337222668207,581.3337222668207,,3,193.7779074222736,193.7779074222736,193.7779074222736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,640.3337222668207,990.0,966.7813348890672,23.21866511093276,0.2904165694487645,0.1025334889067282,989.6070499416444,0.2656759081885841,0.2656759081885841,0.2656759081885841,0.0,22.56003914438868,22.56003914438868,22.56003914438868,0.0,,0.9308289366570928,0.9308289366570928,0.9308289366570928,0.0,39.90733124177772,39.90733124177772,39.90733124177772,0.0,0.8127766037021938,0.8127766037021938,0.8127766037021938,0.0,0.9712776603702192,0.9712776603702192,0.9712776603702192,0.96,38.761099320133226,38.761099320133226,38.761099320133226,0.0,116.28329796039968,2790.799151049592,0.1614297572998073,5.5563465291775286e-05
1983-02-15,1983-02-26,932.1467,0.9087491724907756,847.0875422650073,0.377,1983,2,15,1983.02,1982,5,138,20,0.0731883636516966,0.0,0.0,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.1617306277857409,710.0875422650073,710.0875422650073,,3,236.6958474216691,236.6958474216691,236.6958474216691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,765.0875422650073,990.0,967.28835016906,22.71164983094002,0.3613129368195545,0.1450437711325036,989.493643292048,0.3962980473368082,0.3962980473368082,0.3962980473368082,0.0,21.808995075651183,21.808995075651183,21.808995075651183,0.0,,0.9405199885344682,0.9405199885344682,0.9405199885344682,0.0,47.61381964539134,47.61381964539134,47.61381964539134,0.0,0.9697315610059336,0.9697315610059336,0.9697315610059336,0.0,0.98,0.98,0.98,0.96,46.66154325248351,46.66154325248351,46.66154325248351,0.0,139.9846297574505,3359.631114178813,0.16525402956954,5.476031765468956e-05
1983-03-15,1983-03-26,1138.9177,0.936281984298218,1066.3481241083623,0.314,1983,3,15,1983.03,1982,6,166,24,0.0921324779229625,15.79909076655781,0.0148160721713355,0.8,4,Mod_Dry,41,8,7,6,67,129.0,0.1209736267955313,937.3481241083624,937.3481241083624,,4,234.33703102709055,234.33703102709055,234.33703102709055,234.33703102709055,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,993.3481241083624,990.0,968.1085226757692,21.89147732423089,0.5642212811497238,0.2998784992866898,989.1359002195636,0.388425461768857,0.388425461768857,0.388425461768857,0.388425461768857,20.638952082025643,20.638952082025643,20.638952082025643,20.638952082025643,,0.9383619128752758,0.9383619128752758,0.9383619128752758,0.9383619128752758,44.50795470317902,44.50795470317902,44.50795470317902,44.50795470317902,0.9064756558692264,0.9064756558692264,0.9064756558692264,0.9064756558692264,0.98,0.98,0.98,0.98,43.61779560911543,43.61779560911543,43.61779560911543,43.61779560911543,174.47118243646173,4187.308378475082,0.1636155946561518,5.17035411892059e-05
1983-04-15,1983-04-26,1156.5974,0.9338086699838878,1080.0406798008228,0.311,1983,4,15,1983.04,1982,7,197,29,0.093315514734791,6.7446870803362335,0.0062448454085822,0.95,5,Dry,40,10,8,5,62,125.0,0.1157363813583874,955.0406798008228,955.0406798008228,,4,238.7601699502057,238.7601699502057,238.7601699502057,238.7601699502057,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1013.0406798008228,990.0,968.1515564222312,21.84844357776888,0.5822402371367289,0.3140325438406582,989.1037272190226,0.4032341710326911,0.4032341710326911,0.4032341710326911,0.4032341710326911,20.548936625758817,20.548936625758817,20.548936625758817,20.548936625758817,,0.9389393262389888,0.9389393262389888,0.9389393262389888,0.9389393262389888,45.17804783211993,45.17804783211993,45.17804783211993,45.17804783211993,0.9201231737702632,0.9201231737702632,0.9201231737702632,0.9201231737702632,0.98,0.98,0.98,0.98,44.27448687547753,44.27448687547753,44.27448687547753,44.27448687547753,177.0979475019101,4250.350740045843,0.1639734047189499,5.1509716126799656e-05
1983-05-15,1983-05-26,1078.3827,0.9251619817921662,997.6786758623872,0.331,1983,5,15,1983.05,1982,8,227,33,0.0861994375945102,25.05049837747072,0.0251087840038449,0.94,5,Dry,42,9,8,6,82,147.0,0.1473420286074914,850.6786758623872,850.6786758623872,,4,212.6696689655968,212.6696689655968,212.6696689655968,212.6696689655968,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,909.6786758623872,990.0,967.8907147034496,22.109285296550524,0.4876625993338108,0.2305429406899097,989.2817944599764,0.3200090068967904,0.3200090068967904,0.3200090068967904,0.3200090068967904,21.07107074962999,21.07107074962999,21.07107074962999,21.07107074962999,,0.9348014092917856,0.9348014092917856,0.9348014092917856,0.9348014092917856,41.08187135865605,41.08187135865605,41.08187135865605,41.08187135865605,0.8366979910113249,0.8366979910113249,0.8366979910113249,0.8366979910113249,0.9736697991011324,0.9736697991011324,0.9736697991011324,0.9736697991011324,40.00017743248121,40.00017743248121,40.00017743248121,40.00017743248121,160.00070972992484,3840.017033518196,0.1603729874166361,5.224609814815144e-05
1983-06-15,1983-06-26,605.1438,0.8886028945088347,537.7325322740754,0.526,1983,6,15,1983.06,1982,9,258,37,0.0464600907884801,10.445623650673838,0.0194253146754934,0.93,5,Dry,39,9,7,5,59,119.0,0.2212996106014787,418.7325322740754,418.7325322740754,,2,209.3662661370377,209.3662661370377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,473.7325322740754,990.0,966.0197963952334,23.980203604766643,0.2027266718886148,0.053746506454815,989.7435268216566,0.3101368224428908,0.3101368224428908,0.0,0.0,23.41359360398034,23.41359360398034,0.0,0.0,,0.9363354696534284,0.9363354696534284,0.0,0.0,45.013725541425,45.013725541425,0.0,0.0,0.9167764876053972,0.9167764876053972,0.0,0.0,0.98,0.98,0.96,0.96,44.1134510305965,44.1134510305965,0.0,0.0,88.226902061193,2117.445649468632,0.1640720930312337,5.852774959155744e-05
1983-07-15,1983-07-26,434.2405,0.9023039355474278,391.8169121240828,0.66,1983,7,15,1983.07,1982,10,288,42,0.0338529812075207,6.3298412026476845,0.0161550995038292,0.89,4,Mod_Dry,42,9,8,6,70,135.0,0.3445486803215054,256.8169121240828,256.8169121240828,,1,256.8169121240828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,315.8169121240828,990.0,965.3590845606204,24.64091543937957,0.1469933499170916,0.0213633824248165,989.831643267658,0.4665498983741431,0.0,0.0,0.0,24.00600880866345,0.0,0.0,0.0,,0.9457559245462815,0.0,0.0,0.0,57.18226462787146,0.0,0.0,0.0,1.1646082408935123,0.0,0.0,0.0,0.98,0.96,0.96,0.96,56.03861933531403,0.0,0.0,0.0,56.03861933531403,1344.9268640475368,0.1430224617705307,6.061237564127937e-05
1983-08-15,1983-08-26,340.8154,0.928721014594374,316.52242407738737,0.763,1983,8,15,1983.08,1982,11,319,46,0.0273475374402862,7.104129761448463,0.0224443174355051,0.8,4,Mod_Dry,39,7,5,4,60,115.0,0.3633233895993522,201.52242407738737,201.52242407738737,,1,201.52242407738737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,252.52242407738737,990.0,964.9826121203868,25.017387879613125,0.1246547612582966,0.0103044848154774,989.8650407539262,0.2873541328613279,0.0,0.0,0.0,24.59507450067802,0.0,0.0,0.0,,0.9351949944390096,0.0,0.0,0.0,45.458216648585854,0.0,0.0,0.0,0.925829259645333,0.0,0.0,0.0,0.98,0.96,0.96,0.96,44.54905231561413,0.0,0.0,0.0,44.54905231561413,1069.177255574739,0.140745327745633,6.140625198903518e-05
1983-09-15,1983-09-26,261.1822,0.9426194585361816,246.1954239432886,0.879,1983,9,15,1983.09,1982,12,350,50,0.0212712846287001,10.487365044981717,0.0425977253232679,0.65,3,Normal,40,6,4,3,65,118.0,0.4792940425536968,128.1954239432886,128.1954239432886,,1,128.1954239432886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,178.1954239432886,990.0,964.6771725436598,25.32282745634018,0.0984220343856884,0.0028195423943288,989.89875842322,0.1163517630979194,0.0,0.0,0.0,25.105234116462245,0.0,0.0,0.0,,0.9077463468903284,0.0,0.0,0.0,28.6510147289722,0.0,0.0,0.0,0.5835237215676619,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.791484287103028,0.0,0.0,0.0,27.791484287103028,666.9956228904726,0.1128838377333318,6.021944082678519e-05
1983-10-15,1983-10-26,227.8423,0.9755995102100816,222.2828362851385,0.922,1983,10,15,1983.1,1983,1,15,3,0.0192052370550359,0.0,0.0,0.62,3,Normal,37,5,3,2,50,97.0,0.4363809712935774,125.2828362851385,125.2828362851385,,1,125.2828362851385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.2828362851385,990.0,964.5336970177108,25.466302982289108,0.0956294264662941,0.0025282836285138,989.9018422899052,0.1111091053132493,0.0,0.0,0.0,25.257036166881036,0.0,0.0,0.0,,0.9065730867344304,0.0,0.0,0.0,28.13296361697082,0.0,0.0,0.0,0.572972782423031,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.28897470846169,0.0,0.0,0.0,27.28897470846169,654.9353930030807,0.122766899885406,6.050526135198672e-05
1983-11-15,1983-11-26,275.3297,0.9493451834369376,261.382924552137,0.855,1983,11,15,1983.11,1983,2,46,7,0.0225834846813046,0.0,0.0,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.4055352895818434,155.382924552137,155.382924552137,,1,155.382924552137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,205.382924552137,990.0,964.7455316982084,25.254468301791466,0.1080174361172408,0.0055382924552137,989.8864442714276,0.1708500925057441,0.0,0.0,0.0,24.970062480713253,0.0,0.0,0.0,,0.9194488146341212,0.0,0.0,0.0,34.98558796912633,0.0,0.0,0.0,0.7125374331797623,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.936020330052536,0.0,0.0,0.0,33.936020330052536,814.4644879212608,0.1298325833188979,6.066736316795522e-05
1983-12-15,1983-12-26,458.6166,0.911126574868046,417.8577719356288,0.633,1983,12,15,1983.12,1983,3,76,11,0.0361029114952383,28.72383556428701,0.0687406995716043,0.68,3,Normal,38,5,4,3,54,104.0,0.2488885141904725,313.8577719356288,313.8577719356288,,2,156.9288859678144,156.9288859678144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,360.8577719356288,990.0,965.4803599737104,24.51964002628972,0.1628896668195412,0.0327715543871257,989.8043387787932,0.174282126848548,0.174282126848548,0.0,0.0,24.149696678234463,24.149696678234463,0.0,0.0,,0.9192886996650548,0.9192886996650548,0.0,0.0,34.16686983553813,34.16686983553813,0.0,0.0,0.695862929440695,0.695862929440695,0.0,0.0,0.97,0.97,0.96,0.96,33.14186374047198,33.14186374047198,0.0,0.0,66.28372748094397,1590.809459542655,0.1586274850744071,5.866398148732384e-05
