Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1984-01-15,1984-01-26,587.589,0.8901106602929673,523.0192327708844,0.536,1984,1,15,1984.01,1983,4,107,16,0.0451888617114044,0.0,0.0,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.173989777618491,432.0192327708844,432.0192327708844,,2,216.0096163854422,216.0096163854422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,475.0192327708844,990.0,965.953586547469,24.046413452531056,0.2031807884161721,0.0564038465541768,989.7404153650295,0.3301096184671619,0.3301096184671619,0.0,0.0,23.45671919909356,23.45671919909356,0.0,0.0,,0.9380037113146478,0.9380037113146478,0.0,0.0,46.61048380029232,46.61048380029232,0.0,0.0,0.949297022409212,0.949297022409212,0.0,0.0,0.98,0.98,0.96,0.96,45.67827412428647,45.67827412428647,0.0,0.0,91.35654824857292,2192.5571579657503,0.1746714891622215,5.874002135315855e-05
1984-02-15,1984-02-26,820.3628,0.8945448145815545,733.8512888156049,0.422,1984,2,15,1984.02,1983,5,138,20,0.0634047513536682,5.3542185836741965,0.007296053935281,0.8200000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1430807598218763,628.8512888156049,628.8512888156049,,3,209.6170962718683,209.6170962718683,209.6170962718683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,675.8512888156049,990.0,966.8354051552624,23.16459484473762,0.3106008527532412,0.1186553866446814,989.570743760602,0.3108742630392928,0.3108742630392928,0.3108742630392928,0.0,22.42446434230033,22.42446434230033,22.42446434230033,0.0,,0.935468408782933,0.935468408782933,0.935468408782933,0.0,43.123758336512,43.123758336512,43.123758336512,0.0,0.8782842838393482,0.8782842838393482,0.8782842838393482,0.0,0.9778284283839348,0.9778284283839348,0.9778284283839348,0.96,42.16763684020013,42.16763684020013,42.16763684020013,0.0,126.5029105206004,3036.0698524944096,0.1723822148282509,5.587918477994453e-05
1984-03-15,1984-03-26,1323.5347,0.9063317221724048,1199.561484005937,0.273,1984,3,15,1984.03,1983,6,167,24,0.1036421122181129,27.341404320393853,0.0227928327851001,0.78,4,Mod_Dry,41,8,7,6,67,129.0,0.1075392980851672,1070.561484005937,1070.561484005937,,4,267.64037100148425,267.64037100148425,267.64037100148425,267.64037100148425,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1126.561484005937,990.0,968.5271932354472,21.47280676455273,0.7374014338162718,0.4417299292077181,988.820868636976,0.5066806023856104,0.5066806023856104,0.5066806023856104,0.5066806023856104,19.786994799143237,19.786994799143237,19.786994799143237,19.786994799143237,,0.9396318085501736,0.9396318085501736,0.9396318085501736,0.9396318085501736,48.800904610237865,48.800904610237865,48.800904610237865,48.800904610237865,0.9939084442003638,0.9939084442003638,0.9939084442003638,0.9939084442003638,0.98,0.98,0.98,0.98,47.824886518033104,47.824886518033104,47.824886518033104,47.824886518033104,191.2995460721324,4591.189105731178,0.1594745651830095,4.963634839446537e-05
1984-04-15,1984-04-26,1746.8622,0.982614654600295,1716.4923972873114,0.205,1984,4,15,1984.04,1983,7,198,29,0.1483049431256237,8.662200944052984,0.0050464545941143,0.75,4,Mod_Dry,45,11,10,10,72,148.0,0.0862223451929611,1568.4923972873114,1100.0,,4,275.0,275.0,275.0,275.0,468.4923972873114,55.0,7.0,15.0,31.65489170860212,359.8375055787093,100.0,18.0,25.0,41.65489170860212,431.8375055787093,1243.0,990.0,970.1840523604668,19.815947639533302,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.87475822701503,17.87475822701503,17.87475822701503,17.87475822701503,,0.9332768834957222,0.9332768834957222,0.9332768834957222,0.9332768834957222,44.99063039718336,44.99063039718336,44.99063039718336,44.99063039718336,0.9163061180689076,0.9163061180689076,0.9163061180689076,0.9163061180689076,0.98,0.98,0.98,0.98,44.09081778923969,44.09081778923969,44.09081778923969,44.09081778923969,176.36327115695877,4232.718507767011,0.1027463165206426,4.45361795850906e-05
1984-05-15,1984-05-26,1352.7466,0.9107314904603608,1231.9889272331854,0.267,1984,5,15,1984.05,1983,8,228,33,0.1064438433129472,23.119065044581927,0.0187656435326111,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1558455565271968,1039.9889272331854,1039.9889272331854,,4,259.9972318082964,259.9972318082964,259.9972318082964,259.9972318082964,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1106.9889272331854,990.0,968.6291080570186,21.370891942981416,0.7087186787476336,0.401985605403141,988.8892957158492,0.4781898684183647,0.4781898684183647,0.4781898684183647,0.4781898684183647,19.78199779041218,19.78199779041218,19.78199779041218,19.78199779041218,,0.9393230346367848,0.9393230346367848,0.9393230346367848,0.9393230346367848,47.37972602387058,47.37972602387058,47.37972602387058,47.37972602387058,0.9649638701399303,0.9649638701399303,0.9649638701399303,0.9649638701399303,0.98,0.98,0.98,0.98,46.43213150339317,46.43213150339317,46.43213150339317,46.43213150339317,185.7285260135727,4457.484624325744,0.1507550286435478,4.9607506267636125e-05
1984-06-15,1984-06-26,611.0679,0.8869861279741288,542.0087505502821,0.523,1984,6,15,1984.06,1983,9,259,37,0.0468295560475443,20.81932465783348,0.0384114179645556,0.92,5,Dry,39,9,7,5,59,119.0,0.2195536508943509,423.0087505502821,423.0087505502821,,2,211.50437527514103,211.50437527514103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,478.0087505502821,990.0,966.0390393774762,23.96096062252377,0.2042358819957718,0.0546017501100564,989.7411623678942,0.3165131258254232,0.3165131258254232,0.0,0.0,23.38560986459251,23.38560986459251,0.0,0.0,,0.9368277557206396,0.9368277557206396,0.0,0.0,45.44294876803791,45.44294876803791,0.0,0.0,0.9255183048480226,0.9255183048480226,0.0,0.0,0.98,0.98,0.96,0.96,44.53408979267715,44.53408979267715,0.0,0.0,89.0681795853543,2137.636310048503,0.164329781567044,5.8488532361911085e-05
1984-07-15,1984-07-26,396.9661,0.9077571128687334,360.34880084276085,0.7000000000000001,1984,7,15,1984.07,1983,10,289,42,0.0311341363928145,0.0,0.0,0.92,5,Dry,37,8,6,4,53,108.0,0.2997096139834972,252.34880084276085,252.34880084276085,,1,252.34880084276085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,303.34880084276085,990.0,965.2017440042138,24.798255995786235,0.1425929665999842,0.0204697601685521,989.8369372732316,0.4504617310002286,0.0,0.0,0.0,24.184731538017463,0.0,0.0,0.0,,0.9454193447728876,0.0,0.0,0.0,56.5855706632202,0.0,0.0,0.0,1.1524556143222036,0.0,0.0,0.0,0.98,0.96,0.96,0.96,55.45385924995579,0.0,0.0,0.0,55.45385924995579,1330.892621998939,0.1538893958305504,6.104189811962911e-05
1984-08-15,1984-08-26,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1984,8,15,1984.08,1983,11,320,46,0.0245037284884213,0.0,0.0,0.9,4,Mod_Dry,39,7,5,4,60,115.0,0.4054893117467819,168.60796861598828,168.60796861598828,,1,168.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,219.60796861598828,990.0,964.834431874464,25.165568125536083,0.1130380567986625,0.0068607968615988,989.8801011463396,0.2011869653060521,0.0,0.0,0.0,24.84448230656974,0.0,0.0,0.0,,0.9245144204433874,0.0,0.0,0.0,37.9804789242588,0.0,0.0,0.0,0.7735331756468188,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.84106455653104,0.0,0.0,0.0,36.84106455653104,884.1855493567449,0.129901373139535,6.069481251380451e-05
1984-09-15,1984-09-26,237.5439,0.9621267175397727,228.5473327785961,0.91,1984,9,15,1984.09,1983,12,351,51,0.0197464895520707,0.0,0.0,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.3981669744015596,137.5473327785961,137.5473327785961,,1,137.5473327785961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.5473327785961,990.0,964.5712839966716,25.428716003328415,0.0996050313473619,0.0037547332778596,989.8966402353748,0.1339418255904764,0.0,0.0,0.0,25.19141441311272,0.0,0.0,0.0,,0.912084206542494,0.0,0.0,0.0,30.994052244161168,0.0,0.0,0.0,0.6312434265613273,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.06423067683633,0.0,0.0,0.0,30.06423067683633,721.541536244072,0.1315448765528184,6.071491914316225e-05
1984-10-15,1984-10-26,200.2476,0.9942319359830292,199.0925590239552,0.959,1984,10,15,1984.1,1984,1,15,3,0.0172015970996697,0.0,0.0,0.72,4,Mod_Dry,31,4,3,2,33,73.0,0.366663628002373,126.0925590239552,126.0925590239552,,1,126.0925590239552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.0925590239552,990.0,964.401814881952,25.598185118047923,0.0934446775510614,0.0026092559023955,989.9039460665466,0.1125666062431193,0.0,0.0,0.0,25.38956457835141,0.0,0.0,0.0,,0.9070746207807978,0.0,0.0,0.0,28.47911091970249,0.0,0.0,0.0,0.5800226256558552,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.62473759211141,0.0,0.0,0.0,27.62473759211141,662.9937022106739,0.1387532398374946,6.085639215691641e-05
1984-11-15,1984-11-26,268.1972,0.9570673705328404,256.6827889882703,0.865,1984,11,15,1984.11,1984,2,46,7,0.0221773929685865,10.487365044981717,0.0408572973915323,0.56,3,Normal,36,5,3,2,47,93.0,0.3623149038023341,163.68278898827032,163.68278898827032,,1,163.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.68278898827032,990.0,964.7267311559532,25.273268844046925,0.1088291557084552,0.006368278898827,989.8848025653928,0.1895704146730217,0.0,0.0,0.0,24.968500994766664,0.0,0.0,0.0,,0.9227572931143256,0.0,0.0,0.0,36.98466353749433,0.0,0.0,0.0,0.7532518032076237,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.8751236313695,0.0,0.0,0.0,35.8751236313695,861.002967152868,0.1397644297569514,6.088185680010001e-05
1984-12-15,1984-12-26,410.6973,0.908236127635729,373.01012538244936,0.6880000000000001,1984,12,15,1984.12,1984,3,76,11,0.0322280748330436,26.07163099851357,0.0698952366823345,0.66,3,Normal,38,5,4,3,54,104.0,0.278812806739142,269.01012538244936,269.01012538244936,,1,269.01012538244936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,316.01012538244936,990.0,965.2650506269122,24.73494937308783,0.1470615408707634,0.0238020250764898,989.8291364340528,0.5118582739456585,0.0,0.0,0.0,24.05222753319494,0.0,0.0,0.0,,0.9467299372882952,0.0,0.0,0.0,60.07430297213566,0.0,0.0,0.0,1.2235092255017446,0.0,0.0,0.0,0.98,0.96,0.96,0.96,58.87281691269295,0.0,0.0,0.0,58.87281691269295,1412.9476059046308,0.1578316858083418,6.079161604150069e-05
1985-01-15,1985-01-26,599.256,0.8886339443648977,532.5192229643311,0.53,1985,1,15,1985.01,1984,4,107,16,0.0460096608641182,0.0,0.0,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.1708858498918363,441.5192229643311,441.5192229643311,,2,220.75961148216555,220.75961148216555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,484.5192229643311,990.0,965.9963365033394,24.00366349666058,0.2065336297099895,0.0583038445928662,989.7351625256972,0.3447851800539998,0.3447851800539998,0.0,0.0,23.394040842303784,23.394040842303784,0.0,0.0,,0.9390867125112976,0.9390867125112976,0.0,0.0,47.56300222701423,47.56300222701423,0.0,0.0,0.968696583034913,0.968696583034913,0.0,0.0,0.98,0.98,0.96,0.96,46.61174218247395,46.61174218247395,0.0,0.0,93.2234843649479,2237.363624758749,0.175061256654752,5.865070188730749e-05
1985-02-15,1985-02-26,863.9982,0.9020463209442272,779.3663976124346,0.405,1985,2,15,1985.02,1984,5,138,20,0.0673372567537143,4.37628161095904,0.0056151787200033,0.59,3,Normal,43,7,5,4,78,137.0,0.175783816725606,642.3663976124346,642.3663976124346,,3,214.12213253747825,214.12213253747825,214.12213253747825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,697.3663976124346,990.0,967.0174655904495,22.98253440955034,0.3228276772088348,0.1227099192837304,989.5544624035076,0.3243663976124347,0.3243663976124347,0.3243663976124347,0.0,22.212630415445407,22.212630415445407,22.212630415445407,0.0,,0.9363207982481656,0.9363207982481656,0.9363207982481656,0.0,43.6741961803531,43.6741961803531,43.6741961803531,0.0,0.8894948305570896,0.8894948305570896,0.8894948305570896,0.0,0.978949483055709,0.978949483055709,0.978949483055709,0.96,42.754831773630286,42.754831773630286,42.754831773630286,0.0,128.26449532089086,3078.3478877013804,0.1645753469918965,5.546527123842748e-05
1985-03-15,1985-03-26,1121.4092,0.9368114987301732,1050.5490333418047,0.319,1985,3,15,1985.03,1984,6,166,24,0.0907674364807319,22.74810742700605,0.0216535418195989,0.84,4,Mod_Dry,41,8,7,6,67,129.0,0.1227929357943912,921.5490333418048,921.5490333418048,,4,230.3872583354512,230.3872583354512,230.3872583354512,230.3872583354512,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,977.5490333418048,990.0,968.0588683905028,21.941131609497237,0.5497648984636363,0.2872392266734437,989.1629958748628,0.3754702073402798,0.3754702073402798,0.3754702073402798,0.3754702073402798,20.728657277019828,20.728657277019828,20.728657277019828,20.728657277019828,,0.9378563504441616,0.9378563504441616,0.9378563504441616,0.9378563504441616,43.92427992582028,43.92427992582028,43.92427992582028,43.92427992582028,0.8945881858619201,0.8945881858619201,0.8945881858619201,0.8945881858619201,0.979458818586192,0.979458818586192,0.979458818586192,0.979458818586192,43.02202332339312,43.02202332339312,43.02202332339312,43.02202332339312,172.08809329357248,4130.11423904574,0.1638077689207508,5.187162745291873e-05
1985-04-15,1985-04-26,1712.5226,0.9796730877109254,1677.712303316742,0.209,1985,4,15,1985.04,1984,7,197,29,0.1449543430065665,17.98901409974519,0.0107223473680093,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.0882153630914027,1529.712303316742,1100.0,,4,275.0,275.0,275.0,275.0,429.712303316742,55.0,7.000000000000004,15.0,29.03461508896905,323.677688227773,100.0,18.0,25.0,39.034615088969055,395.677688227773,1243.0,990.0,970.0587628261004,19.941237173899708,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.00004776138143,18.00004776138143,18.00004776138143,18.00004776138143,,0.9339201504483516,0.9339201504483516,0.9339201504483516,0.9339201504483516,45.3372106349255,45.3372106349255,45.3372106349255,45.3372106349255,0.9233647787153868,0.9233647787153868,0.9233647787153868,0.9233647787153868,0.98,0.98,0.98,0.98,44.430466422226985,44.430466422226985,44.430466422226985,44.430466422226985,177.72186568890794,4265.324776533791,0.1059310737231657,4.4879259012350496e-05
1985-05-15,1985-05-26,1864.4507,0.9977817706837708,1860.314920798596,0.19,1985,5,15,1985.05,1984,8,227,33,0.1607312091569987,20.728775435216907,0.0111426163406346,0.72,4,Mod_Dry,47,10,10,10,115,192.0,0.1032083320159461,1668.314920798596,1100.0,,4,275.0,275.0,275.0,275.0,568.314920798596,53.0,8.0,15.0,29.59973545826021,462.71518534033584,100.0,18.0,25.0,39.599735458260206,577.7151853403359,1243.0,990.0,970.6487097441186,19.351290255881395,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.410100843363118,17.410100843363118,17.410100843363118,17.410100843363118,,0.9308908678306697,0.9308908678306697,0.9308908678306697,0.9308908678306697,43.70905829814181,43.70905829814181,43.70905829814181,43.70905829814181,0.8902048533226438,0.8902048533226438,0.8902048533226438,0.8902048533226438,0.9790204853322644,0.9790204853322644,0.9790204853322644,0.9790204853322644,42.79206346846304,42.79206346846304,42.79206346846304,42.79206346846304,171.16825387385214,4108.038092972452,0.0920103644604285,4.3224306533801046e-05
1985-06-15,1985-06-26,1138.9177,0.936281984298218,1066.3481241083623,0.314,1985,6,15,1985.06,1984,9,258,37,0.0921324779229625,20.07637318297861,0.0188272223011276,0.61,3,Normal,53,12,12,13,120,210.0,0.1969338110624929,856.3481241083623,856.3481241083623,,4,214.08703102709055,214.08703102709055,214.08703102709055,214.08703102709055,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,933.3481241083624,990.0,968.1085226757692,21.89147732423089,0.5093204660343839,0.2350784992866898,989.2556010346788,0.3242610930812717,0.3242610930812717,0.3242610930812717,0.3242610930812717,20.82281726582849,20.82281726582849,20.82281726582849,20.82281726582849,,0.9346611565273372,0.9346611565273372,0.9346611565273372,0.9346611565273372,40.86229370649595,40.86229370649595,40.86229370649595,40.86229370649595,0.8322259410691639,0.8322259410691639,0.8322259410691639,0.8322259410691639,0.9732225941069164,0.9732225941069164,0.9732225941069164,0.9732225941069164,39.76810748219471,39.76810748219471,39.76810748219471,39.76810748219471,159.07242992877883,3817.738318290692,0.1491749517183132,5.15990925271602e-05
1985-07-15,1985-07-26,520.5884,0.8885427859104034,462.56506724863937,0.581,1985,7,15,1985.07,1984,10,288,42,0.0399656218102824,4.592081076657053,0.0099274273000574,0.71,4,Mod_Dry,42,9,8,6,70,135.0,0.2918508325822935,327.56506724863937,327.56506724863937,,2,163.78253362431968,163.78253362431968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,386.56506724863937,990.0,965.6815428026188,24.31845719738112,0.171962568951301,0.0355130134497278,989.7925244175988,0.1897998273359352,0.1897998273359352,0.0,0.0,23.92118178764407,23.92118178764407,0.0,0.0,,0.9218715696594152,0.9218715696594152,0.0,0.0,35.420879270840885,35.420879270840885,0.0,0.0,0.7214028364733378,0.7214028364733378,0.0,0.0,0.97,0.97,0.96,0.96,34.358252892715655,34.358252892715655,0.0,0.0,68.71650578543131,1649.1961388503514,0.1485553290786971,5.827214249082967e-05
1985-08-15,1985-08-26,361.7746,0.9166247913690906,331.6115672476363,0.736,1985,8,15,1985.08,1984,11,319,46,0.0286512394101957,3.861250540270533,0.0116438958155735,0.7000000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3467912803962049,216.6115672476363,216.6115672476363,,1,216.6115672476363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,267.6115672476363,990.0,965.0580578362382,24.94194216376184,0.1299801880513087,0.0133223134495272,989.8566974984992,0.3319636271227197,0.0,0.0,0.0,24.46667603513833,0.0,0.0,0.0,,0.9390809776657356,0.0,0.0,0.0,48.80882570019753,0.0,0.0,0.0,0.9940697698614568,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.83264918619358,0.0,0.0,0.0,47.83264918619358,1147.983580468646,0.144243005704544,6.133950815735982e-05
1985-09-15,1985-09-26,268.1972,0.9570673705328404,256.6827889882703,0.865,1985,9,15,1985.09,1984,12,350,50,0.0221773929685865,0.0,0.0,0.65,3,Normal,40,6,4,3,65,118.0,0.4597113833190906,138.68278898827032,138.68278898827032,,1,138.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.68278898827032,990.0,964.7267311559532,25.273268844046925,0.1021233644617007,0.003868278898827,989.8940083566396,0.1361446106372444,0.0,0.0,0.0,25.03113259004914,0.0,0.0,0.0,,0.9124717552434836,0.0,0.0,0.0,31.06427321822026,0.0,0.0,0.0,0.6326735889657894,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.13234502167365,0.0,0.0,0.0,30.13234502167365,723.1762805201677,0.1173913729878111,6.035425088012708e-05
1985-10-15,1985-10-26,209.197,0.9663848551669614,202.1648125463628,0.946,1985,10,15,1985.1,1985,1,15,3,0.0174670398040057,4.4318307167643525,0.0219218698889451,0.62,3,Normal,37,5,3,2,50,97.0,0.479806543870016,105.1648125463628,105.1648125463628,,1,105.1648125463628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,150.1648125463628,990.0,964.4129888752782,25.58701112472181,0.0885291256743529,0.0005164812546362,989.910954393071,0.0782505150704714,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8899641623576159,0.0,0.0,0.0,23.31392455336314,0.0,0.0,0.0,0.4748253473190049,0.0,0.0,0.0,0.9674825347319004,0.96,0.96,0.96,22.555814821436066,0.0,0.0,0.0,22.555814821436066,541.3395557144655,0.1115714180788177,5.957795164902112e-05
1985-11-15,1985-11-26,231.0479,0.97240029822707,224.67104686473823,0.918,1985,11,15,1985.11,1985,2,46,7,0.0194115784491133,0.0,0.0,0.7000000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.2982137704656574,157.67104686473823,157.67104686473823,,1,157.67104686473823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,192.67104686473823,990.0,964.5480262811884,25.451973718811587,0.1035309495668008,0.0057671046864738,989.8907019457469,0.1759297240397188,0.0,0.0,0.0,25.16674594051861,0.0,0.0,0.0,,0.9204828930320662,0.0,0.0,0.0,35.820647932314934,0.0,0.0,0.0,0.7295447644055995,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.74602849434549,0.0,0.0,0.0,34.74602849434549,833.9046838642917,0.1546528980000886,6.121399441231939e-05
1985-12-15,1985-12-26,312.7836,0.9288272938647332,290.5219447532691,0.797,1985,12,15,1985.12,1985,3,76,11,0.0251010960266824,0.0,0.0,0.89,4,Mod_Dry,31,5,3,2,36,77.0,0.2650402194759972,213.5219447532691,213.5219447532691,,1,213.5219447532691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,252.5219447532691,990.0,964.8620877790132,25.13791222098689,0.1246545920899433,0.0127043889506538,989.8626410189594,0.3225658342598073,0.0,0.0,0.0,24.677987405686466,0.0,0.0,0.0,,0.938436048494041,0.0,0.0,0.0,48.49485177308881,0.0,0.0,0.0,0.9876751888612793,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.52495473762704,0.0,0.0,0.0,47.52495473762704,1140.5989137030488,0.1635847329123052,6.18267894256119e-05
1986-01-15,1986-01-26,458.6166,0.911126574868046,417.8577719356288,0.633,1986,1,15,1986.01,1985,4,107,16,0.0361029114952383,4.125389465486137,0.0098727120627103,0.96,5,Dry,29,5,4,2,33,73.0,0.1747005916913894,344.8577719356288,344.8577719356288,,2,172.4288859678144,172.4288859678144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,382.8577719356288,990.0,965.4803599737104,24.51964002628972,0.1706541494097301,0.0389715543871257,989.7903742962033,0.2104264817614671,0.2104264817614671,0.0,0.0,24.099587840731395,24.099587840731395,0.0,0.0,,0.9252076835008416,0.9252076835008416,0.0,0.0,37.70488041809614,37.70488041809614,0.0,0.0,0.7679201714479865,0.7679201714479865,0.0,0.0,0.97,0.97,0.96,0.96,36.573734005553256,36.573734005553256,0.0,0.0,73.14746801110651,1755.5392322665562,0.1750535060584559,5.8919191526844734e-05
1986-02-15,1986-02-26,710.868,0.8775314292741972,623.8090120652902,0.47,1986,2,15,1986.02,1985,5,138,20,0.053897098642441,8.181238398343453,0.0131149730768672,0.97,5,Dry,31,6,4,3,41,85.0,0.1362596537657965,538.8090120652902,538.8090120652902,,2,269.4045060326451,269.4045060326451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,579.8090120652902,990.0,966.3952360482612,23.60476395173885,0.256020972668476,0.085523604826116,989.6584554225054,0.5133490328033984,0.5133490328033984,0.0,0.0,22.749870341440875,22.749870341440875,0.0,0.0,,0.945104145614843,0.945104145614843,0.0,0.0,56.80703849094322,56.80703849094322,0.0,0.0,1.1569661607116746,1.1569661607116746,0.0,0.0,0.98,0.98,0.96,0.96,55.67089772112436,55.67089772112436,0.0,0.0,111.34179544224872,2672.203090613969,0.178486994077917,5.740118635578431e-05
1986-03-15,1986-03-26,963.4877,0.9186515277026396,885.1094475277025,0.3670000000000001,1986,3,15,1986.03,1985,6,166,24,0.0764734562663935,0.0,0.0,0.94,5,Dry,36,8,6,4,53,107.0,0.1208890045167561,778.1094475277025,778.1094475277025,,3,259.3698158425675,259.3698158425675,259.3698158425675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,828.1094475277025,990.0,967.4404377901108,22.55956220988924,0.413025647268753,0.1790547237638512,989.4079196289672,0.4758935259837971,0.4758935259837971,0.4758935259837971,0.0,21.491588312872747,21.491588312872747,21.491588312872747,0.0,,0.9427884033143544,0.9427884033143544,0.9427884033143544,0.0,51.53958031637647,51.53958031637647,51.53958031637647,0.0,1.0496859534903558,1.0496859534903558,1.0496859534903558,0.0,0.98,0.98,0.98,0.96,50.50878871004893,50.50878871004893,50.50878871004893,0.0,151.5263661301468,3636.632787123524,0.1711950613038782,5.409349210719561e-05
1986-04-15,1986-04-26,2233.2716,1.0124644434742982,2261.108087620956,0.148,1986,4,15,1986.04,1985,7,197,29,0.1953597387704506,99.5371030037877,0.0440213820598538,0.84,4,Mod_Dry,45,11,10,10,72,148.0,0.0654546329785231,2113.108087620956,1100.0,,4,275.0,275.0,275.0,275.0,1013.1080876209562,55.0,7.0,15.0,68.45324916357812,867.6548384573781,100.0,18.0,25.0,78.45324916357812,939.654838457378,1243.0,990.0,971.730260901154,18.269739098846003,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.328549686327726,16.328549686327726,16.328549686327726,16.328549686327726,,0.925441177437912,0.925441177437912,0.925441177437912,0.925441177437912,40.753773264958376,40.753773264958376,40.753773264958376,40.753773264958376,0.8300157487771563,0.8300157487771563,0.8300157487771563,0.8300157487771563,0.9730015748777155,0.9730015748777155,0.9730015748777155,0.9730015748777155,39.653485569013846,39.653485569013846,39.653485569013846,39.653485569013846,158.61394227605538,3806.7346146253294,0.0701487660605125,4.005402582728671e-05
1986-05-15,1986-05-26,2024.6043,1.0084233130046596,2041.65817572948,0.172,1986,5,15,1986.05,1985,8,227,33,0.176399266383027,53.0798350689995,0.0259983946872175,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.1351842356771528,1765.65817572948,1100.0,,4,275.0,275.0,275.0,275.0,665.65817572948,45.0,5.0,12.0,41.00068473696073,562.6574909925193,100.0,18.0,25.0,58.00068473696073,740.6574909925193,1243.0,990.0,971.200554217278,18.79944578272193,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.858256370203655,16.858256370203655,16.858256370203655,16.858256370203655,,0.9280791167236142,0.9280791167236142,0.9280791167236142,0.9280791167236142,42.19578276633541,42.19578276633541,42.19578276633541,42.19578276633541,0.8593845777257721,0.8593845777257721,0.8593845777257721,0.8593845777257721,0.9759384577725772,0.9759384577725772,0.9759384577725772,0.9759384577725772,41.18048715748407,41.18048715748407,41.18048715748407,41.18048715748407,164.7219486299363,3953.3267671184713,0.0806804736405404,4.159645167422634e-05
1986-06-15,1986-06-26,1147.7361,0.9351417914976156,1073.2959927204863,0.312,1986,6,15,1986.06,1985,9,258,37,0.09273277377105,23.202829626876788,0.0216182952179524,0.58,3,Normal,53,12,12,13,120,210.0,0.195658980769799,863.2959927204863,863.2959927204863,,4,215.8239981801216,215.8239981801216,215.8239981801216,215.8239981801216,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,940.2959927204864,990.0,968.1303588342644,21.86964116573563,0.5156778602030488,0.240636794176389,989.2436853456206,0.3295379143947745,0.3295379143947745,0.3295379143947745,0.3295379143947745,20.78378859696149,20.78378859696149,20.78378859696149,20.78378859696149,,0.9349696766400016,0.9349696766400016,0.9349696766400016,0.9349696766400016,41.13018617385188,41.13018617385188,41.13018617385188,41.13018617385188,0.8376819994674516,0.8376819994674516,0.8376819994674516,0.8376819994674516,0.9737681999467452,0.9737681999467452,0.9737681999467452,0.9737681999467452,40.05126735398625,40.05126735398625,40.05126735398625,40.05126735398625,160.205069415945,3844.92166598268,0.1492645742670414,5.154826217930132e-05
1986-07-15,1986-07-26,520.5884,0.8885427859104034,462.56506724863937,0.581,1986,7,15,1986.07,1985,10,288,42,0.0399656218102824,7.613882138250346,0.0164601321572727,0.6900000000000001,3,Normal,50,10,9,9,108,186.0,0.4021055915578266,276.56506724863937,276.56506724863937,,2,138.28253362431968,138.28253362431968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,345.56506724863937,990.0,965.6815428026188,24.31845719738112,0.1574923968514034,0.0253130134497278,989.8171945896988,0.1353681152311801,0.1353681152311801,0.0,0.0,24.000283671848884,24.000283671848884,0.0,0.0,,0.9110593165344774,0.9110593165344774,0.0,0.0,29.65302857598738,29.65302857598738,0.0,0.0,0.6039313355598245,0.6039313355598245,0.0,0.0,0.97,0.97,0.96,0.96,28.76343771870776,28.76343771870776,0.0,0.0,57.52687543741552,1380.6450104979724,0.12436493697976,5.777912510960085e-05
1986-08-15,1986-08-26,370.3799,0.9134433097017404,338.3210417029997,0.727,1986,8,15,1986.08,1985,11,319,46,0.0292309380031391,2.2742641845769067,0.0067222073245252,0.64,3,Normal,47,8,6,5,89,155.0,0.4581447231888967,183.3210417029997,183.3210417029997,,1,183.3210417029997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,244.3210417029997,990.0,965.0916052085148,24.90839479148508,0.121760238955505,0.0083321041702999,989.869907656874,0.2377682875937392,0.0,0.0,0.0,24.54053416076549,0.0,0.0,0.0,,0.9296353232967124,0.0,0.0,0.0,41.01546547984656,0.0,0.0,0.0,0.8353455291211112,0.0,0.0,0.0,0.9735345529121112,0.96,0.96,0.96,39.92997284840455,0.0,0.0,0.0,39.92997284840455,958.3193483617092,0.1180239119843384,6.050401536844051e-05
1986-09-15,1986-09-26,286.2506,0.9441456049247084,270.26224589706084,0.836,1986,9,15,1986.09,1985,12,350,50,0.023350658045506,0.0,0.0,0.59,3,Normal,40,6,4,3,65,118.0,0.4366129631178473,152.26224589706084,152.26224589706084,,1,152.26224589706084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,202.26224589706084,990.0,964.7810489835882,25.21895101641178,0.1069160164150999,0.005226224589706,989.8878577589952,0.1640864511376514,0.0,0.0,0.0,24.942722324269337,0.0,0.0,0.0,,0.9181772423170772,0.0,0.0,0.0,34.19804717944044,0.0,0.0,0.0,0.6964979058949172,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.17210576405722,0.0,0.0,0.0,33.17210576405722,796.1305383373733,0.1227404355127427,6.051712799231145e-05
1986-10-15,1986-10-26,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1986,10,15,1986.1,1986,1,15,3,0.0245037284884213,7.685487764341872,0.0270989838608808,0.41,3,Normal,37,5,3,2,50,97.0,0.3420214194733725,186.60796861598828,186.60796861598828,,1,186.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,231.60796861598828,990.0,964.834431874464,25.165568125536083,0.1172733651679464,0.0086607968615988,989.8740658379704,0.2463771965185288,0.0,0.0,0.0,24.793256766987973,0.0,0.0,0.0,,0.9310110187734228,0.0,0.0,0.0,42.2432461520888,0.0,0.0,0.0,0.860351245460057,0.0,0.0,0.0,0.9760351245460056,0.96,0.96,0.96,41.23089201928157,0.0,0.0,0.0,41.23089201928157,989.5414084627575,0.1453798785009075,6.137479361602283e-05
1986-11-15,1986-11-26,443.8904,0.9076618404997884,402.90237744418727,0.648,1986,11,15,1986.11,1986,2,46,7,0.0348107654111777,11.085465320104449,0.0275140231001493,0.07,1,Wet,42,7,6,3,56,114.0,0.2829469528652559,288.90237744418727,288.90237744418727,,2,144.45118872209363,144.45118872209363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,343.90237744418727,990.0,965.4130606984988,24.58693930150116,0.1569055820314237,0.0277804754888374,989.8153139424796,0.1476914012186291,0.1476914012186291,0.0,0.0,24.25456184276228,24.25456184276228,0.0,0.0,,0.914289684233392,0.914289684233392,0.0,0.0,31.41500063639638,31.41500063639638,0.0,0.0,0.6398167135722277,0.6398167135722277,0.0,0.0,0.97,0.97,0.96,0.96,30.472550617304485,30.472550617304485,0.0,0.0,60.94510123460897,1462.6824296306154,0.1512651814596241,5.859832285617627e-05
1986-12-15,1986-12-26,641.2365,0.8794376863729334,563.9275439778775,0.503,1986,12,15,1986.12,1986,3,76,11,0.0487233397996886,1.09946876976187,0.0019496631819157,0.07,1,Wet,44,8,6,4,64,126.0,0.223432959332348,437.9275439778775,437.9275439778775,,2,218.96377198893876,218.96377198893876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,495.9275439778775,990.0,966.1376739479005,23.862326052099547,0.2105599801596698,0.0575855087955754,989.7318545110448,0.3392084177259313,0.3392084177259313,0.0,0.0,23.254972145418343,23.254972145418343,0.0,0.0,,0.938479433379392,0.938479433379392,0.0,0.0,46.86531587816337,46.86531587816337,0.0,0.0,0.954487085094977,0.954487085094977,0.0,0.0,0.98,0.98,0.96,0.96,45.9280095606001,45.9280095606001,0.0,0.0,91.8560191212002,2204.5444589088047,0.162886207815385,5.826434353781823e-05
1987-01-15,1987-01-26,806.1332,0.8935666243082664,720.3337222668207,0.431,1987,1,15,1987.01,1986,4,107,16,0.0622368336038533,0.0,0.0,0.25,2,Mod_Wet,46,7,6,4,76,139.0,0.1929661151536546,581.3337222668207,581.3337222668207,,3,193.7779074222736,193.7779074222736,193.7779074222736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,640.3337222668207,990.0,966.7813348890672,23.21866511093276,0.2904165694487645,0.1025334889067282,989.6070499416444,0.2656759081885841,0.2656759081885841,0.2656759081885841,0.0,22.56003914438868,22.56003914438868,22.56003914438868,0.0,,0.9308289366570928,0.9308289366570928,0.9308289366570928,0.0,39.90733124177772,39.90733124177772,39.90733124177772,0.0,0.8127766037021938,0.8127766037021938,0.8127766037021938,0.0,0.9712776603702192,0.9712776603702192,0.9712776603702192,0.96,38.761099320133226,38.761099320133226,38.761099320133226,0.0,116.28329796039968,2790.799151049592,0.1614297572998073,5.5563465291775286e-05
1987-02-15,1987-02-26,971.4252,0.9180964110207984,891.8619896951615,0.363,1987,2,15,1987.02,1986,5,138,20,0.0770568759096619,6.752542167458955,0.0075712859674252,0.52,3,Normal,43,7,5,4,78,137.0,0.1536112106838711,754.8619896951615,754.8619896951615,,3,251.6206632317205,251.6206632317205,251.6206632317205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,809.8619896951615,990.0,967.4674479587808,22.532552041219333,0.3963289754555981,0.1674309948475807,989.4362400296968,0.447869561104925,0.447869561104925,0.447869561104925,0.0,21.52092250981123,21.52092250981123,21.52092250981123,0.0,,0.942172558685478,0.942172558685478,0.942172558685478,0.0,50.03528029070221,50.03528029070221,50.03528029070221,0.0,1.0190484784257068,1.0190484784257068,1.0190484784257068,0.0,0.98,0.98,0.98,0.96,49.03457468488816,49.03457468488816,49.03457468488816,0.0,147.10372405466447,3530.4893773119475,0.1649400083806066,5.4131942167655885e-05
1987-03-15,1987-03-26,1504.8959,0.9514248483621192,1431.7953534582748,0.241,1987,3,15,1987.03,1986,6,166,24,0.1237071185387949,48.217217077376965,0.0336760536070437,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.1278115615880387,1248.7953534582748,1100.0,,4,275.0,275.0,275.0,275.0,148.7953534582748,39.84137879483861,7.317804268439744,7.317804268439744,7.317804268439744,87.00056185811695,88.84137879483862,16.317804268439744,16.317804268439744,16.317804268439744,194.00056185811692,1221.4769873317182,990.0,969.2642619111728,20.735738088827134,0.8764960940448223,0.48,988.6435039059552,0.5349,0.5349,0.5349,0.5349,18.84434199478232,18.84434199478232,18.84434199478232,18.84434199478232,,0.9365796772835644,0.9365796772835644,0.9365796772835644,0.9365796772835644,47.59892018538653,47.59892018538653,47.59892018538653,47.59892018538653,0.9694281096820068,0.9694281096820068,0.9694281096820068,0.9694281096820068,0.98,0.98,0.98,0.98,46.6469417816788,46.6469417816788,46.6469417816788,46.6469417816788,186.5877671267152,4478.106411041164,0.1303173436595125,4.7118123011796765e-05
1987-04-15,1987-04-26,1937.3349,1.0078456066936932,1952.5344676593647,0.182,1987,4,15,1987.04,1986,7,197,29,0.1686989780057691,14.119986516327572,0.0072316195950456,0.73,4,Mod_Dry,45,11,10,10,72,148.0,0.0757989179967806,1804.5344676593647,1100.0,,4,275.0,275.0,275.0,275.0,704.5344676593647,55.0,7.0,15.0,47.60368024725437,579.9307874121104,100.0,18.0,25.0,57.60368024725437,651.9307874121104,1243.0,990.0,970.9466498185918,19.053350181408177,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.1121607688899,17.1121607688899,17.1121607688899,17.1121607688899,,0.9293609455482496,0.9293609455482496,0.9293609455482496,0.9293609455482496,42.89045597448777,42.89045597448777,42.89045597448777,42.89045597448777,0.8735327082380401,0.8735327082380401,0.8735327082380401,0.8735327082380401,0.977353270823804,0.977353270823804,0.977353270823804,0.977353270823804,41.91912743378999,41.91912743378999,41.91912743378999,41.91912743378999,167.67650973515995,4024.236233643839,0.0858763379148769,4.234255296342423e-05
1987-05-15,1987-05-26,1536.5597,0.94671130256109,1454.6784350498776,0.236,1987,5,15,1987.05,1986,8,227,33,0.1256842167883094,38.24481134574194,0.0262909041780292,0.81,4,Mod_Dry,47,10,10,10,115,192.0,0.131987933122427,1262.6784350498776,1100.0,,4,275.0,275.0,275.0,275.0,162.67843504987763,39.82232524658463,8.0,8.472835158847793,8.472835158847793,97.91043948559744,86.82232524658463,18.0,18.472835158847797,18.472835158847797,212.91043948559744,1223.2951604054324,990.0,969.3381918670842,20.66180813291578,0.8791605498719903,0.48,988.640839450128,0.5349,0.5349,0.5349,0.5349,18.76774758304372,18.76774758304372,18.76774758304372,18.76774758304372,,0.9363384048865876,0.9363384048865876,0.9363384048865876,0.9363384048865876,47.39323825057157,47.39323825057157,47.39323825057157,47.39323825057157,0.9652390682397468,0.9652390682397468,0.9652390682397468,0.9652390682397468,0.98,0.98,0.98,0.98,46.44537348556014,46.44537348556014,46.44537348556014,46.44537348556014,185.78149394224056,4458.755854613773,0.1277131010303803,4.691451867228297e-05
1987-06-15,1987-06-26,813.2284,0.8958086931444238,728.4970702319307,0.424,1987,6,15,1987.06,1986,9,258,37,0.0629421468680388,23.168517924046,0.0318031724090117,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2210029478206997,567.4970702319307,567.4970702319307,,3,189.16569007731024,189.16569007731024,189.16569007731024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,631.4970702319307,990.0,966.8139882809276,23.18601171907233,0.2853947871177504,0.0969988280927722,989.6176063847896,0.2531807356056452,0.2531807356056452,0.2531807356056452,0.0,22.550437368256176,22.550437368256176,22.550437368256176,0.0,,0.929295436438654,0.929295436438654,0.929295436438654,0.0,38.87674020991314,38.87674020991314,38.87674020991314,0.0,0.7917869696519987,0.7917869696519987,0.7917869696519987,0.0,0.97,0.97,0.97,0.96,37.71043800361574,37.71043800361574,37.71043800361574,0.0,113.13131401084723,2715.1515362603336,0.1552941235231457,5.5375378396526126e-05
1987-07-15,1987-07-26,478.7252,0.9002196493164109,430.9578316629287,0.615,1987,7,15,1987.07,1986,10,288,42,0.037234756655677,9.07527950352852,0.0210583932736757,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.3132557064320611,295.9578316629287,295.9578316629287,,2,147.97891583146435,147.97891583146435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,354.9578316629287,990.0,965.5393102424832,24.46068975751689,0.1608073948408805,0.0291915663325857,989.8100010388266,0.1549961449294458,0.1549961449294458,0.0,0.0,24.115694651414056,24.115694651414056,0.0,0.0,,0.9156147598657636,0.9156147598657636,0.0,0.0,32.04432308635996,32.04432308635996,0.0,0.0,0.6526338714126264,0.6526338714126264,0.0,0.0,0.97,0.97,0.96,0.96,31.08299339376916,31.08299339376916,0.0,0.0,62.16598678753832,1491.9836829009198,0.1442507415346407,5.834726375098016e-05
1987-08-15,1987-08-26,370.3799,0.9134433097017404,338.3210417029997,0.727,1987,8,15,1987.08,1986,11,319,46,0.0292309380031391,0.0,0.0,0.67,3,Normal,47,8,6,5,89,155.0,0.4581447231888967,183.3210417029997,183.3210417029997,,1,183.3210417029997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,244.3210417029997,990.0,965.0916052085148,24.90839479148508,0.121760238955505,0.0083321041702999,989.869907656874,0.2377682875937392,0.0,0.0,0.0,24.54053416076549,0.0,0.0,0.0,,0.9296353232967124,0.0,0.0,0.0,41.01546547984656,0.0,0.0,0.0,0.8353455291211112,0.0,0.0,0.0,0.9735345529121112,0.96,0.96,0.96,39.92997284840455,0.0,0.0,0.0,39.92997284840455,958.3193483617092,0.1180239119843384,6.050401536844051e-05
1987-09-15,1987-09-26,282.5805,0.9441063439037743,266.78604271350054,0.847,1987,9,15,1987.09,1986,12,350,50,0.0230503140904464,3.476203183560301,0.0130299289580653,0.5700000000000001,3,Normal,40,6,4,3,65,118.0,0.4423019990094433,148.78604271350054,148.78604271350054,,1,148.78604271350054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,198.7860427135005,990.0,964.767144170854,25.232855829145933,0.1056891292384948,0.00487860427135,989.8894322664902,0.1566749688440811,0.0,0.0,0.0,24.965613126792043,0.0,0.0,0.0,,0.9168135247423516,0.0,0.0,0.0,33.39828297447517,0.0,0.0,0.0,0.6802094292153803,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.396334485240914,0.0,0.0,0.0,32.396334485240914,777.5120276457819,0.1214318940966154,6.0482701450592856e-05
1987-10-15,1987-10-26,254.284,0.9424159355737844,239.64129376144416,0.89,1987,10,15,1987.1,1987,1,15,3,0.0207050077809887,0.0,0.0,0.44,3,Normal,37,5,3,2,50,97.0,0.4047716421384398,142.64129376144416,142.64129376144416,,1,142.64129376144416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,187.64129376144416,990.0,964.6378477625686,25.36215223743136,0.101755787135028,0.0042641293761444,989.8939800834888,0.1440354133981172,0.0,0.0,0.0,25.11209690752207,0.0,0.0,0.0,,0.9143425430386458,0.0,0.0,0.0,32.12002500574846,0.0,0.0,0.0,0.6541756620315369,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.15642425557601,0.0,0.0,0.0,31.15642425557601,747.7541821338241,0.1300127526710455,6.067361046016311e-05
1987-11-15,1987-11-26,231.0479,0.97240029822707,224.67104686473823,0.918,1987,11,15,1987.11,1987,2,46,7,0.0194115784491133,1.7080238677426678,0.0076023319051474,0.6,3,Normal,36,5,3,2,47,93.0,0.4139385172135244,131.67104686473823,131.67104686473823,,1,131.67104686473823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,175.67104686473823,990.0,964.5480262811884,25.451973718811587,0.0975311001268008,0.0031671046864738,989.8993017951868,0.1227415681057078,0.0,0.0,0.0,25.228533945892597,0.0,0.0,0.0,,0.9094455741773764,0.0,0.0,0.0,29.627684805418504,0.0,0.0,0.0,0.6034151691531263,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.73885426125595,0.0,0.0,0.0,28.73885426125595,689.7325022701427,0.1279152550464501,6.062847727467232e-05
1987-12-15,1987-12-26,424.724,0.9100759486875,386.53109723034976,0.6709999999999999,1987,12,15,1987.12,1987,3,76,11,0.0333962868007022,9.414336389648328,0.0243559611557926,0.6,3,Normal,38,5,4,3,54,104.0,0.2690598524806973,282.53109723034976,282.53109723034976,,2,141.26554861517488,141.26554861517488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.53109723034976,990.0,965.3326554861516,24.66734451384832,0.1518335113487388,0.0265062194460699,989.8216602692052,0.1412564082026532,0.1412564082026532,0.0,0.0,24.34774837485082,24.34774837485082,0.0,0.0,,0.912885864800419,0.912885864800419,0.0,0.0,30.79287558109209,30.79287558109209,0.0,0.0,0.6271461421811017,0.6271461421811017,0.0,0.0,0.97,0.97,0.96,0.96,29.86908931365933,29.86908931365933,0.0,0.0,59.73817862731866,1433.716287055648,0.1545494762397299,5.873314006938978e-05
1988-01-15,1988-01-26,515.2343,0.8913623235036077,459.2604427967548,0.585,1988,1,15,1988.01,1987,4,107,16,0.0396801022576396,16.46126142762887,0.0358429768681684,0.92,5,Dry,29,5,4,2,33,73.0,0.1589512032768432,386.2604427967548,386.2604427967548,,2,193.1302213983774,193.1302213983774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,424.2604427967548,990.0,965.6666719925854,24.333328007414597,0.1852664365501181,0.0472520885593509,989.7674814748904,0.2639142022035865,0.2639142022035865,0.0,0.0,23.83689528010148,23.83689528010148,0.0,0.0,,0.9319892749743022,0.9319892749743022,0.0,0.0,42.07746244573621,42.07746244573621,0.0,0.0,0.8569747952288433,0.8569747952288433,0.0,0.0,0.9756974795228844,0.9756974795228844,0.96,0.96,41.05487405302364,41.05487405302364,0.0,0.0,82.10974810604728,1970.6339545451349,0.1787868940029413,5.904892356474702e-05
1988-02-15,1988-02-26,963.4877,0.9186515277026396,885.1094475277025,0.3670000000000001,1988,2,15,1988.02,1987,5,138,20,0.0764734562663935,8.170535620261147,0.0092311020327296,0.92,5,Dry,31,6,4,3,41,85.0,0.0960333213450866,800.1094475277025,800.1094475277025,,3,266.7031491759008,266.7031491759008,266.7031491759008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,841.1094475277025,990.0,967.4404377901108,22.55956220988924,0.4249208238770767,0.190087558022162,989.3849916181008,0.5031379038849051,0.5031379038849051,0.5031379038849051,0.0,21.44141592410513,21.44141592410513,21.44141592410513,0.0,,0.9431780858823386,0.9431780858823386,0.9431780858823386,0.0,52.89492508122922,52.89492508122922,52.89492508122922,0.0,1.07728971652198,1.07728971652198,1.07728971652198,0.0,0.98,0.98,0.98,0.96,51.83702657960463,51.83702657960463,51.83702657960463,0.0,155.5110797388139,3732.265913731533,0.1756970058032813,5.398951641322155e-05
1988-03-15,1988-03-26,1147.7361,0.9351417914976156,1073.2959927204863,0.312,1988,3,15,1988.03,1987,6,167,24,0.09273277377105,13.298123656398046,0.0123899872417218,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.1201905167585908,944.2959927204864,944.2959927204864,,4,236.0739981801216,236.0739981801216,236.0739981801216,236.0739981801216,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1000.2959927204864,990.0,968.1303588342644,21.86964116573563,0.5705786753183886,0.305436794176389,989.1239845305053,0.3942086338852085,0.3942086338852085,0.3942086338852085,0.3942086338852085,20.59941706235556,20.59941706235556,20.59941706235556,20.59941706235556,,0.9385817224806582,0.9385817224806582,0.9385817224806582,0.9385817224806582,44.76245300918231,44.76245300918231,44.76245300918231,44.76245300918231,0.9116589207572772,0.9116589207572772,0.9116589207572772,0.9116589207572772,0.98,0.98,0.98,0.98,43.86720394899866,43.86720394899866,43.86720394899866,43.86720394899866,175.46881579599466,4211.251579103871,0.1634859507406091,5.161658854517364e-05
1988-04-15,1988-04-26,2246.7435,1.0085781674414218,2266.0164419409257,0.147,1988,4,15,1988.04,1987,7,198,29,0.1957838205836959,44.070586399662254,0.0194484848317844,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.0653128535436541,2118.0164419409257,1100.0,,4,275.0,275.0,275.0,275.0,1018.0164419409256,55.0,7.0,15.0,68.78489472573823,872.2315472151876,100.0,18.0,25.0,78.78489472573823,944.2315472151876,1243.0,990.0,971.7421086529608,18.257891347039163,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.316701934520886,16.316701934520886,16.316701934520886,16.316701934520886,,0.925382175633914,0.925382175633914,0.925382175633914,0.925382175633914,40.72160655084582,40.72160655084582,40.72160655084582,40.72160655084582,0.8293606222168192,0.8293606222168192,0.8293606222168192,0.8293606222168192,0.972936062221682,0.972936062221682,0.972936062221682,0.972936062221682,39.61951952492058,39.61951952492058,39.61951952492058,39.61951952492058,158.4780780996823,3803.473874392376,0.0699368615189482,4.001971669183896e-05
1988-05-15,1988-05-26,1900.6727,1.0007678191571476,1902.1320729105275,0.186,1988,5,15,1988.05,1987,8,228,33,0.1643442110994695,14.409325028682131,0.007575354642243,0.65,3,Normal,55,13,13,17,178,276.0,0.1451003344776588,1626.1320729105275,1100.0,,4,275.0,275.0,275.0,275.0,526.1320729105275,45.000000000000014,5.000000000000004,12.000000000000004,32.40668565028612,431.72538726024135,100.0,18.0,25.0,49.40668565028612,609.7253872602414,1243.0,990.0,970.7838113124802,19.21618868751977,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.2749992750015,17.2749992750015,17.2749992750015,17.2749992750015,,0.9301971212771326,0.9301971212771326,0.9301971212771326,0.9301971212771326,43.33755664192816,43.33755664192816,43.33755664192816,43.33755664192816,0.8826386281451764,0.8826386281451764,0.8826386281451764,0.8826386281451764,0.9782638628145176,0.9782638628145176,0.9782638628145176,0.9782638628145176,42.39556556547559,42.39556556547559,42.39556556547559,42.39556556547559,169.58226226190237,4069.974294285657,0.0891537788973916,4.28238036014905e-05
1988-06-15,1988-06-26,1165.5017,0.9291100950872416,1082.8793953113418,0.307,1988,6,15,1988.06,1987,9,259,37,0.0935607797548999,6.576654173820997,0.0060733025323933,0.59,3,Normal,53,12,12,13,120,210.0,0.1939274132551227,872.8793953113418,872.8793953113418,,4,218.21984882783545,218.21984882783545,218.21984882783545,218.21984882783545,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,949.8793953113418,990.0,968.16047809955,21.83952190045011,0.5244468037666559,0.2483035162490734,989.2272496799844,0.3369171343897332,0.3369171343897332,0.3369171343897332,0.3369171343897332,20.729854446044687,20.729854446044687,20.729854446044687,20.729854446044687,,0.9354018132381654,0.9354018132381654,0.9354018132381654,0.9354018132381654,41.49802330258567,41.49802330258567,41.49802330258567,41.49802330258567,0.8451735906840258,0.8451735906840258,0.8451735906840258,0.8451735906840258,0.9745173590684024,0.9745173590684024,0.9745173590684024,0.9745173590684024,40.44054407539481,40.44054407539481,40.44054407539481,40.44054407539481,161.76217630157925,3882.292231237902,0.1493815257746875,5.1477830846863546e-05
