Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1988-07-15,1988-07-26,547.8849,0.8752989863551575,479.5630976092969,0.5630000000000001,1988,7,15,1988.07,1987,10,289,42,0.0414342516334432,6.461928782011513,0.0134746164044425,0.67,3,Normal,50,10,9,9,108,186.0,0.387853028990849,293.5630976092969,293.5630976092969,,2,146.78154880464845,146.78154880464845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,362.5630976092969,990.0,965.7580339392418,24.24196606075816,0.1634915291606229,0.0287126195218593,989.8077958513176,0.1525056215136687,0.1525056215136687,0.0,0.0,23.89725629056194,23.89725629056194,0.0,0.0,,0.914899427923754,0.914899427923754,0.0,0.0,31.472523228959563,31.472523228959563,0.0,0.0,0.6409882531356327,0.6409882531356327,0.0,0.0,0.97,0.97,0.96,0.96,30.528347532090777,30.528347532090777,0.0,0.0,61.056695064181554,1465.3606815403573,0.1273173339828679,5.777358670590159e-05
1988-08-15,1988-08-26,374.7305,0.908907350449394,340.5953058875766,0.721,1988,8,15,1988.08,1987,11,320,46,0.0294274344286866,0.0,0.0,0.64,3,Normal,47,8,6,5,89,155.0,0.4550855438129915,185.5953058875766,185.5953058875766,,1,185.5953058875766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,246.5953058875766,990.0,965.102976529438,24.89702347056209,0.122562897349443,0.0085595305887576,989.8688775720618,0.2436835136609538,0.0,0.0,0.0,24.522217528962955,0.0,0.0,0.0,,0.9304072469219864,0.0,0.0,0.0,41.52776060460214,0.0,0.0,0.0,0.8457792383829357,0.0,0.0,0.0,0.9745779238382936,0.96,0.96,0.96,40.47203871168684,0.0,0.0,0.0,40.47203871168684,971.328929080484,0.118827353202119,6.057390795367685e-05
1988-09-15,1988-09-26,297.4406,0.927655743202664,275.9224808516464,0.8220000000000001,1988,9,15,1988.09,1987,12,351,51,0.0238397023455822,0.0,0.0,0.55,3,Normal,40,6,4,3,65,118.0,0.4276563462164736,157.9224808516464,157.9224808516464,,1,157.9224808516464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.9224808516464,990.0,964.8036899234066,25.196310076593363,0.1089137531213724,0.0057922480851646,989.8852939987936,0.176487907490655,0.0,0.0,0.0,24.905116167896196,0.0,0.0,0.0,,0.9204006800351342,0.0,0.0,0.0,35.50161909233334,0.0,0.0,0.0,0.7230472320230823,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.43657051956334,0.0,0.0,0.0,34.43657051956334,826.4776924695202,0.1248052366493422,6.05722122754527e-05
1988-10-15,1988-10-26,224.6649,0.98159746285063,220.53049583159049,0.926,1988,10,15,1988.1,1988,1,15,3,0.0190538348398494,1.7523404535480438,0.0079460232787316,0.43,3,Normal,37,5,3,2,50,97.0,0.4398484646498716,123.53049583159049,123.53049583159049,,1,123.53049583159049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,168.53049583159049,990.0,964.5231829749896,25.476817025010405,0.0950109688845935,0.002353049583159,989.9026359815324,0.1080430627469674,0.0,0.0,0.0,25.27140994379572,0.0,0.0,0.0,,0.9052214310981528,0.0,0.0,0.0,27.71387055790461,0.0,0.0,0.0,0.5644372822383831,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.88245444116747,0.0,0.0,0.0,26.88245444116747,645.1789065880193,0.1218990341439962,6.044943319955677e-05
1988-11-15,1988-11-26,301.2308,0.93390939438871,281.3222739992266,0.8160000000000001,1988,11,15,1988.11,1988,2,46,7,0.0243062444735331,7.557836542355176,0.0268654039899306,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.3767920630425851,175.32227399922658,175.32227399922658,,1,175.32227399922658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,225.32227399922655,990.0,964.8252890959968,25.174710904003064,0.1150548772498519,0.0075322273999226,989.8774128953504,0.2175056849980664,0.0,0.0,0.0,24.834618114355287,0.0,0.0,0.0,,0.9269975874582664,0.0,0.0,0.0,39.58328967102239,0.0,0.0,0.0,0.8061769790432259,0.0,0.0,0.0,0.9706176979043226,0.96,0.96,0.96,38.42024149596771,0.0,0.0,0.0,38.42024149596771,922.0857959032252,0.136570208074151,6.087240976855317e-05
1988-12-15,1988-12-26,429.4657,0.9060885103777592,389.1339363713416,0.6629999999999999,1988,12,15,1988.12,1988,3,76,11,0.0336211721024839,0.0,0.0,0.41,3,Normal,38,5,4,3,54,104.0,0.267260164892828,285.1339363713416,285.1339363713416,,2,142.5669681856708,142.5669681856708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,332.1339363713416,990.0,965.3456696818566,24.65433031814337,0.1527521340394339,0.0270267872742683,989.8202210786862,0.1438852757350549,0.1438852757350549,0.0,0.0,24.33066612109456,24.33066612109456,0.0,0.0,,0.9134811645390292,0.9134811645390292,0.0,0.0,31.075005168219235,31.075005168219235,0.0,0.0,0.6328921622855241,0.6328921622855241,0.0,0.0,0.97,0.97,0.96,0.96,30.142755013172657,30.142755013172657,0.0,0.0,60.285510026345314,1446.8522406322877,0.1549222629835508,5.873020665456382e-05
1989-01-15,1989-01-26,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1989,1,15,1989.01,1988,4,107,16,0.0494114767522878,20.893768581771383,0.036534459686665,0.64,3,Normal,41,6,4,3,66,120.0,0.2098297942394516,451.8920920403683,451.8920920403683,,2,225.94604602018416,225.94604602018416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,502.8920920403683,990.0,966.1735144141816,23.826485585818432,0.2130179852587491,0.0603784184080736,989.7266035963332,0.3611462681849929,0.3611462681849929,0.0,0.0,23.191942913966678,23.191942913966678,0.0,0.0,,0.9400251445184344,0.9400251445184344,0.0,0.0,48.30811029184234,48.30811029184234,0.0,0.0,0.983871900037522,0.983871900037522,0.0,0.0,0.98,0.98,0.96,0.96,47.341948086005495,47.341948086005495,0.0,0.0,94.683896172011,2272.413508128264,0.1655625204296889,5.820212996259632e-05
1989-02-15,1989-02-26,1352.7466,0.9107314904603608,1231.9889272331854,0.267,1989,2,15,1989.02,1988,5,138,20,0.1064438433129472,106.20045799191416,0.0862024452041304,0.47,3,Normal,43,7,5,4,78,137.0,0.1112022981470102,1094.9889272331854,1094.9889272331854,,4,273.7472318082964,273.7472318082964,273.7472318082964,273.7472318082964,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1149.9889272331854,990.0,968.6291080570186,21.370891942981416,0.7717333621265824,0.473485605403141,988.7547810324704,0.530064314780024,0.530064314780024,0.530064314780024,0.530064314780024,19.595608660671697,19.595608660671697,19.595608660671697,19.595608660671697,,0.9389547996998796,0.9389547996998796,0.9389547996998796,0.9389547996998796,49.39601111094357,49.39601111094357,49.39601111094357,49.39601111094357,1.0060287395304188,1.0060287395304188,1.0060287395304188,1.0060287395304188,0.98,0.98,0.98,0.98,48.40809088872469,48.40809088872469,48.40809088872469,48.40809088872469,193.6323635548988,4647.17672531757,0.1571705388535922,4.912083247275092e-05
1989-03-15,1989-03-26,3235.6269,1.037176891822677,3355.917451239844,0.066,1989,3,15,1989.03,1988,6,166,24,0.2899512677871225,0.0,0.0,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.0712174847780303,3116.917451239844,1100.0,,4,275.0,275.0,275.0,275.0,2016.917451239844,40.99999999999994,7.0,13.0,67.0,1888.917451239844,100.0,18.0,25.0,80.0,2032.917451239844,1243.0,990.0,974.3151584085796,15.684841591420309,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.743652178902032,13.743652178902032,13.743652178902032,13.743652178902032,,0.8978557566026855,0.8978557566026855,0.8978557566026855,0.8978557566026855,33.27975499771141,33.27975499771141,33.27975499771141,33.27975499771141,0.6777954174686641,0.6777954174686641,0.6777954174686641,0.6777954174686641,0.97,0.97,0.97,0.97,32.28136234778007,32.28136234778007,32.28136234778007,32.28136234778007,129.12544939112027,3099.0107853868867,0.038476944462211,3.2607436714929364e-05
1989-04-15,1989-04-26,3218.6702,1.035277591399259,3332.217132164571,0.067,1989,4,15,1989.04,1988,7,197,29,0.2879035602190189,53.55256926036873,0.0160711523698281,0.49,3,Normal,54,13,14,19,117,217.0,0.0651218067110288,3115.217132164571,1100.0,,4,275.0,275.0,275.0,275.0,2015.217132164571,46.0,5.0,11.0,61.0,1892.217132164571,100.0,18.0,25.0,80.0,2009.217132164571,1243.0,990.0,974.2649363038726,15.73506369612744,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.793874283609163,13.793874283609163,13.793874283609163,13.793874283609163,,0.8986706102515587,0.8986706102515587,0.8986706102515587,0.8986706102515587,33.431679584672786,33.431679584672786,33.431679584672786,33.431679584672786,0.6808896045758205,0.6808896045758205,0.6808896045758205,0.6808896045758205,0.97,0.97,0.97,0.97,32.428729197132604,32.428729197132604,32.428729197132604,32.428729197132604,129.71491678853042,3113.1580029247298,0.0389275103163127,3.275629211831576e-05
1989-05-15,1989-05-26,3304.0166,1.0414612372122911,3441.005216005948,0.061,1989,5,15,1989.05,1988,8,227,33,0.2973028506629138,29.22029678816898,0.0084917909023356,0.09,1,Wet,71,14,18,24,213,340.0,0.0988083361276172,3101.005216005948,1100.0,,4,275.0,275.0,275.0,275.0,2001.005216005948,29.0,4.0,7.0,56.0,1905.005216005948,100.0,18.0,25.0,80.0,2118.005216005948,1243.0,990.0,974.4954634339172,15.50453656608272,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.563347153564443,13.563347153564443,13.563347153564443,13.563347153564443,,0.8949303075665831,0.8949303075665831,0.8949303075665831,0.8949303075665831,32.736141334357114,32.736141334357114,32.736141334357114,32.736141334357114,0.6667238560968862,0.6667238560968862,0.6667238560968862,0.6667238560968862,0.97,0.97,0.97,0.97,31.7540570943264,31.7540570943264,31.7540570943264,31.7540570943264,127.0162283773056,3048.3894810553343,0.0369125358446088,3.2074805145784244e-05
1989-06-15,1989-06-26,1864.4507,0.9977817706837708,1860.314920798596,0.19,1989,6,15,1989.06,1988,9,258,37,0.1607312091569987,41.8171521119316,0.0224785339537997,0.08,1,Wet,67,13,15,17,181,293.0,0.1575002150035011,1567.314920798596,1100.0,,4,275.0,275.0,275.0,275.0,467.314920798596,33.0,5.0,10.000000000000004,27.11383499514038,392.2010858034556,100.0,18.0,25.0,44.11383499514038,573.2010858034555,1243.0,990.0,970.6487097441186,19.351290255881395,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.410100843363118,17.410100843363118,17.410100843363118,17.410100843363118,,0.9308908678306697,0.9308908678306697,0.9308908678306697,0.9308908678306697,43.70905829814181,43.70905829814181,43.70905829814181,43.70905829814181,0.8902048533226438,0.8902048533226438,0.8902048533226438,0.8902048533226438,0.9790204853322644,0.9790204853322644,0.9790204853322644,0.9790204853322644,42.79206346846304,42.79206346846304,42.79206346846304,42.79206346846304,171.16825387385214,4108.038092972452,0.0920103644604285,4.3224306533801046e-05
1989-07-15,1989-07-26,863.9982,0.9020463209442272,779.3663976124346,0.405,1989,7,15,1989.07,1988,10,288,42,0.0673372567537143,38.35828494714815,0.0492172681099128,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.2912622364723545,552.3663976124346,552.3663976124346,,3,184.12213253747825,184.12213253747825,184.12213253747825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,632.3663976124346,990.0,967.0174655904495,22.98253440955034,0.2858888173072435,0.0909465590449738,989.6231646236478,0.2398351019466938,0.2398351019466938,0.2398351019466938,0.0,22.36586393125141,22.36586393125141,22.36586393125141,0.0,,0.9272319649663489,0.9272319649663489,0.9272319649663489,0.0,37.44714989606232,37.44714989606232,37.44714989606232,0.0,0.7626710773128781,0.7626710773128781,0.7626710773128781,0.0,0.97,0.97,0.97,0.96,36.32373539918044,36.32373539918044,36.32373539918044,0.0,108.97120619754132,2615.308948740992,0.1398202521065462,5.480018268699192e-05
1989-08-15,1989-08-26,473.647,0.9007401735700734,426.6328809909446,0.62,1989,8,15,1989.08,1988,11,319,46,0.0368610809176176,4.324950671984085,0.0101374058697456,0.29,2,Mod_Wet,54,9,8,6,107,184.0,0.4312841513120631,242.6328809909446,242.6328809909446,,1,242.6328809909446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,313.6328809909446,990.0,965.5198479644592,24.480152035540755,0.1462225375666515,0.0185265761981889,989.8352508862351,0.4164571106088494,0.0,0.0,0.0,23.89894581116705,0.0,0.0,0.0,,0.9440432528555502,0.0,0.0,0.0,53.6857459213182,0.0,0.0,0.0,1.0933960472773565,0.0,0.0,0.0,0.98,0.96,0.96,0.96,52.61203100289184,0.0,0.0,0.0,52.61203100289184,1262.688744069404,0.1233192127167726,6.023278047341108e-05
1989-09-15,1989-09-26,339.665,0.9260439379072553,314.5447141692678,0.764,1989,9,15,1989.09,1988,12,350,50,0.0271766633042247,4.396468542288631,0.0139772450282624,0.33,2,Mod_Wet,46,7,6,4,75,138.0,0.4387293563793198,176.54471416926782,176.54471416926782,,1,176.54471416926782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,235.54471416926785,990.0,964.9727235708464,25.02727642915363,0.1186628006672569,0.0076544714169267,989.8736827279158,0.2205617854231695,0.0,0.0,0.0,24.680397371646283,0.0,0.0,0.0,,0.9272922403616646,0.0,0.0,0.0,39.624353737777774,0.0,0.0,0.0,0.8070133144150259,0.0,0.0,0.0,0.9707013314415026,0.96,0.96,0.96,38.46341293076997,0.0,0.0,0.0,38.46341293076997,923.1219103384792,0.1222828144874544,6.051884033987238e-05
1989-10-15,1989-10-26,289.9506,0.935581823043148,271.2725109404546,0.835,1989,10,15,1989.1,1989,1,15,3,0.0234379449452552,7.167323742881081,0.0264211206584597,0.29,2,Mod_Wet,41,6,4,3,56,110.0,0.4054963019240288,161.2725109404546,161.2725109404546,,1,161.2725109404546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.2725109404546,990.0,964.7850900437618,25.214909956238216,0.1104490630248529,0.0061272510940454,989.8834236858812,0.1840267751630455,0.0,0.0,0.0,24.91430686695627,0.0,0.0,0.0,,0.921747008091972,0.0,0.0,0.0,36.32115020654579,0.0,0.0,0.0,0.7397382934123378,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.23151570034941,0.0,0.0,0.0,35.23151570034941,845.556376808386,0.1298749938879095,6.068320063919234e-05
1989-11-15,1989-11-26,254.284,0.9424159355737844,239.64129376144416,0.89,1989,11,15,1989.11,1989,2,46,7,0.0207050077809887,0.0,0.0,0.47,3,Normal,36,5,3,2,47,93.0,0.3880800280296381,146.64129376144416,146.64129376144416,,1,146.64129376144416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,190.64129376144416,990.0,964.6378477625686,25.36215223743136,0.102814584095028,0.0046641293761444,989.8925212865288,0.1522138910238038,0.0,0.0,0.0,25.10245963293646,0.0,0.0,0.0,,0.9160639274770712,0.0,0.0,0.0,33.0702168258047,0.0,0.0,0.0,0.6735278375927637,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.07811032103056,0.0,0.0,0.0,32.07811032103056,769.8746477047334,0.1338588597045523,6.076450890280602e-05
1989-12-15,1989-12-26,271.7487,0.9523418217225876,258.7976520087449,0.862,1989,12,15,1989.12,1989,3,76,11,0.0223601171335555,0.0,0.0,0.95,5,Dry,26,4,3,2,24,59.0,0.2279773388284309,199.79765200874488,199.79765200874488,,1,199.79765200874488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,232.79765200874488,990.0,964.735190608035,25.264809391964945,0.1176932548371247,0.0099797652008744,989.872326979962,0.2824334256244856,0.0,0.0,0.0,24.8547029463024,0.0,0.0,0.0,,0.934909159417913,0.0,0.0,0.0,45.53098767340321,0.0,0.0,0.0,0.9273113579104524,0.0,0.0,0.0,0.98,0.96,0.96,0.96,44.62036791993515,0.0,0.0,0.0,44.62036791993515,1070.8888300784436,0.1724141141683441,6.203549701316779e-05
1990-01-15,1990-01-26,520.5884,0.8885427859104034,462.56506724863937,0.581,1990,1,15,1990.01,1989,4,107,16,0.0399656218102824,3.304624451884536,0.0071441288715133,0.92,5,Dry,29,5,4,2,33,73.0,0.1578156353963513,389.56506724863937,389.56506724863937,,2,194.78253362431968,194.78253362431968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,427.56506724863937,990.0,965.6815428026188,24.31845719738112,0.1864327410511986,0.0479130134497278,989.765654245499,0.2684084914581495,0.2684084914581495,0.0,0.0,23.815702951422008,23.815702951422008,0.0,0.0,,0.9324784683802718,0.9324784683802718,0.0,0.0,42.421979260163255,42.421979260163255,0.0,0.0,0.8639914309605551,0.8639914309605551,0.0,0.0,0.9763991430960556,0.9763991430960556,0.96,0.96,41.42078419806204,41.42078419806204,0.0,0.0,82.84156839612407,1988.1976415069776,0.1790917089543098,5.906984150099383e-05
1990-02-15,1990-02-26,799.0771,0.8911326595966059,712.0837013457431,0.433,1990,2,15,1990.02,1989,5,138,20,0.0615240317962722,8.250020921077635,0.0115857460372793,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.147454575637055,607.0837013457431,607.0837013457431,,3,202.3612337819144,202.3612337819144,202.3612337819144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,654.0837013457431,990.0,966.7483348053828,23.25166519461709,0.2982305471540895,0.1121251104037229,989.5896443424424,0.289753128616275,0.289753128616275,0.289753128616275,0.0,22.551556408443098,22.551556408443098,22.551556408443098,0.0,,0.9336429203033428,0.9336429203033428,0.9336429203033428,0.0,41.7852828953481,41.7852828953481,41.7852828953481,0.0,0.8510240915549511,0.8510240915549511,0.8510240915549511,0.0,0.9751024091554952,0.9751024091554952,0.9751024091554952,0.96,40.74493001849783,40.74493001849783,40.74493001849783,0.0,122.2347900554935,2933.6349613318444,0.1716578961496887,5.592986316957773e-05
1990-03-15,1990-03-26,939.9208,0.9134042636758518,858.5276662376176,0.375,1990,3,15,1990.03,1989,6,166,24,0.0741767903629301,11.440123972610309,0.0133252828330449,0.95,5,Dry,36,8,6,4,53,107.0,0.1246319765895409,751.5276662376176,751.5276662376176,,3,250.50922207920587,250.50922207920587,250.50922207920587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,801.5276662376176,990.0,967.3341106649503,22.665889335049545,0.3887029562680305,0.1657638331188088,989.4455332106132,0.4439128306019729,0.4439128306019729,0.4439128306019729,0.0,21.66750971506069,21.66750971506069,21.66750971506069,0.0,,0.9422769078320824,0.9422769078320824,0.9422769078320824,0.0,50.159126619113046,50.159126619113046,50.159126619113046,0.0,1.0215708069065794,1.0215708069065794,1.0215708069065794,0.0,0.98,0.98,0.98,0.96,49.155944086730784,49.155944086730784,49.155944086730784,0.0,147.46783226019235,3539.227974244616,0.1717682936258191,5.450669160859684e-05
1990-04-15,1990-04-26,963.4877,0.9186515277026396,885.1094475277025,0.3670000000000001,1990,4,15,1990.04,1989,7,197,29,0.0764734562663935,0.0,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.1412254725663039,760.1094475277025,760.1094475277025,,3,253.3698158425675,253.3698158425675,253.3698158425675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,818.1094475277025,990.0,967.4404377901108,22.55956220988924,0.4038755114161964,0.1700547237638512,989.42606976482,0.4540965443995403,0.4540965443995403,0.4540965443995403,0.0,21.53153543030958,21.53153543030958,21.53153543030958,0.0,,0.9423342360666178,0.9423342360666178,0.9423342360666178,0.0,50.41659901751011,50.41659901751011,50.41659901751011,0.0,1.0268146439411427,1.0268146439411427,1.0268146439411427,0.0,0.98,0.98,0.98,0.96,49.4082670371599,49.4082670371599,49.4082670371599,0.0,148.2248011114797,3557.395226675513,0.1674649406641211,5.416793068185004e-05
1990-05-15,1990-05-26,1069.9044,0.9248279637273736,989.4775076349576,0.333,1990,5,15,1990.05,1989,8,227,33,0.0854908566596603,12.700562625212342,0.0128356253954363,0.97,5,Dry,42,9,8,6,82,147.0,0.1485632557240825,842.4775076349576,842.4775076349576,,4,210.6193769087394,210.6193769087394,210.6193769087394,210.6193769087394,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,901.4775076349576,990.0,967.8579100305398,22.142089969460244,0.4801584189907457,0.2239820061079661,989.2958595749012,0.3138581307262182,0.3138581307262182,0.3138581307262182,0.3138581307262182,21.124091413635355,21.124091413635355,21.124091413635355,21.124091413635355,,0.9344063753833782,0.9344063753833782,0.9344063753833782,0.9344063753833782,40.77095218173478,40.77095218173478,40.77095218173478,40.77095218173478,0.830365624882582,0.830365624882582,0.830365624882582,0.830365624882582,0.9730365624882582,0.9730365624882582,0.9730365624882582,0.9730365624882582,39.67162716028836,39.67162716028836,39.67162716028836,39.67162716028836,158.68650864115344,3808.4762073876823,0.1603740432871939,5.2321379899382734e-05
1990-06-15,1990-06-26,863.9982,0.9020463209442272,779.3663976124346,0.405,1990,6,15,1990.06,1989,9,258,37,0.0673372567537143,4.37628161095904,0.0056151787200033,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.2065780619914056,618.3663976124346,618.3663976124346,,3,206.12213253747825,206.12213253747825,206.12213253747825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,682.3663976124346,990.0,967.0174655904495,22.98253440955034,0.3143033249238522,0.1155099192837303,989.5701867557924,0.3005990696601859,0.3005990696601859,0.3005990696601859,0.0,22.252122095682672,22.252122095682672,22.252122095682672,0.0,,0.9344999073129696,0.9344999073129696,0.9344999073129696,0.0,42.03528762056697,42.03528762056697,42.03528762056697,0.0,0.856115837486089,0.856115837486089,0.856115837486089,0.0,0.9756115837486088,0.9756115837486088,0.9756115837486088,0.96,41.01011352882964,41.01011352882964,41.01011352882964,0.0,123.0303405864889,2952.728174075733,0.1578594367981332,5.526673949184656e-05
1990-07-15,1990-07-26,448.7655,0.9091709283658698,408.00454625357366,0.643,1990,7,15,1990.07,1989,10,288,42,0.0352515927963087,5.727836216568846,0.0140386578266434,0.84,4,Mod_Dry,42,9,8,6,70,135.0,0.3308786660335345,273.00454625357366,273.00454625357366,,1,273.00454625357366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,332.00454625357366,990.0,965.436020458141,24.563979541859,0.1527064682523088,0.0246009092507147,989.822692622497,0.5271975485387943,0.0,0.0,0.0,23.85947461581722,0.0,0.0,0.0,,0.9466323112120512,0.0,0.0,0.0,60.47150524625851,0.0,0.0,0.0,1.2315988848525157,0.0,0.0,0.0,0.98,0.96,0.96,0.96,59.26207514133334,0.0,0.0,0.0,59.26207514133334,1422.289803392,0.145248565697359,6.029821761271778e-05
1990-08-15,1990-08-26,336.7179,0.9260439379072553,311.8155700798613,0.7659999999999999,1990,8,15,1990.08,1989,11,319,46,0.0269408652549,0.0,0.0,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3688077537967284,196.8155700798613,196.8155700798613,,1,196.8155700798613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.8155700798613,990.0,964.9590778503992,25.04092214960076,0.122993566443826,0.0096815570079861,989.8673248765482,0.2740835962236116,0.0,0.0,0.0,24.634163429925344,0.0,0.0,0.0,,0.9338405544111884,0.0,0.0,0.0,44.40263063445457,0.0,0.0,0.0,0.9043305628198486,0.0,0.0,0.0,0.98,0.96,0.96,0.96,43.51457802176547,0.0,0.0,0.0,43.51457802176547,1044.3498725223712,0.1395522937184331,6.141476905978057e-05
1990-09-15,1990-09-26,227.8423,0.9755995102100816,222.2828362851385,0.922,1990,9,15,1990.09,1989,12,350,50,0.0192052370550359,0.0,0.0,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4093883338939747,131.2828362851385,131.2828362851385,,1,131.2828362851385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.2828362851385,990.0,964.5336970177108,25.466302982289108,0.0973940880662941,0.0031282836285138,989.8994776283052,0.1220117322160603,0.0,0.0,0.0,25.243768878378297,0.0,0.0,0.0,,0.9092833502240778,0.0,0.0,0.0,29.55289865286444,0.0,0.0,0.0,0.6018920295899071,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.666311693278505,0.0,0.0,0.0,28.666311693278505,687.9914806386842,0.1289632261867764,6.065426817828007e-05
1990-10-15,1990-10-26,224.6649,0.98159746285063,220.53049583159049,0.926,1990,10,15,1990.1,1990,1,15,3,0.0190538348398494,0.0,0.0,0.68,3,Normal,37,5,3,2,50,97.0,0.4398484646498716,123.53049583159049,123.53049583159049,,1,123.53049583159049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,168.53049583159049,990.0,964.5231829749896,25.476817025010405,0.0950109688845935,0.002353049583159,989.9026359815324,0.1080430627469674,0.0,0.0,0.0,25.27140994379572,0.0,0.0,0.0,,0.9052214310981528,0.0,0.0,0.0,27.71387055790461,0.0,0.0,0.0,0.5644372822383831,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.88245444116747,0.0,0.0,0.0,26.88245444116747,645.1789065880193,0.1218990341439962,6.044943319955677e-05
1990-11-15,1990-11-26,218.3943,0.9709568849264008,212.05144921368185,0.936,1990,11,15,1990.11,1990,2,46,7,0.0183212452120621,2.776931496248324,0.0130955553784027,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.3159610568493916,145.05144921368185,145.05144921368185,,1,145.05144921368185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,180.05144921368185,990.0,964.472308695282,25.527691304717905,0.0990770856903469,0.0045051449213681,989.8964177693882,0.1489070143644582,0.0,0.0,0.0,25.27520205974167,0.0,0.0,0.0,,0.915552988205246,0.0,0.0,0.0,32.91841320168737,0.0,0.0,0.0,0.6704361140873192,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.93086080563675,0.0,0.0,0.0,31.93086080563675,766.340659335282,0.1505807242725343,6.114853457310162e-05
1990-12-15,1990-12-26,336.7179,0.9260439379072553,311.8155700798613,0.7659999999999999,1990,12,15,1990.12,1990,3,76,11,0.0269408652549,5.795448202478268,0.0185861411634895,0.81,4,Mod_Dry,31,5,3,2,36,77.0,0.2469408438465051,234.8155700798613,234.8155700798613,,1,234.8155700798613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,273.8155700798613,990.0,964.9590778503992,25.04092214960076,0.132169773141322,0.0169631140159722,989.8508671128428,0.389995069861945,0.0,0.0,0.0,24.50179419258152,0.0,0.0,0.0,,0.9429904583191144,0.0,0.0,0.0,53.2072454543194,0.0,0.0,0.0,1.0836506202509042,0.0,0.0,0.0,0.98,0.96,0.96,0.96,52.14310054523301,0.0,0.0,0.0,52.14310054523301,1251.4344130855925,0.1672241720702987,6.168328016311674e-05
1991-01-15,1991-01-26,547.8849,0.8752989863551575,479.5630976092969,0.5630000000000001,1991,1,15,1991.01,1990,4,107,16,0.0414342516334432,7.070389229090267,0.0147433971970265,0.91,5,Dry,29,5,4,2,33,73.0,0.1522218877222149,406.5630976092969,406.5630976092969,,2,203.28154880464845,203.28154880464845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,444.5630976092969,990.0,965.7580339392418,24.24196606075816,0.1924318733604181,0.0513126195218593,989.7562555071178,0.2923852295812946,0.2923852295812946,0.0,0.0,23.705836338294635,23.705836338294635,0.0,0.0,,0.9349929018764735,0.9349929018764735,0.0,0.0,44.18758393461463,44.18758393461463,0.0,0.0,0.8999507929656747,0.8999507929656747,0.0,0.0,0.9799950792965676,0.9799950792965676,0.96,0.96,43.3036148219264,43.3036148219264,0.0,0.0,86.60722964385279,2078.573511452467,0.1805961094079266,5.917301381119982e-05
1991-02-15,1991-02-26,979.4038,0.924461588505012,905.4211927358452,0.359,1991,2,15,1991.02,1990,5,138,20,0.078228391052377,28.48228082840388,0.0314574929954323,0.68,3,Normal,43,7,5,4,78,137.0,0.151310794466868,768.4211927358452,768.4211927358452,,3,256.1403975786151,256.1403975786151,256.1403975786151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,823.4211927358452,990.0,967.5216847709434,22.478315229056648,0.4087358304430637,0.1742105963679226,989.4170535731888,0.4640738551377312,0.4640738551377312,0.4640738551377312,0.0,21.43129494710784,21.43129494710784,21.43129494710784,0.0,,0.942436221383107,0.942436221383107,0.942436221383107,0.0,50.73610943291087,50.73610943291087,50.73610943291087,0.0,1.0333219843770034,1.0333219843770034,1.0333219843770034,0.0,0.98,0.98,0.98,0.96,49.721387244252654,49.721387244252654,49.721387244252654,0.0,149.16416173275798,3579.9398815861914,0.1647456045092555,5.392158592436712e-05
1991-03-15,1991-03-26,2273.8406,1.008849609181632,2293.9632006513275,0.144,1991,3,15,1991.03,1990,6,166,24,0.1981984205362747,27.94675871040181,0.0121827406396348,0.45,3,Normal,49,9,9,9,107,183.0,0.0797746014182095,2110.9632006513275,1100.0,,4,275.0,275.0,275.0,275.0,1010.9632006513276,51.0,9.0,16.0,49.71950167137676,885.2436989799508,100.0,18.0,25.0,58.71950167137676,992.2436989799508,1243.0,990.0,971.8095663463996,18.19043365360028,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.249244241082003,16.249244241082003,16.249244241082003,16.249244241082003,,0.9250462363205884,0.9250462363205884,0.9250462363205884,0.9250462363205884,40.53853037763114,40.53853037763114,40.53853037763114,40.53853037763114,0.8256319832511434,0.8256319832511434,0.8256319832511434,0.8256319832511434,0.9725631983251144,0.9725631983251144,0.9725631983251144,0.9725631983251144,39.42628275946875,39.42628275946875,39.42628275946875,39.42628275946875,157.705131037875,3784.923144909,0.0687478905472841,3.982452803986742e-05
1991-04-15,1991-04-26,1888.5499,0.9960254141200148,1881.0436962338129,0.188,1991,4,15,1991.04,1990,7,197,29,0.1625221753546014,0.0,0.0,0.74,4,Mod_Dry,45,11,10,10,72,148.0,0.0786797246105035,1733.0436962338129,1100.0,,4,275.0,275.0,275.0,275.0,633.0436962338129,55.0,7.0,15.0,42.77322271850087,513.270473515312,100.0,18.0,25.0,52.77322271850087,585.270473515312,1243.0,990.0,970.7156796339862,19.284320366013844,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.343130953495567,17.343130953495567,17.343130953495567,17.343130953495567,,0.9305469774461996,0.9305469774461996,0.9305469774461996,0.9305469774461996,43.52484162162183,43.52484162162183,43.52484162162183,43.52484162162183,0.886452986183744,0.886452986183744,0.886452986183744,0.886452986183744,0.9786452986183743,0.9786452986183743,0.9786452986183743,0.9786452986183743,42.59538162610955,42.59538162610955,42.59538162610955,42.59538162610955,170.3815265044382,4089.156636106517,0.0905781863789621,4.302563800617127e-05
1991-05-15,1991-05-26,1623.0388,0.9609360770575194,1559.6365373841434,0.223,1991,5,15,1991.05,1990,8,227,33,0.13475259682999,10.678055418403344,0.0068465024782715,0.8,4,Mod_Dry,47,10,10,10,115,192.0,0.1231056053111109,1367.6365373841434,1100.0,,4,275.0,275.0,275.0,275.0,267.63653738414337,53.0,8.0,13.939402988757468,13.939402988757468,178.7577314066285,100.0,18.0,23.939402988757468,23.939402988757468,293.75773140662847,1241.9394029887576,990.0,969.6772872746257,20.322712725374345,0.9235421116875696,0.48,988.5964578883124,0.5349,0.5349,0.5349,0.5349,18.384270613686787,18.384270613686787,18.384270613686787,18.384270613686787,,0.9351304524331134,0.9351304524331134,0.9351304524331134,0.9351304524331134,46.364971529924176,46.364971529924176,46.364971529924176,46.364971529924176,0.9442967725035474,0.9442967725035474,0.9442967725035474,0.9442967725035474,0.98,0.98,0.98,0.98,45.437672099325695,45.437672099325695,45.437672099325695,45.437672099325695,181.7506883973028,4362.016521535266,0.1165340026607346,4.589663848416737e-05
1991-06-15,1991-06-26,724.0169999999998,0.8797110956815125,636.9257883620418,0.466,1991,6,15,1991.06,1990,9,258,37,0.0550303881144804,29.88053542322768,0.0469136844028098,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.2527767016845678,475.92578836204177,475.92578836204177,,2,237.96289418102089,237.96289418102089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,539.9257883620418,990.0,966.4477031534482,23.552296846551823,0.2333557293946587,0.0651851576724083,989.7014591129328,0.4005553244482301,0.4005553244482301,0.0,0.0,22.853200635036465,22.853200635036465,0.0,0.0,,0.9420310287681264,0.9420310287681264,0.0,0.0,50.24122062189595,50.24122062189595,0.0,0.0,1.023242782523339,1.023242782523339,0.0,0.0,0.98,0.98,0.96,0.96,49.23639620945803,49.23639620945803,0.0,0.0,98.47279241891606,2363.3470180539853,0.1546063830641162,5.747440907507784e-05
1991-07-15,1991-07-26,406.0875,0.9120318780949216,370.3647452958713,0.6890000000000001,1991,7,15,1991.07,1990,10,288,42,0.0319995139935632,2.645380086578029,0.0071426347139621,0.91,5,Dry,37,8,6,4,53,108.0,0.2916044288009179,262.3647452958713,262.3647452958713,,1,262.3647452958713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,313.3647452958713,990.0,965.2518237264792,24.7481762735207,0.1461279041604603,0.0224729490591742,989.8313991467804,0.4869495575947237,0.0,0.0,0.0,24.09262586270629,0.0,0.0,0.0,,0.9463814950094466,0.0,0.0,0.0,58.66709081495038,0.0,0.0,0.0,1.1948491001008223,0.0,0.0,0.0,0.98,0.96,0.96,0.96,57.49374899865137,0.0,0.0,0.0,57.49374899865137,1379.8499759676329,0.1552354799664359,6.087131033915643e-05
1991-08-15,1991-08-26,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1991,8,15,1991.08,1990,11,319,46,0.0245037284884213,3.5791013442452027,0.0126198899195649,0.9,4,Mod_Dry,39,7,5,4,60,115.0,0.4054893117467819,168.60796861598828,168.60796861598828,,1,168.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,219.60796861598828,990.0,964.834431874464,25.165568125536083,0.1130380567986625,0.0068607968615988,989.8801011463396,0.2011869653060521,0.0,0.0,0.0,24.84448230656974,0.0,0.0,0.0,,0.9245144204433874,0.0,0.0,0.0,37.9804789242588,0.0,0.0,0.0,0.7735331756468188,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.84106455653104,0.0,0.0,0.0,36.84106455653104,884.1855493567449,0.129901373139535,6.069481251380451e-05
1991-09-15,1991-09-26,227.8423,0.9755995102100816,222.2828362851385,0.922,1991,9,15,1991.09,1990,12,350,50,0.0192052370550359,0.0,0.0,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4093883338939747,131.2828362851385,131.2828362851385,,1,131.2828362851385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.2828362851385,990.0,964.5336970177108,25.466302982289108,0.0973940880662941,0.0031282836285138,989.8994776283052,0.1220117322160603,0.0,0.0,0.0,25.243768878378297,0.0,0.0,0.0,,0.9092833502240778,0.0,0.0,0.0,29.55289865286444,0.0,0.0,0.0,0.6018920295899071,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.666311693278505,0.0,0.0,0.0,28.666311693278505,687.9914806386842,0.1289632261867764,6.065426817828007e-05
1991-10-15,1991-10-26,188.6959,1.0242652879741163,193.27466035303507,0.97,1991,10,15,1991.1,1991,1,15,3,0.0166989306545022,0.3794232785513429,0.0019631299719181,0.81,4,Mod_Dry,31,4,3,2,33,73.0,0.377700831897251,120.27466035303507,120.27466035303507,,1,120.27466035303507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.27466035303507,990.0,964.413450679294,25.586549320706126,0.0913913530756087,0.0020274660353035,989.906581180889,0.102377909014281,0.0,0.0,0.0,25.390752592580867,0.0,0.0,0.0,,0.9026197809386576,0.0,0.0,0.0,27.03293867795027,0.0,0.0,0.0,0.550569015844201,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.22195051761176,0.0,0.0,0.0,26.22195051761176,629.3268124226822,0.135671952390007,6.05603468128791e-05
1991-11-15,1991-11-26,278.9403,0.9468161724841248,264.1051871975735,0.852,1991,11,15,1991.11,1991,2,46,7,0.0228186881738703,0.0,0.0,0.56,3,Normal,36,5,3,2,47,93.0,0.352132424913063,171.1051871975735,171.1051871975735,,1,171.1051871975735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,215.1051871975735,990.0,964.7564207487904,25.243579251209667,0.1114488344797902,0.0071105187197573,989.8814406468005,0.2071966567620793,0.0,0.0,0.0,24.917823241248044,0.0,0.0,0.0,,0.9255117697752429,0.0,0.0,0.0,38.69848133114507,0.0,0.0,0.0,0.7881564425895126,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.53752689121072,0.0,0.0,0.0,37.53752689121072,900.9006453890572,0.142130971714423,6.093965340205627e-05
1991-12-15,1991-12-26,605.1438,0.8886028945088347,537.7325322740754,0.526,1991,12,15,1991.12,1991,3,76,11,0.0464600907884801,4.276218276206691,0.0079523146165669,0.62,3,Normal,38,5,4,3,54,104.0,0.1934047017021327,433.7325322740754,433.7325322740754,,2,216.8662661370377,216.8662661370377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,480.7325322740754,990.0,966.0197963952334,23.980203604766643,0.2051971890764022,0.056746506454815,989.7380563044688,0.3327480997020761,0.3327480997020761,0.0,0.0,23.38551180953329,23.38551180953329,0.0,0.0,,0.9381301057296986,0.9381301057296986,0.0,0.0,46.65956160864632,46.65956160864632,0.0,0.0,0.9502965704408618,0.9502965704408618,0.0,0.0,0.98,0.98,0.96,0.96,45.72637037647338,45.72637037647338,0.0,0.0,91.45274075294677,2194.8657780707226,0.1700710581265975,5.856959579409248e-05
1992-01-15,1992-01-26,611.0679,0.8869861279741288,542.0087505502821,0.523,1992,1,15,1992.01,1991,4,107,16,0.0468295560475443,0.0,0.0,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.1678939683309742,451.0087505502821,451.0087505502821,,2,225.50437527514103,225.50437527514103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,494.0087505502821,990.0,966.0390393774762,23.96096062252377,0.2098827784250002,0.0602017501100564,989.7299154714648,0.3597240883859541,0.3597240883859541,0.0,0.0,23.33115200560271,23.33115200560271,0.0,0.0,,0.9401291000839485,0.9401291000839485,0.0,0.0,48.5084447718937,48.5084447718937,0.0,0.0,0.9879520320141284,0.9879520320141284,0.0,0.0,0.98,0.98,0.96,0.96,47.53827587645583,47.53827587645583,0.0,0.0,95.07655175291166,2281.83724206988,0.1754151600991383,5.855796197407319e-05
1992-02-15,1992-02-26,737.3183,0.8872912629151888,654.21608557748,0.458,1992,2,15,1992.02,1991,5,138,20,0.0565242697938942,0.0,0.0,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.1604974293888172,549.21608557748,549.21608557748,,2,274.60804278874,274.60804278874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,596.21608557748,990.0,966.51686434231,23.483135657690127,0.2653449509740435,0.089686434230992,989.644968614795,0.5333870451645365,0.5333870451645365,0.0,0.0,22.594717227320537,22.594717227320537,0.0,0.0,,0.9449494234626368,0.9449494234626368,0.0,0.0,57.49994472408755,57.49994472408755,0.0,0.0,1.1710783039529031,1.1710783039529031,0.0,0.0,0.98,0.98,0.96,0.96,56.349945829605794,56.349945829605794,0.0,0.0,112.6998916592116,2704.797399821078,0.1722670752733491,5.700037978307851e-05
1992-03-15,1992-03-26,955.5912,0.91769253620946,876.9389119074414,0.3720000000000001,1992,3,15,1992.03,1991,6,167,24,0.0757675219888029,14.923077787720104,0.0170172375579283,0.92,5,Dry,36,8,6,4,53,107.0,0.1220153405751637,769.9389119074414,769.9389119074414,,3,256.64630396914714,256.64630396914714,256.64630396914714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,819.9389119074414,990.0,967.4077556476298,22.592244352370244,0.4055494961773988,0.1749694559537206,989.4194810478688,0.4659254725270785,0.4659254725270785,0.4659254725270785,0.0,21.54579992771205,21.54579992771205,21.54579992771205,0.0,,0.9426290407857532,0.9426290407857532,0.9426290407857532,0.0,51.11838822414661,51.11838822414661,51.11838822414661,0.0,1.0411077031394422,1.0411077031394422,1.0411077031394422,0.0,0.98,0.98,0.98,0.96,50.09602045966368,50.09602045966368,50.09602045966368,0.0,150.28806137899102,3606.913473095784,0.1713780279769972,5.42207739740851e-05
1992-04-15,1992-04-26,916.7204,0.9105214280240044,834.6935677067364,0.383,1992,4,15,1992.04,1991,7,198,29,0.072117524249862,15.41962697148881,0.01847339858369,0.98,5,Dry,40,10,8,5,62,125.0,0.1497555568128181,709.6935677067364,709.6935677067364,,3,236.5645225689121,236.5645225689121,236.5645225689121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,767.6935677067364,990.0,967.2387742708268,22.76122572917313,0.3627939154148163,0.1448467838533682,989.4923593007318,0.3958567958315447,0.3958567958315447,0.3958567958315447,0.0,21.857728234073367,21.857728234073367,21.857728234073367,0.0,,0.940560804133784,0.940560804133784,0.940560804133784,0.0,47.69580819250871,47.69580819250871,47.69580819250871,0.0,0.9714013888494644,0.9714013888494644,0.9714013888494644,0.0,0.98,0.98,0.98,0.96,46.74189202865853,46.74189202865853,46.74189202865853,0.0,140.2256760859756,3365.416226063415,0.1679965936136732,5.488506372745451e-05
1992-05-15,1992-05-26,878.8611,0.9037319275970654,794.2548359930772,0.399,1992,5,15,1992.05,1991,8,228,33,0.0686236178298018,6.770307735593632,0.0085241001109279,0.99,5,Dry,42,9,8,6,82,147.0,0.1850791374989893,647.2548359930772,647.2548359930772,,3,215.7516119976924,215.7516119976924,215.7516119976924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,706.2548359930772,990.0,967.0770193439724,22.92298065602768,0.3278788892101653,0.1241764507979231,989.547944659992,0.3293149649528926,0.3293149649528926,0.3293149649528926,0.0,22.141610351066696,22.141610351066696,22.141610351066696,0.0,,0.93663400067271,0.93663400067271,0.93663400067271,0.0,43.880530714699965,43.880530714699965,43.880530714699965,0.0,0.8936971632321785,0.8936971632321785,0.8936971632321785,0.0,0.9793697163232178,0.9793697163232178,0.9793697163232178,0.96,42.97526291816795,42.97526291816795,42.97526291816795,0.0,128.92578875450386,3094.2189301080925,0.162322950911976,5.5330168439029374e-05
1992-06-15,1992-06-26,488.9841,0.8998924733267547,440.0331111664572,0.609,1992,6,15,1992.06,1991,9,259,37,0.0380188608047818,2.766070202668743,0.0062860501459454,0.95,5,Dry,39,9,7,5,59,119.0,0.2704341945644728,321.0331111664572,321.0331111664572,,2,160.5165555832286,160.5165555832286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,376.0331111664572,990.0,965.580149000249,24.41985099975102,0.168245514876722,0.0342066222332914,989.79754786289,0.1822880778414258,0.1822880778414258,0.0,0.0,24.03511078479952,24.03511078479952,0.0,0.0,,0.9206427965246275,0.9206427965246275,0.0,0.0,34.83339616442699,34.83339616442699,0.0,0.0,0.7094378037561505,0.7094378037561505,0.0,0.0,0.97,0.97,0.96,0.96,33.788394279494185,33.788394279494185,0.0,0.0,67.57678855898837,1621.8429254157209,0.1535720536571739,5.847163268321417e-05
1992-07-15,1992-07-26,353.2963,0.921778111561846,325.6607962357874,0.746,1992,7,15,1992.07,1991,10,289,42,0.028137092794772,0.0,0.0,0.96,5,Dry,37,8,6,4,53,108.0,0.3316334088976587,217.66079623578744,217.66079623578744,,1,217.66079623578744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,268.6607962357874,990.0,965.028303981179,24.971696018821035,0.1303504935154733,0.0135321592471574,989.8561173472374,0.3351952524062252,0.0,0.0,0.0,24.492618113652195,0.0,0.0,0.0,,0.9393643785451928,0.0,0.0,0.0,49.11206684517267,0.0,0.0,0.0,1.000245760594148,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.129825508269214,0.0,0.0,0.0,48.129825508269214,1155.115812198461,0.1477912787310815,6.1423077585531e-05
1992-08-15,1992-08-26,271.7487,0.9523418217225876,258.7976520087449,0.862,1992,8,15,1992.08,1991,11,320,46,0.0223601171335555,0.0,0.0,0.95,5,Dry,34,7,5,3,44,93.0,0.3593541103566793,165.79765200874488,165.79765200874488,,1,165.79765200874488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,211.79765200874488,990.0,964.735190608035,25.264809391964945,0.1102814651908779,0.0065797652008744,989.8831387696084,0.1944984117808127,0.0,0.0,0.0,24.95344974979244,0.0,0.0,0.0,,0.9235669044749776,0.0,0.0,0.0,37.47279018131347,0.0,0.0,0.0,0.763193282715142,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.348606475874064,0.0,0.0,0.0,36.348606475874064,872.3665554209775,0.140451840245621,6.089854114251684e-05
1992-09-15,1992-09-26,200.2476,0.9942319359830292,199.0925590239552,0.959,1992,9,15,1992.09,1991,12,351,51,0.0172015970996697,1.155423244384593,0.0058034476529359,0.94,5,Dry,30,6,4,2,30,72.0,0.361640838577683,127.0925590239552,127.0925590239552,,1,127.0925590239552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,167.0925590239552,990.0,964.401814881952,25.598185118047923,0.0945034745110614,0.0027092559023955,989.9027872695866,0.1143666062431193,0.0,0.0,0.0,25.386605781391413,0.0,0.0,0.0,,0.9075232475634312,0.0,0.0,0.0,28.71581996739529,0.0,0.0,0.0,0.5848435838573379,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.85434536837343,0.0,0.0,0.0,27.85434536837343,668.5042888409623,0.13990651134793,6.087939543670003e-05
1992-10-15,1992-10-26,154.0815,1.0635632001099886,163.87541321774722,0.991,1992,10,15,1992.1,1992,1,15,3,0.0141588357020133,0.0,0.0,0.95,5,Dry,24,4,2,2,20,52.0,0.3173142265759275,111.87541321774722,111.87541321774722,,1,111.87541321774722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,141.87541321774722,990.0,964.4722491735644,25.52775082643552,0.0856035287378982,0.0011875413217747,989.9132089299404,0.0886006611483955,0.0,0.0,0.0,25.35235909522744,0.0,0.0,0.0,,0.8955199549512822,0.0,0.0,0.0,24.90961397237441,0.0,0.0,0.0,0.5073241134903139,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.16232555320318,0.0,0.0,0.0,24.16232555320318,579.8958132768763,0.1474432624075084,5.999313794755472e-05
1992-11-15,1992-11-26,203.2033,0.9854563497164652,200.2479822683398,0.956,1992,11,15,1992.11,1992,2,46,7,0.0173014256679845,0.9221305502795192,0.0046049430303064,0.75,4,Mod_Dry,29,4,2,2,30,67.0,0.3345851440850849,133.2479822683398,133.2479822683398,,1,133.2479822683398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,168.2479822683398,990.0,964.40148789361,25.59851210638999,0.094911260717284,0.0033247982268339,989.901763941056,0.1257062066644788,0.0,0.0,0.0,25.374569840781454,0.0,0.0,0.0,,0.9102924069657218,0.0,0.0,0.0,30.184149948002272,0.0,0.0,0.0,0.6147484714460748,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.2786254495622,0.0,0.0,0.0,29.2786254495622,702.6870107894929,0.1462118375321642,6.103620764319595e-05
1992-12-15,1992-12-26,308.9022,0.9297022486736368,287.1870699602335,0.8029999999999999,1992,12,15,1992.12,1992,3,76,11,0.0248129628445641,3.5791013442452027,0.0124626131139566,0.96,5,Dry,26,4,3,2,24,59.0,0.2054410040402225,228.1870699602335,228.1870699602335,,1,228.1870699602335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,261.1870699602335,990.0,964.848748279841,25.151251720159053,0.1277127836268198,0.0156374139920466,989.8566498023812,0.3683623652719518,0.0,0.0,0.0,24.63953915726817,0.0,0.0,0.0,,0.9418798787681916,0.0,0.0,0.0,51.93472440351967,0.0,0.0,0.0,1.0577336945727018,0.0,0.0,0.0,0.98,0.96,0.96,0.96,50.89602991544928,0.0,0.0,0.0,50.89602991544928,1221.5047179707826,0.1772225675845949,6.195699909766409e-05
1993-01-15,1993-01-26,429.4657,0.9060885103777592,389.1339363713416,0.6629999999999999,1993,1,15,1993.01,1992,4,107,16,0.0336211721024839,12.017175530640204,0.0308818491717784,0.97,5,Dry,29,5,4,2,33,73.0,0.1875960772805427,316.1339363713416,316.1339363713416,,2,158.0669681856708,158.0669681856708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,354.1339363713416,990.0,965.3456696818566,24.65433031814337,0.1605166166296229,0.0332267872742683,989.806256596096,0.1768086693721891,0.1768086693721891,0.0,0.0,24.283778244867268,24.283778244867268,0.0,0.0,,0.919876900806987,0.919876900806987,0.0,0.0,34.6278712832274,34.6278712832274,0.0,0.0,0.7052519609618615,0.7052519609618615,0.0,0.0,0.97,0.97,0.96,0.96,33.58903514473057,33.58903514473057,0.0,0.0,67.17807028946115,1612.2736869470675,0.1726348282956094,5.902743405088447e-05
1993-02-15,1993-02-26,924.4132,0.9124994692702046,843.5265543863715,0.38,1993,2,15,1993.02,1992,5,138,20,0.0728806942989824,91.86096623039477,0.1089010959438254,0.96,5,Dry,31,6,4,3,41,85.0,0.1007674264171016,758.5265543863715,758.5265543863715,,3,252.84218479545717,252.84218479545717,252.84218479545717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,799.5265543863715,990.0,967.2741062175454,22.72589378245459,0.3868719117385242,0.1692632771931857,989.4438648110682,0.4522181778718274,0.4522181778718274,0.4522181778718274,0.0,21.717540415651,21.717540415651,21.717540415651,0.0,,0.9425381038479907,0.9425381038479907,0.9425381038479907,0.0,50.75721545674235,50.75721545674235,50.75721545674235,0.0,1.0337518422961782,1.0337518422961782,1.0337518422961782,0.0,0.98,0.98,0.98,0.96,49.742071147607504,49.742071147607504,49.742071147607504,0.0,149.2262134428225,3581.42912262774,0.176907546854145,5.464769257797833e-05
1993-03-15,1993-03-26,1156.5974,0.9338086699838878,1080.0406798008228,0.311,1993,3,15,1993.03,1992,6,166,24,0.093315514734791,13.692555692460244,0.0126778147791483,0.8200000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.1194399455618558,951.0406798008228,951.0406798008228,,4,237.7601699502057,237.7601699502057,237.7601699502057,237.7601699502057,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1007.0406798008228,990.0,968.1515564222312,21.84844357776888,0.5767501556251948,0.3108325438406582,989.1124173005342,0.3998741710326911,0.3998741710326911,0.3998741710326911,0.3998741710326911,20.560986707270345,20.560986707270345,20.560986707270345,20.560986707270345,,0.9387936260409327,0.9387936260409327,0.9387936260409327,0.9387936260409327,45.00822507188722,45.00822507188722,45.00822507188722,45.00822507188722,0.9166644617492304,0.9166644617492304,0.9166644617492304,0.9166644617492304,0.98,0.98,0.98,0.98,44.108060570449474,44.108060570449474,44.108060570449474,44.108060570449474,176.4322422817979,4234.373814763149,0.1633570342131325,5.153192416506546e-05
