Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1993-04-15,1993-04-26,2766.3764,1.0193217385998146,2819.8276016694963,0.1,1993,4,15,1993.04,1992,7,197,29,0.2436331047842445,9.421183101182578,0.0033410493235844,0.67,3,Normal,54,13,14,19,117,217.0,0.0769550591928115,2602.8276016694963,1100.0,,4,275.0,275.0,275.0,275.0,1502.8276016694963,46.0,5.0,11.0,61.0,1379.8276016694963,100.0,18.0,25.0,80.0,1496.8276016694963,1243.0,990.0,973.0788942109264,16.921105789073636,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.97991637655536,14.97991637655536,14.97991637655536,14.97991637655536,,0.9129312684348267,0.9129312684348267,0.9129312684348267,0.9129312684348267,36.88237374931344,36.88237374931344,36.88237374931344,36.88237374931344,0.7511685081326566,0.7511685081326566,0.7511685081326566,0.7511685081326566,0.97,0.97,0.97,0.97,35.77590253683403,35.77590253683403,35.77590253683403,35.77590253683403,143.10361014733613,3434.4866435360677,0.0507490635465128,3.613727528973135e-05
1993-05-15,1993-05-26,2454.9977,1.0134122837316493,2487.9248257129457,0.126,1993,5,15,1993.05,1992,8,227,33,0.2149567049415985,55.04958716661668,0.0221267084108305,0.32,2,Mod_Wet,65,14,17,23,202,321.0,0.1290231910073944,2166.9248257129457,1100.0,,4,275.0,275.0,275.0,275.0,1066.9248257129457,35.00000000000003,4.0,8.000000000000007,57.0,962.9248257129454,100.0,18.0,25.0,80.0,1164.9248257129454,1243.0,990.0,972.2777495793072,17.72225042069283,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.781061008174554,15.781061008174554,15.781061008174554,15.781061008174554,,0.9214732997370588,0.9214732997370588,0.9214732997370588,0.9214732997370588,39.218443000566495,39.218443000566495,39.218443000566495,39.218443000566495,0.7987462932905599,0.7987462932905599,0.7987462932905599,0.7987462932905599,0.97,0.97,0.97,0.97,38.0418897105495,38.0418897105495,38.0418897105495,38.0418897105495,152.167558842198,3652.021412212752,0.0611624423975883,3.842615122277727e-05
1993-06-15,1993-06-26,1266.3107,0.909265330658498,1151.4124173518942,0.285,1993,6,15,1993.06,1992,9,258,37,0.0994820328592036,31.336204641556613,0.0272154478875831,0.48,3,Normal,53,12,12,13,120,210.0,0.1823846927784346,941.4124173518942,941.4124173518942,,4,235.35310433797355,235.35310433797355,235.35310433797355,235.35310433797355,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1018.4124173518942,990.0,968.3758675973916,21.624132402608325,0.5871554499723872,0.3031299338815154,989.109714616146,0.3917864305755911,0.3917864305755911,0.3917864305755911,0.3917864305755911,20.342060588178725,20.342060588178725,20.342060588178725,20.342060588178725,,0.9379736084381208,0.9379736084381208,0.9379736084381208,0.9379736084381208,44.03968388669338,44.03968388669338,44.03968388669338,44.03968388669338,0.896938572030415,0.896938572030415,0.896938572030415,0.896938572030415,0.9796938572030416,0.9796938572030416,0.9796938572030416,0.9796938572030416,43.14540777695727,43.14540777695727,43.14540777695727,43.14540777695727,172.58163110782908,4141.959146587898,0.149886894137155,5.092278483987485e-05
1993-07-15,1993-07-26,499.3804,0.8921883077628417,445.541354005931,0.598,1993,7,15,1993.07,1992,10,288,42,0.0384947729861124,10.113801956458529,0.0227000296729445,0.6900000000000001,3,Normal,50,10,9,9,108,186.0,0.4174696654477644,259.541354005931,259.541354005931,,1,259.541354005931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,328.541354005931,990.0,965.6049360930268,24.39506390697329,0.1514842002562498,0.0219082708011862,989.8266075289424,0.4765213556617074,0.0,0.0,0.0,23.74515008025412,0.0,0.0,0.0,,0.9457370958260604,0.0,0.0,0.0,57.159787896875855,0.0,0.0,0.0,1.1641504663314837,0.0,0.0,0.0,0.98,0.96,0.96,0.96,56.016592138938336,0.0,0.0,0.0,56.016592138938336,1344.39821133452,0.125727032149282,5.995254414324605e-05
1993-08-15,1993-08-26,324.6118,0.9312809696570542,302.30479186612183,0.7809999999999999,1993,8,15,1993.08,1992,11,319,46,0.0261191340172329,0.0,0.0,0.8300000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.380410774470716,187.30479186612183,187.30479186612183,,1,187.30479186612183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,238.30479186612183,990.0,964.9115239593306,25.088476040669438,0.1196369177229293,0.0087304791866121,989.8716326030903,0.2482307463638841,0.0,0.0,0.0,24.71187789739601,0.0,0.0,0.0,,0.9311242364423468,0.0,0.0,0.0,42.26695565915086,0.0,0.0,0.0,0.8608341274776142,0.0,0.0,0.0,0.9760834127477614,0.96,0.96,0.96,41.25607432624228,0.0,0.0,0.0,41.25607432624228,990.1457838298148,0.1364717842266717,6.118380919143588e-05
1993-09-15,1993-09-26,225.2982,0.98159746285063,221.15214150481376,0.928,1993,9,15,1993.09,1992,12,350,50,0.0191075450260159,1.2464324583278028,0.005636085863092,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.4114814325594909,130.15214150481376,130.15214150481376,,1,130.15214150481376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,174.15214150481376,990.0,964.5269128490288,25.47308715097108,0.0969950293342622,0.0030152141504813,989.8999897565152,0.1198860260290498,0.0,0.0,0.0,25.25319088145723,0.0,0.0,0.0,,0.9087789435754972,0.0,0.0,0.0,29.293046104428356,0.0,0.0,0.0,0.5965997169944675,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.4142547212955,0.0,0.0,0.0,28.4142547212955,681.942113311092,0.1284828377783401,6.064324752890273e-05
1993-10-15,1993-10-26,185.8753,1.0287508888495398,191.21938009017487,0.974,1993,10,15,1993.1,1993,1,15,3,0.0165213544397911,1.979775362919696,0.0103534242292077,0.86,4,Mod_Dry,31,4,3,2,33,73.0,0.3817604678227426,118.21938009017488,118.21938009017488,,1,118.21938009017488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,156.21938009017487,990.0,964.4175612398196,25.582438760180366,0.0906659782441872,0.0018219380090174,989.9075120837468,0.0989441709496902,0.0,0.0,0.0,25.391006672977515,0.0,0.0,0.0,,0.9008965308517958,0.0,0.0,0.0,26.52053075533073,0.0,0.0,0.0,0.5401330092735382,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.724914832670805,0.0,0.0,0.0,25.724914832670805,617.3979559840993,0.1345308975509673,6.044533197764394e-05
1993-11-15,1993-11-26,200.2476,0.9942319359830292,199.0925590239552,0.959,1993,11,15,1993.11,1993,2,46,7,0.0172015970996697,10.372730201538587,0.052100039561451,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.3365268914542327,132.0925590239552,132.0925590239552,,1,132.0925590239552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,167.0925590239552,990.0,964.401814881952,25.598185118047923,0.0945034745110614,0.0032092559023955,989.9022872695864,0.1235340109650357,0.0,0.0,0.0,25.3769383766694,0.0,0.0,0.0,,0.9097725265091396,0.0,0.0,0.0,29.90811873849934,0.0,0.0,0.0,0.6091266545519214,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.01087517634436,0.0,0.0,0.0,29.01087517634436,696.2610042322647,0.1457155170367453,6.10070430720628e-05
1993-12-15,1993-12-26,320.6383,0.9330769620260724,299.18021087320443,0.7859999999999999,1993,12,15,1993.12,1993,3,76,11,0.0258491702194448,4.4569441258187785,0.0148971889310809,0.78,4,Mod_Dry,31,5,3,2,36,77.0,0.2573699636592387,222.18021087320443,222.18021087320443,,1,222.18021087320443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,261.18021087320443,990.0,964.8967208434927,25.103279156507256,0.1277103628421916,0.0144360421746408,989.8578535949832,0.3492458621418619,0.0,0.0,0.0,24.611886889348504,0.0,0.0,0.0,,0.9405829191267112,0.0,0.0,0.0,50.44127693912147,0.0,0.0,0.0,1.0273172492692764,0.0,0.0,0.0,0.98,0.96,0.96,0.96,49.43245140033904,0.0,0.0,0.0,49.43245140033904,1186.378833608137,0.1652263405258746,6.180224803157843e-05
1994-01-15,1994-01-26,587.589,0.8901106602929673,523.0192327708844,0.536,1994,1,15,1994.01,1993,4,107,16,0.0451888617114044,50.52652439067782,0.0966054806875747,0.86,4,Mod_Dry,34,5,4,3,45,91.0,0.173989777618491,432.0192327708844,432.0192327708844,,2,216.0096163854422,216.0096163854422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,475.0192327708844,990.0,965.953586547469,24.046413452531056,0.2031807884161721,0.0564038465541768,989.7404153650295,0.3301096184671619,0.3301096184671619,0.0,0.0,23.45671919909356,23.45671919909356,0.0,0.0,,0.9380037113146478,0.9380037113146478,0.0,0.0,46.61048380029232,46.61048380029232,0.0,0.0,0.949297022409212,0.949297022409212,0.0,0.0,0.98,0.98,0.96,0.96,45.67827412428647,45.67827412428647,0.0,0.0,91.35654824857292,2192.5571579657503,0.1746714891622215,5.874002135315855e-05
1994-02-15,1994-02-26,913.6545,0.9039159817454718,825.866904343668,0.387,1994,2,15,1994.02,1993,5,138,20,0.0713549005352929,8.142221784085223,0.0098589999687128,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1271391303462456,720.866904343668,720.866904343668,,3,240.288968114556,240.288968114556,240.288968114556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,767.866904343668,990.0,967.2034676173746,22.7965323826254,0.3628924209186229,0.150433452171834,989.4866741269096,0.4083940503140726,0.4083940503140726,0.4083940503140726,0.0,21.87481245922096,21.87481245922096,21.87481245922096,0.0,,0.9412556551310792,0.9412556551310792,0.9412556551310792,0.0,48.52041074930256,48.52041074930256,48.52041074930256,0.0,0.9881957382750012,0.9881957382750012,0.9881957382750012,0.0,0.98,0.98,0.98,0.96,47.550002534316505,47.550002534316505,47.550002534316505,0.0,142.65000760294953,3423.6001824707887,0.1727275991478508,5.496854117336408e-05
1994-03-15,1994-03-26,1570.7935,0.9517310164019286,1494.9728943125424,0.231,1994,3,15,1994.03,1993,6,166,24,0.1291656580686037,10.119755351450747,0.0067691898561841,0.65,3,Normal,49,9,9,9,107,183.0,0.1224102461631265,1311.9728943125424,1100.0,,4,275.0,275.0,275.0,275.0,211.9728943125424,51.00000000000001,9.0,10.424896441600444,10.424896441600444,131.12310142934152,100.0,18.0,19.424896441600445,19.424896441600445,238.12310142934152,1237.4248964416004,990.0,969.4683739662404,20.53162603375949,0.9118480304711196,0.48,988.6081519695288,0.5349,0.5349,0.5349,0.5349,18.60487800328837,18.60487800328837,18.60487800328837,18.60487800328837,,0.9358253657103583,0.9358253657103583,0.9358253657103583,0.9358253657103583,46.95620960292349,46.95620960292349,46.95620960292349,46.95620960292349,0.9563382811186046,0.9563382811186046,0.9563382811186046,0.9563382811186046,0.98,0.98,0.98,0.98,46.017085410865015,46.017085410865015,46.017085410865015,46.017085410865015,184.0683416434601,4417.640199443042,0.1231248689148328,4.648190445541921e-05
1994-04-15,1994-04-26,1623.0388,0.9609360770575194,1559.6365373841434,0.223,1994,4,15,1994.04,1993,7,197,29,0.13475259682999,29.515821678281327,0.0189248077810397,0.75,4,Mod_Dry,45,11,10,10,72,148.0,0.0948939040939813,1411.6365373841434,1100.0,,4,275.0,275.0,275.0,275.0,311.63653738414337,55.000000000000014,7.0,15.0,21.056522796225902,213.58001458791745,100.0,18.0,25.0,31.056522796225902,285.58001458791745,1243.0,990.0,969.6772872746257,20.322712725374345,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.381523312856068,18.381523312856068,18.381523312856068,18.381523312856068,,0.9351217984354968,0.9351217984354968,0.9351217984354968,0.9351217984354968,46.35761384876225,46.35761384876225,46.35761384876225,46.35761384876225,0.944146921563386,0.944146921563386,0.944146921563386,0.944146921563386,0.98,0.98,0.98,0.98,45.430461571787006,45.430461571787006,45.430461571787006,45.430461571787006,181.72184628714805,4361.324310891552,0.1165155098199583,4.5889355123017175e-05
1994-05-15,1994-05-26,820.3628,0.8945448145815545,733.8512888156049,0.422,1994,5,15,1994.05,1993,8,227,33,0.0634047513536682,26.676922503685088,0.0363519461098721,0.96,5,Dry,42,9,8,6,82,147.0,0.2003130637506269,586.8512888156049,586.8512888156049,,3,195.6170962718683,195.6170962718683,195.6170962718683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,645.8512888156049,990.0,966.8354051552624,23.16459484473762,0.2935521481832759,0.1047405155262419,989.6017073362904,0.2707278695612312,0.2707278695612312,0.2707278695612312,0.0,22.495574311466864,22.495574311466864,22.495574311466864,0.0,,0.9313436892436044,0.9313436892436044,0.9313436892436044,0.0,40.19319858027401,40.19319858027401,40.19319858027401,0.0,0.8185987490890836,0.8185987490890836,0.8185987490890836,0.0,0.9718598749089083,0.9718598749089083,0.9718598749089083,0.96,39.062156944414006,39.062156944414006,39.062156944414006,0.0,117.18647083324204,2812.4752999978086,0.159686945596804,5.5468562605315286e-05
1994-06-15,1994-06-26,392.4543,0.9019707790507928,353.9823107128336,0.7040000000000001,1994,6,15,1994.06,1993,9,258,37,0.0305840716455888,6.366490129927229,0.017985334117704,0.98,5,Dry,39,9,7,5,59,119.0,0.3361749906665199,234.9823107128336,234.9823107128336,,1,234.9823107128336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,289.9823107128336,990.0,965.169911553564,24.830088446435862,0.137875517513359,0.0169964621425667,989.845128020344,0.3905419791380943,0.0,0.0,0.0,24.284674487641848,0.0,0.0,0.0,,0.9429084320697124,0.0,0.0,0.0,52.76861258559832,0.0,0.0,0.0,1.074717160602817,0.0,0.0,0.0,0.98,0.96,0.96,0.96,51.713240333886354,0.0,0.0,0.0,51.713240333886354,1241.1177680132726,0.1460898998872247,6.113136319946216e-05
1994-07-15,1994-07-26,297.4406,0.927655743202664,275.9224808516464,0.8220000000000001,1994,7,15,1994.07,1993,10,288,42,0.0238397023455822,7.685487764341872,0.0278537933575411,0.98,5,Dry,37,8,6,4,53,108.0,0.3914142829777893,167.9224808516464,167.9224808516464,,1,167.9224808516464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,218.9224808516464,990.0,964.8036899234066,25.196310076593363,0.1127961191265493,0.0067922480851646,989.8804116327884,0.1995555044269184,0.0,0.0,0.0,24.877166204954754,0.0,0.0,0.0,,0.9242896554846052,0.0,0.0,0.0,37.86662000533625,0.0,0.0,0.0,0.7712142567278258,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.730621405176166,0.0,0.0,0.0,36.730621405176166,881.534913724228,0.1331193503762562,6.07598835997466e-05
1994-08-15,1994-08-26,237.5439,0.9621267175397727,228.5473327785961,0.91,1994,8,15,1994.08,1993,11,319,46,0.0197464895520707,0.0,0.0,0.98,5,Dry,34,7,5,3,44,93.0,0.4069178969158796,135.5473327785961,135.5473327785961,,1,135.5473327785961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,181.5473327785961,990.0,964.5712839966716,25.428716003328415,0.0996050313473619,0.0035547332778596,989.8968402353748,0.1300618255904764,0.0,0.0,0.0,25.19549441311278,0.0,0.0,0.0,,0.911178015571684,0.0,0.0,0.0,30.51798065776872,0.0,0.0,0.0,0.6215474675716642,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.602441238035656,0.0,0.0,0.0,29.602441238035656,710.4585897128558,0.1295243347543804,6.066442013529055e-05
1994-09-15,1994-09-26,174.8589,1.044845350940404,182.70050873555303,0.981,1994,9,15,1994.09,1993,12,350,50,0.0157853239547517,0.5650523657885742,0.0030927793781157,0.98,5,Dry,30,6,4,2,30,72.0,0.3940875725979245,110.70050873555304,110.70050873555304,,1,110.70050873555304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,150.70050873555303,990.0,964.4345989825288,25.56540101747112,0.088718190173219,0.0010700508735553,989.9102117589532,0.0867208139768848,0.0,0.0,0.0,25.38889196244744,0.0,0.0,0.0,,0.8945880534978987,0.0,0.0,0.0,24.6578472549374,0.0,0.0,0.0,0.502196481770619,0.0,0.0,0.0,0.97,0.96,0.96,0.96,23.918111837289278,0.0,0.0,0.0,23.918111837289278,574.0346840949426,0.1309143143761529,6.001706794928927e-05
1994-10-15,1994-10-26,146.7127,1.0624149410865673,155.86976452715123,0.994,1994,10,15,1994.1,1994,1,15,3,0.0134671476551458,0.9276818348231471,0.0059516471179473,0.97,5,Dry,24,4,2,2,20,52.0,0.3336118467731567,103.86976452715125,103.86976452715125,,1,103.86976452715125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,133.86976452715123,990.0,964.4882604709456,25.511739529054356,0.0827780765724211,0.0003869764527151,989.916834946975,0.0763724609190977,0.0,0.0,0.0,25.352202015110223,0.0,0.0,0.0,,0.8885020262955214,0.0,0.0,0.0,22.945734066736453,0.0,0.0,0.0,0.4673265594040011,0.0,0.0,0.0,0.9667326559404,0.96,0.96,0.96,22.182390436838247,0.0,0.0,0.0,22.182390436838247,532.3773704841179,0.1423136199899388,5.932212467597623e-05
1994-11-15,1994-11-26,154.5809,1.0635632001099886,164.40655667988216,0.991,1994,11,15,1994.11,1994,2,46,7,0.0142047264971418,0.5311434621349349,0.0032306708008557,0.96,5,Dry,23,4,2,2,19,50.0,0.3041241238167621,114.40655667988216,114.40655667988216,,1,114.40655667988216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,143.40655667988216,990.0,964.4711868866402,25.52881311335977,0.0861439187522423,0.0014406556679882,989.9124154255798,0.0926504906878114,0.0,0.0,0.0,25.348578048251717,0.0,0.0,0.0,,0.8976405755819129,0.0,0.0,0.0,25.52969885638357,0.0,0.0,0.0,0.5199531335312335,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.76380789069206,0.0,0.0,0.0,24.76380789069206,594.3313893766094,0.1506254275424668,6.0126235111154686e-05
1994-12-15,1994-12-26,250.8784,0.9414693900674836,236.1943342291061,0.893,1994,12,15,1994.12,1994,3,76,11,0.0204071904773947,9.815263496625253,0.0415558803671579,1.0,5,Dry,26,4,3,2,24,59.0,0.2497943068472192,177.19433422910612,177.19433422910612,,1,177.19433422910612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,210.1943342291061,990.0,964.6171660053748,25.382833994625344,0.1097155864233175,0.0077194334229106,989.8825649801536,0.2221858355727653,0.0,0.0,0.0,25.043213139206262,0.0,0.0,0.0,,0.9278753139876014,0.0,0.0,0.0,40.380175394548175,0.0,0.0,0.0,0.822406830846195,0.0,0.0,0.0,0.9722406830846196,0.96,0.96,0.96,39.25924930867227,0.0,0.0,0.0,39.25924930867227,942.2219834081344,0.1662158808203722,6.154455828190593e-05
1995-01-15,1995-01-26,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1995,1,15,1995.01,1994,4,107,16,0.0279613342516754,0.0,0.0,0.99,5,Dry,29,5,4,2,33,73.0,0.2255686350025331,250.62655383883583,250.62655383883583,,1,250.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,288.62655383883583,990.0,965.0181327691942,24.981867230805847,0.1373970288476916,0.0201253107677671,989.8424776603846,0.4443305316662556,0.0,0.0,0.0,24.38001435952418,0.0,0.0,0.0,,0.9453556875302696,0.0,0.0,0.0,56.64935644074801,0.0,0.0,0.0,1.1537547136608557,0.0,0.0,0.0,0.98,0.96,0.96,0.96,55.51636931193305,0.0,0.0,0.0,55.51636931193305,1332.3928634863933,0.1715445430957432,6.15306457418543e-05
1995-02-15,1995-02-26,520.5884,0.8885427859104034,462.56506724863937,0.581,1995,2,15,1995.02,1994,5,138,20,0.0399656218102824,3.304624451884536,0.0071441288715133,0.99,5,Dry,31,6,4,3,41,85.0,0.1837579316258885,377.56506724863937,377.56506724863937,,2,188.78253362431968,188.78253362431968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,418.56506724863937,990.0,965.6815428026188,24.31845719738112,0.1832563618097576,0.0455130134497278,989.7712306247404,0.2521615394406903,0.2521615394406903,0.0,0.0,23.83752628268093,23.83752628268093,0.0,0.0,,0.9306557700749924,0.9306557700749924,0.0,0.0,41.07246508555188,41.07246508555188,0.0,0.0,0.8365064172210158,0.8365064172210158,0.0,0.0,0.9736506417221016,0.9736506417221016,0.96,0.96,39.9902319876562,39.9902319876562,0.0,0.0,79.98046397531239,1919.5311354074972,0.1729064074186152,5.884229627119442e-05
1995-03-15,1995-03-26,764.3804,0.8926299826267534,682.3088631722309,0.445,1995,3,15,1995.03,1994,6,166,24,0.0589514857780807,15.502539386961416,0.0227207064479363,0.99,5,Dry,36,8,6,4,53,107.0,0.1568204749715975,575.3088631722309,575.3088631722309,,3,191.7696210574103,191.7696210574103,191.7696210574103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,625.3088631722309,990.0,966.6292354526888,23.37076454731107,0.2818780899851305,0.1001235452688923,989.617998364746,0.260213369276156,0.260213369276156,0.260213369276156,0.0,22.72854954278089,22.72854954278089,22.72854954278089,0.0,,0.9304377317220144,0.9304377317220144,0.9304377317220144,0.0,39.77201045188216,39.77201045188216,39.77201045188216,0.0,0.8100205794680684,0.8100205794680684,0.8100205794680684,0.0,0.9710020579468068,0.9710020579468068,0.9710020579468068,0.96,38.61870399745949,38.61870399745949,38.61870399745949,0.0,115.85611199237847,2780.5466878170832,0.1698000982337139,5.5939088359884704e-05
1995-04-15,1995-04-26,1342.9646,0.905877929951145,1216.5619918456675,0.269,1995,4,15,1995.04,1994,7,197,29,0.1051109560954656,0.0,0.0,0.91,5,Dry,40,10,8,5,62,125.0,0.102748565907735,1091.5619918456675,1091.5619918456675,,4,272.8904979614169,272.8904979614169,272.8904979614169,272.8904979614169,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1149.5619918456675,990.0,968.5806234029436,21.419376597056495,0.7711077063529148,0.4690305893993677,988.7598617042476,0.5267573221310692,0.5267573221310692,0.5267573221310692,0.5267573221310692,19.6524809791731,19.6524809791731,19.6524809791731,19.6524809791731,,0.939146165392191,0.939146165392191,0.939146165392191,0.939146165392191,49.39439694386992,49.39439694386992,49.39439694386992,49.39439694386992,1.0059958644372693,1.0059958644372693,1.0059958644372693,1.0059958644372693,0.98,0.98,0.98,0.98,48.40650900499252,48.40650900499252,48.40650900499252,48.40650900499252,193.6260360199701,4647.024864479282,0.159158380187611,4.9273436055248544e-05
1995-05-15,1995-05-26,901.4559,0.907115570001353,817.7246825595828,0.391,1995,5,15,1995.05,1994,8,227,33,0.0706514125731479,25.80187182678868,0.0315532505953293,0.95,5,Dry,42,9,8,6,82,147.0,0.1797671063809291,670.7246825595828,670.7246825595828,,3,223.5748941865276,223.5748941865276,223.5748941865276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,729.7246825595828,990.0,967.1708987302384,22.829101269761736,0.3412165718906575,0.1312174047678748,989.5275660233416,0.3536251677456966,0.3536251677456966,0.3536251677456966,0.0,22.00304212535752,22.00304212535752,22.00304212535752,0.0,,0.938322172038928,0.938322172038928,0.938322172038928,0.0,45.268535238613865,45.268535238613865,45.268535238613865,0.0,0.9219660944727874,0.9219660944727874,0.9219660944727874,0.0,0.98,0.98,0.98,0.96,44.363164533841584,44.363164533841584,44.363164533841584,0.0,133.08949360152474,3194.1478464365937,0.1627558717989747,5.511844835815656e-05
1995-06-15,1995-06-26,353.2963,0.921778111561846,325.6607962357874,0.746,1995,6,15,1995.06,1994,9,258,37,0.028137092794772,4.5209267824618,0.0138823181504123,1.0,5,Dry,39,9,7,5,59,119.0,0.3654108857298276,206.66079623578744,206.66079623578744,,1,206.66079623578744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,261.6607962357874,990.0,965.028303981179,24.971696018821035,0.1278799763276859,0.0113321592471574,989.8607878644252,0.302182740933215,0.0,0.0,0.0,24.53030114231304,0.0,0.0,0.0,,0.9365947579088644,0.0,0.0,0.0,46.56412005878462,0.0,0.0,0.0,0.9483527506880776,0.0,0.0,0.0,0.98,0.96,0.96,0.96,45.63283765760893,0.0,0.0,0.0,45.63283765760893,1095.1881037826142,0.1401238287969101,6.133620149107718e-05
1995-07-15,1995-07-26,257.7185,0.9439744768586136,243.27968621428656,0.884,1995,7,15,1995.07,1994,10,288,42,0.0210193648889143,2.915737729001989,0.0119851261499644,1.0,5,Dry,37,8,6,4,53,108.0,0.4439334893948812,135.27968621428656,135.27968621428656,,1,135.27968621428656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,186.27968621428656,990.0,964.6596781172858,25.340321882714196,0.1012752318244801,0.0035279686214286,989.895196799554,0.1295425912557159,0.0,0.0,0.0,25.10597609101249,0.0,0.0,0.0,,0.910979276544016,0.0,0.0,0.0,30.34288667848185,0.0,0.0,0.0,0.6179813987470845,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.432600078127397,0.0,0.0,0.0,29.432600078127397,706.3824018750574,0.120982563468955,6.043569786947701e-05
1995-08-15,1995-08-26,203.2033,0.9854563497164652,200.2479822683398,0.956,1995,8,15,1995.08,1994,11,319,46,0.0173014256679845,0.9221305502795192,0.0046049430303064,1.0,5,Dry,34,7,5,3,44,93.0,0.4644241552225805,107.2479822683398,107.2479822683398,,1,107.2479822683398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,153.2479822683398,990.0,964.40148789361,25.59851210638999,0.089617275917284,0.0007247982268339,989.909657925856,0.0814169330478764,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8917104835355492,0.0,0.0,0.0,23.82239486055656,0.0,0.0,0.0,0.4851811580561416,0.0,0.0,0.0,0.968518115805614,0.96,0.96,0.96,23.072420984323585,0.0,0.0,0.0,23.072420984323585,553.7381036237659,0.1152192432750991,5.975875436931877e-05
1995-09-15,1995-09-26,144.3068,1.0865561869709144,156.79744636197438,0.994,1995,9,15,1995.09,1994,12,350,50,0.0135472993656745,1.7444503215638747,0.0111255021177878,1.0,5,Dry,30,6,4,2,30,72.0,0.4591911518366477,84.79744636197438,84.79744636197438,,1,84.79744636197438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,124.79744636197438,990.0,964.486405107276,25.51359489272397,0.0795761622746071,0.0,989.9204238377254,0.0508650377798902,0.0,0.0,0.0,25.38315369266945,0.0,0.0,0.0,,0.8672554128146421,0.0,0.0,0.0,18.30686891586088,0.0,0.0,0.0,0.372848654090853,0.0,0.0,0.0,0.96,0.96,0.96,0.96,17.574594159226447,0.0,0.0,0.0,17.574594159226447,421.7902598214347,0.1120846963199557,5.757050383400919e-05
1995-10-15,1995-10-26,105.1722,1.1140747964374855,117.16969730588252,0.999,1995,10,15,1995.1,1995,1,15,3,0.0101234618472282,0.0,0.0,0.98,5,Dry,24,4,2,2,20,52.0,0.4438007539120726,65.16969730588252,65.16969730588252,,1,65.16969730588252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,95.16969730588252,990.0,964.5,25.5,0.070824342,0.0,989.929175658,0.0300629094136472,0.0,0.0,0.0,25.399112748586315,0.0,0.0,0.0,,0.8191902824789248,0.0,0.0,0.0,13.298043252283476,0.0,0.0,0.0,0.2708359114518019,0.0,0.0,0.0,0.96,0.96,0.96,0.96,12.766121522192138,0.0,0.0,0.0,12.766121522192138,306.38691653261134,0.1089541222323462,5.441401470120842e-05
1995-11-15,1995-11-26,137.2387,1.0772139575724409,147.83544315909697,0.995,1995,11,15,1995.11,1995,2,46,7,0.0127729822889459,0.0,0.0,1.0,5,Dry,23,4,2,2,19,50.0,0.3382138878982572,97.83544315909695,97.83544315909695,,1,97.83544315909695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,126.83544315909695,990.0,964.5,25.5,0.0802954372123682,0.0,989.9197045627876,0.0678129115595538,0.0,0.0,0.0,25.351891651228065,0.0,0.0,0.0,,0.8818642595984012,0.0,0.0,0.0,21.45097456410697,0.0,0.0,0.0,0.4368833923443375,0.0,0.0,0.0,0.9636883392344338,0.96,0.96,0.96,20.672054052644327,0.0,0.0,0.0,20.672054052644327,496.1292972634639,0.1398315154397552,5.869281163788258e-05
1995-12-15,1995-12-26,254.9686,0.9424159355737844,240.286471710938,0.887,1995,12,15,1995.12,1995,3,76,11,0.020760751155825,3.0442676633467163,0.0126693260826141,0.98,5,Dry,26,4,3,2,24,59.0,0.2455402486036598,181.286471710938,181.286471710938,,1,181.286471710938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,214.286471710938,990.0,964.6417188302656,25.35828116973437,0.111159875100406,0.0081286471710938,989.8807114777284,0.23251909701422,0.0,0.0,0.0,25.006473550448632,0.0,0.0,0.0,,0.929394101293622,0.0,0.0,0.0,41.3196333397179,0.0,0.0,0.0,0.841540393884275,0.0,0.0,0.0,0.9741540393884276,0.96,0.96,0.96,40.251687723934936,0.0,0.0,0.0,40.251687723934936,966.0405053744385,0.1675154137364723,6.167599966084558e-05
1996-01-15,1996-01-26,458.6166,0.911126574868046,417.8577719356288,0.633,1996,1,15,1996.01,1995,4,107,16,0.0361029114952383,14.955394491441384,0.0357906337894925,1.0,5,Dry,29,5,4,2,33,73.0,0.1747005916913894,344.8577719356288,344.8577719356288,,2,172.4288859678144,172.4288859678144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,382.8577719356288,990.0,965.4803599737104,24.51964002628972,0.1706541494097301,0.0389715543871257,989.7903742962033,0.2104264817614671,0.2104264817614671,0.0,0.0,24.099587840731395,24.099587840731395,0.0,0.0,,0.9252076835008416,0.9252076835008416,0.0,0.0,37.70488041809614,37.70488041809614,0.0,0.0,0.7679201714479865,0.7679201714479865,0.0,0.0,0.97,0.97,0.96,0.96,36.573734005553256,36.573734005553256,0.0,0.0,73.14746801110651,1755.5392322665562,0.1750535060584559,5.8919191526844734e-05
1996-02-15,1996-02-26,509.9149,0.8935905892579125,455.65515596238953,0.59,1996,2,15,1996.02,1995,5,138,20,0.0393686054751504,0.0,0.0,1.0,5,Dry,31,6,4,3,41,85.0,0.186544580671915,370.65515596238953,370.65515596238953,,2,185.3275779811948,185.3275779811948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,411.65515596238953,990.0,965.6504482018308,24.349551798169276,0.1808176397242196,0.0441310311924779,989.7750513290832,0.242971357429978,0.242971357429978,0.0,0.0,23.881631769822636,23.881631769822636,0.0,0.0,,0.9296322820343536,0.9296322820343536,0.0,0.0,40.35096669611397,40.35096669611397,0.0,0.0,0.8218119490043578,0.8218119490043578,0.0,0.0,0.9721811949004358,0.9721811949004358,0.96,0.96,39.22845101801577,39.22845101801577,0.0,0.0,78.45690203603154,1882.965648864757,0.1721848222485767,5.879746591494615e-05
1996-03-15,1996-03-26,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1996,3,15,1996.03,1995,6,167,24,0.0494114767522878,0.0,0.0,1.0,5,Dry,36,8,6,4,53,107.0,0.1870982331968443,464.8920920403683,464.8920920403683,,2,232.44604602018416,232.44604602018416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,514.8920920403683,990.0,966.1735144141816,23.826485585818432,0.2191293262985775,0.0629784184080736,989.7178922552932,0.382223030946204,0.382223030946204,0.0,0.0,23.16215481016558,23.16215481016558,0.0,0.0,,0.9412828950711232,0.9412828950711232,0.0,0.0,49.700412054271446,49.700412054271446,0.0,0.0,1.0122283514108237,1.0122283514108237,0.0,0.0,0.98,0.98,0.96,0.96,48.706403813186014,48.706403813186014,0.0,0.0,97.41280762637204,2337.907383032929,0.170334244837741,5.820514844807932e-05
1996-04-15,1996-04-26,849.2947,0.8954821115912885,760.52821131929,0.409,1996,4,15,1996.04,1995,7,198,29,0.0657096374579866,8.862623163313287,0.0116532470872306,1.0,5,Dry,40,10,8,5,62,125.0,0.1643594519434883,635.52821131929,635.52821131929,,3,211.84273710643,211.84273710643,211.84273710643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,693.52821131929,990.0,966.9421128452772,23.057887154722835,0.3206464737356244,0.120658463395787,989.5586950628684,0.31752821131929,0.31752821131929,0.31752821131929,0.0,22.299054006272083,22.299054006272083,22.299054006272083,0.0,,0.935870677328372,0.935870677328372,0.935870677328372,0.0,43.35653414720567,43.35653414720567,43.35653414720567,0.0,0.8830251353809708,0.8830251353809708,0.8830251353809708,0.0,0.978302513538097,0.978302513538097,0.978302513538097,0.96,42.41580633451164,42.41580633451164,42.41580633451164,0.0,127.24741900353492,3053.9380560848385,0.1673145283891554,5.561752357992741e-05
1996-05-15,1996-05-26,827.5366,0.8937943571986156,739.6475434553279,0.419,1996,5,15,1996.05,1995,8,228,33,0.0639055477545403,12.01804470064883,0.0162483399113387,1.0,5,Dry,42,9,8,6,82,147.0,0.1987433086213965,592.6475434553279,592.6475434553279,,3,197.549181151776,197.549181151776,197.549181151776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,651.6475434553279,990.0,966.8585901738212,23.141409826178688,0.2968461026154402,0.1070590173821311,989.5960948800024,0.2761377072249727,0.2761377072249727,0.2761377072249727,0.0,22.461366998956223,22.461366998956223,22.461366998956223,0.0,,0.931941204041838,0.931941204041838,0.931941204041838,0.0,40.55446074318194,40.55446074318194,40.55446074318194,0.0,0.8259564306147035,0.8259564306147035,0.8259564306147035,0.0,0.9725956430614704,0.9725956430614704,0.9725956430614704,0.96,39.4430918255262,39.4430918255262,39.4430918255262,0.0,118.3292754765786,2839.902611437886,0.1599806239114823,5.546170493899313e-05
1996-06-15,1996-06-26,374.7305,0.908907350449394,340.5953058875766,0.721,1996,6,15,1996.06,1995,9,259,37,0.0294274344286866,4.024157841655892,0.0118150713532857,0.99,5,Dry,39,9,7,5,59,119.0,0.3493882562177161,221.5953058875766,221.5953058875766,,1,221.5953058875766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,276.5953058875766,990.0,965.102976529438,24.89702347056209,0.1331508281542462,0.0143190611775153,989.8525301106682,0.3474092604869905,0.0,0.0,0.0,24.402144320743325,0.0,0.0,0.0,,0.9403120376274472,0.0,0.0,0.0,49.86539264446968,0.0,0.0,0.0,1.0155884448975494,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.86808479158029,0.0,0.0,0.0,48.86808479158029,1172.834034997927,0.1434784447901657,6.125792215358575e-05
1996-07-15,1996-07-26,268.1972,0.9570673705328404,256.6827889882703,0.865,1996,7,15,1996.07,1995,10,289,42,0.0221773929685865,0.0,0.0,0.99,5,Dry,37,8,6,4,53,108.0,0.4207527915123881,148.68278898827032,148.68278898827032,,1,148.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,199.68278898827032,990.0,964.7267311559532,25.273268844046925,0.1060056199817007,0.004868278898827,989.8891261011196,0.1564602010956022,0.0,0.0,0.0,25.0059347440708,0.0,0.0,0.0,,0.916811505312164,0.0,0.0,0.0,33.42893545591897,0.0,0.0,0.0,0.6808337160064962,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.4260673922414,0.0,0.0,0.0,32.4260673922414,778.2256174137935,0.1263273923430962,6.058025278904247e-05
1996-08-15,1996-08-26,209.197,0.9663848551669614,202.1648125463628,0.946,1996,8,15,1996.08,1995,11,320,46,0.0174670398040057,0.5850493913180799,0.002893922953006,0.99,5,Dry,34,7,5,3,44,93.0,0.4600207070093968,109.1648125463628,109.1648125463628,,1,109.1648125463628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,155.1648125463628,990.0,964.4129888752782,25.58701112472181,0.0902937872743529,0.0009164812546362,989.908789731471,0.0843305150704714,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8933173623576158,0.0,0.0,0.0,24.29186530772132,0.0,0.0,0.0,0.4947426742916765,0.0,0.0,0.0,0.9694742674291676,0.96,0.96,0.96,23.55033832369114,0.0,0.0,0.0,23.55033832369114,565.2081197685874,0.1164907880212354,5.9925542790553e-05
1996-09-15,1996-09-26,149.1437,1.0630143726053345,158.54189668353823,0.993,1996,9,15,1996.09,1995,12,351,51,0.0136980198734577,4.239406141290631,0.0267399736597879,0.99,5,Dry,30,6,4,2,30,72.0,0.4541386315297938,86.54189668353823,86.54189668353823,,1,86.54189668353823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,126.54189668353824,990.0,964.4829162066328,25.51708379336708,0.0801918351737214,0.0,989.9198081648262,0.0530119518875874,0.0,0.0,0.0,25.383880006305727,0.0,0.0,0.0,,0.8694511565455533,0.0,0.0,0.0,18.731316591242983,0.0,0.0,0.0,0.3814932095976167,0.0,0.0,0.0,0.96,0.96,0.96,0.96,17.982063927593263,0.0,0.0,0.0,17.982063927593263,431.5695342622384,0.1134215264466454,5.771791408651821e-05
1996-10-15,1996-10-26,105.1722,1.1140747964374855,117.16969730588252,0.999,1996,10,15,1996.1,1996,1,15,3,0.0101234618472282,2.820812336502115,0.0240745892612329,0.99,5,Dry,24,4,2,2,20,52.0,0.4438007539120726,65.16969730588252,65.16969730588252,,1,65.16969730588252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,95.16969730588252,990.0,964.5,25.5,0.070824342,0.0,989.929175658,0.0300629094136472,0.0,0.0,0.0,25.399112748586315,0.0,0.0,0.0,,0.8191902824789248,0.0,0.0,0.0,13.298043252283476,0.0,0.0,0.0,0.2708359114518019,0.0,0.0,0.0,0.96,0.96,0.96,0.96,12.766121522192138,0.0,0.0,0.0,12.766121522192138,306.38691653261134,0.1089541222323462,5.441401470120842e-05
1996-11-15,1996-11-26,146.7127,1.0624149410865673,155.86976452715123,0.994,1996,11,15,1996.11,1996,2,46,7,0.0134671476551458,29.90894104476192,0.1918841741725479,0.97,5,Dry,23,4,2,2,19,50.0,0.3207806218972661,105.86976452715125,105.86976452715125,,1,105.86976452715125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,134.86976452715123,990.0,964.4882604709456,25.511739529054356,0.0831310088924211,0.0005869764527151,989.9162820146548,0.0793220420812698,0.0,0.0,0.0,25.34869950162791,0.0,0.0,0.0,,0.8904698981995343,0.0,0.0,0.0,23.436112423138507,0.0,0.0,0.0,0.4773138986382588,0.0,0.0,0.0,0.967731389863826,0.96,0.96,0.96,22.679861648248703,0.0,0.0,0.0,22.679861648248703,544.3166795579689,0.1455052024813834,5.9506711827457535e-05
1996-12-15,1996-12-26,229.1212,0.9755995102100816,223.5305304987461,0.92,1996,12,15,1996.12,1996,3,76,11,0.0193130378350916,6.948715692113267,0.0310862040930567,0.99,5,Dry,26,4,3,2,24,59.0,0.2639460474072957,164.5305304987461,164.5305304987461,,1,164.5305304987461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,197.5305304987461,990.0,964.5411831829924,25.45881681700746,0.1052460183997532,0.0064530530498746,989.8883009285504,0.191520220147116,0.0,0.0,0.0,25.155597525410737,0.0,0.0,0.0,,0.9231984067471666,0.0,0.0,0.0,37.47269096282147,0.0,0.0,0.0,0.763191261971924,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.34851023393682,0.0,0.0,0.0,36.34851023393682,872.3642456144837,0.1626109424642587,6.136738493280877e-05
1997-01-15,1997-01-26,442.9194,0.9034510418651028,400.15599339226617,0.654,1997,1,15,1997.01,1996,4,107,16,0.0345734778290917,9.42240667938853,0.0235468338222586,0.98,5,Dry,29,5,4,2,33,73.0,0.1824288557598569,327.15599339226617,327.15599339226617,,2,163.57799669613308,163.57799669613308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,365.15599339226617,990.0,965.4007019702652,24.59929802973477,0.164406642531761,0.0354311986784532,989.8001621587898,0.189329392401106,0.189329392401106,0.0,0.0,24.21013079612348,24.21013079612348,0.0,0.0,,0.92204547510817,0.92204547510817,0.0,0.0,35.81072069351143,35.81072069351143,0.0,0.0,0.729342580315915,0.729342580315915,0.0,0.0,0.97,0.97,0.96,0.96,34.736399072706085,34.736399072706085,0.0,0.0,69.47279814541217,1667.347155489892,0.1736142886589459,5.898714947794965e-05
1997-02-15,1997-02-26,834.7498,0.8963571399655789,748.233943314839,0.416,1997,2,15,1997.02,1996,5,138,20,0.0646474127024021,0.0,0.0,0.8,4,Mod_Dry,36,6,5,4,54,105.0,0.1403304420203488,643.233943314839,643.233943314839,,3,214.41131443827967,214.41131443827967,214.41131443827967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,690.233943314839,990.0,966.8929357732592,23.107064226740704,0.3187743736695519,0.1229701829944517,989.558255443336,0.325233943314839,0.325233943314839,0.325233943314839,0.0,22.34008572676193,22.34008572676193,22.34008572676193,0.0,,0.9365045032878896,0.9365045032878896,0.9365045032878896,0.0,43.99274933435297,43.99274933435297,43.99274933435297,0.0,0.8959826748340727,0.8959826748340727,0.8959826748340727,0.0,0.9795982674834072,0.9795982674834072,0.9795982674834072,0.96,43.09522102976399,43.09522102976399,43.09522102976399,0.0,129.28566308929197,3102.855914143008,0.1727877547448975,5.583145069490226e-05
1997-03-15,1997-03-26,955.5912,0.91769253620946,876.9389119074414,0.3720000000000001,1997,3,15,1997.03,1996,6,166,24,0.0757675219888029,0.0,0.0,0.96,5,Dry,36,8,6,4,53,107.0,0.1220153405751637,769.9389119074414,769.9389119074414,,3,256.64630396914714,256.64630396914714,256.64630396914714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,819.9389119074414,990.0,967.4077556476298,22.592244352370244,0.4055494961773988,0.1749694559537206,989.4194810478688,0.4659254725270785,0.4659254725270785,0.4659254725270785,0.0,21.54579992771205,21.54579992771205,21.54579992771205,0.0,,0.9426290407857532,0.9426290407857532,0.9426290407857532,0.0,51.11838822414661,51.11838822414661,51.11838822414661,0.0,1.0411077031394422,1.0411077031394422,1.0411077031394422,0.0,0.98,0.98,0.98,0.96,50.09602045966368,50.09602045966368,50.09602045966368,0.0,150.28806137899102,3606.913473095784,0.1713780279769972,5.42207739740851e-05
1997-04-15,1997-04-26,1372.4449,0.9145051960029634,1255.1079922777674,0.265,1997,4,15,1997.04,1996,7,197,29,0.1084413305327991,9.027629492862618,0.0071927113430927,0.92,5,Dry,40,10,8,5,62,125.0,0.099593023683285,1130.1079922777674,1100.0,,4,275.0,275.0,275.0,275.0,30.10799227776738,9.634557528885562,2.4086393822213905,1.9269115057771125,1.2043196911106953,14.93356416977262,49.634557528885566,12.408639382221391,9.926911505777111,6.204319691110696,76.93356416977262,1171.9701084168842,990.0,968.70176797573,21.29823202426985,0.8039458545123053,0.48,988.7160541454876,0.5349,0.5349,0.5349,0.5349,19.479386169757497,19.479386169757497,19.479386169757497,19.479386169757497,,0.9385656848496432,0.9385656848496432,0.9385656848496432,0.9385656848496432,49.30731256589007,49.30731256589007,49.30731256589007,49.30731256589007,1.0042222518511217,1.0042222518511217,1.0042222518511217,1.0042222518511217,0.98,0.98,0.98,0.98,48.32116631457226,48.32116631457226,48.32116631457226,48.32116631457226,193.28466525828904,4638.831966198937,0.1539984339574767,4.880925890360834e-05
1997-05-15,1997-05-26,1463.3217,0.94550510416192,1383.5781363808978,0.248,1997,5,15,1997.05,1996,8,227,33,0.1195411509833096,0.0,0.0,0.86,4,Mod_Dry,47,10,10,10,115,192.0,0.1387706230327006,1191.5781363808978,1100.0,,4,275.0,275.0,275.0,275.0,91.57813638089785,22.41756463490728,4.769694603171763,4.769694603171763,4.769694603171763,54.85148793647527,69.41756463490728,14.769694603171764,14.769694603171764,14.769694603171764,169.85148793647528,1198.9569538412509,990.0,969.108483209846,20.89151679015401,0.8434939363684241,0.48,988.6765060636316,0.5349,0.5349,0.5349,0.5349,19.033122853785574,19.033122853785574,19.033122853785574,19.033122853785574,,0.937173343303811,0.937173343303811,0.937173343303811,0.937173343303811,48.10623531560838,48.10623531560838,48.10623531560838,48.10623531560838,0.979760393393246,0.979760393393246,0.979760393393246,0.979760393393246,0.98,0.98,0.98,0.98,47.14411060929621,47.14411060929621,47.14411060929621,47.14411060929621,188.57644243718485,4525.834618492437,0.1362962000328038,4.7620313746763854e-05
1997-06-15,1997-06-26,792.06,0.8911767402221192,705.8654488603318,0.435,1997,6,15,1997.06,1996,9,258,37,0.0609867747815326,42.3684944545073,0.0600234712194996,0.8300000000000001,4,Mod_Dry,45,10,9,9,88,161.0,0.2280887954778712,544.8654488603318,544.8654488603318,,2,272.4327244301659,272.4327244301659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,608.8654488603318,990.0,966.7234617954412,23.276538204558733,0.2725334595609603,0.0879461795441327,989.639520360895,0.5249903163004402,0.5249903163004402,0.0,0.0,22.391068249153243,22.391068249153243,0.0,0.0,,0.9445627150937144,0.9445627150937144,0.0,0.0,56.50717362552211,56.50717362552211,0.0,0.0,1.1508589333100223,1.1508589333100223,0.0,0.0,0.98,0.98,0.96,0.96,55.37703015301167,55.37703015301167,0.0,0.0,110.75406030602332,2658.09744734456,0.156905342916052,5.64635118927486e-05
1997-07-15,1997-07-26,377.3562,0.9047288410004722,341.4050374703424,0.72,1997,7,15,1997.07,1996,10,288,42,0.0294973952374375,3.2144262588901142,0.0094152865543741,0.93,5,Dry,37,8,6,4,53,108.0,0.3163397962731639,233.4050374703424,233.4050374703424,,1,233.4050374703424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,284.4050374703424,990.0,965.1070251873516,24.89297481264828,0.1359071247409932,0.0166810074940684,989.8474118677648,0.385368522902723,0.0,0.0,0.0,24.355018157510443,0.0,0.0,0.0,,0.9426619254568196,0.0,0.0,0.0,52.55249605026501,0.0,0.0,0.0,1.0703156018383913,0.0,0.0,0.0,0.98,0.96,0.96,0.96,51.50144612925971,0.0,0.0,0.0,51.50144612925971,1236.0347071022331,0.1508514534842902,6.129241002326475e-05
1997-08-15,1997-08-26,250.8784,0.9414693900674836,236.1943342291061,0.893,1997,8,15,1997.08,1996,11,319,46,0.0204071904773947,3.4469595323380133,0.0145937435103523,0.97,5,Dry,34,7,5,3,44,93.0,0.3937435684201931,143.19433422910612,143.19433422910612,,1,143.19433422910612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,189.1943342291061,990.0,964.6171660053748,25.382833994625344,0.1023039053103338,0.0043194334229106,989.8933766612668,0.1451525551427943,0.0,0.0,0.0,25.131058100749307,0.0,0.0,0.0,,0.9146086504250428,0.0,0.0,0.0,32.27829697116711,0.0,0.0,0.0,0.6573991236490246,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.309948062032092,0.0,0.0,0.0,31.309948062032092,751.4387534887703,0.1325601148064024,6.073709439574386e-05
1997-09-15,1997-09-26,188.6959,1.0242652879741163,193.27466035303507,0.97,1997,9,15,1997.09,1996,12,350,50,0.0166989306545022,0.0,0.0,0.97,5,Dry,30,6,4,2,30,72.0,0.3725268478986586,121.27466035303507,121.27466035303507,,1,121.27466035303507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,161.27466035303507,990.0,964.413450679294,25.586549320706126,0.0924501500356086,0.0021274660353035,989.9054223839292,0.104117909014281,0.0,0.0,0.0,25.38785379562098,0.0,0.0,0.0,,0.9034550439751268,0.0,0.0,0.0,27.279807537769177,0.0,0.0,0.0,0.555596894862916,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.4614133116361,0.0,0.0,0.0,26.4614133116361,635.0739194792664,0.1369109290545472,6.060946751092367e-05
1997-10-15,1997-10-26,153.4252,1.0737560039606149,164.74122965885817,0.991,1997,10,15,1997.1,1997,1,15,3,0.0142336422425253,0.6997485894509339,0.0042475620152887,0.94,5,Dry,24,4,2,2,20,52.0,0.3156465452375233,112.74122965885816,112.74122965885816,,1,112.74122965885816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,142.74122965885817,990.0,964.4705175406824,25.529482459317705,0.0859091033431536,0.0012741229658858,989.9128167736908,0.089985967454173,0.0,0.0,0.0,25.35231326555444,0.0,0.0,0.0,,0.8962470643225877,0.0,0.0,0.0,25.12272853135909,0.0,0.0,0.0,0.5116645322069062,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.36904667541832,0.0,0.0,0.0,24.36904667541832,584.8571202100397,0.1479231806505336,6.0041740298055947e-05
1997-11-15,1997-11-26,157.162,1.0617930438264065,166.8735183538457,0.989,1997,11,15,1997.11,1997,2,46,7,0.0144178719857722,0.0,0.0,0.91,5,Dry,23,4,2,2,19,50.0,0.2996281284965651,116.8735183538457,116.8735183538457,,1,116.8735183538457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,145.8735183538457,990.0,964.4662529632924,25.533747036707723,0.0870145892591853,0.0016873518353845,989.9112980589056,0.0967100404673838,0.0,0.0,0.0,25.3483350551458,0.0,0.0,0.0,,0.8997125003533675,0.0,0.0,0.0,26.140146137953447,0.0,0.0,0.0,0.5323858683900906,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.355941753814843,0.0,0.0,0.0,25.355941753814843,608.5426020915562,0.1519470674792691,6.026444016610455e-05
1997-12-15,1997-12-26,282.0511,0.9362353611713602,264.06621347727946,0.853,1997,12,15,1997.12,1997,3,76,11,0.0228153208444369,7.419148445008204,0.0280957883528956,0.97,5,Dry,26,4,3,2,24,59.0,0.223428810611837,205.06621347727943,205.06621347727943,,1,205.06621347727943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,238.06621347727943,990.0,964.7562648539092,25.2437351460909,0.1195527160071764,0.0110132426954558,989.8694340412974,0.2974946676232016,0.0,0.0,0.0,24.81567451976508,0.0,0.0,0.0,,0.9364065279415894,0.0,0.0,0.0,46.73296422314736,0.0,0.0,0.0,0.9517915320396612,0.0,0.0,0.0,0.98,0.96,0.96,0.96,45.79830493868442,0.0,0.0,0.0,45.79830493868442,1099.159318528426,0.1734349288218386,6.203728618252516e-05
1998-01-15,1998-01-26,591.2615,0.8901106602929673,526.2881641708102,0.536,1998,1,15,1998.01,1997,4,107,16,0.045471297384358,6.647060694109314,0.0126300782473078,0.78,4,Mod_Dry,34,5,4,3,45,91.0,0.1729090756646113,435.2881641708102,435.2881641708102,,2,217.6440820854051,217.6440820854051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,478.2881641708102,990.0,965.9682967387686,24.031703261231428,0.2043344957317742,0.057057632834162,989.738607871434,0.3351437728230477,0.3351437728230477,0.0,0.0,23.435167359842435,23.435167359842435,0.0,0.0,,0.9383782032198288,0.9383782032198288,0.0,0.0,46.93875141380205,46.93875141380205,0.0,0.0,0.955982717185378,0.955982717185378,0.0,0.0,0.98,0.98,0.96,0.96,45.99997638552601,45.99997638552601,0.0,0.0,91.99995277105202,2207.9988665052488,0.174809085657478,5.870948153411119e-05
1998-02-15,1998-02-26,980.5704,0.924461588505012,906.4996696249948,0.357,1998,2,15,1998.02,1997,5,138,20,0.0783215714555995,0.0,0.0,0.55,3,Normal,43,7,5,4,78,137.0,0.151130777639086,769.4996696249948,769.4996696249948,,3,256.49988987499825,256.49988987499825,256.49988987499825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,824.4996696249948,990.0,967.5259986785,22.47400132150005,0.4097226514480198,0.1747498348124974,989.4155275137396,0.4653895969424935,0.4653895969424935,0.4653895969424935,0.0,21.424139238297123,21.424139238297123,21.424139238297123,0.0,,0.9424574009685084,0.9424574009685084,0.9424574009685084,0.0,50.79149474909498,50.79149474909498,50.79149474909498,0.0,1.0344499948899182,1.0344499948899182,1.0344499948899182,0.0,0.98,0.98,0.98,0.96,49.77566485411308,49.77566485411308,49.77566485411308,0.0,149.32699456233925,3583.8478694961423,0.1647292321949919,5.390479339903484e-05
