Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1998-03-15,1998-03-26,2349.8899,1.0014195225473477,2353.225621696834,0.1369999999999999,1998,3,15,1998.03,1997,6,166,24,0.2033186937146064,0.0,0.0,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.1015627221616195,2114.225621696834,1100.0,,4,275.0,275.0,275.0,275.0,1014.225621696834,41.0,7.0,13.0,55.1670840253508,898.0585376714831,100.0,18.0,25.0,68.1670840253508,1042.058537671483,1243.0,990.0,971.952613569613,18.04738643038695,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.106197017868674,16.106197017868674,16.106197017868674,16.106197017868674,,0.924333861148986,0.924333861148986,0.924333861148986,0.924333861148986,40.150713139506834,40.150713139506834,40.150713139506834,40.150713139506834,0.817733465163072,0.817733465163072,0.817733465163072,0.817733465163072,0.9717733465163072,0.9717733465163072,0.9717733465163072,0.9717733465163072,39.017392872594826,39.017392872594826,39.017392872594826,39.017392872594826,156.0695714903793,3745.6697157691033,0.0663215503228469,3.941150795211598e-05
1998-04-15,1998-04-26,3188.9642,1.0315586851813885,3289.6037172425176,0.069,1998,4,15,1998.04,1997,7,197,29,0.2842217611697536,56.533653888248864,0.0171855514364622,0.36,2,Mod_Wet,70,14,18,25,168,295.0,0.0896764550859886,2994.6037172425176,1100.0,,4,275.0,275.0,275.0,275.0,1894.6037172425176,30.000000000000057,4.0,7.0,55.0,1798.6037172425176,100.0,18.0,25.0,80.0,1966.6037172425176,1243.0,990.0,974.1746364484424,15.82536355155753,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.884174139039253,13.884174139039253,13.884174139039253,13.884174139039253,,0.9001357254059118,0.9001357254059118,0.9001357254059118,0.9001357254059118,33.70539678678372,33.70539678678372,33.70539678678372,33.70539678678372,0.6864642930098517,0.6864642930098517,0.6864642930098517,0.6864642930098517,0.97,0.97,0.97,0.97,32.6942348831802,32.6942348831802,32.6942348831802,32.6942348831802,130.7769395327208,3138.6465487852997,0.0397546181162342,3.302447967998e-05
1998-05-15,1998-05-26,2595.6253,1.0142806012961758,2632.6923900235674,0.114,1998,5,15,1998.05,1997,8,227,33,0.2274646224980362,15.849265029906292,0.0060201735265259,0.31,2,Mod_Wet,65,14,17,23,202,321.0,0.1219284110883636,2311.6923900235674,1100.0,,4,275.0,275.0,275.0,275.0,1211.6923900235674,35.0,4.0,8.0,57.0,1107.6923900235674,100.0,18.0,25.0,80.0,1309.6923900235674,1243.0,990.0,972.627188527643,17.372811472356943,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.431622059838666,15.431622059838666,15.431622059838666,15.431622059838666,,0.9177517749372816,0.9177517749372816,0.9177517749372816,0.9177517749372816,38.19514866616141,38.19514866616141,38.19514866616141,38.19514866616141,0.7779052681499268,0.7779052681499268,0.7779052681499268,0.7779052681499268,0.97,0.97,0.97,0.97,37.04929420617656,37.04929420617656,37.04929420617656,37.04929420617656,148.19717682470625,3556.7322437929497,0.0562911099626719,3.742352950118845e-05
1998-06-15,1998-06-26,1286.0988,0.9120856039266032,1173.0322007072791,0.281,1998,6,15,1998.06,1997,9,258,37,0.1013499821411089,25.563766995533115,0.0217928945003551,0.47,3,Normal,53,12,12,13,120,210.0,0.1790232185215211,963.0322007072792,963.0322007072792,,4,240.75805017681975,240.75805017681975,240.75805017681975,240.75805017681975,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1040.0322007072791,990.0,968.4438154879372,21.556184512062828,0.610596424744823,0.3204257605658233,989.0689778146892,0.41000769260826,0.41000769260826,0.41000769260826,0.41000769260826,20.2151546341439,20.2151546341439,20.2151546341439,20.2151546341439,,0.9386271368115644,0.9386271368115644,0.9386271368115644,0.9386271368115644,44.80120454045606,44.80120454045606,44.80120454045606,44.80120454045606,0.9124481576467628,0.9124481576467628,0.9124481576467628,0.9124481576467628,0.98,0.98,0.98,0.98,43.90518044964694,43.90518044964694,43.90518044964694,43.90518044964694,175.62072179858777,4214.897323166107,0.1497151755021706,5.065618137909926e-05
1998-07-15,1998-07-26,567.6156,0.8793554915679047,499.1358949596112,0.55,1998,7,15,1998.07,1997,10,288,42,0.0431253413245104,13.149944412396906,0.0263454192439134,0.54,3,Normal,50,10,9,9,108,186.0,0.3726440071296628,313.1358949596112,313.1358949596112,,2,156.5679474798056,156.5679474798056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,382.1358949596112,990.0,965.8461115273184,24.15388847268173,0.1703993766273416,0.0326271789919222,989.7969734443808,0.1734808434051684,0.1734808434051684,0.0,0.0,23.77738107365736,23.77738107365736,0.0,0.0,,0.9187843484622212,0.9187843484622212,0.0,0.0,33.54433327234642,33.54433327234642,0.0,0.0,0.683183977033532,0.683183977033532,0.0,0.0,0.97,0.97,0.96,0.96,32.53800327417603,32.53800327417603,0.0,0.0,65.07600654835205,1561.8241571604494,0.130377332517065,5.772787079547335e-05
1998-08-15,1998-08-26,386.4594,0.9011465145423716,348.25654132213623,0.711,1998,8,15,1998.08,1997,11,319,46,0.0300893651702325,5.983561035691366,0.0171814749350439,0.56,3,Normal,47,8,6,5,89,155.0,0.445074195624729,193.25654132213623,193.25654132213623,,1,193.25654132213623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,254.25654132213623,990.0,965.1412827066108,24.858717293389304,0.1252667850381238,0.0093256541322136,989.8654075608296,0.2642577923962105,0.0,0.0,0.0,24.459867061822774,0.0,0.0,0.0,,0.9326195655347188,0.0,0.0,0.0,43.23460713117985,0.0,0.0,0.0,0.8805418967653736,0.0,0.0,0.0,0.9780541896765372,0.96,0.96,0.96,42.28578864366955,0.0,0.0,0.0,42.28578864366955,1014.8589274480692,0.1214213765608937,6.077958510827333e-05
1998-09-15,1998-09-26,260.6582,0.9411384160257336,245.3154454721189,0.882,1998,9,15,1998.09,1997,12,350,50,0.021195254488791,1.5335195937600758,0.0062512150052711,0.62,3,Normal,40,6,4,3,65,118.0,0.4810133327434989,127.31544547211892,127.31544547211892,,1,127.31544547211892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,177.3154454721189,990.0,964.6718926728328,25.32810732716723,0.0981114615423084,0.0027315445472118,989.8991569939104,0.114767801849814,0.0,0.0,0.0,25.11249651922784,0.0,0.0,0.0,,0.90735204752836,0.0,0.0,0.0,28.45021197807853,0.0,0.0,0.0,0.579434052506691,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.596705618736173,0.0,0.0,0.0,27.596705618736173,662.3209348496682,0.1124947740882163,6.021069582196756e-05
1998-10-15,1998-10-26,197.7856,0.9912735433022318,196.05963252615788,0.962,1998,10,15,1998.1,1998,1,15,3,0.01693955225026,0.6188520730835876,0.0031564481944085,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3723356973560607,123.05963252615788,123.05963252615788,,1,123.05963252615788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.05963252615788,990.0,964.4078807349476,25.59211926505236,0.0923742597658043,0.0023059632526157,989.9053197769816,0.1072237605955147,0.0,0.0,0.0,25.39021528143836,0.0,0.0,0.0,,0.9049546851502216,0.0,0.0,0.0,27.729850580173792,0.0,0.0,0.0,0.5647627409404031,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.897955062768578,0.0,0.0,0.0,26.897955062768578,645.5509215064459,0.1371927240513414,6.071571993776423e-05
1998-11-15,1998-11-26,197.7856,0.9912735433022318,196.05963252615788,0.962,1998,11,15,1998.11,1998,2,46,7,0.01693955225026,0.0,0.0,0.9,4,Mod_Dry,29,4,2,2,30,67.0,0.3417327633267955,129.05963252615788,129.05963252615788,,1,129.05963252615788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,164.05963252615788,990.0,964.4078807349476,25.59211926505236,0.0934330567258043,0.0029059632526157,989.9036609800216,0.1179073385470841,0.0,0.0,0.0,25.37787290652692,0.0,0.0,0.0,,0.9084032093758584,0.0,0.0,0.0,29.178502662956,0.0,0.0,0.0,0.5942668566793482,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.303147583067314,0.0,0.0,0.0,28.303147583067314,679.2755419936155,0.1443598930508612,6.091746339156397e-05
1998-12-15,1998-12-26,362.9525,0.9155446385130294,332.29921540990034,0.735,1998,12,15,1998.12,1998,3,76,11,0.0287106522114153,2.7608554779954493,0.0083083418496485,0.79,4,Mod_Dry,31,5,3,2,36,77.0,0.2317188739221618,255.29921540990037,255.29921540990037,,1,255.29921540990037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,294.29921540990034,990.0,965.0614960770496,24.93850392295053,0.1393990871208081,0.02105984308198,989.8395410697972,0.4609951284002352,0.0,0.0,0.0,24.317049864347474,0.0,0.0,0.0,,0.945814147408,0.0,0.0,0.0,57.58440328281996,0.0,0.0,0.0,1.1727984375319749,0.0,0.0,0.0,0.98,0.96,0.96,0.96,56.43271521716356,0.0,0.0,0.0,56.43271521716356,1354.3851652119256,0.1698250028894959,6.140149785349471e-05
1999-01-15,1999-01-26,663.2533,0.8749645092220418,580.3230981243996,0.494,1999,1,15,1999.01,1998,4,107,16,0.0501399156779481,7.444735387682384,0.0128286042925806,0.78,4,Mod_Dry,34,5,4,3,45,91.0,0.1568091986931269,489.3230981243996,489.3230981243996,,2,244.6615490621998,244.6615490621998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,532.3230981243996,990.0,966.2114539415596,23.78854605844026,0.2290351954013747,0.0678646196248799,989.7031001849738,0.4234357287739673,0.4234357287739673,0.0,0.0,23.06821051464007,23.06821051464007,0.0,0.0,,0.943635091988764,0.943635091988764,0.0,0.0,52.23028669660257,52.23028669660257,0.0,0.0,1.0637532932098284,1.0637532932098284,0.0,0.0,0.98,0.98,0.96,0.96,51.18568096267052,51.18568096267052,0.0,0.0,102.37136192534103,2456.912686208185,0.1764040794795254,5.811393235411195e-05
1999-02-15,1999-02-26,989.3226,0.9166643109381613,906.87671942455,0.357,1999,2,15,1999.02,1998,5,138,20,0.0783541485582811,0.0,0.0,0.56,3,Normal,43,7,5,4,78,137.0,0.1510679423846408,769.87671942455,769.87671942455,,3,256.62557314151667,256.62557314151667,256.62557314151667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,824.87671942455,990.0,967.5275068776982,22.472493122301785,0.4100676571369306,0.1749383597122749,989.4149939831508,0.465849597697951,0.465849597697951,0.465849597697951,0.0,21.421637507754628,21.421637507754628,21.421637507754628,0.0,,0.9424648141284332,0.9424648141284332,0.9424648141284332,0.0,50.810848003478085,50.810848003478085,50.810848003478085,0.0,1.0348441548569876,1.0348441548569876,1.0348441548569876,0.0,0.98,0.98,0.98,0.96,49.79463104340852,49.79463104340852,49.79463104340852,0.0,149.38389313022557,3585.213435125413,0.1647234843838705,5.389892280483976e-05
1999-03-15,1999-03-26,2373.8032,1.003751458435271,2382.708424038313,0.135,1999,3,15,1999.03,1998,6,166,24,0.2058660078369102,0.0,0.0,0.43,3,Normal,49,9,9,9,107,183.0,0.0768033546000748,2199.708424038313,1100.0,,4,275.0,275.0,275.0,275.0,1099.7084240383128,51.0,9.0,16.0,54.08402085434325,969.6244031839695,100.0,18.0,25.0,63.08402085434325,1076.6244031839697,1243.0,990.0,972.0237789545752,17.976221045424722,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.035031632906446,16.035031632906446,16.035031632906446,16.035031632906446,,0.923979457531874,0.923979457531874,0.923979457531874,0.923979457531874,39.95798045908229,39.95798045908229,39.95798045908229,39.95798045908229,0.813808155989456,0.813808155989456,0.813808155989456,0.813808155989456,0.9713808155989456,0.9713808155989456,0.9713808155989456,0.9713808155989456,38.81441564803009,38.81441564803009,38.81441564803009,38.81441564803009,155.25766259212037,3726.183902210889,0.0651601601882043,3.9206480452555646e-05
1999-04-15,1999-04-26,2802.899000000001,1.0180822492206687,2853.581718258364,0.097,1999,4,15,1999.04,1998,7,197,29,0.2465494604575225,19.45979552348217,0.0068194281589942,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.076044782110688,2636.581718258364,1100.0,,4,275.0,275.0,275.0,275.0,1536.5817182583642,46.0,5.0,11.0,61.0,1413.581718258364,100.0,18.0,25.0,80.0,1530.581718258364,1243.0,990.0,973.1603696647616,16.83963033523844,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.898440922720162,14.898440922720162,14.898440922720162,14.898440922720162,,0.9120236318791026,0.9120236318791026,0.9120236318791026,0.9120236318791026,36.64530225643072,36.64530225643072,36.64530225643072,36.64530225643072,0.7463401681554117,0.7463401681554117,0.7463401681554117,0.7463401681554117,0.97,0.97,0.97,0.97,35.545943188737795,35.545943188737795,35.545943188737795,35.545943188737795,142.18377275495118,3412.4105461188283,0.0498264240498886,3.5904993119937165e-05
1999-05-15,1999-05-26,2750.1807,1.018827290046873,2801.959149720212,0.101,1999,5,15,1999.05,1998,8,227,33,0.2420892705358263,79.98895861045912,0.0285475106296415,0.23,2,Mod_Wet,65,14,17,23,202,321.0,0.1145626980436361,2480.959149720212,1100.0,,4,275.0,275.0,275.0,275.0,1380.9591497202118,35.0,4.000000000000007,8.0,57.0,1276.9591497202118,100.0,18.0,25.0,80.0,1478.9591497202118,1243.0,990.0,973.035763464842,16.96423653515808,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.023047122639802,15.023047122639802,15.023047122639802,15.023047122639802,,0.913400451856114,0.913400451856114,0.913400451856114,0.913400451856114,37.00757644601934,37.00757644601934,37.00757644601934,37.00757644601934,0.7537184612223898,0.7537184612223898,0.7537184612223898,0.7537184612223898,0.97,0.97,0.97,0.97,35.89734915263876,35.89734915263876,35.89734915263876,35.89734915263876,143.58939661055504,3446.145518653321,0.0512460706734047,3.625994863902905e-05
1999-06-15,1999-06-26,1328.0906,0.9063317221724048,1203.6906406989826,0.273,1999,6,15,1999.06,1998,9,258,37,0.103998871356392,35.04616936647085,0.0291155951383983,0.29,2,Mod_Wet,62,12,14,16,153,257.0,0.2135100093914165,946.6906406989826,946.6906406989826,,4,236.6726601747457,236.6726601747457,236.6726601747457,236.6726601747457,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1034.6906406989826,990.0,968.540170585054,21.459829414946057,0.6027685942175565,0.3073525125591861,989.0898788932232,0.3962201381871454,0.3962201381871454,0.3962201381871454,0.3962201381871454,20.153488169982182,20.153488169982182,20.153488169982182,20.153488169982182,,0.9378346645111668,0.9378346645111668,0.9378346645111668,0.9378346645111668,43.86956193219151,43.86956193219151,43.86956193219151,43.86956193219151,0.8934737664397455,0.8934737664397455,0.8934737664397455,0.8934737664397455,0.9793473766439744,0.9793473766439744,0.9793473766439744,0.9793473766439744,42.96354039281213,42.96354039281213,42.96354039281213,42.96354039281213,171.8541615712485,4124.4998777099645,0.1427726990312501,5.042541359432697e-05
1999-07-15,1999-07-26,560.2769999999998,0.8777197698734913,491.76619950541016,0.5539999999999999,1999,7,15,1999.07,1998,10,288,42,0.0424885996372674,9.532822027908937,0.0193848662992627,0.54,3,Normal,50,10,9,9,108,186.0,0.3782285162889763,305.76619950541016,305.76619950541016,,2,152.88309975270508,152.88309975270508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,374.76619950541016,990.0,965.8129478977744,24.18705210222572,0.1677983824432898,0.031153239901082,989.8010483776555,0.1654274954658429,0.1654274954658429,0.0,0.0,23.82267298441554,23.82267298441554,0.0,0.0,,0.9173195211550058,0.9173195211550058,0.0,0.0,32.76493448829257,32.76493448829257,0.0,0.0,0.6673102747106429,0.6673102747106429,0.0,0.0,0.97,0.97,0.96,0.96,31.78198645364379,31.78198645364379,0.0,0.0,63.56397290728758,1525.535349774902,0.1292564901191186,5.77456212278323e-05
1999-08-15,1999-08-26,376.9428,0.9047288410004722,341.0310225674728,0.72,1999,8,15,1999.08,1998,11,319,46,0.0294650803498296,4.075652623808423,0.0119509732373454,0.66,3,Normal,47,8,6,5,89,155.0,0.4545041059111663,186.0310225674728,186.0310225674728,,1,186.0310225674728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.0310225674728,990.0,965.1051551128372,24.894844887162662,0.1227166752846843,0.0086031022567472,989.8686802224586,0.2448425200294776,0.0,0.0,0.0,24.51868258959176,0.0,0.0,0.0,,0.9305325808238678,0.0,0.0,0.0,41.62486020372712,0.0,0.0,0.0,0.8477568269598192,0.0,0.0,0.0,0.974775682695982,0.96,0.96,0.96,40.57490152221292,0.0,0.0,0.0,40.57490152221292,973.79763653311,0.1189771570244322,6.058562611139009e-05
1999-09-15,1999-09-26,251.8195,0.9405520044132718,236.8493354753479,0.892,1999,9,15,1999.09,1998,12,350,50,0.02046378258507,6.7005629439070455,0.0282904021261417,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.3842104932123467,145.8493354753479,145.8493354753479,,1,145.8493354753479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,189.8493354753479,990.0,964.621096012852,25.37890398714785,0.1025350764197728,0.0045849335475347,989.8928799900326,0.1505666177887236,0.0,0.0,0.0,25.12121735939174,0.0,0.0,0.0,,0.9157621798422612,0.0,0.0,0.0,32.90535185294082,0.0,0.0,0.0,0.6701700988378985,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.918191297352596,0.0,0.0,0.0,31.918191297352596,766.0365911364622,0.1347615826461744,6.078988444046223e-05
1999-10-15,1999-10-26,197.7856,0.9912735433022318,196.05963252615788,0.962,1999,10,15,1999.1,1999,1,15,3,0.01693955225026,0.0,0.0,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3723356973560607,123.05963252615788,123.05963252615788,,1,123.05963252615788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.05963252615788,990.0,964.4078807349476,25.59211926505236,0.0923742597658043,0.0023059632526157,989.9053197769816,0.1072237605955147,0.0,0.0,0.0,25.39021528143836,0.0,0.0,0.0,,0.9049546851502216,0.0,0.0,0.0,27.729850580173792,0.0,0.0,0.0,0.5647627409404031,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.897955062768578,0.0,0.0,0.0,26.897955062768578,645.5509215064459,0.1371927240513414,6.071571993776423e-05
1999-11-15,1999-11-26,210.5129,0.9644233220649272,203.02355035552185,0.945,1999,11,15,1999.11,1999,2,46,7,0.017541234750717,1.6753521884399731,0.0082520091167069,0.8200000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.3300109759812292,136.02355035552185,136.02355035552185,,1,136.02355035552185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.02355035552185,990.0,964.4181413021332,25.58185869786689,0.0958908484016111,0.0036023550355521,989.9005067965628,0.1309856876897124,0.0,0.0,0.0,25.35137980673999,0.0,0.0,0.0,,0.9115267952893782,0.0,0.0,0.0,30.826473657716267,0.0,0.0,0.0,0.6278304207274189,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.90167944798478,0.0,0.0,0.0,29.90167944798478,717.6403067516347,0.1472818271359301,6.106311772612454e-05
1999-12-15,1999-12-26,312.8435,0.9288272938647332,290.5775815081716,0.797,1999,12,15,1999.12,1999,3,76,11,0.025105903042306,2.8299010919878924,0.0097388830800366,0.9,4,Mod_Dry,31,5,3,2,36,77.0,0.2649894723479712,213.5775815081716,213.5775815081716,,1,213.5775815081716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,252.5775815081716,990.0,964.8623103260328,25.13768967396732,0.1246742280269804,0.0127155163016343,989.8626102556714,0.3227327445245148,0.0,0.0,0.0,24.67756718511417,0.0,0.0,0.0,,0.9384498086406028,0.0,0.0,0.0,48.50737318002162,0.0,0.0,0.0,0.9879302073324158,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.53722571642118,0.0,0.0,0.0,47.53722571642118,1140.8934171941085,0.1635956410322189,6.182664317098694e-05
2000-01-15,2000-01-26,507.1746,0.897830776149602,455.356964761364,0.595,2000,1,15,2000.01,1999,4,107,16,0.0393428417553818,8.145179979974216,0.0178874610696748,0.85,4,Mod_Dry,34,5,4,3,45,91.0,0.1998432154160413,364.356964761364,364.356964761364,,2,182.178482380682,182.178482380682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,407.356964761364,990.0,965.649106341426,24.35089365857391,0.1793006746901438,0.0428713929522728,989.7778279323576,0.2348204845421595,0.2348204845421595,0.0,0.0,23.893901106389333,23.893901106389333,0.0,0.0,,0.9285265545745164,0.9285265545745164,0.0,0.0,39.63849618414614,39.63849618414614,0.0,0.0,0.8073013479459499,0.8073013479459499,0.0,0.0,0.9707301347945948,0.9707301347945948,0.96,0.96,38.47828274389122,38.47828274389122,0.0,0.0,76.95656548778244,1846.9575717067787,0.1690027197192703,5.867000171276268e-05
2000-02-15,2000-02-26,746.4925,0.8869874635023101,662.1294890984982,0.455,2000,2,15,2000.02,1999,5,138,20,0.0572079878581102,35.78961288580183,0.0540522865618476,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.1585792533465916,557.1294890984982,557.1294890984982,,3,185.7098296994994,185.7098296994994,185.7098296994994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,604.1294890984982,990.0,966.548517956394,23.451482043606006,0.2698420602664689,0.0928517956393992,989.6373061440942,0.2439881470006684,0.2439881470006684,0.2439881470006684,0.0,22.844800040699507,22.844800040699507,22.844800040699507,0.0,,0.9287202965755154,0.9287202965755154,0.9287202965755154,0.0,38.64078041669913,38.64078041669913,38.64078041669913,0.0,0.7869812712158682,0.7869812712158682,0.7869812712158682,0.0,0.97,0.97,0.97,0.96,37.48155700419815,37.48155700419815,37.48155700419815,0.0,112.44467101259444,2698.672104302267,0.1698227806855272,5.6063503095794017e-05
2000-03-15,2000-03-26,1061.1535,0.916755206218143,972.817995721604,0.336,2000,3,15,2000.03,1999,6,167,24,0.0840514748303465,0.0,0.0,0.85,4,Mod_Dry,41,8,7,6,67,129.0,0.1326044548593204,843.817995721604,843.817995721604,,4,210.954498930401,210.954498930401,210.954498930401,210.954498930401,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,899.817995721604,990.0,967.7912719828864,22.20872801711357,0.4786399430451335,0.2250543965772832,989.2963056603776,0.314863496791203,0.314863496791203,0.314863496791203,0.314863496791203,21.19017018069995,21.19017018069995,21.19017018069995,21.19017018069995,,0.934548908359622,0.934548908359622,0.934548908359622,0.934548908359622,40.96981193724297,40.96981193724297,40.96981193724297,40.96981193724297,0.8344157217361095,0.8344157217361095,0.8344157217361095,0.8344157217361095,0.9734415721736108,0.9734415721736108,0.9734415721736108,0.9734415721736108,39.881718143846975,39.881718143846975,39.881718143846975,39.881718143846975,159.5268725753879,3828.64494180931,0.1639842943664464,5.251490295835065e-05
2000-04-15,2000-04-26,2950.9948,1.022231970362161,3016.601228932492,0.086,2000,4,15,2000.04,1999,7,198,29,0.2606343461797672,312.9166117592945,0.1037315137175187,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.0977921765630235,2721.601228932492,1100.0,,4,275.0,275.0,275.0,275.0,1621.6012289324915,30.0,4.0,7.0,55.0,1525.6012289324915,100.0,18.0,25.0,80.0,1693.6012289324915,1243.0,990.0,973.5538650353544,16.446134964645694,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.504945552127417,14.504945552127417,14.504945552127417,14.504945552127417,,0.9076400934506994,0.9076400934506994,0.9076400934506994,0.9076400934506994,35.505952528301506,35.505952528301506,35.505952528301506,35.505952528301506,0.7231354893747761,0.7231354893747761,0.7231354893747761,0.7231354893747761,0.97,0.97,0.97,0.97,34.44077395245246,34.44077395245246,34.44077395245246,34.44077395245246,137.76309580980984,3306.314299435436,0.0456683152179717,3.4788660558032785e-05
2000-05-15,2000-05-26,2175.0,1.0097605349112566,2196.229163431983,0.155,2000,5,15,2000.05,1999,8,228,33,0.1897541997205233,6.145667659279297,0.0027982816008488,0.56,3,Normal,55,13,13,17,178,276.0,0.1256699458305629,1920.2291634319831,1100.0,,4,275.0,275.0,275.0,275.0,820.2291634319831,45.0,5.0,12.0,50.52136151573809,707.7078019162449,100.0,18.0,25.0,67.52136151573809,885.7078019162449,1243.0,990.0,971.5736566013876,18.426343398612403,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.485153986094126,16.485153986094126,16.485153986094126,16.485153986094126,,0.9262210668507488,0.9262210668507488,0.9262210668507488,0.9262210668507488,41.17930914489132,41.17930914489132,41.17930914489132,41.17930914489132,0.8386824673093956,0.8386824673093956,0.8386824673093956,0.8386824673093956,0.9738682467309396,0.9738682467309396,0.9738682467309396,0.9738682467309396,40.10322159852665,40.10322159852665,40.10322159852665,40.10322159852665,160.4128863941066,3849.9092734585583,0.0730401403756218,4.050830464497641e-05
2000-06-15,2000-06-26,1175.0,0.9250503042586872,1086.9341075039572,0.306,2000,6,15,2000.06,1999,9,259,37,0.0939111068883419,23.957812904777484,0.022041642395227,0.55,3,Normal,53,12,12,13,120,210.0,0.1932039840779726,876.9341075039572,876.9341075039572,,4,219.2335268759893,219.2335268759893,219.2335268759893,219.2335268759893,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,953.9341075039572,990.0,968.1732214807269,21.82677851927326,0.5281569205072008,0.2515472860031658,989.2202957934896,0.340039262778047,0.340039262778047,0.340039262778047,0.340039262778047,20.707035049984857,20.707035049984857,20.707035049984857,20.707035049984857,,0.9355870220888052,0.9355870220888052,0.9355870220888052,0.9355870220888052,41.65314302183779,41.65314302183779,41.65314302183779,41.65314302183779,0.8483328517685904,0.8483328517685904,0.8483328517685904,0.8483328517685904,0.974833285176859,0.974833285176859,0.974833285176859,0.974833285176859,40.60487024991969,40.60487024991969,40.60487024991969,40.60487024991969,162.41948099967877,3898.06754399229,0.1494290039095929,5.144801885779905e-05
2000-07-15,2000-07-26,484.6547,0.9000891520783358,436.2324379737803,0.611,2000,7,15,2000.07,1999,10,289,42,0.0376904826409346,8.06091565548752,0.0184784875075521,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.3094680455837953,301.2324379737803,301.2324379737803,,2,150.61621898689015,150.61621898689015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,360.2324379737803,990.0,965.563045970882,24.436954029118056,0.1626689670622763,0.030246487594756,989.807084545343,0.1605310330116827,0.1605310330116827,0.0,0.0,24.08350754144932,24.08350754144932,0.0,0.0,,0.9166554798725092,0.9166554798725092,0.0,0.0,32.60891267556168,32.60891267556168,0.0,0.0,0.6641326410501361,0.6641326410501361,0.0,0.0,0.97,0.97,0.96,0.96,31.630645295294837,31.630645295294837,0.0,0.0,63.26129059058967,1518.270974174152,0.1450173922976172,5.8335618958598943e-05
2000-08-15,2000-08-26,329.8819,0.9312389803097992,307.1988841786591,0.775,2000,8,15,2000.08,1999,11,320,46,0.0265419835930361,4.924717865381241,0.0160310408631469,0.85,4,Mod_Dry,39,7,5,4,60,115.0,0.3743503180601362,192.1988841786591,192.1988841786591,,1,192.1988841786591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,243.1988841786591,990.0,964.9359944208932,25.06400557910672,0.121364194748178,0.0092198884178659,989.869415916834,0.2613809649659528,0.0,0.0,0.0,24.672040530974755,0.0,0.0,0.0,,0.9325185641855251,0.0,0.0,0.0,43.36627481662504,0.0,0.0,0.0,0.8832235196868643,0.0,0.0,0.0,0.9783223519686864,0.96,0.96,0.96,42.42619597472103,0.0,0.0,0.0,42.42619597472103,1018.2287033933046,0.138106608323639,6.131697635907018e-05
2000-09-15,2000-09-26,230.5719,0.9683461980261908,223.27342273667512,0.921,2000,9,15,2000.09,1999,12,351,51,0.0192908237244487,3.6345752884034255,0.0162785845438038,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.4075720203712909,132.27342273667512,132.27342273667512,,1,132.27342273667512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.27342273667512,990.0,964.53964053642,25.460359463579948,0.0977436980407955,0.0032273422736675,989.8990289596856,0.1238740347449492,0.0,0.0,0.0,25.23551438852055,0.0,0.0,0.0,,0.9097255430043868,0.0,0.0,0.0,29.78062730405089,0.0,0.0,0.0,0.6065300876588775,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.88720848492936,0.0,0.0,0.0,28.88720848492936,693.2930036383046,0.1293804167592237,6.066392184559527e-05
2000-10-15,2000-10-26,136.5781,1.0772139575724409,147.12383561872463,0.995,2000,10,15,2000.1,2000,1,15,3,0.0127114993974578,0.0,0.0,0.93,5,Dry,24,4,2,2,20,52.0,0.3534437488073611,95.12383561872464,95.12383561872464,,1,95.12383561872464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,125.12383561872464,990.0,964.5,25.5,0.0796913555922151,0.0,989.9203086444078,0.0640708931538399,0.0,0.0,0.0,25.356237751253943,0.0,0.0,0.0,,0.8788857703303603,0.0,0.0,0.0,20.7895601782904,0.0,0.0,0.0,0.4234126309224114,0.0,0.0,0.0,0.9623412630922412,0.96,0.96,0.96,20.006651601108143,0.0,0.0,0.0,20.006651601108143,480.1596384265954,0.1359851142880472,5.842282521917244e-05
2000-11-15,2000-11-26,156.0885,1.0635632001099886,166.00998456036797,0.99,2000,11,15,2000.11,2000,2,46,7,0.0143432626660157,2.4037149976961416,0.0144793399268226,0.98,5,Dry,23,4,2,2,19,50.0,0.3011867035131129,116.00998456036795,116.00998456036795,,1,116.00998456036795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,145.00998456036797,990.0,964.4679800308792,25.53201996912071,0.0867098202740548,0.0016009984560367,989.9116891812698,0.0952765743702108,0.0,0.0,0.0,25.34843257602032,0.0,0.0,0.0,,0.8989872570763113,0.0,0.0,0.0,25.92619087432006,0.0,0.0,0.0,0.5280283273792272,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.148405148090458,0.0,0.0,0.0,25.148405148090458,603.561723554171,0.1514873049033112,6.021609366784003e-05
2000-12-15,2000-12-26,360.1952,0.914888260398542,329.5383599319049,0.74,2000,12,15,2000.12,2000,3,76,11,0.0284721142981165,6.113223718092513,0.0185508713442518,0.9,4,Mod_Dry,31,5,3,2,36,77.0,0.2336602027633781,252.5383599319049,252.5383599319049,,1,252.5383599319049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,291.5383599319049,990.0,965.0476917996594,24.952308200340557,0.1384246955620389,0.0205076719863809,989.8410676324517,0.4511365613575814,0.0,0.0,0.0,24.34223927143451,0.0,0.0,0.0,,0.9455371293768864,0.0,0.0,0.0,57.00397875824398,0.0,0.0,0.0,1.160977164119022,0.0,0.0,0.0,0.98,0.96,0.96,0.96,55.8638991830791,0.0,0.0,0.0,55.8638991830791,1340.7335803938984,0.1695216884450802,6.144709966938003e-05
2001-01-15,2001-01-26,656.4879,0.872641160235729,572.8783627367172,0.496,2001,1,15,2001.01,2000,4,107,16,0.0494966905404523,0.0,0.0,0.61,3,Normal,41,6,4,3,66,120.0,0.2094685500544021,452.8783627367173,452.8783627367173,,2,226.43918136835865,226.43918136835865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,503.8783627367173,990.0,966.1779526323152,23.82204736768483,0.2133660707883407,0.0605756725473434,989.7260582566644,0.3627341640061147,0.3627341640061147,0.0,0.0,23.18537146034309,23.18537146034309,0.0,0.0,,0.9401144037258432,0.9401144037258432,0.0,0.0,48.404422222674725,48.404422222674725,0.0,0.0,0.9858334464903202,0.9858334464903202,0.0,0.0,0.98,0.98,0.96,0.96,47.43633377822123,47.43633377822123,0.0,0.0,94.87266755644248,2276.944021354619,0.1656070009403443,5.819116331022242e-05
2001-02-15,2001-02-26,1107.7035,0.9356652067230063,1036.4396243152978,0.3229999999999999,2001,2,15,2001.02,2000,5,138,20,0.0895483835408417,11.803977097968302,0.0113889674044123,0.48,3,Normal,43,7,5,4,78,137.0,0.1321832905515419,899.4396243152978,899.4396243152978,,4,224.85990607882445,224.85990607882445,224.85990607882445,224.85990607882445,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,954.4396243152978,990.0,968.0145245335624,21.98547546643761,0.5286194752571525,0.2695516994522383,989.2018288252906,0.3576601050875087,0.3576601050875087,0.3576601050875087,0.3576601050875087,20.82964418664069,20.82964418664069,20.82964418664069,20.82964418664069,,0.93708542822312,0.93708542822312,0.93708542822312,0.93708542822312,43.04391453184471,43.04391453184471,43.04391453184471,43.04391453184471,0.8766581371047801,0.8766581371047801,0.8766581371047801,0.8766581371047801,0.977665813710478,0.977665813710478,0.977665813710478,0.977665813710478,42.08256372606022,42.08256372606022,42.08256372606022,42.08256372606022,168.3302549042409,4039.9261177017815,0.1624120218439591,5.198615101670882e-05
2001-03-15,2001-03-26,3047.6373,1.0200513347160902,3108.7464955955406,0.079,2001,3,15,2001.03,2000,6,166,24,0.2685956972194546,74.32465130465152,0.023908238066357,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.0768798614935679,2869.7464955955406,1100.0,,4,275.0,275.0,275.0,275.0,1769.7464955955406,41.0,7.0,13.0,67.0,1641.7464955955406,100.0,18.0,25.0,80.0,1785.7464955955406,1243.0,990.0,973.776284644541,16.223715355459035,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.282525942940758,14.282525942940758,14.282525942940758,14.282525942940758,,0.90516233900436,0.90516233900436,0.90516233900436,0.90516233900436,34.86606142374684,34.86606142374684,34.86606142374684,34.86606142374684,0.7101030839866974,0.7101030839866974,0.7101030839866974,0.7101030839866974,0.97,0.97,0.97,0.97,33.820079581034435,33.820079581034435,33.820079581034435,33.820079581034435,135.28031832413774,3246.7276397793057,0.0435160340400229,3.416169654649943e-05
2001-04-15,2001-04-26,3117.8186,1.021722491686134,3185.545388617374,0.074,2001,4,15,2001.04,2000,7,197,29,0.2752311215765411,53.36139897213479,0.0167511030176516,0.48,3,Normal,54,13,14,19,117,217.0,0.0681202034588446,2968.545388617374,1100.0,,4,275.0,275.0,275.0,275.0,1868.545388617374,46.00000000000006,5.0,10.999999999999986,61.0,1745.545388617374,100.0,18.0,25.0,80.0,1862.5453886173736,1243.0,990.0,973.9541318949272,16.045868105072714,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.104678692554437,14.104678692554437,14.104678692554437,14.104678692554437,,0.9031811206350564,0.9031811206350564,0.9031811206350564,0.9031811206350564,34.35654168647953,34.35654168647953,34.35654168647953,34.35654168647953,0.6997258999283,0.6997258999283,0.6997258999283,0.6997258999283,0.97,0.97,0.97,0.97,33.32584543588514,33.32584543588514,33.32584543588514,33.32584543588514,133.30338174354057,3199.2811618449737,0.0418463294291337,3.366247013725772e-05
2001-05-15,2001-05-26,3019.8338,1.025295114645132,3096.2208421802447,0.079,2001,5,15,2001.05,2000,8,227,33,0.2675134807643731,42.437624465805136,0.0137062653566798,0.19,2,Mod_Wet,65,14,17,23,202,321.0,0.1036747752702173,2775.2208421802447,1100.0,,4,275.0,275.0,275.0,275.0,1675.2208421802447,35.0,4.0,8.0,57.0,1571.2208421802447,100.0,18.0,25.0,80.0,1773.2208421802447,1243.0,990.0,973.7460503087108,16.253949691289108,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.312760278770831,14.312760278770831,14.312760278770831,14.312760278770831,,0.905499149505507,0.905499149505507,0.905499149505507,0.905499149505507,34.952869660474306,34.952869660474306,34.952869660474306,34.952869660474306,0.7118710725147517,0.7118710725147517,0.7118710725147517,0.7118710725147517,0.97,0.97,0.97,0.97,33.90428357066008,33.90428357066008,33.90428357066008,33.90428357066008,135.6171342826403,3254.811222783367,0.0438008595624411,3.424675108147482e-05
2001-06-15,2001-06-26,1683.6732,0.9730775912922432,1638.344661979303,0.214,2001,6,15,2001.06,2000,9,258,37,0.1415529787950118,28.52662107208857,0.0174118558408981,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.1568656498013765,1381.344661979303,1100.0,,4,275.0,275.0,275.0,275.0,281.34466197930305,37.99999999999999,6.0,11.0,17.515620979256223,208.82904100004689,100.0,18.0,25.0,33.51562097925623,361.82904100004686,1243.0,990.0,969.9315750617792,20.068424938220687,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.12723552570241,18.12723552570241,18.12723552570241,18.12723552570241,,0.9343207919059626,0.9343207919059626,0.9343207919059626,0.9343207919059626,45.67714851279188,45.67714851279188,45.67714851279188,45.67714851279188,0.9302881570833376,0.9302881570833376,0.9302881570833376,0.9302881570833376,0.98,0.98,0.98,0.98,44.76360554253604,44.76360554253604,44.76360554253604,44.76360554253604,179.05442217014416,4297.30613208346,0.1092898376791037,4.521576317427883e-05
2001-07-15,2001-07-26,733.3846,0.8847747252467206,648.8801579651763,0.46,2001,7,15,2001.07,2000,10,288,42,0.0560632456481912,12.529180533569276,0.019308928435814,0.22,2,Mod_Wet,58,11,11,11,136,227.0,0.3498334741993798,421.8801579651763,421.8801579651763,,2,210.94007898258812,210.94007898258812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,501.8801579651763,990.0,966.4955206318608,23.5044793681393,0.2126608423265106,0.0543760315930352,989.7329631260804,0.3148202369477644,0.3148202369477644,0.0,0.0,22.922622257271986,22.922622257271986,0.0,0.0,,0.9362304248026176,0.9362304248026176,0.0,0.0,44.39610315653047,44.39610315653047,0.0,0.0,0.904197620295936,0.904197620295936,0.0,0.0,0.98,0.98,0.96,0.96,43.508181093399855,43.508181093399855,0.0,0.0,87.01636218679971,2088.392692483193,0.1341023625374435,5.729402358039002e-05
2001-08-15,2001-08-26,441.566,0.9034510418651028,398.9332627522059,0.654,2001,8,15,2001.08,2000,11,319,46,0.0344678339017905,4.402174410110091,0.0110348642771471,0.43,3,Normal,47,8,6,5,89,155.0,0.3885361649982969,243.9332627522059,243.9332627522059,,1,243.9332627522059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,304.9332627522059,990.0,965.394666313761,24.605333686238964,0.1431521723686525,0.0187866525504411,989.8380611750808,0.4209304238675883,0.0,0.0,0.0,24.02246443745221,0.0,0.0,0.0,,0.9443883207295328,0.0,0.0,0.0,54.27225801270296,0.0,0.0,0.0,1.1053413037210378,0.0,0.0,0.0,0.98,0.96,0.96,0.96,53.186812852448895,0.0,0.0,0.0,53.186812852448895,1276.4835084587737,0.1333225825430491,6.056621599918399e-05
2001-09-15,2001-09-26,314.5212,0.9268556891837528,291.51576358890105,0.7959999999999999,2001,9,15,2001.09,2000,12,350,50,0.025186961974081,0.0,0.0,0.44,3,Normal,40,6,4,3,65,118.0,0.4047808548919673,173.51576358890105,173.51576358890105,,1,173.51576358890105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,223.51576358890105,990.0,964.8660630543555,25.13393694564445,0.1144172831948477,0.0073515763588901,989.8782311404462,0.2130784631569185,0.0,0.0,0.0,24.799089622933774,0.0,0.0,0.0,,0.9262918929985756,0.0,0.0,0.0,39.08960090953463,0.0,0.0,0.0,0.796122218116795,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.91691288224859,0.0,0.0,0.0,37.91691288224859,910.005909173966,0.1300681390791596,6.070039737472197e-05
2001-10-15,2001-10-26,204.0855,0.982689153992868,200.55260733721147,0.955,2001,10,15,2001.1,2001,1,15,3,0.017327745273935,2.4709430183103507,0.0123206726211027,0.61,3,Normal,37,5,3,2,50,97.0,0.4836636196751263,103.55260733721148,103.55260733721148,,1,103.55260733721148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,148.55260733721147,990.0,964.4033156440232,25.596684355976777,0.087960126349571,0.0003552607337211,989.9116846129168,0.0759157545655845,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8882286574573466,0.0,0.0,0.0,22.91174860763507,0.0,0.0,0.0,0.4666343911941969,0.0,0.0,0.0,0.9666634391194197,0.96,0.96,0.96,22.14794970529609,0.0,0.0,0.0,22.14794970529609,531.5507929271062,0.1104346136375892,5.941142777252262e-05
2001-11-15,2001-11-26,285.986,0.9347322974487192,267.32035081816935,0.841,2001,11,15,2001.11,2001,2,46,7,0.0230964783106898,5.624285959959708,0.0210394979010981,0.52,3,Normal,36,5,3,2,47,93.0,0.3478971941917672,174.32035081816937,174.32035081816937,,1,174.32035081816937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,218.32035081816932,990.0,964.7692814032728,25.230718596727343,0.1125836019290341,0.0074320350818169,989.8799843629891,0.2150416559963332,0.0,0.0,0.0,24.89566130372016,0.0,0.0,0.0,,0.9266867617392776,0.0,0.0,0.0,39.44059123245279,0.0,0.0,0.0,0.8032706971986311,0.0,0.0,0.0,0.970327069719863,0.96,0.96,0.96,38.27027331860484,0.0,0.0,0.0,38.27027331860484,918.486559646516,0.1431625882633836,6.0983307040718766e-05
2001-12-15,2001-12-26,452.097,0.9071994654414656,410.1421567276903,0.6409999999999999,2001,12,15,2001.12,2001,3,76,11,0.0354362823412724,0.0,0.0,0.31,2,Mod_Wet,42,7,5,3,61,118.0,0.2877051238562265,292.1421567276903,292.1421567276903,,2,146.07107836384515,146.07107836384515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,346.1421567276903,990.0,965.4456397052746,24.55436029472537,0.1576960696338157,0.028428431345538,989.8138754990206,0.1510278429967979,0.1510278429967979,0.0,0.0,24.21720795074916,24.21720795074916,0.0,0.0,,0.914945030256246,0.914945030256246,0.0,0.0,31.741102568960542,31.741102568960542,0.0,0.0,0.6464583007934938,0.6464583007934938,0.0,0.0,0.97,0.97,0.96,0.96,30.788869491891727,30.788869491891727,0.0,0.0,61.577738983783455,1477.8657356108029,0.1501375510264051,5.855001444190453e-05
2002-01-15,2002-01-26,629.8704,0.8842087083672124,556.9368928227394,0.513,2002,1,15,2002.01,2001,4,107,16,0.0481193475398846,3.2112460662935973,0.005765906528508,0.66,3,Normal,41,6,4,3,66,120.0,0.2154642681180636,436.9368928227394,436.9368928227394,,2,218.4684464113697,218.4684464113697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,487.9368928227394,990.0,966.1062160177024,23.89378398229769,0.2077398314424724,0.0573873785645478,989.734872789993,0.3376828149470187,0.3376828149470187,0.0,0.0,23.29097395734368,23.29097395734368,0.0,0.0,,0.9384045537674784,0.9384045537674784,0.0,0.0,46.82795325690026,46.82795325690026,0.0,0.0,0.9537261355784168,0.9537261355784168,0.0,0.0,0.98,0.98,0.96,0.96,45.89139419176225,45.89139419176225,0.0,0.0,91.7827883835245,2202.786921204588,0.1647992610407601,5.834988854046392e-05
2002-02-15,2002-02-26,785.2032,0.8950098277210273,702.7645807579994,0.4370000000000001,2002,2,15,2002.02,2001,5,138,20,0.0607188597774911,33.337070951385606,0.0474370391795049,0.87,4,Mod_Dry,36,6,5,4,54,105.0,0.1494099202989817,597.7645807579994,597.7645807579994,,3,199.25486025266648,199.25486025266648,199.25486025266648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,644.7645807579994,990.0,966.711058323032,23.28894167696808,0.2929345826956787,0.1091058323031997,989.5979595850011,0.2809136087074661,0.2809136087074661,0.2809136087074661,0.0,22.605987653261764,22.605987653261764,22.605987653261764,0.0,,0.9326857258900864,0.9326857258900864,0.9326857258900864,0.0,41.20087499415054,41.20087499415054,41.20087499415054,0.0,0.8391216903085649,0.8391216903085649,0.8391216903085649,0.0,0.9739121690308564,0.9739121690308564,0.9739121690308564,0.96,40.12603353152232,40.12603353152232,40.12603353152232,0.0,120.37810059456696,2889.074414269608,0.1712922134816862,5.593901404105754e-05
2002-03-15,2002-03-26,1296.5155,0.9135144469019452,1184.385639882299,0.279,2002,3,15,2002.03,2001,6,166,24,0.1023309192858306,53.09675773898857,0.0448306328201219,0.81,4,Mod_Dry,41,8,7,6,67,129.0,0.1089172273422866,1055.385639882299,1055.385639882299,,4,263.8464099705748,263.8464099705748,263.8464099705748,263.8464099705748,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1111.385639882299,990.0,968.4794977253443,21.52050227465565,0.7151618753869851,0.4220013318469887,988.862836792766,0.4924317168911266,0.4924317168911266,0.4924317168911266,0.4924317168911266,19.89090735053049,19.89090735053049,19.89090735053049,19.89090735053049,,0.9398801872522212,0.9398801872522212,0.9398801872522212,0.9398801872522212,48.37455445425192,48.37455445425192,48.37455445425192,48.37455445425192,0.9852251416344584,0.9852251416344584,0.9852251416344584,0.9852251416344584,0.98,0.98,0.98,0.98,47.40706336516688,47.40706336516688,47.40706336516688,47.40706336516688,189.6282534606675,4551.07808305602,0.160106849555785,4.991020614612483e-05
2002-04-15,2002-04-26,1797.234,0.9856727560705408,1771.4845900836826,0.199,2002,4,15,2002.04,2001,7,197,29,0.1530562685832302,15.050366265355024,0.0084959058349155,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.0835457450933901,1623.4845900836826,1100.0,,4,275.0,275.0,275.0,275.0,523.4845900836826,55.0,7.0,15.0,35.37058041105964,411.114009672623,100.0,18.0,25.0,45.37058041105964,483.114009672623,1243.0,990.0,970.3617194448858,19.638280555114196,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.697091142595916,17.697091142595916,17.697091142595916,17.697091142595916,,0.93236456301723,0.93236456301723,0.93236456301723,0.93236456301723,44.49990046178127,44.49990046178127,44.49990046178127,44.49990046178127,0.9063116183662172,0.9063116183662172,0.9063116183662172,0.9063116183662172,0.98,0.98,0.98,0.98,43.60990245254564,43.60990245254564,43.60990245254564,43.60990245254564,174.43960981018256,4186.550635444381,0.0984708592931888,4.405040651772287e-05
2002-05-15,2002-05-26,1958.9797,1.008719832298274,1976.0616744597232,0.179,2002,5,15,2002.05,2001,8,227,33,0.17073172867332,5.63715950981782,0.0028527244785308,0.68,3,Normal,55,13,13,17,178,276.0,0.1396717539575081,1700.0616744597232,1100.0,,4,275.0,275.0,275.0,275.0,600.0616744597232,45.000000000000014,5.0,12.0,36.96032052831629,501.10135393140695,100.0,18.0,25.0,53.96032052831629,679.101353931407,1243.0,990.0,971.0226607944084,18.977339205591647,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.03614979307337,17.03614979307337,17.03614979307337,17.03614979307337,,0.9289706291874316,0.9289706291874316,0.9289706291874316,0.9289706291874316,42.68200640820904,42.68200640820904,42.68200640820904,42.68200640820904,0.8692872995561922,0.8692872995561922,0.8692872995561922,0.8692872995561922,0.9769287299556192,0.9769287299556192,0.9769287299556192,0.9769287299556192,41.69727831232926,41.69727831232926,41.69727831232926,41.69727831232926,166.78911324931704,4002.938717983609,0.0844048115527158,4.211846294174672e-05
2002-06-15,2002-06-26,1381.8066,0.9090674921632216,1256.1554605165877,0.264,2002,6,15,2002.06,2001,9,258,37,0.1085318317886331,59.698172614595926,0.0475245098962873,0.4,2,Mod_Wet,62,12,14,16,153,257.0,0.2045925111007438,999.1554605165876,999.1554605165876,,4,249.78886512914693,249.78886512914693,249.78886512914693,249.78886512914693,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1087.1554605165877,990.0,968.7050600187664,21.2949399812336,0.6796535711789515,0.3493243684132701,988.9710220604078,0.4413610279520142,0.4413610279520142,0.4413610279520142,0.4413610279520142,19.82460101368937,19.82460101368937,19.82460101368937,19.82460101368937,,0.938757129751342,0.938757129751342,0.938757129751342,0.938757129751342,45.58998804765329,45.58998804765329,45.58998804765329,45.58998804765329,0.9285129948605558,0.9285129948605558,0.9285129948605558,0.9285129948605558,0.98,0.98,0.98,0.98,44.67818828670023,44.67818828670023,44.67818828670023,44.67818828670023,178.7127531468009,4289.106075523222,0.1422696145215228,4.968439186030228e-05
2002-07-15,2002-07-26,597.5875,0.8886647923374786,531.054971590973,0.532,2002,7,15,2002.07,2001,10,288,42,0.04588314954546,11.321310549516056,0.0213185285048718,0.48,3,Normal,50,10,9,9,108,186.0,0.350246226756465,345.05497159097297,345.05497159097297,,2,172.52748579548648,172.52748579548648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,414.05497159097297,990.0,965.9897473721592,24.010252627840718,0.1816646091182105,0.0390109943181945,989.7793243965637,0.210667065340987,0.210667065340987,0.0,0.0,23.578909959063264,23.578909959063264,0.0,0.0,,0.9247782442291904,0.9247782442291904,0.0,0.0,36.89421898942721,36.89421898942721,0.0,0.0,0.7514097553854828,0.7514097553854828,0.0,0.0,0.97,0.97,0.96,0.96,35.78739241974439,35.78739241974439,0.0,0.0,71.57478483948879,1717.7948361477308,0.1347784855964343,5.7619470271547607e-05
2002-08-15,2002-08-26,376.9428,0.9047288410004722,341.0310225674728,0.72,2002,8,15,2002.08,2001,11,319,46,0.0294650803498296,5.059227300022712,0.0148350940683753,0.59,3,Normal,47,8,6,5,89,155.0,0.4545041059111663,186.0310225674728,186.0310225674728,,1,186.0310225674728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.0310225674728,990.0,965.1051551128372,24.894844887162662,0.1227166752846843,0.0086031022567472,989.8686802224586,0.2448425200294776,0.0,0.0,0.0,24.51868258959176,0.0,0.0,0.0,,0.9305325808238678,0.0,0.0,0.0,41.62486020372712,0.0,0.0,0.0,0.8477568269598192,0.0,0.0,0.0,0.974775682695982,0.96,0.96,0.96,40.57490152221292,0.0,0.0,0.0,40.57490152221292,973.79763653311,0.1189771570244322,6.058562611139009e-05
2002-09-15,2002-09-26,266.66,0.9440969037746996,251.75288036056145,0.871,2002,9,15,2002.09,2001,12,350,50,0.0217514488631525,8.729083394082068,0.0346732215400286,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.3614655763607131,160.75288036056145,160.75288036056145,,1,160.75288036056145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,204.75288036056145,990.0,964.7070115214424,25.29298847855773,0.1077950668307742,0.0060752880360561,989.8861296451332,0.1828316248292913,0.0,0.0,0.0,24.99628649886155,0.0,0.0,0.0,,0.9216141422466988,0.0,0.0,0.0,36.31801360539367,0.0,0.0,0.0,0.7396744115151459,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.22847319723186,0.0,0.0,0.0,35.22847319723186,845.4833567335645,0.1399327513026961,6.0874100527979455e-05
