Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
2002-10-15,2002-10-26,204.0855,0.982689153992868,200.55260733721147,0.955,2002,10,15,2002.1,2002,1,15,3,0.017327745273935,0.0,0.0,0.67,3,Normal,37,5,3,2,50,97.0,0.4836636196751263,103.55260733721148,103.55260733721148,,1,103.55260733721148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,148.55260733721147,990.0,964.4033156440232,25.596684355976777,0.087960126349571,0.0003552607337211,989.9116846129168,0.0759157545655845,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8882286574573466,0.0,0.0,0.0,22.91174860763507,0.0,0.0,0.0,0.4666343911941969,0.0,0.0,0.0,0.9666634391194197,0.96,0.96,0.96,22.14794970529609,0.0,0.0,0.0,22.14794970529609,531.5507929271062,0.1104346136375892,5.941142777252262e-05
2002-11-15,2002-11-26,213.7748,0.9766384108330144,208.78068094814552,0.941,2002,11,15,2002.11,2002,2,46,7,0.0180386508339197,0.0,0.0,0.8300000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.3209109180779071,141.78068094814552,141.78068094814552,,1,141.78068094814552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,176.78068094814552,990.0,964.4526840856888,25.547315914311184,0.0979227258582088,0.0041780680948145,989.897899206047,0.1422969755152539,0.0,0.0,0.0,25.30291814484292,0.0,0.0,0.0,,0.9140936852131956,0.0,0.0,0.0,32.16007675858984,0.0,0.0,0.0,0.654991380012013,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.19527445583214,0.0,0.0,0.0,31.19527445583214,748.6865869399714,0.1494164800793041,6.111801662652595e-05
2002-12-15,2002-12-26,323.8523,0.925945706320608,299.8696466670535,0.7859999999999999,2002,12,15,2002.12,2002,3,76,11,0.0259087374720334,3.317029902488457,0.0110615727178662,0.86,4,Mod_Dry,31,5,3,2,36,77.0,0.2567782396645613,222.86964666705347,222.86964666705347,,1,222.86964666705347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,261.8696466670535,990.0,964.8994785866682,25.10052141333176,0.1279536861248458,0.0145739293334106,989.8574723845416,0.3514106905345479,0.0,0.0,0.0,24.60658310733888,0.0,0.0,0.0,,0.9407543625007532,0.0,0.0,0.0,50.59611561811885,0.0,0.0,0.0,1.0304707865197322,0.0,0.0,0.0,0.98,0.96,0.96,0.96,49.58419330575647,0.0,0.0,0.0,49.58419330575647,1190.0206393381554,0.1653524918472659,6.180019233374099e-05
2003-01-15,2003-01-26,619.4209999999998,0.8884164098844547,550.3037810270389,0.519,2003,1,15,2003.01,2002,4,107,16,0.0475462466807361,15.875861213606411,0.0288492679152178,0.8,4,Mod_Dry,34,5,4,3,45,91.0,0.1653632105346715,459.3037810270389,459.3037810270389,,2,229.65189051351945,229.65189051351945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,502.3037810270389,990.0,966.0763670146216,23.92363298537839,0.2128103520487212,0.0618607562054077,989.725328891746,0.3730790874535326,0.3730790874535326,0.0,0.0,23.27588278967076,23.27588278967076,0.0,0.0,,0.9408706191369048,0.9408706191369048,0.0,0.0,49.32246722028006,49.32246722028006,0.0,0.0,1.0045309006167018,1.0045309006167018,0.0,0.0,0.98,0.98,0.96,0.96,48.33601787587446,48.33601787587446,0.0,0.0,96.67203575174892,2320.128858041974,0.1756703098992499,5.8465321588096976e-05
2003-02-15,2003-02-26,958.0479,0.91769253620946,879.1934071611473,0.3720000000000001,2003,2,15,2003.02,2002,5,138,20,0.0759623103787231,9.442663636929638,0.0107401438182064,0.65,3,Normal,43,7,5,4,78,137.0,0.1558246443662074,742.1934071611473,742.1934071611473,,3,247.3978023870491,247.3978023870491,247.3978023870491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,797.1934071611473,990.0,967.4167736286446,22.58322637135541,0.3847370503310425,0.1610967035805736,989.4541662460884,0.4329923083546718,0.4329923083546718,0.4329923083546718,0.0,21.604400309089076,21.604400309089076,21.604400309089076,0.0,,0.941930978412167,0.941930978412167,0.941930978412167,0.0,49.3737180930918,49.3737180930918,49.3737180930918,0.0,1.0055747065802811,1.0055747065802811,1.0055747065802811,0.0,0.98,0.98,0.98,0.96,48.38624373122997,48.38624373122997,48.38624373122997,0.0,145.1587311936899,3483.8095486485577,0.1651044355102673,5.432798161095786e-05
2003-03-15,2003-03-26,1516.372,0.9482599209629142,1437.9147928703762,0.239,2003,3,15,2003.03,2002,6,166,24,0.1242358381040005,31.691112150744857,0.0220396314912949,0.68,3,Normal,49,9,9,9,107,183.0,0.1272676245542296,1254.9147928703762,1100.0,,4,275.0,275.0,275.0,275.0,154.91479287037623,41.47991721665812,7.61876030510047,7.61876030510047,7.61876030510047,90.5785947384167,90.47991721665812,16.61876030510047,16.61876030510047,16.61876030510047,197.5785947384167,1223.7174378268592,990.0,969.284032407735,20.71596759226497,0.8797793795931366,0.48,988.6402206204068,0.5349,0.5349,0.5349,0.5349,18.82128821267178,18.82128821267178,18.82128821267178,18.82128821267178,,0.9365070578699162,0.9365070578699162,0.9365070578699162,0.9365070578699162,47.53700248713033,47.53700248713033,47.53700248713033,47.53700248713033,0.9681670567643652,0.9681670567643652,0.9681670567643652,0.9681670567643652,0.98,0.98,0.98,0.98,46.58626243738773,46.58626243738773,46.58626243738773,46.58626243738773,186.3450497495509,4472.281193989222,0.1295939444211207,4.7056830744836086e-05
2003-04-15,2003-04-26,2654.2357,1.019687481531927,2706.490916325132,0.109,2003,4,15,2003.04,2002,7,197,29,0.2338408151704914,144.06009639398238,0.0532276297419046,0.7000000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.0546833536766323,2558.490916325132,1100.0,,4,275.0,275.0,275.0,275.0,1458.4909163251318,55.0,7.0,15.0,70.0,1311.4909163251318,100.0,18.0,25.0,80.0,1383.4909163251318,1243.0,990.0,972.8053229014744,17.194677098525517,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.25348768600724,15.25348768600724,15.25348768600724,15.25348768600724,,0.9158546438559771,0.9158546438559771,0.9158546438559771,0.9158546438559771,37.67620063550638,37.67620063550638,37.67620063550638,37.67620063550638,0.7673360618229406,0.7673360618229406,0.7673360618229406,0.7673360618229406,0.97,0.97,0.97,0.97,36.54591461644119,36.54591461644119,36.54591461644119,36.54591461644119,146.18365846576475,3508.407803178354,0.0540122479569422,3.691506526913251e-05
2003-05-15,2003-05-26,3098.0708,1.021769199507664,3165.513321334068,0.075,2003,5,15,2003.05,2002,8,227,33,0.2735003509632635,57.02166376273635,0.0180134019270862,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.1014053543343543,2844.513321334068,1100.0,,4,275.0,275.0,275.0,275.0,1744.5133213340682,35.0,4.0,8.0,57.000000000000014,1640.5133213340682,100.0,18.0,25.0,80.0,1842.513321334068,1243.0,990.0,973.911682990446,16.088317009553975,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.147127597035698,14.147127597035698,14.147127597035698,14.147127597035698,,0.9036540014309776,0.9036540014309776,0.9036540014309776,0.9036540014309776,34.47798210428304,34.47798210428304,34.47798210428304,34.47798210428304,0.7021992281931373,0.7021992281931373,0.7021992281931373,0.7021992281931373,0.97,0.97,0.97,0.97,33.443642641154554,33.443642641154554,33.443642641154554,33.443642641154554,133.77457056461822,3210.589693550837,0.0422599929253308,3.378145721328743e-05
2003-06-15,2003-06-26,1810.1471,0.988013942331584,1788.450572471084,0.198,2003,6,15,2003.06,2002,9,258,37,0.1545221294615016,62.07942534569474,0.0347112893703963,0.11,2,Mod_Wet,62,12,14,16,153,257.0,0.1436998058296381,1531.450572471084,1100.0,,4,275.0,275.0,275.0,275.0,431.4505724710839,37.99999999999999,5.9999999999999964,11.0,26.86073602932818,349.5898364417557,100.0,18.0,25.0,42.86073602932818,502.5898364417557,1243.0,990.0,970.4165326187529,19.58346738124726,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.642277968728983,17.642277968728983,17.642277968728983,17.642277968728983,,0.9320830973694234,0.9320830973694234,0.9320830973694234,0.9320830973694234,44.34867880143195,44.34867880143195,44.34867880143195,44.34867880143195,0.9032317474833392,0.9032317474833392,0.9032317474833392,0.9032317474833392,0.98,0.98,0.98,0.98,43.461705225403314,43.461705225403314,43.461705225403314,43.461705225403314,173.84682090161326,4172.323701638718,0.0972052700687226,4.390071234889224e-05
2003-07-15,2003-07-26,791.2707,0.8937443198709781,707.1936936053328,0.435,2003,7,15,2003.07,2002,10,288,42,0.0611015351275007,18.364993235614747,0.0259688306070554,0.2,2,Mod_Wet,58,11,11,11,136,227.0,0.3209870252698874,480.1936936053328,480.1936936053328,,2,240.0968468026664,240.0968468026664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,560.1936936053328,990.0,966.7287747744213,23.271225225578743,0.2448737803528226,0.0660387387210665,989.689087480926,0.4077331530011723,0.4077331530011723,0.0,0.0,22.55257955350368,22.55257955350368,0.0,0.0,,0.942081979478949,0.942081979478949,0.0,0.0,50.027646907047554,50.027646907047554,0.0,0.0,1.018893012363494,1.018893012363494,0.0,0.0,0.98,0.98,0.96,0.96,49.027093968906605,49.027093968906605,0.0,0.0,98.0541879378132,2353.300510507517,0.1386525202705424,5.672143301731161e-05
2003-08-15,2003-08-26,446.8115,0.9026970817947076,403.335437162316,0.647,2003,8,15,2003.08,2002,11,319,46,0.0348481817708241,11.487401067276606,0.0284810111109916,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4561959675414092,219.335437162316,219.335437162316,,1,219.335437162316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,290.335437162316,990.0,965.4150094672304,24.584990532769552,0.1380001467937746,0.0138670874324631,989.8481327657738,0.3403531464599332,0.0,0.0,0.0,24.092770152083432,0.0,0.0,0.0,,0.9395465873020042,0.0,0.0,0.0,48.69143353776752,0.0,0.0,0.0,0.9916788907895624,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.71760486701217,0.0,0.0,0.0,47.71760486701217,1145.222516808292,0.1183074941362243,6.043205061764654e-05
2003-09-15,2003-09-26,285.986,0.9347322974487192,267.32035081816935,0.841,2003,9,15,2003.09,2002,12,350,50,0.0230964783106898,11.329246453074973,0.0423807855196969,0.52,3,Normal,40,6,4,3,65,118.0,0.4414179453185863,149.32035081816937,149.32035081816937,,1,149.32035081816937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.32035081816932,990.0,964.7692814032728,25.230718596727343,0.1058777038374704,0.0049320350818169,989.8891902610808,0.1577863297017922,0.0,0.0,0.0,24.96212252810633,0.0,0.0,0.0,,0.9170230642985168,0.0,0.0,0.0,33.521193312752345,0.0,0.0,0.0,0.6827126947607403,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.51555751336977,0.0,0.0,0.0,32.51555751336977,780.3733803208745,0.1216351744783051,6.048806649448584e-05
2003-10-15,2003-10-26,202.1822,0.9954878983912542,201.2699333701202,0.949,2003,10,15,2003.1,2003,1,15,3,0.0173897222431783,0.7173260329087441,0.0035639999521917,0.47,3,Normal,37,5,3,2,50,97.0,0.4819398425577273,104.2699333701202,104.2699333701202,,1,104.2699333701202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,149.2699333701202,990.0,964.4076196002208,25.592380399779245,0.0882132938905619,0.000426993337012,989.9113597127724,0.0769487040529731,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8890202984672646,0.0,0.0,0.0,23.09102381540798,0.0,0.0,0.0,0.470285617421751,0.0,0.0,0.0,0.9670285617421752,0.96,0.96,0.96,22.32967954936829,0.0,0.0,0.0,22.32967954936829,535.9123091848389,0.1109439406844026,5.948683923769408e-05
2003-11-15,2003-11-26,223.755,0.9676137142007584,216.50840662099068,0.932,2003,11,15,2003.11,2003,2,46,7,0.0187063263320535,7.727725672845167,0.0356924970879904,0.68,3,Normal,36,5,3,2,47,93.0,0.4295445218568412,123.50840662099068,123.50840662099068,,1,123.50840662099068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,167.50840662099068,990.0,964.499050439726,25.50094956027408,0.0946502405682496,0.002350840662099,989.9029989187696,0.1080046275205238,0.0,0.0,0.0,25.295943851523194,0.0,0.0,0.0,,0.9052292975251957,0.0,0.0,0.0,27.73605618275205,0.0,0.0,0.0,0.5648891279582903,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.90397449726949,0.0,0.0,0.0,26.90397449726949,645.6953879344678,0.1242629554997663,6.0508644340096345e-05
2003-12-15,2003-12-26,355.6296,0.923062402987668,328.2683131495432,0.7440000000000001,2003,12,15,2003.12,2003,3,76,11,0.0283623822561205,7.336244707716844,0.0223483181709798,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.2345642174879136,251.2683131495432,251.2683131495432,,1,251.2683131495432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,290.2683131495432,990.0,965.0413415657476,24.95865843425236,0.1379764566470219,0.0202536626299086,989.8417698807232,0.4466151948123737,0.0,0.0,0.0,24.353813120163046,0.0,0.0,0.0,,0.9454088000298708,0.0,0.0,0.0,56.73656428446179,0.0,0.0,0.0,1.155530840824069,0.0,0.0,0.0,0.98,0.96,0.96,0.96,55.60183299877256,0.0,0.0,0.0,55.60183299877256,1334.4439919705414,0.169379226600659,6.14679718949601e-05
2004-01-15,2004-01-26,653.7943,0.8750395785925671,572.0958887582224,0.4970000000000001,2004,1,15,2004.01,2003,4,107,16,0.0494290847887104,8.518252300741551,0.0148895534264912,0.67,3,Normal,41,6,4,3,66,120.0,0.2097550469388429,452.0958887582224,452.0958887582224,,2,226.0479443791112,226.0479443791112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,503.0958887582224,990.0,966.174431499412,23.82556850058802,0.2130899114436453,0.0604191777516444,989.7264909108048,0.3614743809007379,0.3614743809007379,0.0,0.0,23.19058503049201,23.19058503049201,0.0,0.0,,0.9400435762557698,0.9400435762557698,0.0,0.0,48.32801441983539,48.32801441983539,0.0,0.0,0.9842772794263828,0.9842772794263828,0.0,0.0,0.98,0.98,0.96,0.96,47.36145413143869,47.36145413143869,0.0,0.0,94.72290826287735,2273.349798309057,0.1655717339071963,5.81998633833669e-05
2004-02-15,2004-02-26,1061.1535,0.916755206218143,972.817995721604,0.336,2004,2,15,2004.02,2003,5,138,20,0.0840514748303465,14.427501119443946,0.0148306272940007,0.49,3,Normal,43,7,5,4,78,137.0,0.1408279869436193,835.817995721604,835.817995721604,,4,208.954498930401,208.954498930401,208.954498930401,208.954498930401,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,890.817995721604,990.0,967.7912719828864,22.20872801711357,0.4704048207778324,0.2186543965772832,989.3109407826448,0.3089262268553789,0.3089262268553789,0.3089262268553789,0.3089262268553789,21.21074257290301,21.21074257290301,21.21074257290301,21.21074257290301,,0.9341276215335478,0.9341276215335478,0.9341276215335478,0.9341276215335478,40.60247549470864,40.60247549470864,40.60247549470864,40.60247549470864,0.8269343277944733,0.8269343277944733,0.8269343277944733,0.8269343277944733,0.9726934327794472,0.9726934327794472,0.9726934327794472,0.9726934327794472,39.493761268291536,39.493761268291536,39.493761268291536,39.493761268291536,157.97504507316614,3791.401081755987,0.1623891064597191,5.250180923286159e-05
2004-03-15,2004-03-26,2802.899000000001,1.0180822492206687,2853.581718258364,0.097,2004,3,15,2004.03,2003,6,167,24,0.2465494604575225,98.49043881676334,0.0345146726258378,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.0837543913569328,2614.581718258364,1100.0,,4,275.0,275.0,275.0,275.0,1514.5817182583642,41.0,7.0,13.0,67.0,1386.5817182583644,100.0,18.0,25.0,80.0,1530.5817182583644,1243.0,990.0,973.1603696647616,16.83963033523844,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.898440922720162,14.898440922720162,14.898440922720162,14.898440922720162,,0.9120236318791026,0.9120236318791026,0.9120236318791026,0.9120236318791026,36.64530225643072,36.64530225643072,36.64530225643072,36.64530225643072,0.7463401681554117,0.7463401681554117,0.7463401681554117,0.7463401681554117,0.97,0.97,0.97,0.97,35.545943188737795,35.545943188737795,35.545943188737795,35.545943188737795,142.18377275495118,3412.4105461188283,0.0498264240498886,3.5904993119937165e-05
2004-04-15,2004-04-26,3889.5171,1.0120830181699707,3936.514205791712,0.039,2004,4,15,2004.04,2003,7,198,29,0.3401148273804039,32.762443006085505,0.0083227041218047,0.24,2,Mod_Wet,70,14,18,25,168,295.0,0.0749393967805254,3641.514205791712,1100.0,,4,275.0,275.0,275.0,275.0,2541.514205791712,30.0,4.000000000000014,7.0,55.0,2445.514205791712,100.0,18.0,25.0,80.0,2613.514205791712,1243.0,990.0,975.5454705789396,14.454529421060442,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.513340008542166,12.513340008542166,12.513340008542166,12.513340008542166,,0.875051847288483,0.875051847288483,0.875051847288483,0.875051847288483,29.531018421585287,29.531018421585287,29.531018421585287,29.531018421585287,0.6014464036982746,0.6014464036982746,0.6014464036982746,0.6014464036982746,0.97,0.97,0.97,0.97,28.64508786893773,28.64508786893773,28.64508786893773,28.64508786893773,114.58035147575092,2749.9284354180218,0.0291070590592995,2.893443219084619e-05
2004-05-15,2004-05-26,3275.6178,1.0414080913697863,3411.254881154899,0.064,2004,5,15,2004.05,2003,8,228,33,0.2947324217317833,18.586707512068187,0.005448642262045,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.0941002684300516,3090.254881154899,1100.0,,4,275.0,275.0,275.0,275.0,1990.254881154899,35.0,4.0,8.0,57.0,1886.2548811548995,100.0,18.0,25.0,80.0,2088.2548811548995,1243.0,990.0,974.4324210576854,15.56757894231464,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.626389529796365,13.626389529796365,13.626389529796365,13.626389529796365,,0.895953170120946,0.895953170120946,0.895953170120946,0.895953170120946,32.925888524320875,32.925888524320875,32.925888524320875,32.925888524320875,0.6705883609841319,0.6705883609841319,0.6705883609841319,0.6705883609841319,0.97,0.97,0.97,0.97,31.93811186859125,31.93811186859125,31.93811186859125,31.93811186859125,127.752447474365,3066.05873938476,0.0374502791275197,3.226071905918308e-05
2004-06-15,2004-06-26,1862.3957,0.9936287964028152,1850.5299978167784,0.191,2004,6,15,2004.06,2003,9,259,37,0.1598857918113696,68.77623347093231,0.0371656949912042,0.1,1,Wet,67,13,15,17,181,293.0,0.1583330182951241,1557.5299978167784,1100.0,,4,275.0,275.0,275.0,275.0,457.5299978167784,33.000000000000014,5.000000000000004,10.000000000000004,26.546109088345503,382.9838887284329,100.0,18.0,25.0,43.5461090883455,563.9838887284329,1243.0,990.0,970.6170969160236,19.382903083976544,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.441713671458267,17.441713671458267,17.441713671458267,17.441713671458267,,0.9310531997029382,0.9310531997029382,0.9310531997029382,0.9310531997029382,43.796060091376575,43.796060091376575,43.796060091376575,43.796060091376575,0.8919767839384231,0.8919767839384231,0.8919767839384231,0.8919767839384231,0.9791976783938424,0.9791976783938424,0.9791976783938424,0.9791976783938424,42.885000364273154,42.885000364273154,42.885000364273154,42.885000364273154,171.5400014570926,4116.960034970223,0.0926977685633155,4.3318182186134506e-05
2004-07-15,2004-07-26,777.6610000000002,0.8867385733002777,689.5820056512672,0.443,2004,7,15,2004.07,2003,10,289,42,0.0595798852882694,22.78649840377113,0.0330439283754956,0.24,2,Mod_Wet,58,11,11,11,136,227.0,0.3291849238229652,462.5820056512672,462.5820056512672,,2,231.2910028256336,231.2910028256336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,542.5820056512672,990.0,966.658328022605,23.34167197739498,0.23486523152258,0.0625164011302534,989.7026183673472,0.3784344892680782,0.3784344892680782,0.0,0.0,22.66585585547412,22.66585585547412,0.0,0.0,,0.9404965602233905,0.9404965602233905,0.0,0.0,48.353372773099885,48.353372773099885,0.0,0.0,0.9847937428329916,0.9847937428329916,0.0,0.0,0.98,0.98,0.96,0.96,47.38630531763789,47.38630531763789,0.0,0.0,94.77261063527575,2274.5426552466183,0.137434866134259,5.691039611322887e-05
2004-08-15,2004-08-26,446.8115,0.9026970817947076,403.335437162316,0.647,2004,8,15,2004.08,2003,11,320,46,0.0348481817708241,11.487401067276606,0.0284810111109916,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4561959675414092,219.335437162316,219.335437162316,,1,219.335437162316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,290.335437162316,990.0,965.4150094672304,24.584990532769552,0.1380001467937746,0.0138670874324631,989.8481327657738,0.3403531464599332,0.0,0.0,0.0,24.092770152083432,0.0,0.0,0.0,,0.9395465873020042,0.0,0.0,0.0,48.69143353776752,0.0,0.0,0.0,0.9916788907895624,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.71760486701217,0.0,0.0,0.0,47.71760486701217,1145.222516808292,0.1183074941362243,6.043205061764654e-05
2004-09-15,2004-09-26,292.3549,0.9336960918380738,272.97062755971086,0.8300000000000001,2004,9,15,2004.09,2003,12,351,51,0.023584662221159,3.004346216617023,0.0110061153592792,0.45,3,Normal,40,6,4,3,65,118.0,0.4322809419273073,154.97062755971086,154.97062755971086,,1,154.97062755971086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,204.9706275597109,990.0,964.7918825102388,25.208117489761094,0.1078719190420197,0.005497062755971,989.886631018202,0.1699365555289754,0.0,0.0,0.0,24.924811952434144,0.0,0.0,0.0,,0.9192407176363075,0.0,0.0,0.0,34.82164107975112,0.0,0.0,0.0,0.7091983926629555,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.77699184735858,0.0,0.0,0.0,33.77699184735858,810.647804336606,0.1237385580614165,6.0543716464994415e-05
2004-10-15,2004-10-26,220.3957,0.9683274042580268,213.4151960906308,0.934,2004,10,15,2004.1,2004,1,15,3,0.0184390729422305,3.0932105303598973,0.014493862606889,0.55,3,Normal,37,5,3,2,50,97.0,0.4545130889311514,116.4151960906308,116.4151960906308,,1,116.4151960906308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.4151960906308,990.0,964.4804911765438,25.51950882345625,0.0924997496395212,0.001641519609063,989.9058587307514,0.0959492255104471,0.0,0.0,0.0,25.329418328697248,0.0,0.0,0.0,,0.8993026640776788,0.0,0.0,0.0,26.006354013857507,0.0,0.0,0.0,0.5296609778789716,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.22616339344178,0.0,0.0,0.0,25.22616339344178,605.4279214426027,0.1182022829467542,6.0192035443844734e-05
2004-11-15,2004-11-26,227.147,0.9687089756752432,220.03933769770444,0.932,2004,11,15,2004.11,2004,2,46,7,0.0190113987770816,3.234085038970676,0.0146977584681414,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.3044910092033011,153.03933769770444,153.03933769770444,,1,153.03933769770444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,188.03933769770444,990.0,964.5202360261862,25.47976397381376,0.1018962697049142,0.0053039337697704,989.8927997965252,0.1657649694270416,0.0,0.0,0.0,25.20679880091203,0.0,0.0,0.0,,0.9186701474538176,0.0,0.0,0.0,34.755142696079126,0.0,0.0,0.0,0.7078440467633224,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.71248841519675,0.0,0.0,0.0,33.71248841519675,809.099721964722,0.1532111883626545,6.119067330146252e-05
2004-12-15,2004-12-26,376.9428,0.9047288410004722,341.0310225674728,0.72,2004,12,15,2004.12,2004,3,76,11,0.0294650803498296,0.0,0.0,0.74,4,Mod_Dry,31,5,3,2,36,77.0,0.2257859106784503,264.0310225674728,264.0310225674728,,1,264.0310225674728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,303.0310225674728,990.0,965.1051551128372,24.894844887162662,0.1424808127869835,0.0228062045134945,989.8347129826996,0.4931147834996494,0.0,0.0,0.0,24.23644308636257,0.0,0.0,0.0,,0.9466720902587388,0.0,0.0,0.0,59.410350454346975,0.0,0.0,0.0,1.2099867709642969,0.0,0.0,0.0,0.98,0.96,0.96,0.96,58.22214344526004,0.0,0.0,0.0,58.22214344526004,1397.331442686241,0.1707238919407715,6.125347493797021e-05
2005-01-15,2005-01-26,683.8179,0.8777769920279594,600.239619356876,0.485,2005,1,15,2005.01,2004,4,107,16,0.051860703112434,57.863337216386974,0.0964003963590147,0.8200000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1516061203982195,509.239619356876,509.239619356876,,2,254.619809678438,254.619809678438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,552.239619356876,990.0,966.3009584774276,23.699041522572543,0.2403535582865057,0.0736958477427504,989.6859505939708,0.4585465224552392,0.4585465224552392,0.0,0.0,22.92644559408799,22.92644559408799,0.0,0.0,,0.9443681878585222,0.9443681878585222,0.0,0.0,54.06409861828684,54.06409861828684,0.0,0.0,1.1011018048530925,1.1011018048530925,0.0,0.0,0.98,0.98,0.96,0.96,52.9828166459211,52.9828166459211,0.0,0.0,105.9656332918422,2543.175199004213,0.1765388852628198,5.780166549844741e-05
2005-02-15,2005-02-26,892.4834,0.8993466698857421,802.6519737183047,0.398,2005,2,15,2005.02,2004,5,138,20,0.0693491305292615,3.488246640905686,0.0043459017795051,0.75,4,Mod_Dry,36,6,5,4,54,105.0,0.1308163481036307,697.6519737183047,697.6519737183047,,3,232.5506579061016,232.5506579061016,232.5506579061016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,744.6519737183047,990.0,967.1106078948732,22.88939210512683,0.3496996044571543,0.1392955921154914,989.5110048034276,0.3825661579320131,0.3825661579320131,0.3825661579320131,0.0,22.01783075062227,22.01783075062227,22.01783075062227,0.0,,0.9400398106462892,0.9400398106462892,0.9400398106462892,0.0,47.20380931863997,47.20380931863997,47.20380931863997,0.0,0.96138104518615,0.96138104518615,0.96138104518615,0.0,0.98,0.98,0.98,0.96,46.25973313226717,46.25973313226717,46.25973313226717,0.0,138.77919939680152,3330.7007855232364,0.1729008386460492,5.525645889706624e-05
2005-03-15,2005-03-26,1290.259,0.9120856039266032,1176.826659236735,0.281,2005,3,15,2005.03,2004,6,166,24,0.1016778233580538,8.253088102990887,0.0070130023297939,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.1096168233337496,1047.826659236735,1047.826659236735,,4,261.95666480918374,261.95666480918374,261.95666480918374,261.95666480918374,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1103.826659236735,990.0,968.4557409290296,21.54425907097027,0.7040845085951751,0.4121746570077554,988.883740834397,0.4854396597939798,0.4854396597939798,0.4854396597939798,0.4854396597939798,19.94256024557332,19.94256024557332,19.94256024557332,19.94256024557332,,0.9398950813420316,0.9398950813420316,0.9398950813420316,0.9398950813420316,48.15356458747932,48.15356458747932,48.15356458747932,48.15356458747932,0.9807243296838964,0.9807243296838964,0.9807243296838964,0.9807243296838964,0.98,0.98,0.98,0.98,47.19049329572973,47.19049329572973,47.19049329572973,47.19049329572973,188.7619731829189,4530.287356390054,0.1603991307482327,5.004060640897794e-05
2005-04-15,2005-04-26,1349.4128,0.9058260264313204,1222.3332346395623,0.268,2005,4,15,2005.04,2004,7,197,29,0.1056095914728582,10.527171556844678,0.0086123581184871,0.89,4,Mod_Dry,45,11,10,10,72,148.0,0.121079911603354,1074.3332346395623,1074.3332346395623,,4,268.5833086598906,268.5833086598906,268.5833086598906,268.5833086598906,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1140.3332346395623,990.0,968.5987615945814,21.401238405418557,0.7575833525546842,0.446633205031431,988.795783442414,0.5102449067343864,0.5102449067343864,0.5102449067343864,0.5102449067343864,19.68677694109812,19.68677694109812,19.68677694109812,19.68677694109812,,0.939328005844742,0.939328005844742,0.939328005844742,0.939328005844742,48.7090445271084,48.7090445271084,48.7090445271084,48.7090445271084,0.9920375667435518,0.9920375667435518,0.9920375667435518,0.9920375667435518,0.98,0.98,0.98,0.98,47.734863636566224,47.734863636566224,47.734863636566224,47.734863636566224,190.9394545462649,4582.546909110358,0.1562090018787458,4.936898130286076e-05
2005-05-15,2005-05-26,1414.6961,0.930700821060786,1316.6588218214915,0.257,2005,5,15,2005.05,2004,8,227,33,0.1137593222053768,12.05024907777488,0.0091521424366445,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.1458236536435334,1124.6588218214915,1100.0,,4,275.0,275.0,275.0,275.0,24.65882182149153,6.03627409171928,1.2843136365360173,1.2843136365360173,1.2843136365360173,14.769606820164196,53.03627409171928,11.284313636536018,11.284313636536018,11.284313636536018,129.7696068201642,1175.6049013647912,990.0,968.8952134400104,21.104786559989638,0.8092724900183612,0.48,988.7107275099816,0.5349,0.5349,0.5349,0.5349,19.2806140699713,19.2806140699713,19.2806140699713,19.2806140699713,,0.9379455158983104,0.9379455158983104,0.9379455158983104,0.9379455158983104,48.77192153922672,48.77192153922672,48.77192153922672,48.77192153922672,0.9933181576217254,0.9933181576217254,0.9933181576217254,0.9933181576217254,0.98,0.98,0.98,0.98,47.79648310844218,47.79648310844218,47.79648310844218,47.79648310844218,191.18593243376876,4588.46237841045,0.1452053707955098,4.827927586711332e-05
2005-06-15,2005-06-26,940.9512,0.9134042636758518,859.4688379909093,0.375,2005,6,15,2005.06,2004,9,258,37,0.0742581076024145,1.5535179716598575,0.0018075326329356,0.81,4,Mod_Dry,45,10,9,9,88,161.0,0.1873249999108204,698.4688379909093,698.4688379909093,,3,232.82294599696976,232.82294599696976,232.82294599696976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,762.4688379909093,990.0,967.3378753519636,22.66212464803641,0.3598247529687144,0.1395406513972727,989.500634595634,0.3834592628700608,0.3834592628700608,0.3834592628700608,0.0,21.77929998080033,21.77929998080033,21.77929998080033,0.0,,0.9397845914801808,0.9397845914801808,0.9397845914801808,0.0,46.73440487007767,46.73440487007767,46.73440487007767,0.0,0.9518208731176714,0.9518208731176714,0.9518208731176714,0.0,0.98,0.98,0.98,0.96,45.79971677267611,45.79971677267611,45.79971677267611,0.0,137.39915031802835,3297.579607632681,0.1598651914352264,5.464299703574393e-05
2005-07-15,2005-07-26,468.1939,0.8984041256306261,420.6273313550929,0.627,2005,7,15,2005.07,2004,10,288,42,0.03634220142908,6.383874830848014,0.0151770328625144,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3209491869324897,285.6273313550929,285.6273313550929,,2,142.81366567754645,142.81366567754645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,344.6273313550929,990.0,965.492822991098,24.50717700890209,0.1571614407596017,0.0271254662710185,989.8157130929692,0.1443836046686438,0.1443836046686438,0.0,0.0,24.17850649720275,24.17850649720275,0.0,0.0,,0.9134292604893732,0.9134292604893732,0.0,0.0,30.932345802475915,30.932345802475915,0.0,0.0,0.6299866762215054,0.6299866762215054,0.0,0.0,0.97,0.97,0.96,0.96,30.00437542840164,30.00437542840164,0.0,0.0,60.00875085680328,1440.2100205632787,0.1426648873801878,5.835960228714965e-05
2005-08-15,2005-08-26,327.2891,0.9219204039075074,301.7344992665246,0.785,2005,8,15,2005.08,2004,11,319,46,0.0260698607366277,3.666292721561604,0.0121507243304092,0.81,4,Mod_Dry,39,7,5,4,60,115.0,0.3811297689841543,186.7344992665246,186.7344992665246,,1,186.7344992665246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,237.7344992665246,990.0,964.9086724963328,25.091327503667344,0.1194356437701617,0.0086734499266524,989.8718909063032,0.2467137680489554,0.0,0.0,0.0,24.716504641921567,0.0,0.0,0.0,,0.9309622374659032,0.0,0.0,0.0,42.13882093978986,0.0,0.0,0.0,0.8582244590588566,0.0,0.0,0.0,0.9758224459058856,0.96,0.96,0.96,41.12000731705589,0.0,0.0,0.0,41.12000731705589,986.8801756093414,0.1362787729510978,6.116825921082157e-05
2005-09-15,2005-09-26,230.5719,0.9683461980261908,223.27342273667512,0.921,2005,9,15,2005.09,2004,12,350,50,0.0192908237244487,9.333063181988734,0.0418010485421544,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.4075720203712909,132.27342273667512,132.27342273667512,,1,132.27342273667512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.27342273667512,990.0,964.53964053642,25.460359463579948,0.0977436980407955,0.0032273422736675,989.8990289596856,0.1238740347449492,0.0,0.0,0.0,25.23551438852055,0.0,0.0,0.0,,0.9097255430043868,0.0,0.0,0.0,29.78062730405089,0.0,0.0,0.0,0.6065300876588775,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.88720848492936,0.0,0.0,0.0,28.88720848492936,693.2930036383046,0.1293804167592237,6.066392184559527e-05
2005-10-15,2005-10-26,160.4111,1.0632992128626273,170.5649963644282,0.989,2005,10,15,2005.1,2005,1,15,3,0.0147368156858865,3.274359007954501,0.0191971335135992,0.9,4,Mod_Dry,31,4,3,2,33,73.0,0.4279893387036377,97.5649963644282,97.5649963644282,,1,97.5649963644282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,135.5649963644282,990.0,964.4588700072712,25.541129992728884,0.0833763786776892,0.0,989.9166236213224,0.0674396949829109,0.0,0.0,0.0,25.39031391906826,0.0,0.0,0.0,,0.8816098697385993,0.0,0.0,0.0,21.417917734229917,0.0,0.0,0.0,0.4362101371533587,0.0,0.0,0.0,0.9636210137153358,0.96,0.96,0.96,20.6387555987303,0.0,0.0,0.0,20.6387555987303,495.3301343695272,0.1210022926077614,5.876070189045993e-05
2005-11-15,2005-11-26,186.7636,1.0287508888495398,192.1332195047399,0.974,2005,11,15,2005.11,2005,2,46,7,0.0166003101652095,2.8893494770521784,0.0150382608718056,0.93,5,Dry,23,4,2,2,19,50.0,0.2602361014346429,142.1332195047399,142.1332195047399,,1,142.1332195047399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,171.1332195047399,990.0,964.4157335609904,25.584266439009525,0.0959295541888771,0.0042133219504739,989.8998571238608,0.1430091033995746,0.0,0.0,0.0,25.34111445947062,0.0,0.0,0.0,,0.9142819300094048,0.0,0.0,0.0,32.29536073231882,0.0,0.0,0.0,0.6577466544260452,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.326499910349256,0.0,0.0,0.0,31.326499910349256,751.8359978483821,0.1630457241652396,6.122288343973225e-05
2005-12-15,2005-12-26,351.1014,0.9295836506121732,326.37812114704485,0.746,2005,12,15,2005.12,2005,3,76,11,0.0281990696671046,14.010749669647453,0.0429279683956974,0.86,4,Mod_Dry,31,5,3,2,36,77.0,0.235922676830745,249.37812114704485,249.37812114704485,,1,249.37812114704485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,288.37812114704485,990.0,965.0318906057352,24.968109394264843,0.1373093492426804,0.0198756242294089,989.842815026528,0.4399234240146569,0.0,0.0,0.0,24.371000996778186,0.0,0.0,0.0,,0.9452167540520398,0.0,0.0,0.0,56.338052016934384,0.0,0.0,0.0,1.1474145013632258,0.0,0.0,0.0,0.98,0.96,0.96,0.96,55.2112909765957,0.0,0.0,0.0,55.2112909765957,1325.0709834382967,0.1691635786815534,6.1498858220517e-05
2006-01-15,2006-01-26,629.8704,0.8842087083672124,556.9368928227394,0.513,2006,1,15,2006.01,2005,4,107,16,0.0481193475398846,0.0,0.0,0.37,2,Mod_Wet,46,7,6,4,76,139.0,0.2495794439034237,417.9368928227394,417.9368928227394,,2,208.9684464113697,208.9684464113697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,476.9368928227394,990.0,966.1062160177024,23.89378398229769,0.2038575901473779,0.0535873785645478,989.742555031288,0.308967232449427,0.308967232449427,0.0,0.0,23.3273717811364,23.3273717811364,0.0,0.0,,0.9361560070536004,0.9361560070536004,0.0,0.0,44.75416439498783,44.75416439498783,0.0,0.0,0.9114901098775524,0.9114901098775524,0.0,0.0,0.98,0.98,0.96,0.96,43.85908110708807,43.85908110708807,0.0,0.0,87.71816221417615,2105.235893140228,0.157501080184492,5.83010415903603e-05
2006-02-15,2006-02-26,1088.9293,0.940956999887256,1024.6356472173295,0.328,2006,2,15,2006.02,2005,5,138,20,0.0885285199195772,25.81282353206018,0.0251921974432197,0.44,3,Normal,43,7,5,4,78,137.0,0.1337060645626178,887.6356472173295,887.6356472173295,,4,221.9089118043324,221.9089118043324,221.9089118043324,221.9089118043324,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,942.6356472173296,990.0,967.977426319826,22.022573680174105,0.5178186758524648,0.2601085177738636,989.2220728063736,0.3483939830656036,0.3483939830656036,0.3483939830656036,0.3483939830656036,20.896252503482103,20.896252503482103,20.896252503482103,20.896252503482103,,0.9365501455592592,0.9365501455592592,0.9365501455592592,0.9365501455592592,42.59051449699644,42.59051449699644,42.59051449699644,42.59051449699644,0.8674239205090924,0.8674239205090924,0.8674239205090924,0.8674239205090924,0.9767423920509092,0.9767423920509092,0.9767423920509092,0.9767423920509092,41.599961008475226,41.599961008475226,41.599961008475226,41.599961008475226,166.3998440339009,3993.596256813622,0.1623990386102649,5.207336934158608e-05
2006-03-15,2006-03-26,1555.9703,0.953111909397202,1483.0138235983377,0.233,2006,3,15,2006.03,2005,6,166,24,0.1281323943588963,38.51782239850263,0.0259726657874599,0.66,3,Normal,49,9,9,9,107,183.0,0.1233973662875067,1300.0138235983377,1100.0,,4,275.0,275.0,275.0,275.0,200.0138235983377,50.99999999999999,9.000000000000002,9.836745422869068,9.836745422869068,120.34033275259958,100.0,18.0,18.836745422869065,18.836745422869065,227.3403327525996,1236.8367454228692,990.0,969.4297369685484,20.57026303145153,0.9103245227059328,0.48,988.609675477294,0.5349,0.5349,0.5349,0.5349,18.645038508745635,18.645038508745635,18.645038508745635,18.645038508745635,,0.9359518713025488,0.9359518713025488,0.9359518713025488,0.9359518713025488,47.06393059523546,47.06393059523546,47.06393059523546,47.06393059523546,0.958532191348991,0.958532191348991,0.958532191348991,0.958532191348991,0.98,0.98,0.98,0.98,46.12265198333076,46.12265198333076,46.12265198333076,46.12265198333076,184.49060793332305,4427.774590399753,0.124402487015044,4.658853735689976e-05
2006-04-15,2006-04-26,2633.7601,1.019244741793797,2684.4461330713057,0.11,2006,4,15,2006.04,2005,7,197,29,0.2319361458973608,0.0,0.0,0.62,3,Normal,54,13,14,19,117,217.0,0.0808360418660097,2467.4461330713057,1100.0,,4,275.0,275.0,275.0,275.0,1367.4461330713057,46.0,5.0,11.0,61.0,1244.4461330713057,100.0,18.0,25.0,80.0,1361.4461330713057,1243.0,990.0,972.7521113556894,17.247888644310592,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.306699231792315,15.306699231792315,15.306699231792315,15.306699231792315,,0.916421346818588,0.916421346818588,0.916421346818588,0.916421346818588,37.83102766598858,37.83102766598858,37.83102766598858,37.83102766598858,0.7704893618327613,0.7704893618327613,0.7704893618327613,0.7704893618327613,0.97,0.97,0.97,0.97,36.69609683600892,36.69609683600892,36.69609683600892,36.69609683600892,146.78438734403568,3522.8252962568563,0.0546795800950187,3.706676448081709e-05
2006-05-15,2006-05-26,2397.8624,1.004803744062384,2409.381117266414,0.132,2006,5,15,2006.05,2005,8,227,33,0.2081705285318181,13.351321615552024,0.0055413904923019,0.48,3,Normal,55,13,13,17,178,276.0,0.114552238341246,2133.381117266414,1100.0,,4,275.0,275.0,275.0,275.0,1033.381117266414,45.0,5.0,12.0,62.99999999999999,908.381117266414,100.0,18.0,25.0,80.0,1086.381117266414,1243.0,990.0,972.0881613175396,17.91183868246037,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.970649269942092,15.970649269942092,15.970649269942092,15.970649269942092,,0.9234924147248832,0.9234924147248832,0.9234924147248832,0.9234924147248832,39.77656704799963,39.77656704799963,39.77656704799963,39.77656704799963,0.8101133818329863,0.8101133818329863,0.8101133818329863,0.8101133818329863,0.9710113381832988,0.9710113381832988,0.9710113381832988,0.9710113381832988,38.62349759761582,38.62349759761582,38.62349759761582,38.62349759761582,154.49399039046327,3707.855769371118,0.064121856556154,3.901363393698567e-05
2006-06-15,2006-06-26,1574.8324,0.9517310164019286,1498.8168407146884,0.231,2006,6,15,2006.06,2005,9,258,37,0.1294977750377491,34.46896079446901,0.0229974469582507,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.1714685830974873,1241.8168407146884,1100.0,,4,275.0,275.0,275.0,275.0,141.8168407146884,34.212623051792534,6.000000000000001,7.725431011695088,8.829064013365814,85.04972263783496,96.21262305179252,18.0,21.72543101169509,24.829064013365816,238.04972263783495,1235.9380540634877,990.0,969.4807928700012,20.51920712999868,0.9079966116407144,0.48,988.6120033883592,0.5349,0.5349,0.5349,0.5349,18.59631051835799,18.59631051835799,18.59631051835799,18.59631051835799,,0.9357983781328276,0.9357983781328276,0.9357983781328276,0.9357983781328276,46.93323291141918,46.93323291141918,46.93323291141918,46.93323291141918,0.9558703240614904,0.9558703240614904,0.9558703240614904,0.9558703240614904,0.98,0.98,0.98,0.98,45.9945682531908,45.9945682531908,45.9945682531908,45.9945682531908,183.9782730127632,4415.4785523063165,0.1227490030903548,4.645915985170788e-05
2006-07-15,2006-07-26,643.0906,0.8794376863729334,565.5581093921818,0.503,2006,7,15,2006.07,2005,10,288,42,0.0488642206514845,7.320253344535557,0.0129434150496096,0.37,2,Mod_Wet,58,11,11,11,136,227.0,0.401373433127786,338.5581093921818,338.5581093921818,,2,169.2790546960909,169.2790546960909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,418.5581093921818,990.0,966.1450114922648,23.854988507735243,0.1832539061663336,0.0377116218784363,989.7790344719552,0.2027841501766963,0.2027841501766963,0.0,0.0,23.431238829513788,23.431238829513788,0.0,0.0,,0.9234749532703584,0.9234749532703584,0.0,0.0,35.92214786737509,35.92214786737509,0.0,0.0,0.7316119728589631,0.7316119728589631,0.0,0.0,0.97,0.97,0.96,0.96,34.84448343135384,34.84448343135384,0.0,0.0,69.68896686270767,1672.5352047049842,0.123221585378033,5.717791366895896e-05
2006-08-15,2006-08-26,389.3441,0.9026852126280548,351.45516169397865,0.7070000000000001,2006,8,15,2006.08,2005,11,319,46,0.0303657259703597,2.7849406638489427,0.0079240283466767,0.55,3,Normal,47,8,6,5,89,155.0,0.4410235412475251,196.45516169397865,196.45516169397865,,1,196.45516169397865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,257.45516169397865,990.0,965.15727580847,24.842724191530124,0.1263956774103872,0.0096455161693978,989.8639588064202,0.2730744527431402,0.0,0.0,0.0,24.4336085452072,0.0,0.0,0.0,,0.9335485268750936,0.0,0.0,0.0,43.94673887090251,0.0,0.0,0.0,0.8950455981853871,0.0,0.0,0.0,0.9795045598185388,0.96,0.96,0.96,43.046031113203625,0.0,0.0,0.0,43.046031113203625,1033.104746716887,0.122479439214169,6.086493610895677e-05
2006-09-15,2006-09-26,255.4785,0.9395358309241366,240.03120478075203,0.887,2006,9,15,2006.09,2005,12,350,50,0.0207386960930569,0.0,0.0,0.6,3,Normal,40,6,4,3,65,118.0,0.4916027485167309,122.03120478075203,122.03120478075203,,1,122.03120478075203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,172.03120478075203,990.0,964.6401872286846,25.359812771315436,0.0962464822156659,0.0022031204780752,989.9015503973064,0.1054342963185085,0.0,0.0,0.0,25.15592887230325,0.0,0.0,0.0,,0.9038279539986736,0.0,0.0,0.0,27.210450107393584,0.0,0.0,0.0,0.554184319906183,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.394136604171777,0.0,0.0,0.0,26.394136604171777,633.4592785001227,0.1099612720282788,6.008057222283825e-05
2006-10-15,2006-10-26,237.5208,0.955318431165096,226.9079980250785,0.912,2006,10,15,2006.1,2006,1,15,3,0.0196048510293667,2.180706502719147,0.0096105316767112,0.66,3,Normal,37,5,3,2,50,97.0,0.4274860333009473,129.9079980250785,129.9079980250785,,1,129.9079980250785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,174.9079980250785,990.0,964.5614479881503,25.438552011849534,0.0972617955295463,0.0029907998025078,989.899747404668,0.1194343964451413,0.0,0.0,0.0,25.21886502007229,0.0,0.0,0.0,,0.908635569946237,0.0,0.0,0.0,29.193748386854917,0.0,0.0,0.0,0.5945773602210777,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.317935935249267,0.0,0.0,0.0,28.317935935249267,679.6304624459824,0.1247991969508253,6.055126270076522e-05
2006-11-15,2006-11-26,271.9838,0.9523418217225876,259.021547571032,0.862,2006,11,15,2006.11,2006,2,46,7,0.0223794617101371,12.172582505152944,0.0469944783331774,0.5,3,Normal,36,5,3,2,47,93.0,0.359043488358807,166.021547571032,166.021547571032,,1,166.021547571032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,210.021547571032,990.0,964.736086190284,25.26391380971586,0.1096546026917306,0.0066021547571031,989.8837432425512,0.1950312832190561,0.0,0.0,0.0,24.952625769047994,0.0,0.0,0.0,,0.9236496549064244,0.0,0.0,0.0,37.52551687109022,0.0,0.0,0.0,0.7642671460507172,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.39975136495751,0.0,0.0,0.0,36.39975136495751,873.5940327589802,0.1405278893061031,6.090198648157729e-05
2006-12-15,2006-12-26,466.0267,0.9051697978701698,421.8332938411023,0.627,2006,12,15,2006.12,2006,3,76,11,0.0364463965878712,7.0104556115097125,0.0166190192046586,0.46,3,Normal,38,5,4,3,54,104.0,0.2465428915129091,317.8332938411023,317.8332938411023,,2,158.91664692055116,158.91664692055116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,364.8332938411023,990.0,965.498249822285,24.501750177715053,0.1642927518478122,0.0335666587682204,989.802140589384,0.1786949561636235,0.1786949561636235,0.0,0.0,24.12519581093538,24.12519581093538,0.0,0.0,,0.9200741475971576,0.9200741475971576,0.0,0.0,34.594078571970535,34.594078571970535,0.0,0.0,0.7045637183700719,0.7045637183700719,0.0,0.0,0.97,0.97,0.96,0.96,33.55625621481142,33.55625621481142,0.0,0.0,67.11251242962284,1610.7002983109485,0.1590972391451468,5.865453659207959e-05
2007-01-15,2007-01-26,815.842,0.8958086931444238,730.838355832333,0.424,2007,1,15,2007.01,2006,4,107,16,0.0631444339439135,9.415316574258556,0.012882898795775,0.35,2,Mod_Wet,46,7,6,4,76,139.0,0.1901925355870197,591.838355832333,591.838355832333,,3,197.279451944111,197.279451944111,197.279451944111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,650.838355832333,990.0,966.8233534233292,23.17664657667069,0.2963862492579031,0.1067353423329332,989.5968784084092,0.2753824654435108,0.2753824654435108,0.2753824654435108,0.0,22.498142519636293,22.498142519636293,22.498142519636293,0.0,,0.9318993420184604,0.9318993420184604,0.9318993420184604,0.0,40.563574731358095,40.563574731358095,40.563574731358095,0.0,0.8261420515551546,0.8261420515551546,0.8261420515551546,0.0,0.9726142051555154,0.9726142051555154,0.9726142051555154,0.96,39.4527089956062,39.4527089956062,39.4527089956062,0.0,118.3581269868186,2840.5950476836465,0.1619484336615359,5.555107601990666e-05
2007-02-15,2007-02-26,3408.2305,1.0258396885498031,3496.2981146259385,0.057,2007,2,15,2007.02,2006,5,138,20,0.3020801571036811,310.7527260085644,0.0888805004094484,0.06,1,Wet,55,10,10,8,114,197.0,0.0563453096793711,3299.2981146259385,1100.0,,4,275.0,275.0,275.0,275.0,2199.2981146259385,45.0,8.0,15.0,72.0,2059.2981146259385,100.0,18.0,25.0,80.0,2173.2981146259385,1243.0,990.0,974.6126317190884,15.387368280911687,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.44617886839341,13.44617886839341,13.44617886839341,13.44617886839341,,0.893029252139683,0.893029252139683,0.893029252139683,0.893029252139683,32.38440800148549,32.38440800148549,32.38440800148549,32.38440800148549,0.6595602444294397,0.6595602444294397,0.6595602444294397,0.6595602444294397,0.97,0.97,0.97,0.97,31.41287576144092,31.41287576144092,31.41287576144092,31.41287576144092,125.65150304576368,3015.636073098329,0.0359384408669644,3.1730177536809014e-05
2007-03-15,2007-03-26,3938.1347,1.0074330404372898,3967.407014472593,0.039,2007,3,15,2007.03,2006,6,166,24,0.3427839660504321,84.13894676771997,0.021207540960832,0.09,1,Wet,68,14,17,21,195,315.0,0.0793969458769721,3652.407014472593,1100.0,,4,275.0,275.0,275.0,275.0,2552.407014472593,32.0,4.0,8.0,59.0,2449.4070144725924,100.0,18.0,25.0,80.0,2644.4070144725924,1243.0,990.0,975.6109339116204,14.389066088379536,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.44787667586126,12.44787667586126,12.44787667586126,12.44787667586126,,0.8736073988528787,0.8736073988528787,0.8736073988528787,0.8736073988528787,29.32803553831367,29.32803553831367,29.32803553831367,29.32803553831367,0.5973123327558792,0.5973123327558792,0.5973123327558792,0.5973123327558792,0.97,0.97,0.97,0.97,28.44819447216426,28.44819447216426,28.44819447216426,28.44819447216426,113.79277788865704,2731.026669327769,0.0286819016737016,2.873554997188309e-05
2007-04-15,2007-04-26,3246.5778,1.037176891822677,3367.2754716645045,0.066,2007,4,15,2007.04,2006,7,197,29,0.2909326007518131,0.0,0.0,0.37,2,Mod_Wet,70,14,18,25,168,295.0,0.0876079199585581,3072.2754716645045,1100.0,,4,275.0,275.0,275.0,275.0,1972.2754716645045,30.0,4.0,7.000000000000014,55.0,1876.2754716645045,100.0,18.0,25.0,80.0,2044.2754716645045,1243.0,990.0,974.3392265947176,15.660773405282384,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.719583992764107,13.719583992764107,13.719583992764107,13.719583992764107,,0.8974652502825976,0.8974652502825976,0.8974652502825976,0.8974652502825976,33.20702567150098,33.20702567150098,33.20702567150098,33.20702567150098,0.6763141684623417,0.6763141684623417,0.6763141684623417,0.6763141684623417,0.97,0.97,0.97,0.97,32.210814901355945,32.210814901355945,32.210814901355945,32.210814901355945,128.84325960542378,3092.2382305301708,0.0382633558464803,3.253617666803631e-05
