Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
2011-11-15,2011-11-26,331.6178,0.920942096558406,305.4007919880862,0.779,2011,11,15,2011.11,2011,2,46,7,0.0263866284277706,19.303241962571235,0.0632062603273283,0.35,2,Mod_Wet,40,6,4,3,53,106.0,0.3470848890402848,199.4007919880862,199.4007919880862,,1,199.4007919880862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,249.4007919880862,990.0,964.9270039599404,25.072996040059596,0.1235530404396441,0.0099400791988086,989.8665068803616,0.2813222175666414,0.0,0.0,0.0,24.65818070285445,0.0,0.0,0.0,,0.9346231236424738,0.0,0.0,0.0,45.067465099061366,0.0,0.0,0.0,0.9178709796142844,0.0,0.0,0.0,0.98,0.96,0.96,0.96,44.16611579708014,0.0,0.0,0.0,44.16611579708014,1059.9867791299234,0.1446169000072635,6.152616234303591e-05
2011-12-15,2011-12-26,566.3882,0.8793554915679047,498.0565740292608,0.5529999999999999,2011,12,15,2011.12,2011,3,76,11,0.0430320879961281,11.778200741460807,0.0236483189975298,0.23,2,Mod_Wet,42,7,5,3,61,118.0,0.2369208763682888,380.0565740292608,380.0565740292608,,2,190.0282870146304,190.0282870146304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,434.0565740292608,990.0,965.8412545831316,24.158745416868328,0.1887237952049362,0.0460113148058521,989.7652648899892,0.2554769406797947,0.2554769406797947,0.0,0.0,23.66853336617776,23.66853336617776,0.0,0.0,,0.9308969000980484,0.9308969000980484,0.0,0.0,41.06103427822191,41.06103427822191,0.0,0.0,0.8362736105544177,0.8362736105544177,0.0,0.0,0.9736273610554418,0.9736273610554418,0.96,0.96,39.97814644651224,39.97814644651224,0.0,0.0,79.95629289302447,1918.9510294325876,0.1605365676557198,5.84388822003734e-05
2012-01-15,2012-01-26,887.5632,0.8993466698857421,798.2270082331329,0.398,2012,1,15,2012.01,2011,4,107,16,0.0689668135113426,12.284151713222284,0.0153892960104333,0.21,2,Mod_Wet,46,7,6,4,76,139.0,0.1741359269560109,659.2270082331329,659.2270082331329,,3,219.74233607771097,219.74233607771097,219.74233607771097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,718.2270082331329,990.0,967.0929080329324,22.90709196706746,0.3346825567962136,0.1277681024699399,989.5375493407338,0.3416063951193497,0.3416063951193497,0.3416063951193497,0.0,22.1030349126819,22.1030349126819,22.1030349126819,0.0,,0.9375247432282248,0.9375247432282248,0.9375247432282248,0.0,44.6567470948502,44.6567470948502,44.6567470948502,0.0,0.9095060508116132,0.9095060508116132,0.9095060508116132,0.0,0.98,0.98,0.98,0.96,43.7636121529532,43.7636121529532,43.7636121529532,0.0,131.2908364588596,3150.98007501263,0.1644780683999536,5.5321879016871696e-05
2012-02-15,2012-02-26,1683.6732,0.9730775912922432,1638.344661979303,0.214,2012,2,15,2012.02,2011,5,138,20,0.1415529787950118,67.39293275064529,0.0411347711593402,0.16,2,Mod_Wet,49,8,7,5,93,162.0,0.0988802928709066,1476.344661979303,1100.0,,4,275.0,275.0,275.0,275.0,376.3446619793031,51.0,10.0,16.261806381821735,11.615575987015523,287.4672796104658,100.0,18.0,23.26180638182173,16.615575987015525,380.4672796104658,1241.2618063818218,990.0,969.9315750617792,20.068424938220687,0.9217869099460884,0.48,988.598213090054,0.5349,0.5349,0.5349,0.5349,18.131738028274636,18.131738028274636,18.131738028274636,18.131738028274636,,0.9343349747890652,0.9343349747890652,0.9343349747890652,0.9343349747890652,45.68918749978454,45.68918749978454,45.68918749978454,45.68918749978454,0.9305333503011108,0.9305333503011108,0.9305333503011108,0.9305333503011108,0.98,0.98,0.98,0.98,44.77540374978884,44.77540374978884,44.77540374978884,44.77540374978884,179.10161499915537,4298.438759979729,0.1093186428689435,4.522768055534227e-05
2012-03-15,2012-03-26,2279.0226,1.008849609181632,2299.1910593261064,0.144,2012,3,15,2012.03,2011,6,167,24,0.1986501075257756,0.0,0.0,0.42,3,Normal,49,9,9,9,107,183.0,0.0795932113852414,2116.1910593261064,1100.0,,4,275.0,275.0,275.0,275.0,1016.1910593261064,51.0,9.0,16.0,49.97660947505441,890.2144498510519,100.0,18.0,25.0,58.97660947505441,997.214449851052,1243.0,990.0,971.8221853156148,18.177814684385226,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.23662527186695,16.23662527186695,16.23662527186695,16.23662527186695,,0.9249833938538974,0.9249833938538974,0.9249833938538974,0.9249833938538974,40.50429681629459,40.50429681629459,40.50429681629459,40.50429681629459,0.8249347620426597,0.8249347620426597,0.8249347620426597,0.8249347620426597,0.972493476204266,0.972493476204266,0.972493476204266,0.972493476204266,39.39016441208771,39.39016441208771,39.39016441208771,39.39016441208771,157.56065764835083,3781.45578356042,0.0685287362306166,3.978804486069465e-05
2012-04-15,2012-04-26,3117.8186,1.021722491686134,3185.545388617374,0.074,2012,4,15,2012.04,2011,7,198,29,0.2752311215765411,46.88692197132423,0.0147186482223298,0.55,3,Normal,54,13,14,19,117,217.0,0.0681202034588446,2968.545388617374,1100.0,,4,275.0,275.0,275.0,275.0,1868.545388617374,46.00000000000006,5.0,10.999999999999986,61.0,1745.545388617374,100.0,18.0,25.0,80.0,1862.5453886173736,1243.0,990.0,973.9541318949272,16.045868105072714,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.104678692554437,14.104678692554437,14.104678692554437,14.104678692554437,,0.9031811206350564,0.9031811206350564,0.9031811206350564,0.9031811206350564,34.35654168647953,34.35654168647953,34.35654168647953,34.35654168647953,0.6997258999283,0.6997258999283,0.6997258999283,0.6997258999283,0.97,0.97,0.97,0.97,33.32584543588514,33.32584543588514,33.32584543588514,33.32584543588514,133.30338174354057,3199.2811618449737,0.0418463294291337,3.366247013725772e-05
2012-05-15,2012-05-26,2789.6629,1.0178649970908706,2839.5002195930097,0.099,2012,5,15,2012.05,2011,8,228,33,0.245332818972836,57.107016020840994,0.0201116434599276,0.21,2,Mod_Wet,65,14,17,23,202,321.0,0.1130480631010514,2518.5002195930097,1100.0,,4,275.0,275.0,275.0,275.0,1418.5002195930097,35.0,4.0,8.0,57.0,1314.5002195930097,100.0,18.0,25.0,80.0,1516.5002195930097,1243.0,990.0,973.1263798403968,16.873620159603092,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.932430747084815,14.932430747084815,14.932430747084815,14.932430747084815,,0.9124022785225248,0.9124022785225248,0.9124022785225248,0.9124022785225248,36.744154943220266,36.744154943220266,36.744154943220266,36.744154943220266,0.7483534611653821,0.7483534611653821,0.7483534611653821,0.7483534611653821,0.97,0.97,0.97,0.97,35.64183029492366,35.64183029492366,35.64183029492366,35.64183029492366,142.56732117969463,3421.615708312671,0.0502085966382242,3.6001848782751166e-05
2012-06-15,2012-06-26,1493.3847,0.9416352536085518,1406.2236807196314,0.243,2012,6,15,2012.06,2011,9,259,37,0.1214977260141761,42.3528185110913,0.0301181235188824,0.24,2,Mod_Wet,62,12,14,16,153,257.0,0.182758976060253,1149.2236807196314,1100.0,,4,275.0,275.0,275.0,275.0,49.223680719631375,11.874973558821576,2.298381979126757,2.6814456423145496,3.0645093055023422,29.30437023386615,73.87497355882158,14.298381979126756,16.68144564231455,19.06450930550234,182.3043702338661,1204.854801180263,990.0,969.1816457377096,20.818354262290427,0.8521369824773827,0.48,988.6678630175226,0.5349,0.5349,0.5349,0.5349,18.95131727981299,18.95131727981299,18.95131727981299,18.95131727981299,,0.936916649431411,0.936916649431411,0.936916649431411,0.936916649431411,47.88635188073031,47.88635188073031,47.88635188073031,47.88635188073031,0.975282115697155,0.975282115697155,0.975282115697155,0.975282115697155,0.98,0.98,0.98,0.98,46.9286248431157,46.9286248431157,46.9286248431157,46.9286248431157,187.7144993724628,4505.147984939107,0.1334883645796665,4.740265135668252e-05
2012-07-15,2012-07-26,663.2533,0.8749645092220418,580.3230981243996,0.494,2012,7,15,2012.07,2011,10,289,42,0.0501399156779481,15.343036044202565,0.0264387822814414,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.391161407729009,353.3230981243996,353.3230981243996,,2,176.6615490621998,176.6615490621998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,433.3230981243996,990.0,966.2114539415596,23.78854605844026,0.1884649288006809,0.0406646196248799,989.7708704515744,0.2208538726554995,0.2208538726554995,0.0,0.0,23.33856263735917,23.33856263735917,0.0,0.0,,0.92606403010638,0.92606403010638,0.0,0.0,37.44517416941288,37.44517416941288,0.0,0.0,0.7626308384809141,0.7626308384809141,0.0,0.0,0.97,0.97,0.96,0.96,36.321818944330495,36.321818944330495,0.0,0.0,72.64363788866099,1743.447309327864,0.1251779192030176,5.711143259391774e-05
2012-08-15,2012-08-26,457.4224,0.9068704073731252,414.8228382295926,0.637,2012,8,15,2012.08,2011,11,320,46,0.0358406932230368,0.0,0.0,0.41,3,Normal,47,8,6,5,89,155.0,0.3736534870199502,259.8228382295926,259.8228382295926,,1,259.8228382295926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,320.8228382295926,990.0,965.4667027720332,24.53329722796684,0.1487600965577281,0.0219645676459185,989.8292753357964,0.4775515879203089,0.0,0.0,0.0,23.88502097584294,0.0,0.0,0.0,,0.9459223450715823,0.0,0.0,0.0,57.57011987916552,0.0,0.0,0.0,1.1725075331805603,0.0,0.0,0.0,0.98,0.96,0.96,0.96,56.418717481582206,0.0,0.0,0.0,56.418717481582206,1354.049219557973,0.136006777549591,6.03175073980899e-05
2012-09-15,2012-09-26,310.3376,0.9297022486736368,288.5215645679796,0.8029999999999999,2012,9,15,2012.09,2011,12,351,51,0.0249282631786734,2.994199020921428,0.0103777304320556,0.41,3,Normal,40,6,4,3,65,118.0,0.4089815614880931,170.52156456797962,170.52156456797962,,1,170.52156456797962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,220.5215645679796,990.0,964.854086258272,25.145913741728123,0.1133605035137969,0.0070521564567979,989.8795873400294,0.2057726175458702,0.0,0.0,0.0,24.81972846421164,0.0,0.0,0.0,,0.9252015327970596,0.0,0.0,0.0,38.40178198305391,0.0,0.0,0.0,0.7821136860092446,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.24972852356229,0.0,0.0,0.0,37.24972852356229,893.993484565495,0.1291055265811361,6.0679403442698736e-05
2012-10-15,2012-10-26,255.4785,0.9395358309241366,240.03120478075203,0.887,2012,10,15,2012.1,2012,1,15,3,0.0207386960930569,0.0,0.0,0.42,3,Normal,37,5,3,2,50,97.0,0.4041141237807026,143.03120478075203,143.03120478075203,,1,143.03120478075203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,188.03120478075203,990.0,964.6401872286846,25.359812771315436,0.1018933993356659,0.0043031204780752,989.8938034801862,0.1448230336571191,0.0,0.0,0.0,25.108793217844507,0.0,0.0,0.0,,0.914517981202934,0.0,0.0,0.0,32.209767158838375,0.0,0.0,0.0,0.6560034044569933,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.24347414407322,0.0,0.0,0.0,31.24347414407322,749.8433794577574,0.1301642183257442,6.067726851005335e-05
2012-11-15,2012-11-26,349.3005,0.9295836506121732,324.70403395065745,0.75,2012,11,15,2012.11,2012,2,46,7,0.0280544285333368,50.23417466784935,0.1547075780262188,0.35,2,Mod_Wet,40,6,4,3,53,106.0,0.3264511336995214,218.70403395065745,218.70403395065745,,1,218.70403395065745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,268.70403395065745,990.0,965.0235201697532,24.97647983024672,0.13036575344658,0.0137408067901314,989.8558934397632,0.3384084245680249,0.0,0.0,0.0,24.49396484544204,0.0,0.0,0.0,,0.9396305323271016,0.0,0.0,0.0,49.364154574188255,0.0,0.0,0.0,1.0053799302278668,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.37687148270449,0.0,0.0,0.0,48.37687148270449,1161.0449155849078,0.1489875900034427,6.144385914408236e-05
2012-12-15,2012-12-26,518.6822,0.8913623235036077,462.3337709519629,0.584,2012,12,15,2012.12,2012,3,76,11,0.0399456378102496,15.121986170573107,0.0327079420121882,0.33,2,Mod_Wet,42,7,5,3,61,118.0,0.2552268672847183,344.3337709519629,344.3337709519629,,2,172.16688547598145,172.16688547598145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,398.3337709519629,990.0,965.6805019692838,24.319498030716204,0.176116109633735,0.0388667541903925,989.7850171361758,0.2097872005613947,0.2097872005613947,0.0,0.0,23.89472796633065,23.89472796633065,0.0,0.0,,0.9249243911524448,0.9249243911524448,0.0,0.0,37.31613413672192,37.31613413672192,0.0,0.0,0.7600027319087967,0.7600027319087967,0.0,0.0,0.97,0.97,0.96,0.96,36.19665011262026,36.19665011262026,0.0,0.0,72.39330022524052,1737.4392054057726,0.1565823324482223,5.840045838946247e-05
2013-01-15,2013-01-26,1098.2906,0.9334653512202716,1025.216220670923,0.325,2013,1,15,2013.01,2012,4,107,16,0.0885786814659677,35.316621553320154,0.0344479738432232,0.08,1,Wet,49,8,7,5,81,150.0,0.1463105996331553,875.2162206709229,875.2162206709229,,4,218.80405516773072,218.80405516773072,218.80405516773072,218.80405516773072,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,939.2162206709228,990.0,967.9792509792514,22.020749020748557,0.5146898541087189,0.2501729765367383,989.2351371693544,0.3387164899166106,0.3387164899166106,0.3387164899166106,0.3387164899166106,20.91716970018646,20.91716970018646,20.91716970018646,20.91716970018646,,0.9359030951554544,0.9359030951554544,0.9359030951554544,0.9359030951554544,42.00759996328583,42.00759996328583,42.00759996328583,42.00759996328583,0.8555519340791411,0.8555519340791411,0.8555519340791411,0.8555519340791411,0.975555193407914,0.975555193407914,0.975555193407914,0.975555193407914,40.98073230678559,40.98073230678559,40.98073230678559,40.98073230678559,163.92292922714236,3934.150301451417,0.1598910804589765,5.20261689992834e-05
2013-02-15,2013-02-26,3146.1609,1.0242753271445222,3222.534985096804,0.072,2013,2,15,2013.02,2012,5,138,20,0.2784270227123638,51.4093703490953,0.0159530837017587,0.05,1,Wet,55,10,10,8,114,197.0,0.0611319972974885,3025.534985096804,1100.0,,4,275.0,275.0,275.0,275.0,1925.534985096804,45.0,8.0,15.0,72.0,1785.5349850968037,100.0,18.0,25.0,80.0,1899.534985096804,1243.0,990.0,974.0325146112764,15.967485388723505,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.026295976205226,14.026295976205226,14.026295976205226,14.026295976205226,,0.9023079371749262,0.9023079371749262,0.9023079371749262,0.9023079371749262,34.132584174904686,34.132584174904686,34.132584174904686,34.132584174904686,0.695164647146735,0.695164647146735,0.695164647146735,0.695164647146735,0.97,0.97,0.97,0.97,33.108606649657546,33.108606649657546,33.108606649657546,33.108606649657546,132.43442659863018,3178.4262383671244,0.0410963502990959,3.3443037019856105e-05
2013-03-15,2013-03-26,3393.3391,1.0310770263443272,3498.793988605936,0.056,2013,3,15,2013.03,2012,6,166,24,0.3022958006155528,12.820528073863445,0.0036642706360003,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.0683092519246117,3259.793988605936,1100.0,,4,275.0,275.0,275.0,275.0,2159.793988605936,41.0,7.0,13.0,67.0,2031.793988605936,100.0,18.0,25.0,80.0,2175.793988605936,1243.0,990.0,974.617920594903,15.382079405096988,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.440889992578713,13.440889992578713,13.440889992578713,13.440889992578713,,0.8929434401295896,0.8929434401295896,0.8929434401295896,0.8929434401295896,32.36855940101813,32.36855940101813,32.36855940101813,32.36855940101813,0.6592374623425281,0.6592374623425281,0.6592374623425281,0.6592374623425281,0.97,0.97,0.97,0.97,31.397502618987588,31.397502618987588,31.397502618987588,31.397502618987588,125.59001047595036,3014.1602514228084,0.0358952287230808,3.171464911008847e-05
2013-04-15,2013-04-26,2978.4157,1.0206875929295791,3040.031951576668,0.084,2013,4,15,2013.04,2012,7,197,29,0.2626587606162241,0.0,0.0,0.52,3,Normal,54,13,14,19,117,217.0,0.0713808287072299,2823.031951576668,1100.0,,4,275.0,275.0,275.0,275.0,1723.0319515766678,46.0,5.0,11.0,61.0,1600.0319515766678,100.0,18.0,25.0,80.0,1717.0319515766678,1243.0,990.0,973.6104219520817,16.389578047918462,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.448388635400184,14.448388635400184,14.448388635400184,14.448388635400184,,0.907010049398358,0.907010049398358,0.907010049398358,0.907010049398358,35.342959017458284,35.342959017458284,35.342959017458284,35.342959017458284,0.7198158659360139,0.7198158659360139,0.7198158659360139,0.7198158659360139,0.97,0.97,0.97,0.97,34.282670246934536,34.282670246934536,34.282670246934536,34.282670246934536,137.13068098773817,3291.1363437057157,0.045108302534984,3.462895984538842e-05
2013-05-15,2013-05-26,2302.4999,1.007823219789474,2320.512862782941,0.141,2013,5,15,2013.05,2012,8,227,33,0.2004923113444461,32.71275891389314,0.0140972107668739,0.41,3,Normal,55,13,13,17,178,276.0,0.1189392243527576,2044.5128627829408,1100.0,,4,275.0,275.0,275.0,275.0,944.5128627829408,45.0,5.0,12.0,58.17651691054346,824.3363458723973,100.0,18.0,25.0,75.17651691054346,1002.3363458723971,1243.0,990.0,971.873651737752,18.12634826224803,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.185158849729753,16.185158849729753,16.185158849729753,16.185158849729753,,0.9247270910716542,0.9247270910716542,0.9247270910716542,0.9247270910716542,40.36471965318714,40.36471965318714,40.36471965318714,40.36471965318714,0.8220920499630782,0.8220920499630782,0.8220920499630782,0.8220920499630782,0.9722092049963078,0.9722092049963078,0.9722092049963078,0.9722092049963078,39.24295200392391,39.24295200392391,39.24295200392391,39.24295200392391,156.97180801569564,3767.323392376696,0.0676453082994087,3.9639345458509005e-05
2013-06-15,2013-06-26,1042.8919,0.9189739555961264,958.39049460216,0.341,2013,6,15,2013.06,2012,9,258,37,0.0828049387336266,14.427501119443946,0.0150538858645848,0.6900000000000001,3,Normal,53,12,12,13,120,210.0,0.2191173651896178,748.39049460216,748.39049460216,,3,249.46349820072,249.46349820072,249.46349820072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,825.39049460216,990.0,967.7335619784086,22.2664380215914,0.4105377684042109,0.1641952473010799,989.4252669842948,0.4402222437025199,0.4402222437025199,0.4402222437025199,0.0,21.25148276218357,21.25148276218357,21.25148276218357,0.0,,0.941624491431103,0.941624491431103,0.941624491431103,0.0,48.95676253502893,48.95676253502893,48.95676253502893,0.0,0.9970827400209558,0.9970827400209558,0.9970827400209558,0.0,0.98,0.98,0.98,0.96,47.97762728432835,47.97762728432835,47.97762728432835,0.0,143.93288185298505,3454.3891644716414,0.1501818754084507,5.342312116287298e-05
2013-07-15,2013-07-26,578.739,0.8862841167709412,512.9271834558979,0.542,2013,7,15,2013.07,2012,10,288,42,0.0443169086505895,4.439148023367012,0.0086545384345937,0.61,3,Normal,50,10,9,9,108,186.0,0.3626245712828213,326.9271834558979,326.9271834558979,,2,163.46359172794894,163.46359172794894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,395.9271834558979,990.0,965.9081723255516,24.091827674448496,0.1752667502376003,0.0353854366911795,989.7893478130712,0.1890662609742825,0.1890662609742825,0.0,0.0,23.692109226545444,23.692109226545444,0.0,0.0,,0.9215322593614445,0.9215322593614445,0.0,0.0,35.000480438156885,35.000480438156885,0.0,0.0,0.7128407421213214,0.7128407421213214,0.0,0.0,0.97,0.97,0.96,0.96,33.950466025012176,33.950466025012176,0.0,0.0,67.90093205002435,1629.6223692005844,0.1323792815824949,5.769287770602297e-05
2013-08-15,2013-08-26,391.275,0.8968269965349236,350.9059830692022,0.7090000000000001,2013,8,15,2013.08,2012,11,319,46,0.030318276937179,3.3341192886254016,0.0095014603611585,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.4417137566144959,195.9059830692022,195.9059830692022,,1,195.9059830692022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.9059830692022,990.0,965.154529915346,24.84547008465404,0.1262018552344335,0.0095905983069202,989.8642075464588,0.2715367525937661,0.0,0.0,0.0,24.43814087851899,0.0,0.0,0.0,,0.9333888208509824,0.0,0.0,0.0,43.824519022209245,0.0,0.0,0.0,0.8925563955643431,0.0,0.0,0.0,0.9792556395564342,0.96,0.96,0.96,42.91540740334664,0.0,0.0,0.0,42.91540740334664,1029.969777680319,0.1222988762630567,6.0850344201680885e-05
2013-09-15,2013-09-26,274.2861,0.9456106056562148,259.36784514408106,0.858,2013,9,15,2013.09,2012,12,350,50,0.0224093818204486,2.328219714128579,0.0089765163944483,0.58,3,Normal,40,6,4,3,65,118.0,0.4549523088895232,141.36784514408106,141.36784514408106,,1,141.36784514408106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.36784514408103,990.0,964.7374713805764,25.26252861942362,0.1030710075601012,0.0041367845144081,989.8927922079256,0.1414630471910437,0.0,0.0,0.0,25.01385778015806,0.0,0.0,0.0,,0.9136870040265574,0.0,0.0,0.0,31.68600319054884,0.0,0.0,0.0,0.6453361138604652,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.735423094832377,0.0,0.0,0.0,30.735423094832377,737.650154275977,0.1185012856075454,6.039292398947476e-05
2013-10-15,2013-10-26,204.0855,0.982689153992868,200.55260733721147,0.955,2013,10,15,2013.1,2013,1,15,3,0.017327745273935,0.0,0.0,0.59,3,Normal,37,5,3,2,50,97.0,0.4836636196751263,103.55260733721148,103.55260733721148,,1,103.55260733721148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,148.55260733721147,990.0,964.4033156440232,25.596684355976777,0.087960126349571,0.0003552607337211,989.9116846129168,0.0759157545655845,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8882286574573466,0.0,0.0,0.0,22.91174860763507,0.0,0.0,0.0,0.4666343911941969,0.0,0.0,0.0,0.9666634391194197,0.96,0.96,0.96,22.14794970529609,0.0,0.0,0.0,22.14794970529609,531.5507929271062,0.1104346136375892,5.941142777252262e-05
2013-11-15,2013-11-26,263.5231,0.943172030013286,248.5476171823941,0.877,2013,11,15,2013.11,2013,2,46,7,0.0214745141245588,1.6986521165151487,0.0068343126189321,0.65,3,Normal,36,5,3,2,47,93.0,0.3741737742420315,155.5476171823941,155.5476171823941,,1,155.5476171823941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,199.5476171823941,990.0,964.6912857030944,25.308714296905578,0.1059579134826542,0.0055547617182394,989.8884873247991,0.1712157101449149,0.0,0.0,0.0,25.025985911559808,0.0,0.0,0.0,,0.919558400601356,0.0,0.0,0.0,35.105290728581856,0.0,0.0,0.0,0.714975371254213,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.0521320067244,0.0,0.0,0.0,34.0521320067244,817.2511681613855,0.1370044597198274,6.0810481888205136e-05
2013-12-15,2013-12-26,524.4984,0.8885427859104034,466.03926954154906,0.581,2013,12,15,2013.12,2013,3,76,11,0.0402657928883898,7.709775663628478,0.0165431888845176,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.2531975473141537,348.03926954154906,348.03926954154906,,2,174.01963477077453,174.01963477077453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,402.03926954154906,990.0,965.697176712937,24.302823287063006,0.1774238950558628,0.0396078539083098,989.7829682510358,0.2143079088406898,0.2143079088406898,0.0,0.0,23.87148362925807,23.87148362925807,0.0,0.0,,0.9255709510639674,0.9255709510639674,0.0,0.0,37.70735587340679,37.70735587340679,0.0,0.0,0.7679705880530914,0.7679705880530914,0.0,0.0,0.97,0.97,0.96,0.96,36.576135197204586,36.576135197204586,0.0,0.0,73.15227039440917,1755.65448946582,0.1569658935959846,5.838443212550269e-05
2014-01-15,2014-01-26,815.842,0.8958086931444238,730.838355832333,0.424,2014,1,15,2014.01,2013,4,107,16,0.0631444339439135,9.415316574258556,0.012882898795775,0.18,2,Mod_Wet,46,7,6,4,76,139.0,0.1901925355870197,591.838355832333,591.838355832333,,3,197.279451944111,197.279451944111,197.279451944111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,650.838355832333,990.0,966.8233534233292,23.17664657667069,0.2963862492579031,0.1067353423329332,989.5968784084092,0.2753824654435108,0.2753824654435108,0.2753824654435108,0.0,22.498142519636293,22.498142519636293,22.498142519636293,0.0,,0.9318993420184604,0.9318993420184604,0.9318993420184604,0.0,40.563574731358095,40.563574731358095,40.563574731358095,0.0,0.8261420515551546,0.8261420515551546,0.8261420515551546,0.0,0.9726142051555154,0.9726142051555154,0.9726142051555154,0.96,39.4527089956062,39.4527089956062,39.4527089956062,0.0,118.3581269868186,2840.5950476836465,0.1619484336615359,5.555107601990666e-05
2014-02-15,2014-02-26,1470.6225,0.94550510416192,1390.4810800453631,0.248,2014,2,15,2014.02,2013,5,138,20,0.1201375653159193,31.35328014547508,0.0225485125942542,0.21,2,Mod_Wet,49,8,7,5,93,162.0,0.1165064396235545,1228.4810800453631,1100.0,,4,275.0,275.0,275.0,275.0,128.48108004536311,38.86156124828885,6.344744693598178,5.551651606898406,3.965465433498861,73.75765706307882,87.86156124828884,14.344744693598178,12.551651606898409,8.965465433498862,166.75765706307882,1214.7579575487855,990.0,969.1307850278388,20.869214972161103,0.8666496397567935,0.48,988.6533503602432,0.5349,0.5349,0.5349,0.5349,18.98766533240427,18.98766533240427,18.98766533240427,18.98766533240427,,0.9370311457970736,0.9370311457970736,0.9370311457970736,0.9370311457970736,47.98405965275956,47.98405965275956,47.98405965275956,47.98405965275956,0.9772720906875676,0.9772720906875676,0.9772720906875676,0.9772720906875676,0.98,0.98,0.98,0.98,47.02437845970437,47.02437845970437,47.02437845970437,47.02437845970437,188.0975138388175,4514.34033213162,0.1352751335765611,4.749937218151957e-05
2014-03-15,2014-03-26,2141.187,1.0098948620755834,2162.373750043032,0.159,2014,3,15,2014.03,2013,6,166,24,0.186829092003718,26.02205405457653,0.0120340223580954,0.44,3,Normal,49,9,9,9,107,183.0,0.0846292182359123,1979.373750043032,1100.0,,4,275.0,275.0,275.0,275.0,879.373750043032,50.99999999999997,9.0,16.0,43.24788934637862,760.1258606966535,100.0,18.0,25.0,52.24788934637862,867.1258606966535,1243.0,990.0,971.4919366380348,18.508063361965128,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.56687394944685,16.56687394944685,16.56687394944685,16.56687394944685,,0.9266280322682452,0.9266280322682452,0.9266280322682452,0.9266280322682452,41.40162577618564,41.40162577618564,41.40162577618564,41.40162577618564,0.8432103009406443,0.8432103009406443,0.8432103009406443,0.8432103009406443,0.9743210300940645,0.9743210300940645,0.9743210300940645,0.9743210300940645,40.33847467382216,40.33847467382216,40.33847467382216,40.33847467382216,161.35389869528865,3872.493568686928,0.0746188759885184,4.074593401396178e-05
2014-04-15,2014-04-26,3363.6740000000004,1.0340492705415865,3478.2046460397005,0.058,2014,4,15,2014.04,2013,7,197,29,0.3005168814178301,5.275683463266431,0.0015167835133776,0.31,2,Mod_Wet,70,14,18,25,168,295.0,0.0848138709537658,3183.2046460397005,1100.0,,4,275.0,275.0,275.0,275.0,2083.2046460397005,30.0,4.0,7.0,55.0,1987.2046460397007,100.0,18.0,25.0,80.0,2155.2046460397005,1243.0,990.0,974.5742907975604,15.425709202439748,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.484519789921473,13.484519789921473,13.484519789921473,13.484519789921473,,0.8936513335914759,0.8936513335914759,0.8936513335914759,0.8936513335914759,32.499373280615714,32.499373280615714,32.499373280615714,32.499373280615714,0.6619016961428862,0.6619016961428862,0.6619016961428862,0.6619016961428862,0.97,0.97,0.97,0.97,31.52439208219724,31.52439208219724,31.52439208219724,31.52439208219724,126.09756832878897,3026.3416398909358,0.0362536369078697,3.184282028504772e-05
2014-05-15,2014-05-26,3261.0784,1.039721484844799,3390.613276243302,0.065,2014,5,15,2014.05,2013,8,227,33,0.2929489870674213,20.641604911596914,0.0060878676598786,0.18,2,Mod_Wet,65,14,17,23,202,321.0,0.0946731384110128,3069.613276243302,1100.0,,4,275.0,275.0,275.0,275.0,1969.6132762433024,35.0,4.0,8.0,57.0,1865.613276243302,100.0,18.0,25.0,80.0,2067.6132762433017,1243.0,990.0,974.388680513944,15.61131948605589,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.670130073537614,13.670130073537614,13.670130073537614,13.670130073537614,,0.8966628604431477,0.8966628604431477,0.8966628604431477,0.8966628604431477,33.05774475292591,33.05774475292591,33.05774475292591,33.05774475292591,0.6732738238885114,0.6732738238885114,0.6732738238885114,0.6732738238885114,0.97,0.97,0.97,0.97,32.06601241033813,32.06601241033813,32.06601241033813,32.06601241033813,128.26404964135253,3078.3371913924607,0.0378291592674541,3.238991152559407e-05
2014-06-15,2014-06-26,2074.2022,1.0155075573385,2106.3680095481427,0.166,2014,6,15,2014.06,2013,9,258,37,0.1819901960249595,16.327165637645972,0.0077513357417294,0.05,1,Wet,67,13,15,17,181,293.0,0.1391019986402348,1813.3680095481427,1100.0,,4,275.0,275.0,275.0,275.0,713.3680095481427,33.0,5.0,10.0,41.38995277241784,623.9780567757248,100.0,18.0,25.0,58.38995277241784,804.9780567757248,1243.0,990.0,971.3567503678748,18.64324963212516,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.702060219606885,16.702060219606885,16.702060219606885,16.702060219606885,,0.9273012598936424,0.9273012598936424,0.9273012598936424,0.9273012598936424,41.76978966739512,41.76978966739512,41.76978966739512,41.76978966739512,0.8507085471974565,0.8507085471974565,0.8507085471974565,0.8507085471974565,0.9750708547197456,0.9750708547197456,0.9750708547197456,0.9750708547197456,40.72850451245096,40.72850451245096,40.72850451245096,40.72850451245096,162.9140180498038,3909.936433195292,0.0773435683182218,4.1139903547930256e-05
2014-07-15,2014-07-26,1051.9972,0.9169267811345148,964.6044063585224,0.341,2014,7,15,2014.07,2013,10,288,42,0.0833418207093763,34.218417326747044,0.0354740421059499,0.05,1,Wet,63,12,13,13,155,256.0,0.2653937700392905,708.6044063585224,708.6044063585224,,3,236.20146878617413,236.20146878617413,236.20146878617413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,796.6044063585224,990.0,967.758417625434,22.24158237456595,0.3841981065949143,0.1443022031792612,989.471499690226,0.3946369351215451,0.3946369351215451,0.3946369351215451,0.0,21.318445129670277,21.318445129670277,21.318445129670277,0.0,,0.9397836787693366,0.9397836787693366,0.9397836787693366,0.0,46.40926792593343,46.40926792593343,46.40926792593343,0.0,0.9451989394283794,0.9451989394283794,0.9451989394283794,0.0,0.98,0.98,0.98,0.96,45.48108256741476,45.48108256741476,45.48108256741476,0.0,136.44324770224426,3274.6379448538623,0.1414499527504037,5.3486687070269394e-05
2014-08-15,2014-08-26,536.2561,0.885781756478211,475.0058701801551,0.5680000000000001,2014,8,15,2014.08,2013,11,319,46,0.0410405071835654,6.560893143277895,0.0138122359220309,0.14,2,Mod_Wet,54,9,8,6,107,184.0,0.387363633906702,291.0058701801551,291.0058701801551,,2,145.50293509007756,145.50293509007756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,362.0058701801551,990.0,965.7375264158106,24.262473584189365,0.1632948663118798,0.028201174036031,989.8085039596522,0.1498461049873613,0.1498461049873613,0.0,0.0,23.92113143885417,23.92113143885417,0.0,0.0,,0.9144019141680724,0.9144019141680724,0.0,0.0,31.21255332984395,31.21255332984395,0.0,0.0,0.6356935505059867,0.6356935505059867,0.0,0.0,0.97,0.97,0.96,0.96,30.27617672994863,30.27617672994863,0.0,0.0,60.55235345989726,1453.2564830375345,0.1274770634664612,5.779985872069129e-05
2014-09-15,2014-09-26,358.3644,0.921348231477836,330.1784061646158,0.74,2014,9,15,2014.09,2013,12,350,50,0.0285274142926228,2.120809245284533,0.0064232221298783,0.21,2,Mod_Wet,46,7,6,4,75,138.0,0.4179558609026595,192.1784061646158,192.1784061646158,,1,192.1784061646158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,251.1784061646158,990.0,965.0508920308232,24.949107969176907,0.1241804156362685,0.0092178406164615,989.8666017437472,0.261325264767755,0.0,0.0,0.0,24.554384448156465,0.0,0.0,0.0,,0.9323937106714828,0.0,0.0,0.0,43.14909321889782,0.0,0.0,0.0,0.8788002692239881,0.0,0.0,0.0,0.9778800269223988,0.96,0.96,0.96,42.19463643857289,0.0,0.0,0.0,42.19463643857289,1012.6712745257494,0.1277934463634671,6.098881023088672e-05
2014-10-15,2014-10-26,259.1714,0.9397252104948886,243.54989841925496,0.883,2014,10,15,2014.1,2014,1,15,3,0.0210427112234236,0.0,0.0,0.33,2,Mod_Wet,41,6,4,3,56,110.0,0.4516528264390499,133.54989841925496,133.54989841925496,,1,133.54989841925496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,184.54989841925496,990.0,964.6612993905156,25.33870060948448,0.1006647338048719,0.0033549898419254,989.8959802763532,0.1262738090281993,0.0,0.0,0.0,25.10840707680955,0.0,0.0,0.0,,0.910192219418471,0.0,0.0,0.0,29.93191762764034,0.0,0.0,0.0,0.6096113569784183,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.03396009881113,0.0,0.0,0.0,29.03396009881113,696.8150423714671,0.1192115467395149,6.03893302188662e-05
2014-11-15,2014-11-26,274.2861,0.9456106056562148,259.36784514408106,0.858,2014,11,15,2014.11,2014,2,46,7,0.0224093818204486,4.6983683331984025,0.0181146908576443,0.45,3,Normal,36,5,3,2,47,93.0,0.3585641078536073,166.36784514408106,166.36784514408106,,1,166.36784514408106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,210.36784514408103,990.0,964.7374713805764,25.26252861942362,0.1097768257758471,0.0066367845144081,989.8835863897098,0.1958554714429129,0.0,0.0,0.0,24.95025953769047,0.0,0.0,0.0,,0.9237766634376072,0.0,0.0,0.0,37.60539419152682,0.0,0.0,0.0,0.7658939753875116,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.47723236578101,0.0,0.0,0.0,36.47723236578101,875.4535767787443,0.1406389922602688,6.090458488102123e-05
2014-12-15,2014-12-26,410.923,0.9090128563565548,373.5342899726045,0.684,2014,12,15,2014.12,2014,3,76,11,0.032273362653633,0.0,0.0,0.55,3,Normal,38,5,4,3,54,104.0,0.2784215607290766,269.5342899726045,269.5342899726045,,1,269.5342899726045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,316.5342899726045,990.0,965.267671449863,24.732328550137023,0.1472465348177931,0.0239068579945208,989.8288466071876,0.5138396160964449,0.0,0.0,0.0,24.047335541228225,0.0,0.0,0.0,,0.94674068704542,0.0,0.0,0.0,60.17979835258775,0.0,0.0,0.0,1.225657807588345,0.0,0.0,0.0,0.98,0.96,0.96,0.96,58.97620238553599,0.0,0.0,0.0,58.97620238553599,1415.4288572528635,0.1578869837889886,6.077994173613963e-05
2015-01-15,2015-01-26,663.2533,0.8749645092220418,580.3230981243996,0.494,2015,1,15,2015.01,2014,4,107,16,0.0501399156779481,11.023810642544843,0.018995988059365,0.56,3,Normal,41,6,4,3,66,120.0,0.2067813609140135,460.3230981243996,460.3230981243996,,2,230.1615490621998,230.1615490621998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,511.3230981243996,990.0,966.2114539415596,23.78854605844026,0.217101102202399,0.0620646196248799,989.7208342781728,0.3747298809240154,0.3747298809240154,0.0,0.0,23.134650455689037,23.134650455689037,0.0,0.0,,0.9407915542541,0.9407915542541,0.0,0.0,49.12785735339868,49.12785735339868,0.0,0.0,1.000567359539688,1.000567359539688,0.0,0.0,0.98,0.98,0.96,0.96,48.14530020633071,48.14530020633071,0.0,0.0,96.29060041266142,2310.974409903874,0.1659258449713133,5.8105685142675016e-05
2015-02-15,2015-02-26,937.5556,0.9107544726488778,853.8829560570023,0.376,2015,2,15,2015.02,2014,5,138,20,0.0737754874033249,6.07878665858584,0.0071189928496242,0.61,3,Normal,43,7,5,4,78,137.0,0.1604435350631994,716.8829560570023,716.8829560570023,,3,238.9609853523341,238.9609853523341,238.9609853523341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,771.8829560570023,990.0,967.315531824228,22.684468175772054,0.3651747035585675,0.1484414780285011,989.486383818413,0.4039089107838425,0.4039089107838425,0.4039089107838425,0.0,21.76694308340116,21.76694308340116,21.76694308340116,0.0,,0.940871229200441,0.940871229200441,0.940871229200441,0.0,47.99470537867292,47.99470537867292,47.99470537867292,0.0,0.9774889079159452,0.9774889079159452,0.9774889079159452,0.0,0.98,0.98,0.98,0.96,47.03481127109946,47.03481127109946,47.03481127109946,0.0,141.1044338132984,3386.506411519161,0.165250322438663,5.467514010213537e-05
2015-03-15,2015-03-26,1234.8221,0.9161553572318718,1131.2888821433105,0.293,2015,3,15,2015.03,2014,6,166,24,0.097743359417182,0.0,0.0,0.72,4,Mod_Dry,41,8,7,6,67,129.0,0.1140292298776948,1002.2888821433104,1002.2888821433104,,4,250.57222053582765,250.57222053582765,250.57222053582765,250.57222053582765,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1058.2888821433105,990.0,968.3126222010218,21.68737779897822,0.6373508200992846,0.3529755467863036,989.0096736331144,0.4441371051075463,0.4441371051075463,0.4441371051075463,0.4441371051075463,20.252914326985078,20.252914326985078,20.252914326985078,20.252914326985078,,0.9398103963952692,0.9398103963952692,0.9398103963952692,0.9398103963952692,46.77344861519299,46.77344861519299,46.77344861519299,46.77344861519299,0.9526160614092258,0.9526160614092258,0.9526160614092258,0.9526160614092258,0.98,0.98,0.98,0.98,45.83797964288913,45.83797964288913,45.83797964288913,45.83797964288913,183.35191857155647,4400.446045717356,0.1620734734210264,5.081477945079784e-05
2015-04-15,2015-04-26,1448.0846,0.9385693348992789,1359.127799899888,0.251,2015,4,15,2015.04,2014,7,197,29,0.1174286419113503,0.0,0.0,0.86,4,Mod_Dry,45,11,10,10,72,148.0,0.1088933652971424,1211.127799899888,1100.0,,4,275.0,275.0,275.0,275.0,111.12779989988805,33.78885807766866,7.0,7.508635128370813,7.508635128370813,55.32167156547776,78.78885807766866,18.0,17.508635128370813,17.508635128370813,127.32167156547776,1214.2974932060397,990.0,969.0294898150612,20.970510184938803,0.8659748487157369,0.48,988.6540251512844,0.5349,0.5349,0.5349,0.5349,19.08963533622306,19.08963533622306,19.08963533622306,19.08963533622306,,0.937349662249016,0.937349662249016,0.937349662249016,0.937349662249016,48.25814820286102,48.25814820286102,48.25814820286102,48.25814820286102,0.9828543422171288,0.9828543422171288,0.9828543422171288,0.9828543422171288,0.98,0.98,0.98,0.98,47.2929852388038,47.2929852388038,47.2929852388038,47.2929852388038,189.1719409552152,4540.126582925165,0.1391862788540926,4.7770692160407886e-05
2015-05-15,2015-05-26,1527.9505,0.9480519815469955,1448.576499230723,0.237,2015,5,15,2015.05,2014,8,227,33,0.1251570095335344,0.0,0.0,0.85,4,Mod_Dry,47,10,10,10,115,192.0,0.132543914734198,1256.576499230723,1100.0,,4,275.0,275.0,275.0,275.0,156.5764992307229,38.32862220752071,8.0,8.155026001600152,8.155026001600152,93.9378250200019,85.32862220752071,18.0,18.155026001600152,18.155026001600152,208.9378250200019,1221.483648209121,990.0,969.3184779205916,20.68152207940841,0.876505855279254,0.48,988.6434941447208,0.5349,0.5349,0.5349,0.5349,18.79011622412917,18.79011622412917,18.79011622412917,18.79011622412917,,0.9364088661060068,0.9364088661060068,0.9364088661060068,0.9364088661060068,47.45329532269283,47.45329532269283,47.45329532269283,47.45329532269283,0.9664622265314222,0.9664622265314222,0.9664622265314222,0.9664622265314222,0.98,0.98,0.98,0.98,46.50422941623897,46.50422941623897,46.50422941623897,46.50422941623897,186.01691766495588,4464.406023958942,0.1284135962192825,4.69739691073121e-05
2015-06-15,2015-06-26,1175.0486,0.9250503042586872,1086.9790649487445,0.305,2015,6,15,2015.06,2014,9,258,37,0.0939149912115715,23.633519151372862,0.0217423866875368,0.6,3,Normal,53,12,12,13,120,210.0,0.1931959931628511,876.9790649487445,876.9790649487445,,4,219.24476623718613,219.24476623718613,219.24476623718613,219.24476623718613,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,953.9790649487444,990.0,968.1733627755532,21.826637224446813,0.5281980571799395,0.2515832519589956,989.2202186908612,0.3400738800105332,0.3400738800105332,0.3400738800105332,0.3400738800105332,20.70678203529737,20.70678203529737,20.70678203529737,20.70678203529737,,0.9355890835387798,0.9355890835387798,0.9355890835387798,0.9355890835387798,41.65486124202896,41.65486124202896,41.65486124202896,41.65486124202896,0.8483678460698362,0.8483678460698362,0.8483678460698362,0.8483678460698362,0.9748367846069836,0.9748367846069836,0.9748367846069836,0.9748367846069836,40.60669099642957,40.60669099642957,40.60669099642957,40.60669099642957,162.42676398571828,3898.242335657239,0.1494295237354708,5.144768826861949e-05
2015-07-15,2015-07-26,554.2083,0.8774288896211047,486.2783732878,0.557,2015,7,15,2015.07,2014,10,288,42,0.0420144514520659,11.778200741460807,0.0242211074735375,0.6,3,Normal,50,10,9,9,108,186.0,0.3824969610357674,300.2783732878,300.2783732878,,2,150.1391866439,150.1391866439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,369.2783732878,990.0,965.788252679795,24.21174732020495,0.1658615583012618,0.0300556746575599,989.8040827670412,0.159500643150824,0.159500643150824,0.0,0.0,23.856329444095348,23.856329444095348,0.0,0.0,,0.9162304041598686,0.9162304041598686,0.0,0.0,32.184078669443124,32.184078669443124,0.0,0.0,0.6554802173002673,0.6554802173002673,0.0,0.0,0.97,0.97,0.96,0.96,31.21855630935983,31.21855630935983,0.0,0.0,62.43711261871966,1498.490702849272,0.1283978808199367,5.775854652531331e-05
2015-08-15,2015-08-26,367.5781,0.9139547410507114,335.9497472014125,0.73,2015,8,15,2015.08,2014,11,319,46,0.029026058158202,5.081275366060312,0.0151251054908933,0.62,3,Normal,47,8,6,5,89,155.0,0.4613785284591168,180.9497472014125,180.9497472014125,,1,180.9497472014125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,241.9497472014125,990.0,965.079748736007,24.92025126399301,0.1209233355521511,0.0080949747201412,989.8709816897276,0.2316503477796442,0.0,0.0,0.0,24.55958260594109,0.0,0.0,0.0,,0.9287857238015196,0.0,0.0,0.0,40.47931858623262,0.0,0.0,0.0,0.8244260404528029,0.0,0.0,0.0,0.9724426040452804,0.96,0.96,0.96,39.363813975974566,0.0,0.0,0.0,39.363813975974566,944.7315354233896,0.1171717326888616,6.042778694204604e-05
2015-09-15,2015-09-26,244.603,0.9492227163041036,232.1827240761327,0.903,2015,9,15,2015.09,2014,12,350,50,0.0200605873601778,0.0,0.0,0.75,4,Mod_Dry,34,6,4,3,44,91.0,0.3919326916422994,141.1827240761327,141.1827240761327,,1,141.1827240761327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.1827240761327,990.0,964.5930963444569,25.406903655543147,0.1008880784321093,0.0041182724076132,989.8949936491604,0.141089102633788,0.0,0.0,0.0,25.160808202069614,0.0,0.0,0.0,,0.9137143818814064,0.0,0.0,0.0,31.831368086310267,0.0,0.0,0.0,0.6482967023688445,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.87642704372096,0.0,0.0,0.0,30.87642704372096,741.0342490493031,0.1329833094455235,6.074953820339563e-05
2015-10-15,2015-10-26,197.7856,0.9912735433022318,196.05963252615788,0.962,2015,10,15,2015.1,2015,1,15,3,0.01693955225026,3.953497372243419,0.0201647698779398,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.3723356973560607,123.05963252615788,123.05963252615788,,1,123.05963252615788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.05963252615788,990.0,964.4078807349476,25.59211926505236,0.0923742597658043,0.0023059632526157,989.9053197769816,0.1072237605955147,0.0,0.0,0.0,25.39021528143836,0.0,0.0,0.0,,0.9049546851502216,0.0,0.0,0.0,27.729850580173792,0.0,0.0,0.0,0.5647627409404031,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.897955062768578,0.0,0.0,0.0,26.897955062768578,645.5509215064459,0.1371927240513414,6.071571993776423e-05
2015-11-15,2015-11-26,207.2832,0.9713676659135028,201.34819816708185,0.949,2015,11,15,2015.11,2015,2,46,7,0.0173964843216358,0.0,0.0,0.87,4,Mod_Dry,29,4,2,2,30,67.0,0.3327568888617636,134.34819816708185,134.34819816708185,,1,134.34819816708185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,169.34819816708185,990.0,964.4080891890025,25.591910810997547,0.0952995624669279,0.0034348198167081,989.9012656177164,0.1277746125541138,0.0,0.0,0.0,25.36540181615981,0.0,0.0,0.0,,0.9107814771294648,0.0,0.0,0.0,30.438726733973184,0.0,0.0,0.0,0.6199333347041381,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.525564931953987,0.0,0.0,0.0,29.525564931953987,708.6135583668956,0.1466393302782536,6.104693569638967e-05
2015-12-15,2015-12-26,310.3376,0.9297022486736368,288.5215645679796,0.8029999999999999,2015,12,15,2015.12,2015,3,76,11,0.0249282631786734,6.407989138887444,0.0222097407120417,0.92,5,Dry,26,4,3,2,24,59.0,0.2044907807440465,229.5215645679796,229.5215645679796,,1,229.5215645679796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,262.5215645679796,990.0,964.854086258272,25.145913741728123,0.1281837681790265,0.0159043129135959,989.8559119189074,0.3726594379088944,0.0,0.0,0.0,24.629166222726624,0.0,0.0,0.0,,0.94211222697207,0.0,0.0,0.0,52.22934087993575,0.0,0.0,0.0,1.0637340301412577,0.0,0.0,0.0,0.98,0.96,0.96,0.96,51.18475406233704,0.0,0.0,0.0,51.18475406233704,1228.4340974960887,0.1774035647525307,6.194619344940456e-05
2016-01-15,2016-01-26,548.182,0.8784797080594273,481.566763323433,0.561,2016,1,15,2016.01,2015,4,107,16,0.0416073683511446,0.0,0.0,0.9,4,Mod_Dry,34,5,4,3,45,91.0,0.1889665295253816,390.566763323433,390.566763323433,,2,195.2833816617165,195.2833816617165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,433.566763323433,990.0,965.7670504349554,24.232949565044574,0.1885509258095777,0.0481133526646866,989.7633357215258,0.2697934686528062,0.2697934686528062,0.0,0.0,23.726491817917548,23.726491817917548,0.0,0.0,,0.9325571737899946,0.9325571737899946,0.0,0.0,42.3753191669747,42.3753191669747,0.0,0.0,0.8630411235636395,0.8630411235636395,0.0,0.0,0.976304112356364,0.976304112356364,0.96,0.96,41.37119836513085,41.37119836513085,0.0,0.0,82.7423967302617,1985.8175215262809,0.1718191599420861,5.8847811053256566e-05
2016-02-15,2016-02-26,863.2239999999998,0.8970607168566745,774.364340247886,0.407,2016,2,15,2016.02,2015,5,138,20,0.0669050789974173,18.002512217128807,0.0232481162696179,0.81,4,Mod_Dry,36,6,5,4,54,105.0,0.1355950868894452,669.364340247886,669.364340247886,,3,223.12144674929536,223.12144674929536,223.12144674929536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,716.364340247886,990.0,966.9974573609916,23.00254263900854,0.3336240209231334,0.1308093020743658,989.5355666770024,0.3522013427927874,0.3522013427927874,0.3522013427927874,0.0,22.18590797321827,22.18590797321827,22.18590797321827,0.0,,0.9383850363621836,0.9383850363621836,0.9383850363621836,0.0,45.55523568214336,45.55523568214336,45.55523568214336,0.0,0.9278052073756284,0.9278052073756284,0.9278052073756284,0.0,0.98,0.98,0.98,0.96,44.64413096850049,44.64413096850049,44.64413096850049,0.0,133.93239290550147,3214.377429732035,0.1729578519365027,5.55802576216905e-05
2016-03-15,2016-03-26,2483.2232,1.0111383888554557,2510.882305616489,0.124,2016,3,15,2016.03,2015,6,167,24,0.2169402312052646,19.25528214861379,0.0076687314676368,0.34,2,Mod_Wet,59,11,12,13,144,239.0,0.0951856642047262,2271.882305616489,1100.0,,4,275.0,275.0,275.0,275.0,1171.8823056164888,41.0,6.999999999999993,13.000000000000009,63.74255218834458,1047.1397534281443,100.0,18.0,25.0,76.74255218834458,1191.1397534281443,1243.0,990.0,972.3331641859708,17.666835814029128,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.72564640151085,15.72564640151085,15.72564640151085,15.72564640151085,,0.9208831341760904,0.9208831341760904,0.9208831341760904,0.9208831341760904,39.05569931036685,39.05569931036685,39.05569931036685,39.05569931036685,0.795431757848612,0.795431757848612,0.795431757848612,0.795431757848612,0.97,0.97,0.97,0.97,37.88402833105584,37.88402833105584,37.88402833105584,37.88402833105584,151.53611332422335,3636.86671978136,0.0603517389027986,3.826669528389479e-05
2016-04-15,2016-04-26,2923.7265,1.017716395401773,2975.5243947206427,0.088,2016,4,15,2016.04,2015,7,198,29,0.2570853077038635,0.0,0.0,0.54,3,Normal,54,13,14,19,117,217.0,0.0729283216044253,2758.5243947206427,1100.0,,4,275.0,275.0,275.0,275.0,1658.5243947206427,46.0,5.0,11.0,61.0,1535.5243947206425,100.0,18.0,25.0,80.0,1652.5243947206425,1243.0,990.0,973.4547140562222,16.5452859437778,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.604096531259522,14.604096531259522,14.604096531259522,14.604096531259522,,0.908744635358231,0.908744635358231,0.908744635358231,0.908744635358231,35.79216330939425,35.79216330939425,35.79216330939425,35.79216330939425,0.7289646295192311,0.7289646295192311,0.7289646295192311,0.7289646295192311,0.97,0.97,0.97,0.97,34.71839841011242,34.71839841011242,34.71839841011242,34.71839841011242,138.87359364044968,3332.966247370792,0.0466719728081704,3.506908930314386e-05
