Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
2016-05-15,2016-05-26,2483.2232,1.0111383888554557,2510.882305616489,0.124,2016,5,15,2016.05,2015,8,228,33,0.2169402312052646,42.16097810261317,0.0167913000176491,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.1278435071536282,2189.882305616489,1100.0,,4,275.0,275.0,275.0,275.0,1089.8823056164888,34.99999999999997,4.0,8.000000000000007,57.0,985.8823056164888,100.0,18.0,25.0,80.0,1187.8823056164888,1243.0,990.0,972.3331641859708,17.666835814029128,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.72564640151085,15.72564640151085,15.72564640151085,15.72564640151085,,0.9208831341760904,0.9208831341760904,0.9208831341760904,0.9208831341760904,39.05569931036685,39.05569931036685,39.05569931036685,39.05569931036685,0.795431757848612,0.795431757848612,0.795431757848612,0.795431757848612,0.97,0.97,0.97,0.97,37.88402833105584,37.88402833105584,37.88402833105584,37.88402833105584,151.53611332422335,3636.86671978136,0.0603517389027986,3.826669528389479e-05
2016-06-15,2016-06-26,1349.4128,0.9058260264313204,1222.3332346395623,0.268,2016,6,15,2016.06,2015,9,259,37,0.1056095914728582,33.82222587702495,0.0276702170231003,0.4,2,Mod_Wet,62,12,14,16,153,257.0,0.2102536302842026,965.3332346395624,965.3332346395624,,4,241.33330865989055,241.33330865989055,241.33330865989055,241.33330865989055,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1053.3332346395623,990.0,968.5987615945814,21.401238405418557,0.6300885280437876,0.3222665877116498,989.0476448842446,0.4119865817900235,0.4119865817900235,0.4119865817900235,0.4119865817900235,20.036896707873147,20.036896707873147,20.036896707873147,20.036896707873147,,0.9383743332274178,0.9383743332274178,0.9383743332274178,0.9383743332274178,44.50025977272351,44.50025977272351,44.50025977272351,44.50025977272351,0.9063189363080144,0.9063189363080144,0.9063189363080144,0.9063189363080144,0.98,0.98,0.98,0.98,43.61025457726904,43.61025457726904,43.61025457726904,43.61025457726904,174.44101830907616,4186.584439417828,0.1427115072760946,5.019597034518379e-05
2016-07-15,2016-07-26,548.182,0.8784797080594273,481.566763323433,0.561,2016,7,15,2016.07,2015,10,289,42,0.0416073683511446,10.199436181977148,0.0211796929497124,0.65,3,Normal,50,10,9,9,108,186.0,0.3862392801288021,295.566763323433,295.566763323433,,2,147.7833816617165,147.7833816617165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,364.566763323433,990.0,965.7670504349554,24.232949565044574,0.1641986849585305,0.0291133526646866,989.8066879623768,0.1545894338563703,0.1545894338563703,0.0,0.0,23.88504809356504,23.88504809356504,0.0,0.0,,0.915296330337386,0.915296330337386,0.0,0.0,31.684885412415507,31.684885412415507,0.0,0.0,0.6453133485217007,0.6453133485217007,0.0,0.0,0.97,0.97,0.96,0.96,30.73433885004304,30.73433885004304,0.0,0.0,61.46867770008608,1475.248264802066,0.1276431065879064,5.776912296388317e-05
2016-08-15,2016-08-26,367.5781,0.9139547410507114,335.9497472014125,0.73,2016,8,15,2016.08,2015,11,320,46,0.029026058158202,4.071760566927877,0.0121201477329486,0.68,3,Normal,47,8,6,5,89,155.0,0.4613785284591168,180.9497472014125,180.9497472014125,,1,180.9497472014125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,241.9497472014125,990.0,965.079748736007,24.92025126399301,0.1209233355521511,0.0080949747201412,989.8709816897276,0.2316503477796442,0.0,0.0,0.0,24.55958260594109,0.0,0.0,0.0,,0.9287857238015196,0.0,0.0,0.0,40.47931858623262,0.0,0.0,0.0,0.8244260404528029,0.0,0.0,0.0,0.9724426040452804,0.96,0.96,0.96,39.363813975974566,0.0,0.0,0.0,39.363813975974566,944.7315354233896,0.1171717326888616,6.042778694204604e-05
2016-09-15,2016-09-26,251.8195,0.9405520044132718,236.8493354753479,0.892,2016,9,15,2016.09,2015,12,351,51,0.02046378258507,0.0,0.0,0.71,4,Mod_Dry,34,6,4,3,44,91.0,0.3842104932123467,145.8493354753479,145.8493354753479,,1,145.8493354753479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,189.8493354753479,990.0,964.621096012852,25.37890398714785,0.1025350764197728,0.0045849335475347,989.8928799900326,0.1505666177887236,0.0,0.0,0.0,25.12121735939174,0.0,0.0,0.0,,0.9157621798422612,0.0,0.0,0.0,32.90535185294082,0.0,0.0,0.0,0.6701700988378985,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.918191297352596,0.0,0.0,0.0,31.918191297352596,766.0365911364622,0.1347615826461744,6.078988444046223e-05
2016-10-15,2016-10-26,182.5865,1.0466171465371623,191.09816162620763,0.975,2016,10,15,2016.1,2016,1,15,3,0.0165108811645043,0.6851929357543725,0.0035855548265012,0.84,4,Mod_Dry,31,4,3,2,33,73.0,0.3820026282764021,118.09816162620764,118.09816162620764,,1,118.09816162620764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,156.09816162620763,990.0,964.4178036767476,25.582196323252447,0.0906231963304724,0.0018098161626207,989.9075669875068,0.0987429482995046,0.0,0.0,0.0,25.391020362459752,0.0,0.0,0.0,,0.9007948946563538,0.0,0.0,0.0,26.490362821166944,0.0,0.0,0.0,0.5395185910624631,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.69565193653193,0.0,0.0,0.0,25.69565193653193,616.6956464767665,0.1344631037675454,6.0438545318533927e-05
2016-11-15,2016-11-26,185.5639,1.0261315303809266,190.41296869045323,0.976,2016,11,15,2016.11,2016,2,46,7,0.0164516804948551,0.0,0.0,0.95,5,Dry,23,4,2,2,19,50.0,0.2625871564519484,140.41296869045323,140.41296869045323,,1,140.41296869045323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,169.41296869045323,990.0,964.419174062619,25.58082593738095,0.095322422078009,0.0040412968690453,989.900636281053,0.1395341967547155,0.0,0.0,0.0,25.341928021679276,0.0,0.0,0.0,,0.9135043684453305,0.0,0.0,0.0,31.878377017640013,0.0,0.0,0.0,0.6492541144122201,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.92202570711081,0.0,0.0,0.0,30.92202570711081,742.1286169706596,0.1623945360432855,6.11727795902129e-05
2016-12-15,2016-12-26,358.3644,0.921348231477836,330.1784061646158,0.74,2016,12,15,2016.12,2016,3,76,11,0.0285274142926228,5.474372213958361,0.0165800431274388,0.77,4,Mod_Dry,31,5,3,2,36,77.0,0.2332072557210491,253.1784061646158,253.1784061646158,,1,253.1784061646158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,292.1784061646158,990.0,965.0508920308232,24.949107969176907,0.1386505877361661,0.0206356812329231,989.840713731031,0.4534151259460323,0.0,0.0,0.0,24.336406574261847,0.0,0.0,0.0,,0.9456015898945216,0.0,0.0,0.0,57.13865418675847,0.0,0.0,0.0,1.1637200445368323,0.0,0.0,0.0,0.98,0.96,0.96,0.96,55.9958811030233,0.0,0.0,0.0,55.9958811030233,1343.9011464725593,0.1695928021262106,6.143656425182266e-05
2017-01-15,2017-01-26,1006.9774,0.9213790990341242,927.8079295597248,0.353,2017,1,15,2017.01,2016,4,107,16,0.0801626051139602,0.0,0.0,0.47,3,Normal,41,6,4,3,66,120.0,0.1293371140478869,807.8079295597248,807.8079295597248,,3,269.2693098532416,269.2693098532416,269.2693098532416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,858.8079295597248,990.0,967.6112317182389,22.388768281761145,0.4411151753747804,0.1962463436477798,989.3626384809776,0.5128379912452533,0.5128379912452533,0.5128379912452533,0.0,21.23856877149336,21.23856877149336,21.23856877149336,0.0,,0.9428680574491258,0.9428680574491258,0.9428680574491258,0.0,52.88125174539553,52.88125174539553,52.88125174539553,0.0,1.0770112371770983,1.0770112371770983,1.0770112371770983,0.0,0.98,0.98,0.98,0.96,51.823626710487616,51.823626710487616,51.823626710487616,0.0,155.47088013146285,3731.301123155108,0.1675679579557364,5.3461168195774754e-05
2017-02-15,2017-02-26,1360.1559,0.9107314904603608,1238.7368100654537,0.267,2017,2,15,2017.02,2016,5,138,20,0.1070268603896551,54.3511701831544,0.0438762856980754,0.25,2,Mod_Wet,49,8,7,5,93,162.0,0.1307783854355955,1076.7368100654537,1076.7368100654537,,4,269.1842025163634,269.1842025163634,269.1842025163634,269.1842025163634,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1140.7368100654537,990.0,968.6503156887773,21.34968431122286,0.7581747752914766,0.4497578530850898,988.7920673716236,0.5125162855118537,0.5125162855118537,0.5125162855118537,0.5125162855118537,19.629235397334494,19.629235397334494,19.629235397334494,19.629235397334494,,0.9391493952365813,0.9391493952365813,0.9391493952365813,0.9391493952365813,48.66607655078721,48.66607655078721,48.66607655078721,48.66607655078721,0.9911624552095154,0.9911624552095154,0.9911624552095154,0.9911624552095154,0.98,0.98,0.98,0.98,47.69275501977147,47.69275501977147,47.69275501977147,47.69275501977147,190.77102007908587,4578.5044818980605,0.1540044814434841,4.921532311944176e-05
2017-03-15,2017-03-26,2019.3579,1.00817989886424,2035.876043392704,0.173,2017,3,15,2017.03,2016,6,166,24,0.1758996901491296,74.86699063045194,0.036773845280722,0.54,3,Normal,49,9,9,9,107,183.0,0.0898875943817473,1852.876043392704,1100.0,,4,275.0,275.0,275.0,275.0,752.8760433927041,51.0,9.0,16.0,37.02669065865758,639.8493527340465,100.0,18.0,25.0,46.02669065865758,746.8493527340465,1243.0,990.0,971.1865973461204,18.81340265387962,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.872213241361344,16.872213241361344,16.872213241361344,16.872213241361344,,0.9281486219419794,0.9281486219419794,0.9281486219419794,0.9281486219419794,42.23387917726964,42.23387917726964,42.23387917726964,42.23387917726964,0.8601604720421514,0.8601604720421514,0.8601604720421514,0.8601604720421514,0.9760160472042152,0.9760160472042152,0.9760160472042152,0.9760160472042152,41.22094381269912,41.22094381269912,41.22094381269912,41.22094381269912,164.88377525079648,3957.2106060191154,0.080989103332649,4.163731698252437e-05
2017-04-15,2017-04-26,3378.487,1.0310770263443272,3483.480329502967,0.058,2017,4,15,2017.04,2016,7,197,29,0.3009727004690564,12.8177851229716,0.0036795916470125,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.0846854215026072,3188.480329502967,1100.0,,4,275.0,275.0,275.0,275.0,2088.480329502967,29.999999999999943,4.0,6.999999999999986,55.0,1992.480329502967,100.0,18.0,25.0,80.0,2160.480329502967,1243.0,990.0,974.585470222042,15.414529777958023,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.473340365439746,13.473340365439746,13.473340365439746,13.473340365439746,,0.8934699474292599,0.8934699474292599,0.8934699474292599,0.8934699474292599,32.465838481676315,32.465838481676315,32.465838481676315,32.465838481676315,0.6612187063477865,0.6612187063477865,0.6612187063477865,0.6612187063477865,0.97,0.97,0.97,0.97,31.491863327226024,31.491863327226024,31.491863327226024,31.491863327226024,125.9674533089041,3023.2188794136982,0.0361613792511001,3.180996295679396e-05
2017-05-15,2017-05-26,2175.1611,1.0097605349112566,2196.3918358541573,0.155,2017,5,15,2017.05,2016,8,227,33,0.1897682546177992,28.551885388784736,0.0129994497897417,0.49,3,Normal,55,13,13,17,178,276.0,0.1256606382770795,1920.3918358541573,1100.0,,4,275.0,275.0,275.0,275.0,820.3918358541573,45.0,5.0,12.0,50.531381193915486,707.8604546602419,100.0,18.0,25.0,67.53138119391548,885.8604546602419,1243.0,990.0,971.5740492589584,18.425950741041675,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.484761328523398,16.484761328523398,16.484761328523398,16.484761328523398,,0.9262191114160464,0.9262191114160464,0.9262191114160464,0.9262191114160464,41.17824136515844,41.17824136515844,41.17824136515844,41.17824136515844,0.8386607202679927,0.8386607202679927,0.8386607202679927,0.8386607202679927,0.9738660720267992,0.9738660720267992,0.9738660720267992,0.9738660720267992,40.10209217125831,40.10209217125831,40.10209217125831,40.10209217125831,160.40836868503325,3849.8008484407983,0.07303267389111,4.050716380935184e-05
2017-06-15,2017-06-26,1234.8221,0.9161553572318718,1131.2888821433105,0.293,2017,6,15,2017.06,2016,9,258,37,0.097743359417182,13.043988962710044,0.0115302016740385,0.53,3,Normal,53,12,12,13,120,210.0,0.185628978870666,921.2888821433104,921.2888821433104,,4,230.32222053582765,230.32222053582765,230.32222053582765,230.32222053582765,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,998.2888821433104,990.0,968.3126222010218,21.68737779897822,0.5687421418731624,0.2870311057146484,989.1442267524122,0.3752568833575146,0.3752568833575146,0.3752568833575146,0.3752568833575146,20.45634766803294,20.45634766803294,20.45634766803294,20.45634766803294,,0.9373453230172064,0.9373453230172064,0.9373453230172064,0.9373453230172064,43.31140291657222,43.31140291657222,43.31140291657222,43.31140291657222,0.8821059657143018,0.8821059657143018,0.8821059657143018,0.8821059657143018,0.9782105965714302,0.9782105965714302,0.9782105965714302,0.9782105965714302,42.36767328536569,42.36767328536569,42.36767328536569,42.36767328536569,169.47069314146276,4067.296635395106,0.1498031986493034,5.109710260453621e-05
2017-07-15,2017-07-26,536.2561,0.885781756478211,475.0058701801551,0.5680000000000001,2017,7,15,2017.07,2016,10,288,42,0.0410405071835654,2.7549791737266105,0.0057998844786522,0.64,3,Normal,50,10,9,9,108,186.0,0.3915741081882965,289.0058701801551,289.0058701801551,,2,144.50293509007756,144.50293509007756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,358.0058701801551,990.0,965.7375264158106,24.262473584189365,0.1618831422045727,0.027801174036031,989.8103156837592,0.1477959288819566,0.1477959288819566,0.0,0.0,23.92499333906672,23.92499333906672,0.0,0.0,,0.9139605844215782,0.9139605844215782,0.0,0.0,30.988079404115616,30.988079404115616,0.0,0.0,0.6311217801245543,0.6311217801245543,0.0,0.0,0.97,0.97,0.96,0.96,30.058437021992148,30.058437021992148,0.0,0.0,60.116874043984296,1442.804977055623,0.1265602760260285,5.778128890072348e-05
2017-08-15,2017-08-26,349.3005,0.9295836506121732,324.70403395065745,0.75,2017,8,15,2017.08,2016,11,319,46,0.0280544285333368,1.8881824875407456,0.005815087864993,0.73,4,Mod_Dry,39,7,5,4,60,115.0,0.3541686827872166,209.70403395065745,209.70403395065745,,1,209.70403395065745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,260.70403395065745,990.0,965.0235201697532,24.97647983024672,0.1275423052319658,0.0119408067901314,989.860516887978,0.3111298598149329,0.0,0.0,0.0,24.52586685840973,0.0,0.0,0.0,,0.9373643818192544,0.0,0.0,0.0,47.28009033902095,0.0,0.0,0.0,0.9629346301226264,0.0,0.0,0.0,0.98,0.96,0.96,0.96,46.334488532240535,0.0,0.0,0.0,46.334488532240535,1112.027724773773,0.1426976067050697,6.137550630992691e-05
2017-09-15,2017-09-26,227.147,0.9687089756752432,220.03933769770444,0.932,2017,9,15,2017.09,2016,12,350,50,0.0190113987770816,0.0,0.0,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.4135624154850806,129.03933769770444,129.03933769770444,,1,129.03933769770444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.03933769770444,990.0,964.5202360261862,25.47976397381376,0.0966022849049142,0.0029039337697704,989.9004937813254,0.117870807855868,0.0,0.0,0.0,25.26238694728329,0.0,0.0,0.0,,0.908282787374706,0.0,0.0,0.0,29.03730403616152,0.0,0.0,0.0,0.59139112089942,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.16618491507668,0.0,0.0,0.0,28.16618491507668,675.9884379618402,0.1280052249283357,6.0632210252944834e-05
