WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1925,38,1075.0256111963374,0.3097142857142857,14.924790832943406,0.01393351381956837,53.0,12.0,12.0,13.0,120.0,210.0,0.1955088704926435,865.0256111963374,865.0256111963374,,225.99212810759386,225.99212810759386,225.99212810759386,187.04922687355582,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,942.0256111963374,990.0,968.1357947780456,21.86420522195439,0.5172604846057618,0.2420204889570699,989.2407190264372,0.3641398111124573,0.3641398111124573,0.3641398111124573,0.2890487837776418,20.74078443727912,20.74078443727912,20.74078443727912,17.768113226804637,,0.9363587389993462,0.9363587389993462,0.9363587389993462,0.801782735295646,43.04998225289982,43.04998225289982,43.04998225289982,35.56350365427212,0.8767817159450063,0.8767817159450063,0.8767817159450063,0.724307610066642,0.975287903863807,0.975287903863807,0.975287903863807,0.9724307610066641,41.99526123454872,41.99526123454872,41.99526123454872,34.65851220789359,160.64429591153976,0.14942984240154694,5.159803989287433e-05,1117.0362502238706,1027.8009259147989,0.2043197225309838,0.1879974799008652,20.954553817195556,20.537077813360096,968.2678282149892,967.9873743385892,167.24438185919936,154.0717295597578,26988.24171313868,7,0.8924683106196654,1926-06-17
1925,39,903.7608684961497,0.3605714285714286,29.78956931136444,0.03298997438294696,53.0,12.0,12.0,13.0,120.0,210.0,0.2332516090969428,693.7608684961497,693.7608684961497,,231.25362283204987,231.25362283204987,231.25362283204987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,770.7608684961497,990.0,967.5150434739845,22.48495652601543,0.37106693992464657,0.1423455317439736,989.4865875283314,0.3807676415297511,0.3807676415297511,0.3807676415297511,0.0,21.590776412817068,21.590776412817068,21.590776412817068,0.0,,0.9387164373393065,0.9387164373393065,0.9387164373393065,0.0,45.91589757918314,45.91589757918314,45.91589757918314,0.0,0.9351506635271515,0.9351506635271515,0.9351506635271515,0.0,0.9786795544111664,0.9786795544111664,0.9786795544111664,0.96,44.9426269340737,44.9426269340737,44.9426269340737,0.0,134.8278808022211,0.14911288542242676,5.403162269357528e-05,989.4775076349576,819.2739407352476,0.2563245204791184,0.212233222462975,22.10175695480381,21.04580584867388,967.8579100305398,967.177095762941,148.55994276350444,120.0269699702317,22651.083974773148,7,0.7490437822345618,1926-06-24
1925,40,715.874919494381,0.4308571428571429,22.76170573131984,0.03143170603759754,50.0,10.0,9.0,9.0,108.0,186.0,0.26057680550447954,529.874919494381,529.874919494381,,237.3414600860378,237.3414600860378,55.1919993223053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,598.874919494381,990.0,966.7634996779774,23.23650032202251,0.266855940105705,0.08279994311808833,989.6503441167762,0.40486430113741345,0.40486430113741345,0.07548077989570069,0.0,22.481980137661278,22.481980137661278,6.393394408117197,0.0,,0.9397526772744531,0.9397526772744531,0.26581996864386886,0.0,49.21798075602901,49.21798075602901,11.267974071773443,0.0,1.0024028667215683,1.0024028667215683,0.22949030696076259,0.0,0.9774390302597612,0.9774390302597612,0.963153315974047,0.96,48.13287656875934,48.13287656875934,10.941870018188894,0.0,107.20762315570757,0.1497188457714696,5.625946864364757e-05,779.3663976124346,659.9420006160087,0.2818429495719052,0.2386554008099468,22.76315122326189,22.26762960803167,967.0174655904495,966.539768002464,117.51766431808797,97.64428609225943,18010.880690158872,7,0.5955979064205976,1926-07-01
1925,41,586.8937326457378,0.4921428571428571,15.563382451058828,0.026208191829615625,50.0,10.0,9.0,9.0,108.0,186.0,0.31764908386172863,400.89373264573777,400.89373264573777,,200.44686632286889,200.44686632286889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,469.89373264573777,990.0,966.2376290330105,23.762370966989433,0.20179472913054655,0.0501787465291475,989.7480265243403,0.2856934631304534,0.2856934631304534,0.0,0.0,23.224704028199273,23.224704028199273,0.0,0.0,,0.9333828767744418,0.9333828767744418,0.0,0.0,42.60108865161912,42.60108865161912,0.0,0.0,0.8676392800737093,0.8676392800737093,0.0,0.0,0.9756808167891553,0.9756808167891553,0.96,0.96,41.575880416046765,41.575880416046765,0.0,0.0,83.15176083209353,0.1415294910189477,5.761484009035697e-05,636.9257883620418,550.9983234585969,0.3375690852060757,0.2920277423188174,23.45315680571183,22.910531243268515,966.4477031534482,966.0794924555636,93.29088718746954,75.59237552455816,13969.495819791715,7,0.4619542268449641,1926-07-08
1925,42,501.15806506970847,0.5504285714285714,11.977310733328645,0.023983090843701742,50.0,10.0,9.0,9.0,108.0,186.0,0.37189165822108583,315.15806506970847,315.15806506970847,,157.57903253485424,157.57903253485424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,384.15806506970847,990.0,965.8552112928137,24.144788707186358,0.17111306320071668,0.03303161301394165,989.7958553237853,0.17662124811956623,0.17662124811956623,0.0,0.0,23.764022782852127,23.764022782852127,0.0,0.0,,0.919055861396477,0.919055861396477,0.0,0.0,33.74832288545449,33.74832288545449,0.0,0.0,0.6873385516385843,0.6873385516385843,0.0,0.0,0.97,0.97,0.96,0.96,32.73587319889085,32.73587319889085,0.0,0.0,65.4717463977817,0.1304914482618141,5.77108541335262e-05,542.0087505502821,467.1571483252964,0.3981529570226811,0.3431678913138595,23.972579598321527,23.51001739665186,966.0390393774762,965.7022071674638,73.78388665289918,58.48292130724082,10999.253394827327,7,0.3637319244321206,1926-07-15
1925,43,450.2320900309257,0.5955714285714285,4.522894743799237,0.010081850556081157,50.0,10.0,9.0,9.0,108.0,186.0,0.41330024003914984,264.2320900309257,264.2320900309257,,244.47744237030864,19.7546476606171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,333.2320900309257,990.0,965.6260444051392,24.373955594860863,0.15313970653812453,0.022846418006185098,989.8240138754556,0.43652896055754137,0.01933830217588287,0.0,0.0,23.76144050975902,3.428611953121269,0.0,0.0,,0.9408296233550575,0.13015133093349676,0.0,0.0,53.67732954882142,4.236146939426769,0.0,0.0,1.0932246343955483,0.08627590507997493,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,52.56142148845072,4.109062531243966,0.0,0.0,56.67048401969469,0.12585371918591828,5.959401092925429e-05,462.56506724863937,435.49688511870175,0.4270983475560397,0.4021055915578266,24.000283671848884,23.624164517309385,965.6815428026188,965.559735983034,58.71585346722296,53.99535082156515,9520.641315308707,7,0.31483602233163716,1926-07-22
1925,44,406.7728281116402,0.6441428571428572,6.623278392480017,0.016255057600504313,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.4130601730030551,238.48711382592592,238.48711382592592,,238.48711382592592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,302.91568525449736,990.0,965.4291170728235,24.57088292717653,0.14244010667068366,0.017697422765185145,989.8398624705642,0.4026748357855671,0.0,0.0,0.0,24.008070561955115,0.0,0.0,0.0,,0.9433198147967847,0.0,0.0,0.0,52.96919907599722,0.0,0.0,0.0,1.0788024251730595,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,51.909815094477274,0.0,0.0,0.0,51.909815094477274,0.1277656604888579,6.046138006178503e-05,426.6328809909446,389.1339363713416,0.4495659703731866,0.3847085762641637,24.110050533524312,23.907637535274414,965.5198479644592,965.3456696818566,54.00110115950267,49.48616819978101,8720.848935872182,7,0.28838786163598484,1926-07-29
1925,45,367.0386095200934,0.6910000000000001,5.559247324356193,0.015258060718355258,47.0,8.0,6.0,5.0,89.0,155.0,0.4229365054570045,212.03860952009342,212.03860952009342,,212.03860952009342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,273.0386095200934,990.0,965.2351930476004,24.764806952399567,0.13189555965315924,0.012558854462382486,989.8555455858844,0.3195092880605638,0.0,0.0,0.0,24.300843250223465,0.0,0.0,0.0,,0.9375797501587114,0.0,0.0,0.0,47.37421452048965,0.0,0.0,0.0,0.9648516195619072,0.0,0.0,0.0,0.9796983845913311,0.96,0.96,0.96,46.413558180303156,0.0,0.0,0.0,46.413558180303156,0.12631833486226704,6.0806439394071434e-05,386.53109723034976,350.2192051008483,0.4425799549038625,0.4010026647548855,24.4438088097224,24.13304123213063,965.3326554861516,965.1510960255042,50.59800641719739,42.7521382675799,7797.47777429093,7,0.2578531010016842,1926-08-05
1925,46,333.69762694118845,0.7332857142857143,3.7989501802874934,0.011381582309141871,47.0,8.0,6.0,5.0,89.0,155.0,0.46466672225005606,178.69762694118845,178.69762694118845,,178.69762694118845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,239.69762694118845,990.0,965.068488134706,24.931511865294073,0.12012847907008649,0.007869762694118786,989.8720017582358,0.22623252055418394,0.0,0.0,0.0,24.577281102975686,0.0,0.0,0.0,,0.9279607133981684,0.0,0.0,0.0,39.969147655707374,0.0,0.0,0.0,0.8140355938025942,0.0,0.0,0.0,0.9721939440784698,0.96,0.96,0.96,38.86042813651552,0.0,0.0,0.0,38.86042813651552,0.1164110019751633,6.040190165072085e-05,340.5953058875766,323.62655383883583,0.4789471017177073,0.4550855438129915,24.65719933733335,24.522217528962955,965.102976529438,965.0181327691942,40.47203871168684,36.56083133075893,6528.551926934607,7,0.21589126742508621,1926-08-12
1925,47,311.8132857621363,0.7677142857142857,3.4923347093759145,0.0113027322691049,41.285714285714285,7.285714285714286,5.285714285714286,4.285714285714286,68.28571428571429,126.42857142857143,0.40457950286519306,185.38471433356486,185.38471433356486,,185.38471433356486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.285714285714285,7.285714285714286,5.285714285714286,4.285714285714286,68.28571428571429,239.2418571907077,990.0,964.959183541543,25.040816458456966,0.11996761496404718,0.008560220348747686,989.8714721646872,0.2443362408835253,0.0,0.0,0.0,24.66795238226064,0.0,0.0,0.0,,0.9301197654000383,0.0,0.0,0.0,41.725241253221995,0.0,0.0,0.0,0.8498012475197961,0.0,0.0,0.0,0.9756981612717501,0.96,0.96,0.96,40.72344503337935,0.0,0.0,0.0,40.72344503337935,0.13081141167541324,6.098583895877654e-05,323.62655383883583,299.18021087320443,0.4840497151914727,0.3633233895993522,24.73634203522233,24.59507450067802,965.0181327691942,964.8967208434927,44.54905231561413,35.81209203179409,6841.538765607731,7,0.22624136129655195,1926-08-19
1925,48,280.9264162076643,0.8168571428571428,3.9868142761071192,0.014125766935448229,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.39710887709725323,169.35498763623576,169.35498763623576,,169.35498763623576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,219.35498763623576,990.0,964.8237056648306,25.17629433516934,0.11294876909359454,0.006935498763623529,989.8801157321428,0.20350458712061206,0.0,0.0,0.0,24.85290548019151,0.0,0.0,0.0,,0.9247367544314236,0.0,0.0,0.0,38.1743746642023,0.0,0.0,0.0,0.7774821723870122,0.0,0.0,0.0,0.9709001273119752,0.96,0.96,0.96,37.065681144259585,0.0,0.0,0.0,37.065681144259585,0.1319509199697691,6.078611300260052e-05,294.72326674738565,271.2725109404546,0.4239279520114847,0.3354560315916966,24.92777337965193,24.76766532306837,964.8788930669896,964.7850900437618,39.732271388824,34.08415834920097,6227.03443223561,7,0.20592045080144214,1926-08-26
1925,49,261.0088686921421,0.8571428571428571,3.0676187020890575,0.011895950773376771,34.0,6.0,4.0,3.0,44.0,91.0,0.3488222653121978,170.00886869214204,170.00886869214204,,170.00886869214204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,214.00886869214204,990.0,964.7439780976331,25.25602190236686,0.11106189723466894,0.007000886869214157,989.8819372158961,0.2047715937602718,0.0,0.0,0.0,24.933187524502696,0.0,0.0,0.0,,0.925092304977225,0.0,0.0,0.0,38.45764640203532,0.0,0.0,0.0,0.7832514542166054,0.0,0.0,0.0,0.9702979816148576,0.96,0.96,0.96,37.31577431864991,0.0,0.0,0.0,37.31577431864991,0.1429256818341345,6.096810184654325e-05,266.78604271350054,249.7991800258312,0.3642926289453387,0.3410973043208418,25.00978529896913,24.893511211399197,964.767144170854,964.698795080155,38.63981954334363,34.79003572546752,6269.050085533185,7,0.20730985732583282,1926-09-02
1925,50,239.17512176670772,0.8905714285714286,2.623681981951482,0.011009317424945228,34.0,6.0,4.0,3.0,44.0,91.0,0.38071748821943424,148.17512176670772,148.17512176670772,,148.17512176670772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,192.17512176670772,990.0,964.6350507306004,25.364949269399727,0.10335592558787288,0.0048175121766707435,989.8918265622355,0.15564813432975005,0.0,0.0,0.0,25.101127697305397,0.0,0.0,0.0,,0.9166274846078369,0.0,0.0,0.0,33.43552044847494,0.0,0.0,0.0,0.6809678299078399,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.43245483502069,0.0,0.0,0.0,32.43245483502069,0.13554604916574559,6.079832778365834e-05,249.7991800258312,231.4334061521708,0.3932016622534008,0.3642926289453387,25.1671571221256,25.00978529896913,964.698795080155,964.588600436913,34.79003572546752,30.70899619531744,5448.652412283476,7,0.18018030463900384,1926-09-09
1925,51,224.85919823565118,0.9168571428571429,1.5575586172257658,0.006935386184259372,34.0,6.0,4.0,3.0,44.0,91.0,0.40479237654969485,133.85919823565118,133.85919823565118,,133.85919823565118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,177.85919823565118,990.0,964.5491551894139,25.450844810586073,0.09830336946664822,0.003385919823565057,989.8983107107098,0.12692320043288413,0.0,0.0,0.0,25.222232320863004,0.0,0.0,0.0,,0.9104355529241994,0.0,0.0,0.0,30.145670179667203,0.0,0.0,0.0,0.6139647694433238,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.241300074277184,0.0,0.0,0.0,29.241300074277184,0.13002093991140273,6.06791977766759e-05,229.3650854576809,220.53049583159049,0.4126413431251373,0.3967473943055295,25.258333452445783,25.18455107022272,964.576190512746,964.5231829749896,30.2468758433254,28.27567082894844,4912.538412478568,7,0.1624516670793177,1926-09-16
1925,52,213.3408373821193,0.9348571428571429,2.76576900185302,0.013288301777943398,34.0,6.0,4.0,3.0,44.0,91.0,0.42704675801147995,122.3408373821193,122.3408373821193,,122.3408373821193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,166.3408373821193,990.0,964.4800450242927,25.519954975707265,0.09423816764801404,0.0022340837382118857,989.9035277486138,0.10631333998440677,0.0,0.0,0.0,25.314862612093044,0.0,0.0,0.0,,0.903525110714064,0.0,0.0,0.0,27.448243194161385,0.0,0.0,0.0,0.5590273562965659,0.0,0.0,0.0,0.9699967113996364,0.96,0.96,0.96,26.624715200368403,0.0,0.0,0.0,26.624715200368403,0.12467502956428198,6.0438929115132e-05,220.53049583159049,201.1701128186193,0.4523534769901342,0.4126413431251373,25.4,25.258333452445783,964.5231829749896,964.4070206769117,28.27567082894844,23.801971282357,4472.952153661891,7,0.14791508444649112,1926-09-23
1925,53,201.1701128186193,0.952,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4523534769901342,110.17011281861927,110.17011281861927,,110.17011281861927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,154.1701128186193,990.0,964.4070206769117,25.592979323088343,0.089942725591737,0.0010170112818619,989.9090402631264,0.0858721805097908,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8941601055758486,0.0,0.0,0.0,24.53869708055049,0.0,0.0,0.0,0.4997697979745518,0.0,0.0,0.0,0.9699769797974552,0.96,0.96,0.96,23.801971282357,0.0,0.0,0.0,23.801971282357,0.1183176315252034,6.001317889570327e-05,201.1701128186193,201.1701128186193,0.4523534769901342,0.4523534769901342,25.4,25.4,964.4070206769117,964.4070206769117,23.801971282357,23.801971282357,571.2473107765679,1,0.1322331737908722,1926-09-30
1926,1,199.75280087788926,0.9572857142857142,0.29679339923773035,0.0014869129547489,31.0,4.0,3.0,2.0,33.0,73.0,0.3654546936062298,126.75280087788926,126.75280087788926,,126.75280087788926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.75280087788926,990.0,964.4016280314709,25.598371968529104,0.09367769824033145,0.0026752800877888716,989.9036470216721,0.11375504158020062,0.0,0.0,0.0,25.388263948620843,0.0,0.0,0.0,,0.9073714762310038,0.0,0.0,0.0,28.63616489997954,0.0,0.0,0.0,0.5832212810586463,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.77707995298015,0.0,0.0,0.0,27.77707995298015,0.13905652211715167,6.087318916417749e-05,200.2479822683398,199.0925590239552,0.366663628002373,0.3645479928091223,25.38956457835141,25.38728847632291,964.401814881952,964.40148789361,27.891336723631703,27.62473759211141,4666.549432100665,7,0.15431711084988972,1926-10-01
1926,2,198.31800125636147,0.9585714285714285,1.4067520427756668,0.007077111348325471,31.0,4.0,3.0,2.0,33.0,73.0,0.36816806806333463,125.31800125636148,125.31800125636148,,125.31800125636148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.31800125636147,990.0,964.4073758128653,25.592624187134657,0.09317131108117054,0.002531800125636114,989.9042968887932,0.11124420416446734,0.0,0.0,0.0,25.385676871763412,0.0,0.0,0.0,,0.9062578928555929,0.0,0.0,0.0,28.275451238138277,0.0,0.0,0.0,0.5758747706341808,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.427187700994125,0.0,0.0,0.0,27.427187700994125,0.1382797777767686,6.079226572203162e-05,201.1701128186193,195.20770377157243,0.37396065108897,0.3628769650580197,25.3903796460296,25.379678195301217,964.4095845924568,964.401814881952,28.09769231744767,26.69083312083482,4607.767533767013,7,0.15237326500552292,1926-10-08
1926,3,200.60985354787314,0.9541428571428571,0.29679339923773035,0.0014869129547489,31.857142857142858,4.142857142857143,3.0,2.0,35.42857142857143,76.42857142857143,0.38111634572075104,124.18128211930171,124.18128211930171,,124.18128211930171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.857142857142858,4.142857142857143,3.0,2.0,35.42857142857143,163.1812821193017,990.0,964.4046961966884,25.595303803311612,0.09312305847893963,0.0024181282119301287,989.9044588133091,0.10976154763636821,0.0,0.0,0.0,25.384755676264383,0.0,0.0,0.0,,0.9048311522179127,0.0,0.0,0.0,27.98891546894639,0.0,0.0,0.0,0.5700390115875028,0.0,0.0,0.0,0.9694174352834352,0.96,0.96,0.96,27.136112495813897,0.0,0.0,0.0,27.136112495813897,0.13523517897215195,6.065851450384843e-05,201.1701128186193,199.0925590239552,0.4872105741949339,0.3628769650580197,25.4,25.379678195301217,964.4070206769117,964.40148789361,28.09769231744767,21.7793447536432,4558.866899296735,7,0.15075618053229944,1926-10-15
1926,4,196.14107830637636,0.9641428571428571,1.2276813826939426,0.0062342656364794856,37.0,5.0,3.0,2.0,50.0,97.0,0.4945867706954421,99.14107830637636,99.14107830637636,,99.14107830637636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,144.14107830637636,990.0,964.4077178433872,25.592282156612765,0.08640315517397106,5.978740068442857e-05,989.9135370574253,0.06965056050320996,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8833600940189169,0.0,0.0,0.0,21.816398551880436,0.0,0.0,0.0,0.44432583608717785,0.0,0.0,0.0,0.9644325836087179,0.96,0.96,0.96,21.040884940665187,0.0,0.0,0.0,21.040884940665187,0.10726129970482365,5.89495594161586e-05,199.0925590239552,194.7956741845264,0.4979576697792255,0.4872105741949339,25.4,25.4,964.410408651631,964.401814881952,21.7793447536432,20.70453284246732,3534.868670031751,7,0.1168938052259177,1926-10-22
1926,5,199.91786134137277,0.9568571428571427,0.4951813904505399,0.0024776245163114145,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.47375504379333216,105.20357562708705,105.20357562708705,,105.20357562708705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,149.63214705565846,990.0,964.4015813188506,25.5984186811494,0.08834113080693469,0.0005203575627086429,989.9111385116303,0.0783695041325435,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8897974530320972,0.0,0.0,0.0,23.318884925483776,0.0,0.0,0.0,0.4749263732277754,0.0,0.0,0.0,0.9674926373227776,0.96,0.96,0.96,22.561229271839256,0.0,0.0,0.0,22.561229271839256,0.11285512262456189,5.9567516219206596e-05,200.2479822683398,199.0925590239552,0.4843993877052722,0.4644241552225805,25.4,25.4,964.401814881952,964.40148789361,23.072420984323585,22.07090124064523,3790.2865176689947,7,0.1253401626213292,1926-10-29
1926,6,204.26087571035305,0.9468571428571428,2.4472771925582686,0.01186702772714134,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,89.28571428571429,0.43698209549235384,114.97516142463876,114.97516142463876,,114.97516142463876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,157.68944713892446,990.0,964.4255652542621,25.57443474573792,0.09118481241825795,0.001497516142463843,989.9073176714394,0.09409736494211297,0.0,0.0,0.0,25.379037818219217,0.0,0.0,0.0,,0.8976554875845876,0.0,0.0,0.0,25.69967703976641,0.0,0.0,0.0,0.523415010993206,0.0,0.0,0.0,0.969561872316235,0.96,0.96,0.96,24.918150611375605,0.0,0.0,0.0,24.918150611375605,0.12202019056993767,6.017221809421537e-05,209.2745177174335,201.1701128186193,0.462295311649258,0.3330514610806482,25.4,25.354912575137934,964.4556471063046,964.4070206769117,29.48558859987218,23.30202589199612,4186.249302711101,7,0.1384341700631978,1926-11-05
1926,7,201.59641270193794,0.9494285714285714,0.284199922212427,0.0014092588212799,29.0,4.0,2.0,2.0,30.0,67.0,0.3323491637955298,134.59641270193794,134.59641270193794,,134.59641270193794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,169.59641270193794,990.0,964.4095784762115,25.5904215237884,0.0953871653985724,0.0034596412701937427,989.9011531933312,0.12824549391654977,0.0,0.0,0.0,25.363329223203046,0.0,0.0,0.0,,0.9108918896296417,0.0,0.0,0.0,30.496176078476385,0.0,0.0,0.0,0.6211033824536941,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.58129079612209,0.0,0.0,0.0,29.58129079612209,0.1467347409685587,6.104934522142931e-05,202.1648125463628,201.1701128186193,0.3330514610806482,0.3314127674153719,25.366885789315734,25.358587135052797,964.4129888752782,964.4070206769117,29.7088937244553,29.48558859987218,4969.656853748511,7,0.1643405044229005,1926-11-12
1926,8,219.9449044506048,0.9218571428571429,10.75513564346986,0.04686882563608399,29.0,4.0,2.0,2.0,30.0,67.0,0.3071255707940882,152.9449044506048,152.9449044506048,,152.9449044506048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,187.9449044506048,990.0,964.5177600584212,25.48223994157872,0.10186299694520598,0.005294490445060429,989.8928425126096,0.1685507540133045,0.0,0.0,0.0,25.206531700175116,0.0,0.0,0.0,,0.9182466941597839,0.0,0.0,0.0,34.72254204509172,0.0,0.0,0.0,0.7071800823847603,0.0,0.0,0.0,0.9715596926434537,0.96,0.96,0.96,33.74715108723787,0.0,0.0,0.0,33.74715108723787,0.15282007932906572,6.125669135901924e-05,256.6827889882703,201.1701128186193,0.3330514610806482,0.2610225651049074,25.366885789315734,24.89491517054101,964.7267311559532,964.4070206769117,42.20824844337713,29.48558859987218,5669.521382655961,7,0.18748417270687703,1926-11-19
1926,9,281.78828812006924,0.8181428571428572,9.076036179911268,0.030901635712290616,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.24810485590977086,211.93114526292638,211.93114526292638,,211.93114526292638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,248.07400240578355,990.0,964.8300410156586,25.169958984341502,0.12308476218904849,0.012507827456160787,989.8644074103548,0.31952738559069044,0.0,0.0,0.0,24.714839009105578,0.0,0.0,0.0,,0.9377701539491642,0.0,0.0,0.0,48.1633978570667,0.0,0.0,0.0,0.9809245999402585,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.200129899925365,0.0,0.0,0.0,47.200129899925365,0.16748058693902051,6.187381982627892e-05,320.2150422476492,261.382924552137,0.2573699636592387,0.2362415990176903,24.861220401698564,24.426687827501954,965.0010752112382,964.7455316982084,53.92637069112764,43.34976876981897,7929.621823187461,7,0.2622229438884742,1926-11-26
1926,10,354.55150139142614,0.7075714285714286,12.978673210575948,0.03623439921174736,31.0,5.0,3.0,2.0,36.0,77.0,0.21758285575229183,277.5515013914262,277.5515013914262,,175.45623903190284,102.09526235952333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,316.55150139142614,990.0,965.172757506957,24.827242493042913,0.147252609261511,0.025510300278285186,989.8272370904602,0.23668135956338535,0.10338986177565432,0.0,0.0,24.417798223939688,17.473971328929252,0.0,0.0,,0.9229346333269502,0.6526614462177079,0.0,0.0,38.920594073885745,22.380735616554187,0.0,0.0,0.7926801237043939,0.4558194626589448,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,37.918374836242485,21.709313548057562,0.0,0.0,59.62768838430004,0.16819983710157005,5.972643760408107e-05,373.01012538244936,329.2057950036568,0.2338962471761612,0.2064287126818648,24.521867418690967,24.26151835238553,965.2650506269122,965.0460289750184,62.92273222226188,55.795298823836944,10017.451648562408,7,0.3312649354683336,1926-12-03
1926,11,394.0024268793933,0.6609999999999999,6.754114936306556,0.01679552740512567,37.0,5.0,3.857142857142857,2.857142857142857,51.42857142857143,100.14285714285714,0.2541860852296834,293.8595697365362,293.8595697365362,,166.14479382415735,127.71477591237884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.857142857142857,2.857142857142857,51.42857142857143,339.716712593679,990.0,965.3670102873497,24.632989712650247,0.1554283310377811,0.028771913947307187,989.815799755015,0.20809178705973144,0.13496917649606593,0.0,0.0,24.2406976806054,20.804665175863267,0.0,0.0,,0.920471804881341,0.785224670983013,0.0,0.0,36.431104197856925,27.84906091612326,0.0,0.0,0.7419776822374119,0.567190650022877,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,35.42399150473856,27.013589088639566,0.0,0.0,62.43758059337812,0.15851752226840363,5.904669593379284e-05,420.28892993659525,373.01012538244936,0.278812806739142,0.2064287126818648,24.39692958723307,24.05222753319494,965.4913001847146,965.2650506269122,66.7905937045766,58.54031988837393,10489.513539687525,7,0.34687544774098955,1926-12-10
1926,12,437.24863099114475,0.6098571428571429,5.0523180036848965,0.011444946105393814,38.0,5.0,4.0,3.0,54.0,104.0,0.23805812204429705,333.24863099114475,333.24863099114475,,166.62431549557238,166.62431549557238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,380.24863099114475,990.0,965.5676188394601,24.432381160539894,0.16973330261705755,0.03664972619822891,989.7936169711847,0.19675336725034417,0.19675336725034417,0.0,0.0,24.029244764474246,24.029244764474246,0.0,0.0,,0.9229539267229844,0.9229539267229844,0.0,0.0,36.23932728958419,36.23932728958419,0.0,0.0,0.738071838891735,0.738071838891735,0.0,0.0,0.97,0.97,0.96,0.96,35.15214747089666,35.15214747089666,0.0,0.0,70.30429494179332,0.16074798188322406,5.8603607110716464e-05,455.65515596238953,420.28892993659525,0.2474488205427857,0.2282427810574019,24.1347136191592,23.91422228564832,965.6504482018308,965.4913001847146,74.09960992959789,66.7905937045766,11811.121550221278,7,0.39057941634329624,1926-12-17
1926,13,536.7795657067298,0.5267142857142858,26.283526873416992,0.04737476395796331,38.0,5.0,4.0,3.0,54.0,104.0,0.19607241633679612,432.7795657067299,432.7795657067299,,216.38978285336492,216.38978285336492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,479.77956570672984,990.0,966.0148798268222,23.985120173177798,0.20771939853388208,0.056692914970290456,989.7355876864958,0.3371785322216234,0.3371785322216234,0.0,0.0,23.383529327451992,23.383529327451992,0.0,0.0,,0.9367928653703725,0.9367928653703725,0.0,0.0,46.42499234468492,46.42499234468492,0.0,0.0,0.9455191923561082,0.9455191923561082,0.0,0.0,0.9765563791450793,0.9765563791450793,0.96,0.96,45.3598953175,45.3598953175,0.0,0.0,90.719790635,0.16861001643811022,5.826664269011394e-05,608.7950640130589,459.2604427967548,0.2264510293259136,0.1708292431191084,23.89149841139939,22.902165582536853,966.3351802560522,965.6666719925854,104.9045038805001,74.83896943078172,15240.92482668,7,0.5039988368611111,1926-12-24
1926,14,561.13811067247,0.5072857142857143,5.540244605818724,0.009990455510377815,44.857142857142854,6.714285714285714,5.714285714285714,3.857142857142857,72.85714285714286,134.0,0.23865010268569237,427.1381106724701,427.1381106724701,,213.56905533623504,213.56905533623504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.857142857142854,6.714285714285714,5.714285714285714,3.857142857142857,72.85714285714286,484.42382495818435,990.0,966.125121498026,23.87487850197395,0.20649996079372285,0.05542762213449398,989.7380724170716,0.3228342921004339,0.3228342921004339,0.0,0.0,23.290116626945267,23.290116626945267,0.0,0.0,,0.9372263723709823,0.9372263723709823,0.0,0.0,45.71965830972452,45.71965830972452,0.0,0.0,0.9311539370615991,0.9311539370615991,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.805265143530036,44.805265143530036,0.0,0.0,89.61053028706007,0.15972724548171705,5.827449245576137e-05,562.8280752081156,550.9983234585969,0.2469670688488706,0.188748305706623,23.29784141353379,23.28882916251385,966.1327263384364,966.0794924555636,94.04592583959332,88.87129769497119,15054.569088226093,7,0.497836279372556,1926-12-31
1926,15,565.5748612701537,0.503,1.294859547464674,0.0022680465035625715,43.857142857142854,6.571428571428571,5.142857142857143,3.5714285714285716,71.71428571428571,130.85714285714286,0.23147445121094595,434.7177184130109,434.7177184130109,,217.35885920650546,217.35885920650546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.857142857142854,6.571428571428571,5.142857142857143,3.5714285714285716,71.71428571428571,490.28914698443947,990.0,966.1450868757156,23.854913124284376,0.20857001491911875,0.05694354368260214,989.7344864413982,0.33454674738056384,0.33454674738056384,0.0,0.0,23.254852818302087,23.254852818302087,0.0,0.0,,0.9380774677761441,0.9380774677761441,0.0,0.0,46.50120626233312,46.50120626233312,0.0,0.0,0.9470714106381488,0.9470714106381488,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.57118213708646,45.57118213708646,0.0,0.0,91.14236427417292,0.16112853141768127,5.823892661976612e-05,571.8920920403683,562.8280752081156,0.2469670688488706,0.2098297942394516,23.28882916251385,23.191942913966678,966.1735144141816,966.1327263384364,94.683896172011,88.87129769497119,15311.917198061052,7,0.5063464681898496,1927-01-07
1926,16,588.2291077270662,0.4888571428571429,6.24795451808263,0.010424841397570042,41.0,6.0,4.0,3.0,66.0,120.0,0.204133141264848,468.2291077270662,468.2291077270662,,234.1145538635331,234.1145538635331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,519.2291077270662,990.0,966.2457877264985,23.75421227350148,0.22179633554331168,0.06364582154541319,989.7145578429112,0.38811134359168914,0.38811134359168914,0.0,0.0,23.08065877282105,23.08065877282105,0.0,0.0,,0.9414825520726982,0.9414825520726982,0.0,0.0,49.88647311067916,49.88647311067916,0.0,0.0,1.0160177822948913,1.0160177822948913,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.888743648465585,48.888743648465585,0.0,0.0,97.77748729693117,0.16620900063416122,5.8012302267599486e-05,615.6277736669467,571.8920920403683,0.2098297942394516,0.1949229796525063,23.191942913966678,22.896750345037194,966.3625110946678,966.1735144141816,102.93125279986177,94.683896172011,16426.617865884436,7,0.5432082627607288,1927-01-14
1926,17,733.933022239753,0.4231428571428571,25.74838082680617,0.03570692563646966,41.0,6.0,4.0,3.0,66.0,120.0,0.1638294349990758,613.933022239753,613.933022239753,,204.6443407465843,204.6443407465843,204.6443407465843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,664.933022239753,990.0,966.8357320889589,23.164267911041048,0.30439610937764694,0.11344928885200058,989.5821546017704,0.29714970876035435,0.29714970876035435,0.29714970876035435,0.0,22.449272804051024,22.449272804051024,22.449272804051024,0.0,,0.9338487159079848,0.9338487159079848,0.9338487159079848,0.0,42.06083873365055,42.06083873365055,42.06083873365055,0.0,0.8566362267545936,0.8566362267545936,0.8566362267545936,0.0,0.9755562539038528,0.9755562539038528,0.9755562539038528,0.96,41.040219879562,41.040219879562,41.040219879562,0.0,123.120659638686,0.16770183411309522,5.571175673643133e-05,779.3663976124346,684.6893499137433,0.1752619637140807,0.1539712263289979,22.738264221459257,22.182759539528643,967.0174655904495,966.6387573996548,131.80405433073014,113.51245202108883,20684.27081929925,7,0.6840036646593668,1927-01-21
1926,18,900.6980414943326,0.3618571428571428,31.187468321421793,0.0346040381699814,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,138.0,0.152515418134158,762.6980414943326,762.6980414943326,,244.28412483308244,244.28412483308244,244.28412483308244,29.845666995085256,0.0,0.0,0.0,0.0,0.0,0.0,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,819.2694700657612,990.0,967.5027921659773,22.497207834022706,0.40811352477719515,0.17374836262881538,989.418138112594,0.42484988282021313,0.42484988282021313,0.42484988282021313,0.044117689536979234,21.490496063796492,21.490496063796492,21.490496063796492,3.0147722950886497,,0.9405514425445334,0.9405514425445334,0.9405514425445334,0.13343016989697903,48.417855698744745,48.417855698744745,48.417855698744745,5.769319933473369,0.9861070407076323,0.9861070407076323,0.9861070407076323,0.11750142430699326,0.9788929995735565,0.9788929995735565,0.9788929995735565,0.9617501424306993,47.404792107383344,47.404792107383344,47.404792107383344,5.609227057417392,147.82360337956743,0.16448861569159182,5.390322647111555e-05,997.6786758623872,803.6892968412517,0.1710659969249491,0.1345499655625149,22.038671598342653,21.04734452408831,967.8907147034496,967.114757187365,157.058357607687,136.01080440842333,24834.36536776733,7,0.8212422409975968,1927-01-28
1926,19,1070.203400647845,0.31157142857142855,17.051082051640492,0.0159766585081219,49.0,8.0,7.0,5.0,93.0,162.0,0.1514723347649782,908.2034006478451,908.2034006478451,,227.05085016196128,227.05085016196128,227.05085016196128,227.05085016196128,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,972.2034006478451,990.0,968.120639259179,21.879360740821067,0.5448735719268764,0.2765627205182761,989.1785637075549,0.3650194324467518,0.3650194324467518,0.3650194324467518,0.3650194324467518,20.69290501592919,20.69290501592919,20.69290501592919,20.69290501592919,,0.9371237291052853,0.9371237291052853,0.9371237291052853,0.9371237291052853,43.17103925374617,43.17103925374617,43.17103925374617,43.17103925374617,0.8792472353105126,0.8792472353105126,0.8792472353105126,0.8792472353105126,0.9777184541607777,0.9777184541607777,0.9777184541607777,0.9777184541607777,42.21090483437479,42.21090483437479,42.21090483437479,42.21090483437479,168.84361933749915,0.1577681377357239,5.1648770184665004e-05,1117.0362502238706,1025.1570830002852,0.1580245629536902,0.145026627352096,20.94732268237499,20.42718606911843,968.2678282149892,967.9790651180008,176.00387547646972,161.60847192616356,28365.728048699857,7,0.9380201074305509,1927-02-04
1926,20,1180.2222047740272,0.279,18.434873223004878,0.015473555372534071,49.0,8.0,7.0,5.0,93.0,162.0,0.13741554485143334,1018.2222047740272,1018.2222047740272,,254.5555511935068,254.5555511935068,254.5555511935068,254.5555511935068,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1082.2222047740272,990.0,968.4664126435755,21.533587356424505,0.6727118096038661,0.37834128595259914,988.9489469044436,0.45905520130004634,0.45905520130004634,0.45905520130004634,0.45905520130004634,20.023479059568015,20.023479059568015,20.023479059568015,20.023479059568015,,0.9393910060525117,0.9393910060525117,0.9393910060525117,0.9393910060525117,46.933671340174484,46.933671340174484,46.933671340174484,46.933671340174484,0.9558792533640423,0.9558792533640423,0.9558792533640423,0.9558792533640423,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.99499791337099,45.99499791337099,45.99499791337099,45.99499791337099,183.97999165348395,0.1559272865247019,5.021671992308875e-05,1246.0803627849048,1127.726717014242,0.143651824112946,0.1300076663096921,20.36615863698341,19.578826110838108,968.6733954258954,968.301426824902,191.5407279932489,177.5044059973,30908.638597785306,7,1.0221110647415776,1927-02-11
1926,21,1380.7504273703773,0.24757142857142858,31.47002477036826,0.022942877645274584,49.0,8.0,7.0,5.0,93.0,162.0,0.11754002448887005,1218.7504273703773,1100.0,,275.0,275.0,275.0,275.0,118.75042737037727,34.097332225194876,5.851022613158084,5.131191306127413,3.665136647233866,70.00574457866303,83.09733222519488,13.851022613158083,12.131191306127414,8.665136647233867,163.00574457866304,1209.0795461444802,990.0,969.1004957686306,20.899504231369487,0.860173975328277,0.48,988.6598260246717,0.5349,0.5349,0.5349,0.5349,19.024430256041203,19.024430256041203,19.024430256041203,19.024430256041203,,0.9371437041292802,0.9371437041292802,0.9371437041292802,0.9371437041292802,48.08315433343612,48.08315433343612,48.08315433343612,48.08315433343612,0.9792903122899413,0.9792903122899413,0.9792903122899413,0.9792903122899413,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.12149124676739,47.12149124676739,47.12149124676739,47.12149124676739,188.48596498706956,0.13682885189503843,4.759746590582565e-05,1466.3705361774826,1297.4934435018629,0.1248561222496593,0.1104768515209666,19.33730581197255,18.706595466807123,969.3759663476504,968.834979393863,191.7842458254276,185.13805502426115,31665.64211782769,7,1.0471442499281645,1927-02-18
1926,22,1481.2650984625247,0.23242857142857143,9.72640938679878,0.006543827254312386,49.0,8.428571428571429,7.857142857142857,6.714285714285714,99.0,171.0,0.11536942244364191,1310.2650984625247,1100.0,,275.0,275.0,275.0,275.0,210.26509846252475,51.0,9.502140635272507,9.653630734064127,8.232484272719638,131.87684282046848,100.0,17.930712063843934,17.510773591206984,14.946769987005352,230.87684282046848,1235.4414856550509,990.0,969.4240872411866,20.575912758813388,0.9067103334534694,0.48,988.6132896665466,0.5349,0.5349,0.5349,0.5349,18.654302425359877,18.654302425359877,18.654302425359877,18.654302425359877,,0.9359810526398836,0.9359810526398836,0.9359810526398836,0.9359810526398836,47.08883129543909,47.08883129543909,47.08883129543909,47.08883129543909,0.9590393339193298,0.9590393339193298,0.9590393339193298,0.9590393339193298,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.14705466953031,46.14705466953031,46.14705466953031,46.14705466953031,184.58821867812125,0.12464957932606793,4.6613186534879105e-05,1511.0711996298642,1454.6784350498776,0.1225783043045373,0.1104768515209666,18.74693497360044,18.550817274491003,969.5203838757272,969.3381918670842,185.5624769483808,183.5000915491865,31010.820737924372,7,1.0254901037673403,1927-02-25
1926,23,1530.7885645611968,0.226,5.726351370949585,0.003715554111781829,49.0,9.0,9.0,9.0,107.0,183.0,0.11956381808448453,1347.7885645611968,1100.0,,275.0,275.0,275.0,275.0,247.78856456119675,51.0,9.0,12.186322847271969,12.186322847271969,163.4159188666528,100.0,18.0,21.18632284727197,21.18632284727197,270.41591886665276,1239.1863228472719,990.0,969.5840861316592,20.415913868340745,0.9164107137299783,0.48,988.60358928627,0.5349,0.5349,0.5349,0.5349,18.48460315461072,18.48460315461072,18.48460315461072,18.48460315461072,,0.935446499937024,0.935446499937024,0.935446499937024,0.935446499937024,46.63379793900574,46.63379793900574,46.63379793900574,46.63379793900574,0.949771852118243,0.949771852118243,0.949771852118243,0.949771852118243,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.70112198022563,45.70112198022563,45.70112198022563,45.70112198022563,182.80448792090246,0.11944126996136084,4.616274947497538e-05,1551.1556592265113,1511.0711996298642,0.1211061398330043,0.1179765543912295,18.550817274491003,18.416207136558675,969.649887514424,969.5203838757272,183.5000915491865,182.0860058995512,30711.153970711617,7,1.0155804884494581,1927-03-04
1926,24,1620.643116410654,0.21585714285714283,18.07952058431868,0.011129494060907885,49.0,9.0,9.0,9.0,107.0,183.0,0.11297812005802092,1437.643116410654,1100.0,,275.0,275.0,275.0,275.0,337.64311641065405,51.0,9.0,15.523107000795562,16.605399167737087,245.51461024212145,100.0,18.0,24.523107000795562,25.605399167737087,352.5146102421214,1242.5231070007956,990.0,969.874385453019,20.125614546980973,0.9250541002187278,0.48,988.5949458997812,0.5349,0.5349,0.5349,0.5349,18.185660446762274,18.185660446762274,18.185660446762274,18.185660446762274,,0.9345048304073013,0.9345048304073013,0.9345048304073013,0.9345048304073013,45.833521465646875,45.833521465646875,45.833521465646875,45.833521465646875,0.933472942273867,0.933472942273867,0.933472942273867,0.933472942273867,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.91685103633394,44.91685103633394,44.91685103633394,44.91685103633394,179.66740414533575,0.11093894656845203,4.5370556602357514e-05,1677.712303316742,1559.6365373841434,0.1173350300621525,0.1090771043630182,18.387726967683527,18.00004776138143,970.0587628261004,969.6772872746257,181.7869751058157,177.72186568890794,30184.123896416408,7,0.9981522452518653,1927-03-11
1926,25,1824.462091632633,0.19385714285714287,43.675911357271225,0.0235600684972123,49.0,9.0,9.0,9.0,107.0,183.0,0.10053174820599102,1641.462091632633,1100.0,,275.0,275.0,275.0,275.0,541.462091632633,51.0,9.0,16.0,26.629283195047524,438.83280843758547,100.0,18.0,25.0,35.62928319504753,545.8328084375854,1243.0,990.0,970.5328775268132,19.467122473186855,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.525933060668574,17.525933060668574,17.525933060668574,17.525933060668574,,0.9314856662665331,0.9314856662665331,0.9314856662665331,0.9314856662665331,44.02909610756402,44.02909610756402,44.02909610756402,44.02909610756402,0.896722934980937,0.896722934980937,0.896722934980937,0.896722934980937,0.9791542770448576,0.9791542770448576,0.9791542770448576,0.9791542770448576,43.11214065258554,43.11214065258554,43.11214065258554,43.11214065258554,172.44856261034215,0.09481942649537853,4.354761682079347e-05,1983.4436828176408,1726.1698191997614,0.1060150617653814,0.0922637741546731,17.843492710067146,17.012300227609323,971.0465103598724,970.2153178774146,176.02450038709998,166.5109657415315,28971.358518537483,7,0.9580475700574564,1927-03-18
1926,26,2294.941520705606,0.1457142857142857,94.59648098452723,0.04023564156636047,49.0,9.0,9.0,9.0,107.0,183.0,0.08036637753084275,2111.941520705606,1100.0,,275.0,275.0,275.0,275.0,1011.9415207056061,51.00000000000001,9.0,16.0,49.76761577240685,886.1739049331991,100.0,18.0,25.0,58.76761577240686,993.1739049331991,1243.0,990.0,971.8119278085998,18.188072191400238,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.24688277888196,16.24688277888196,16.24688277888196,16.24688277888196,,0.9243714756755026,0.9243714756755026,0.9243714756755026,0.9243714756755026,40.50769134595452,40.50769134595452,40.50769134595452,40.50769134595452,0.8250038970662834,0.8250038970662834,0.8250038970662834,0.8250038970662834,0.9728604245404476,0.9728604245404476,0.9728604245404476,0.9728604245404476,39.41137871441607,39.41137871441607,39.41137871441607,39.41137871441607,157.64551485766427,0.06945133544778422,3.980947344890512e-05,2645.619049709331,2019.8353690960687,0.0906014434641262,0.0691709564232635,16.910932110353308,15.400419777838458,972.6583908096432,971.1478784771284,165.3329515912392,147.84397502931463,26484.4464960876,7,0.8758084158759126,1927-03-25
1926,27,3127.155925356918,0.07914285714285714,104.20648411898661,0.03412672006977312,54.0,13.0,14.0,19.0,117.0,217.0,0.06964412190568589,2910.155925356918,1100.0,,275.0,275.0,275.0,275.0,1810.1559253569178,45.99999999999998,5.000000000000006,11.0,61.0,1687.1559253569178,100.0,18.0,25.0,80.0,1804.1559253569178,1243.0,990.0,973.8018608174763,16.198139182523764,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.25694977000549,14.25694977000549,14.25694977000549,14.25694977000549,,0.9046107767106445,0.9046107767106445,0.9046107767106445,0.9046107767106445,34.78823939708199,34.78823939708199,34.78823939708199,34.78823939708199,0.7085181139935232,0.7085181139935232,0.7085181139935232,0.7085181139935232,0.97,0.97,0.97,0.97,33.744592215169526,33.744592215169526,33.744592215169526,33.744592215169526,134.9783688606781,0.04341506215495917,3.408544668198942e-05,3313.0406406455268,2802.809361093756,0.077422318839166,0.0654987437635895,15.020994888289913,13.834510182304363,974.2243004051774,973.0378156991918,143.56634606748196,130.19249571741634,22676.365968593924,7,0.7498798270037673,1927-04-01
1926,28,3106.958131611707,0.07871428571428571,35.25040417763265,0.011343065911349143,54.0,13.0,14.0,19.0,117.0,217.0,0.06987693328506898,2889.958131611707,1100.0,,275.0,275.0,275.0,275.0,1789.958131611707,46.0,5.0,11.0,61.0,1666.958131611707,100.0,18.0,25.0,80.0,1783.958131611707,1243.0,990.0,973.769446556849,16.230553443151102,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.289364030632825,14.289364030632825,14.289364030632825,14.289364030632825,,0.9052385153012497,0.9052385153012497,0.9052385153012497,0.9052385153012497,34.886468781691875,34.886468781691875,34.886468781691875,34.886468781691875,0.710518712458083,0.710518712458083,0.710518712458083,0.710518712458083,0.97,0.97,0.97,0.97,33.83987471824111,33.83987471824111,33.83987471824111,33.83987471824111,135.35949887296445,0.043600284018100156,3.418169163458698e-05,3210.822806441037,3004.2640135053875,0.0722306691504131,0.0675839225897765,14.534725037641117,14.05111464049957,974.0076959469822,973.5240855498406,138.0963872925692,132.70941272149466,22740.39581065803,7,0.7519972159609136,1927-04-08
1926,29,2793.269290547424,0.10185714285714285,51.23499482800805,0.018371150011518882,54.0,13.0,14.0,19.0,117.0,217.0,0.0777918829197796,2576.269290547424,1100.0,,275.0,275.0,275.0,275.0,1476.2692905474244,46.0,5.0,11.0,61.0,1353.2692905474244,100.0,18.0,25.0,80.0,1470.2692905474244,1243.0,990.0,973.0147879427007,16.985212057299318,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.04402264478104,15.04402264478104,15.04402264478104,15.04402264478104,,0.9135816024951711,0.9135816024951711,0.9135816024951711,0.9135816024951711,37.06839098897637,37.06839098897637,37.06839098897637,37.06839098897637,0.7549570466186634,0.7549570466186634,0.7549570466186634,0.7549570466186634,0.97,0.97,0.97,0.97,35.95633925930708,35.95633925930708,35.95633925930708,35.95633925930708,143.82535703722831,0.051596470804392204,3.631953460536068e-05,2942.868341840209,2645.619049709331,0.08202239094999,0.0737375834707941,15.400419777838458,14.682921486488103,973.3758891009936,972.6583908096432,147.84397502931463,139.75807395599486,24162.659982254354,7,0.799029761317935,1927-04-15
1926,30,2478.100835985834,0.12585714285714286,35.69712163356131,0.014308352618568315,54.0,13.0,14.0,19.0,117.0,217.0,0.08764936450328675,2261.100835985834,1100.0,,275.0,275.0,275.0,275.0,1161.1008359858338,46.0,5.0,11.0,61.0,1038.1008359858338,100.0,18.0,25.0,80.0,1155.1008359858338,1243.0,990.0,972.2540365006555,17.745963499344516,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.804774086826237,15.804774086826237,15.804774086826237,15.804774086826237,,0.9217200476000246,0.9217200476000246,0.9217200476000246,0.9217200476000246,39.288860832075976,39.288860832075976,39.288860832075976,39.288860832075976,0.8001804650117307,0.8001804650117307,0.8001804650117307,0.8001804650117307,0.9705103763462717,0.9705103763462717,0.9705103763462717,0.9705103763462717,38.13051750219932,38.13051750219932,38.13051750219932,38.13051750219932,152.52207000879727,0.061632662461567615,3.851567424464578e-05,2591.896796157977,2395.739198274402,0.0905774719369705,0.0837224693211796,16.00357803992278,15.530094182962436,972.5287164045192,972.055232547559,154.89919141005737,149.31327894518964,25623.707761477945,7,0.8473448333822071,1927-04-22
