WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1927,24,1869.0700588717298,0.18957142857142856,65.74269024456073,0.036091439352004304,49.0,9.0,9.0,9.0,107.0,183.0,0.09830376097081174,1686.0700588717298,1100.0,,275.0,275.0,275.0,275.0,586.0700588717298,51.0,9.0,16.0,28.82311764942933,481.2469412223004,100.0,18.0,25.0,37.82311764942933,588.2469412223005,1243.0,990.0,970.6746805715267,19.325319428473353,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.384130015955073,17.384130015955073,17.384130015955073,17.384130015955073,,0.9307594663057227,0.9307594663057227,0.9307594663057227,0.9307594663057227,43.639643644693955,43.639643644693955,43.639643644693955,43.639643644693955,0.8887911129265571,0.8887911129265571,0.8887911129265571,0.8887911129265571,0.9783889415988379,0.9783889415988379,0.9783889415988379,0.9783889415988379,42.697980155506954,42.697980155506954,42.697980155506954,42.697980155506954,170.79192062202782,0.09189312367525783,4.312927288435045e-05,2019.8353690960687,1677.712303316742,0.1090771043630182,0.0906014434641262,18.00004776138143,16.910932110353308,971.1478784771284,970.0587628261004,177.72186568890794,165.3329515912392,28693.04266450067,7,0.94884400345571,1928-03-10
1927,25,2136.6021730978036,0.16214285714285714,19.339084024007953,0.009167500639481857,49.0,9.0,9.0,9.0,107.0,183.0,0.08566939783051071,1953.6021730978039,1100.0,,275.0,275.0,275.0,275.0,853.6021730978036,51.0,9.0,16.0,41.98043474251493,735.6217383552887,100.0,18.0,25.0,50.98043474251493,842.6217383552887,1243.0,990.0,971.4297293833396,18.570270616660423,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.629081204142146,16.629081204142146,16.629081204142146,16.629081204142146,,0.9269378243966279,0.9269378243966279,0.9269378243966279,0.9269378243966279,41.571058103697794,41.571058103697794,41.571058103697794,41.571058103697794,0.8466610611751078,0.8466610611751078,0.8466610611751078,0.8466610611751078,0.9746661061175106,0.9746661061175106,0.9746661061175106,0.9746661061175106,40.51799045108792,40.51799045108792,40.51799045108792,40.51799045108792,162.07196180435167,0.07587848282278678,4.0927263081906984e-05,2155.2089572641244,2067.468969295266,0.0885140249831071,0.0849105602420587,16.795954454699988,16.58416827684413,971.4746423106376,971.2628561327816,164.00013188796203,161.55324499205915,27228.089583131085,7,0.9003997878019538,1928-03-17
1927,26,2189.3508377229946,0.156,8.880528652453775,0.004043210952946371,49.0,9.0,9.0,9.0,107.0,183.0,0.08359040803754479,2006.3508377229948,1100.0,,275.0,275.0,275.0,275.0,906.3508377229947,51.00000000000001,9.0,16.0,44.57463136342597,785.7762063595686,100.0,18.0,25.0,53.57463136342597,892.7762063595686,1243.0,990.0,971.557053746228,18.442946253772075,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.501756841253798,16.501756841253798,16.501756841253798,16.501756841253798,,0.9263037490694439,0.9263037490694439,0.9263037490694439,0.9263037490694439,41.2244800723476,41.2244800723476,41.2244800723476,41.2244800723476,0.8396024454653279,0.8396024454653279,0.8396024454653279,0.8396024454653279,0.9739602445465328,0.9739602445465328,0.9739602445465328,0.9739602445465328,40.15102476522782,40.15102476522782,40.15102476522782,40.15102476522782,160.60409906091127,0.07336177431014358,4.0556590671947297e-05,2217.372657831301,2161.5709846171685,0.0846606478817121,0.0825301057779719,16.568811659095438,16.43411796513032,971.6246926223514,971.4899989283864,161.37623057940965,159.82599559532343,26981.488642233093,7,0.8922449947828404,1928-03-24
1927,27,2217.372657831301,0.154,0.0,0.0,53.285714285714285,12.428571428571429,13.285714285714286,17.571428571428573,115.57142857142857,212.14285714285714,0.09567307344284802,2005.2298006884437,1100.0,,275.0,275.0,275.0,275.0,905.2298006884437,46.71428571428574,5.571428571428571,11.714285714285706,58.85039338054778,782.3794073078958,100.0,18.0,25.0,76.42182195197636,897.9508358793244,1243.0,990.0,971.6246926223514,18.3753073776486,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.43411796513032,16.43411796513032,16.43411796513032,16.43411796513032,,0.9259669074663488,0.9259669074663488,0.9259669074663488,0.9259669074663488,41.04055822724167,41.04055822724167,41.04055822724167,41.04055822724167,0.8358565830395451,0.8358565830395451,0.8358565830395451,0.8358565830395451,0.9735856583039544,0.9735856583039544,0.9735856583039544,0.9735856583039544,39.95649889883085,39.95649889883085,39.95649889883085,39.95649889883085,159.8259955953234,0.0720789962980968,4.036009989780895e-05,2217.372657831301,2217.372657831301,0.0978635680536607,0.0825301057779719,16.43411796513032,16.43411796513032,971.6246926223514,971.6246926223514,159.82599559532343,159.82599559532343,26850.76726001433,7,0.8879221977517966,1928-03-31
1927,28,2174.7547072122984,0.15757142857142856,8.880528652453773,0.004086175538676971,50.142857142857146,12.142857142857142,12.285714285714286,15.142857142857142,97.71428571428571,187.42857142857142,0.08607881674289417,1987.326135783727,1100.0,,275.0,275.0,275.0,275.0,887.3261357837271,49.857142857142875,5.857142857142857,12.71428571428571,61.189082038083185,757.7084823170724,100.0,18.0,25.0,76.33193918094032,855.422768031358,1243.0,990.0,971.5218217070642,18.47817829293581,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.536988880417532,16.536988880417532,16.536988880417532,16.536988880417532,,0.9264792046244794,0.9264792046244794,0.9264792046244794,0.9264792046244794,41.32032168709606,41.32032168709606,41.32032168709606,41.32032168709606,0.8415544131791458,0.8415544131791458,0.8415544131791458,0.8415544131791458,0.9741554413179145,0.9741554413179145,0.9741554413179145,0.9741554413179145,40.2524365533072,40.2524365533072,40.2524365533072,40.2524365533072,161.0097462132288,0.07404081773605911,4.065902682152243e-05,2187.823512835168,2155.2089572641244,0.0991853313244599,0.0684687206912207,16.58416827684413,16.505443487534755,971.553367099947,971.4746423106376,161.55324499205915,160.6463757322684,27049.63736382244,7,0.8944985900734934,1928-04-07
1927,29,2184.073151661168,0.15642857142857142,4.659222224434806,0.0021346605057605715,45.0,11.0,10.0,10.0,72.0,148.0,0.06776450731146497,2036.0731516611681,1100.0,,275.0,275.0,275.0,275.0,936.073151661168,55.0,7.0,15.000000000000005,63.2481859230519,795.8249657381162,100.0,18.0,25.0,73.24818592305189,867.8249657381162,1243.0,990.0,971.5443145040098,18.455685495990274,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.514496083471993,16.514496083471993,16.514496083471993,16.514496083471993,,0.9263671904956906,0.9263671904956906,0.9263671904956906,0.9263671904956906,41.2591193751915,41.2591193751915,41.2591193751915,41.2591193751915,0.8403079302482993,0.8403079302482993,0.8403079302482993,0.8403079302482993,0.9740307930248299,0.9740307930248299,0.9740307930248299,0.9740307930248299,40.18766017760787,40.18766017760787,40.18766017760787,40.18766017760787,160.75064071043147,0.07360311751714442,4.059359613899784e-05,2187.823512835168,2161.5709846171685,0.0684687206912207,0.067647138414839,16.568811659095438,16.505443487534755,971.553367099947,971.4899989283864,161.37623057940965,160.6463757322684,27006.10763935248,7,0.8930591150579524,1928-04-14
1927,30,2201.5438117530325,0.155,4.221306428018969,0.0019085504471858003,45.0,11.0,10.0,10.0,72.0,148.0,0.06722823717468158,2053.5438117530325,1100.0,,275.0,275.0,275.0,275.0,953.5438117530326,55.0,7.0,15.000000000000004,64.42863592925896,812.1151758237736,100.0,18.0,25.0,74.42863592925896,884.1151758237736,1243.0,990.0,971.5864850628521,18.413514937147852,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.472325524629575,16.472325524629575,16.472325524629575,16.472325524629575,,0.9261571811126552,0.9261571811126552,0.9261571811126552,0.9261571811126552,41.14444116611065,41.14444116611065,41.14444116611065,41.14444116611065,0.8379723251753697,0.8379723251753697,0.8379723251753697,0.8379723251753697,0.9737972325175369,0.9737972325175369,0.9737972325175369,0.9737972325175369,40.066359939476705,40.066359939476705,40.066359939476705,40.066359939476705,160.26543975790682,0.07280085851042352,4.0471070645936074e-05,2217.372657831301,2187.823512835168,0.067647138414839,0.066745659317704,16.505443487534755,16.43411796513032,971.6246926223514,971.553367099947,160.6463757322684,159.82599559532343,26924.593879328342,7,0.8903635542105933,1928-04-21
1927,31,2255.513483038143,0.14885714285714285,6.247918541379348,0.002768303453724586,46.142857142857146,10.428571428571429,10.0,10.0,96.57142857142857,173.14285714285714,0.07673914621874002,2082.3706258952857,1100.0,,275.0,275.0,275.0,275.0,982.3706258952859,53.857142857142854,7.571428571428571,15.0,57.80159556899412,848.1404588977204,100.0,18.0,25.0,67.80159556899412,944.7118874691489,1243.0,990.0,971.7167566831955,18.283243316804505,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.342053904286225,16.342053904286225,16.342053904286225,16.342053904286225,,0.9255084284433454,0.9255084284433454,0.9255084284433454,0.9255084284433454,40.790456588030544,40.790456588030544,40.790456588030544,40.790456588030544,0.8307628633000109,0.8307628633000109,0.8307628633000109,0.8307628633000109,0.9730762863300011,0.9730762863300011,0.9730762863300011,0.9730762863300011,39.692242458371936,39.692242458371936,39.692242458371936,39.692242458371936,158.76896983348774,0.07039516367823476,4.009317420037569e-05,2261.108087620956,2221.9458555412634,0.0849141184586246,0.0654546329785231,16.42307921203723,16.328549686327726,971.730260901154,971.6357313754444,159.69913517808186,158.61394227605538,26673.186932025943,7,0.8820498324082653,1928-04-28
1927,32,2225.6471884860407,0.15257142857142858,10.469224969398313,0.004747167179968371,48.142857142857146,10.428571428571429,10.428571428571429,11.0,124.0,204.0,0.09176240890178103,2021.6471884860405,1100.0,,275.0,275.0,275.0,275.0,921.6471884860405,51.857142857142854,7.571428571428571,14.571428571428571,49.105478810869634,798.5417096751709,100.0,18.0,25.0,60.105478810869634,922.5417096751709,1243.0,990.0,971.64466562738,18.355334372619918,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.41414496010164,16.41414496010164,16.41414496010164,16.41414496010164,,0.9258674419013061,0.9258674419013061,0.9258674419013061,0.9258674419013061,40.98632411493187,40.98632411493187,40.98632411493187,40.98632411493187,0.8347520186340505,0.8347520186340505,0.8347520186340505,0.8347520186340505,0.973475201863405,0.973475201863405,0.973475201863405,0.973475201863405,39.89922295234546,39.89922295234546,39.89922295234546,39.89922295234546,159.59689180938184,0.07172014302836681,4.0302245406409564e-05,2261.108087620956,2187.823512835168,0.1261527716384836,0.0849141184586246,16.505443487534755,16.328549686327726,971.730260901154,971.553367099947,160.6463757322684,158.61394227605538,26812.277823976146,7,0.8866493989410101,1928-05-05
1927,33,2072.0004608708145,0.16885714285714284,30.853823855972387,0.014978842452414015,55.0,13.0,13.0,17.0,178.0,276.0,0.13334416196127832,1796.0004608708148,1100.0,,275.0,275.0,275.0,275.0,696.0004608708148,45.0,5.0,12.0,42.86959360436179,591.130867266453,100.0,18.0,25.0,59.86959360436179,769.1308672664529,1243.0,990.0,971.2705084249591,18.729491575040974,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.788302162522694,16.788302162522694,16.788302162522694,16.788302162522694,,0.9277318467585756,0.9277318467585756,0.9277318467585756,0.9277318467585756,42.00534004453236,42.00534004453236,42.00534004453236,42.00534004453236,0.8555059072206183,0.8555059072206183,0.8555059072206183,0.8555059072206183,0.9755505907220617,0.9755505907220617,0.9755505907220617,0.9755505907220617,40.97875579236258,40.97875579236258,40.97875579236258,40.97875579236258,163.9150231694503,0.07922263187196059,4.1392682618548065e-05,2161.5709846171685,1971.8467458433613,0.1399703098538494,0.1276849115593036,17.04976725475705,16.568811659095438,971.4899989283864,971.0090433327248,166.94798930930122,161.37623057940965,27537.723892467657,7,0.9106390176080574,1928-05-12
1927,34,1806.5558346790083,0.19599999999999998,39.71820553631346,0.02226659816946446,55.0,13.0,13.0,17.0,178.0,276.0,0.15320789251980452,1530.5558346790083,1100.0,,275.0,275.0,275.0,275.0,430.55583467900846,45.0,4.999999999999998,11.999999999999998,26.519743440373706,342.0360912386347,100.0,18.0,25.0,43.51974344037371,520.0360912386348,1243.0,990.0,970.4750265428091,19.524973457190885,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.583784044672605,17.583784044672605,17.583784044672605,17.583784044672605,,0.9317827310693938,0.9317827310693938,0.9317827310693938,0.9317827310693938,44.18876460764468,44.18876460764468,44.18876460764468,44.18876460764468,0.8999748392595658,0.8999748392595658,0.8999748392595658,0.8999748392595658,0.9792437916639439,0.9792437916639439,0.9792437916639439,0.9792437916639439,43.27255519514664,43.27255519514664,43.27255519514664,43.27255519514664,173.09022078058655,0.0961865250436725,4.370965171226933e-05,1952.5344676593647,1693.8193070891668,0.1629453619077626,0.1413547389669693,17.948009749193595,17.1121607688899,970.9466498185918,970.110800838288,177.15738786174748,167.67650973515995,29079.157091138542,7,0.9616123376699254,1928-05-19
1927,35,1535.8111813374412,0.22585714285714284,36.688864359759236,0.023774195202066657,54.714285714285715,12.857142857142858,12.857142857142858,16.428571428571427,169.71428571428572,266.57142857142856,0.17352975447174754,1269.2397527660125,1100.0,,275.0,275.0,275.0,275.0,169.23975276601254,33.21992356824047,5.036654746535855,8.053055644402582,10.42982197634065,112.50029683049297,87.9342092825262,17.893797603678713,20.910198501545437,26.85839340491208,282.2145825447787,1226.7382053877502,990.0,969.600313047398,20.399686952602092,0.8904013216598697,0.48,988.6295986783401,0.5349,0.5349,0.5349,0.5349,18.49438563094219,18.49438563094219,18.49438563094219,18.49438563094219,,0.9354773147374679,0.9354773147374679,0.9354773147374679,0.9354773147374679,46.660523254990565,46.660523254990565,46.660523254990565,46.660523254990565,0.9503161559061214,0.9503161559061214,0.9503161559061214,0.9503161559061214,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.72731278989075,45.72731278989075,45.72731278989075,45.72731278989075,182.90925115956298,0.11942827241828383,4.618920483827349e-05,1645.7136786211431,1436.9972565708524,0.188219821109795,0.146138066053883,18.826317043631768,18.103427933474897,969.9553826540068,969.2810680596904,186.3979918249222,178.80490613961223,30728.754194806585,7,1.0161625064420168,1928-05-26
1927,36,1285.0282715148217,0.2611428571428572,35.76216570666065,0.027776794366437714,53.0,12.0,12.0,13.0,120.0,210.0,0.16398299188904855,1075.0282715148217,1052.775077388674,,263.1937693471685,263.1937693471685,263.1937693471685,263.1937693471685,22.25319412614772,5.616282327075377,1.2716110929227267,1.2716110929227267,1.3775786839996207,12.716110929227268,58.61628232707538,13.271611092922727,13.271611092922727,14.37757868399962,132.71611092922726,1137.9345819015946,990.0,968.7965323579404,21.203467642059568,0.7540682283030777,0.42102020198883555,988.8249115697081,0.4911265925275363,0.4911265925275363,0.4911265925275363,0.4911265925275363,19.53725261924011,19.53725261924011,19.53725261924011,19.53725261924011,,0.9382983753223287,0.9382983753223287,0.9382983753223287,0.9382983753223287,47.26677273990334,47.26677273990334,47.26677273990334,47.26677273990334,0.9626633959247116,0.9626633959247116,0.9626633959247116,0.9626633959247116,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.32143728510527,46.32143728510527,46.32143728510527,46.32143728510527,185.28574914042107,0.14447967216442859,4.894120735780182e-05,1392.1184694738974,1186.6620966242278,0.1769669736628482,0.1508492305826257,20.129718154538747,18.993582909136983,969.1360750552234,968.486652303676,190.6975891534169,177.42797656297776,31128.00585559074,7,1.0293652730023393,1928-06-02
1927,37,1095.7277932445754,0.30357142857142855,22.694452958489883,0.020783922281463058,53.0,12.0,12.0,13.0,120.0,210.0,0.19203743082558677,885.7277932445753,885.7277932445753,,231.1676736196534,231.1676736196534,231.1676736196534,192.22477238561535,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,962.7277932445755,990.0,968.2008587787686,21.79914122123135,0.5366620555689152,0.2585822345956604,989.2047557098355,0.3807846744397675,0.3807846744397675,0.3807846744397675,0.3056936471049521,20.623112256627017,20.623112256627017,20.623112256627017,17.650441046152533,,0.9370942920683653,0.9370942920683653,0.9370942920683653,0.8025182883646652,43.81316047219724,43.81316047219724,43.81316047219724,36.326681873569555,0.8923250605335487,0.8923250605335487,0.8923250605335487,0.7398509546551845,0.9766724484829145,0.9766724484829145,0.9766724484829145,0.9738153056257717,42.80012418936157,42.80012418936157,42.80012418936157,35.463375162706434,163.86374773079115,0.14954068291042844,5.14173562465371e-05,1172.2200796855432,1027.8009259147989,0.2043197225309838,0.1791472468688081,20.954553817195556,20.2202452644417,968.4412631075832,967.9873743385892,175.51238530250268,154.0717295597578,27529.10961877291,7,0.9103541540599507,1928-06-09
1927,38,896.2765265890403,0.3638571428571429,35.490646900337715,0.04056360640030511,53.0,12.0,12.0,13.0,120.0,210.0,0.2361507292202129,686.2765265890403,686.2765265890403,,228.75884219634676,228.75884219634676,228.75884219634676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,763.2765265890403,990.0,967.4823229421635,22.51767705783649,0.3690020880874008,0.1414704890531469,989.4895274228595,0.37513478259234134,0.37513478259234134,0.37513478259234134,0.0,21.63206969810361,21.63206969810361,21.63206969810361,0.0,,0.9375084128535989,0.9375084128535989,0.9375084128535989,0.0,45.3995016297623,45.3995016297623,45.3995016297623,0.0,0.9246334344147107,0.9246334344147107,0.9246334344147107,0.0,0.9772509829825948,0.9772509829825948,0.9772509829825948,0.96,44.38137683095905,44.38137683095905,44.38137683095905,0.0,133.14413049287714,0.14838440675028183,5.3981703449873855e-05,1022.729174239858,779.3663976124346,0.2694496460757464,0.2053329515666571,22.336104765182466,20.839862041145068,967.971434547611,967.0174655904495,153.3629544796787,112.40588205370508,22368.21392280336,7,0.7396896138493174,1928-06-16
1927,39,671.7864385353714,0.4502857142857143,27.162080356507463,0.040949555310702705,53.0,12.0,12.0,13.0,120.0,210.0,0.3153675174768969,461.7864385353714,461.7864385353714,,217.7854047124645,217.7854047124645,26.215629110442375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,538.7864385353714,990.0,966.5863765995069,23.413623400493048,0.23546501004772827,0.06489334926804936,989.6996416406843,0.3416636990489077,0.3416636990489077,0.03403632310494135,0.0,22.77160134212837,22.77160134212837,3.2066117549684034,0.0,,0.9362300973895906,0.9362300973895906,0.1324514543608,0.0,45.509245028799164,45.509245028799164,5.350546901713497,0.0,0.926868534191429,0.926868534191429,0.10897244199009158,0.0,0.9766368289381848,0.9766368289381848,0.9614285714285714,0.96,44.46673154977979,44.46673154977979,5.190030494662092,0.0,94.12349359422167,0.13971797335031158,5.671882961441926e-05,760.52821131929,589.2318351168824,0.3563962221395311,0.2761238792650604,23.25168190137457,22.233355884305016,966.9421128452772,966.251543258026,108.99064038790394,78.20149529716082,15812.746923829241,7,0.5229082977456759,1928-06-23
1927,40,538.5935677297126,0.5242857142857142,13.507250275166964,0.02534654745577613,43.57142857142857,9.428571428571429,8.571428571428571,7.0,77.14285714285714,145.71428571428572,0.2697035495690196,392.87928201542684,392.87928201542684,,196.4396410077134,196.4396410077134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.57142857142857,9.428571428571429,8.571428571428571,7.0,77.14285714285714,454.45071058685545,990.0,966.0236710547836,23.97632894521634,0.1959215187614535,0.04857585640308532,989.7555026248355,0.27392455006158706,0.27392455006158706,0.0,0.0,23.457907019990227,23.457907019990227,0.0,0.0,,0.9325462766984269,0.9325462766984269,0.0,0.0,42.14052353972132,42.14052353972132,0.0,0.0,0.8582591352285401,0.8582591352285401,0.0,0.0,0.9754670877733842,0.9754670877733842,0.96,0.96,41.1161869432948,41.1161869432948,0.0,0.0,82.23237388658958,0.15287846358962517,5.813019962532214e-05,583.0034913422678,494.6810831907137,0.3602036747953433,0.2398601028388311,23.719900247579968,23.280617438406576,966.22351571104,965.8260648743582,89.72356228950672,75.27875522350378,13815.038812947052,7,0.45684652159216443,1928-06-30
1927,41,458.1795954123939,0.5872857142857143,8.454885438858842,0.01838269572121903,42.0,9.0,8.0,6.0,70.0,135.0,0.29508891492447287,323.1795954123939,323.1795954123939,,161.58979770619695,161.58979770619695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,382.1795954123938,990.0,965.6618081793557,24.338191820644266,0.17041479987301497,0.034635919082478726,989.7949492810445,0.18533431026084024,0.18533431026084024,0.0,0.0,23.94780679142795,23.94780679142795,0.0,0.0,,0.9208825370102731,0.9208825370102731,0.0,0.0,34.94557532034762,34.94557532034762,0.0,0.0,0.711722511616041,0.711722511616041,0.0,0.0,0.97,0.97,0.96,0.96,33.897208060737185,33.897208060737185,0.0,0.0,67.79441612147437,0.1478770088533599,5.827342429182461e-05,486.0250263913084,435.49688511870175,0.3099907361293837,0.2777634744497885,24.088018636376205,23.77445877655092,965.7871126187608,965.559735983034,73.5159643708813,63.10864060895203,11389.461908407695,7,0.3766356451193021,1928-07-07
1927,42,408.90931303898896,0.642,6.623278392480017,0.01624676993715357,42.0,9.0,8.0,6.0,70.0,135.0,0.3305078459241474,273.90931303898896,273.90931303898896,,192.58702980089532,81.32228323809366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,332.90931303898896,990.0,965.4387312549965,24.561268745003467,0.15302578852292426,0.024781862607797755,989.8221923488693,0.2863763535303877,0.08194239658822382,0.0,0.0,24.097084740342357,13.819737430882522,0.0,0.0,,0.9272200752333942,0.5218202909292857,0.0,0.0,42.36463153415487,17.61345008005759,0.0,0.0,0.8628234528341113,0.3587260708769366,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,41.34120440267119,17.08504657765586,0.0,0.0,58.42625098032705,0.14288666221941182,5.930165103850806e-05,426.6328809909446,389.1339363713416,0.3469242525051133,0.3164313066691768,24.220259392024523,23.904782084697946,965.5198479644592,965.3456696818566,61.26739122177439,55.49525921539696,9815.610164694945,7,0.32459028322403916,1928-07-14
1927,43,368.6203147163322,0.6900000000000001,5.021660808358287,0.013628025368478113,42.0,9.0,8.0,6.0,70.0,135.0,0.3664406789328944,233.62031471633213,233.62031471633213,,233.62031471633213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,292.6203147163322,990.0,965.2431015735816,24.75689842641837,0.13880655097508693,0.016724062943266373,989.8444693860818,0.3866309833352607,0.0,0.0,0.0,24.214736829164767,0.0,0.0,0.0,,0.942554801632137,0.0,0.0,0.0,52.28885561244482,0.0,0.0,0.0,1.06494614281965,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,51.24307850019592,0.0,0.0,0.0,51.24307850019592,0.1389719411177513,6.09321097691177e-05,380.8369423592014,353.9823107128336,0.3813749894115982,0.354482417497905,24.343386122106363,24.10600042356149,965.304184711796,965.169911553564,53.80639232130599,48.13954163026896,8608.837188032914,7,0.28468376944553286,1928-07-21
1927,44,334.60379672638265,0.732,4.336536696285399,0.012905939046233572,40.714285714285715,8.142857142857142,6.714285714285714,5.142857142857143,65.71428571428571,126.42857142857143,0.37745663820026465,208.1752252978112,208.1752252978112,,208.1752252978112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.714285714285715,8.142857142857142,6.714285714285714,5.142857142857143,65.71428571428571,263.74665386923976,990.0,965.073018983632,24.926981016368114,0.1286161402040747,0.011635045059562187,989.8597488147363,0.30680345781736207,0.0,0.0,0.0,24.47992637328713,0.0,0.0,0.0,,0.9369051051035323,0.0,0.0,0.0,46.825655197036674,0.0,0.0,0.0,0.9536793319152073,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.88914209309594,0.0,0.0,0.0,45.88914209309594,0.1372360637801471,6.123049105372779e-05,346.9384943839358,323.62655383883583,0.4024171045814803,0.3467912803962049,24.53501782268213,24.403949982190134,965.1346924719196,965.0181327691942,47.83264918619358,44.12926020966936,7709.375871640118,7,0.25493967829497743,1928-07-28
1927,45,310.2318087082293,0.7695714285714285,3.0459659961020003,0.009811255907215285,39.0,7.0,5.0,4.0,60.0,115.0,0.3708895567889559,195.23180870822935,195.23180870822935,,195.23180870822935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,246.23180870822935,990.0,964.9511590435411,25.048840956458907,0.12243460791668737,0.009668166269626072,989.8678972258136,0.27005618422893124,0.0,0.0,0.0,24.646681998043643,0.0,0.0,0.0,,0.933372160302855,0.0,0.0,0.0,44.0449613771418,0.0,0.0,0.0,0.8970460565609327,0.0,0.0,0.0,0.9784441597897511,0.96,0.96,0.96,43.09785578999894,0.0,0.0,0.0,43.09785578999894,0.13887361539702134,6.131731133014031e-05,323.62655383883583,302.30479186612183,0.380410774470716,0.3553478496615248,24.71187789739601,24.53501782268213,965.0181327691942,964.9115239593306,46.100479056385936,41.25607432624228,7240.439772719821,7,0.23943253216666074,1928-08-04
1927,46,289.67603266914745,0.8012857142857143,2.997502552413607,0.010371882921403045,39.0,7.0,5.0,4.0,60.0,115.0,0.3972617280090673,174.67603266914742,174.67603266914742,,174.67603266914742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,225.67603266914742,990.0,964.8590333866575,25.140966613342552,0.11517972728176548,0.0074676032669147,989.8773526694513,0.21631113510473673,0.0,0.0,0.0,24.80200814768913,0.0,0.0,0.0,,0.9266941625125875,0.0,0.0,0.0,39.37377826717502,0.0,0.0,0.0,0.8019099443416502,0.0,0.0,0.0,0.9716168651840197,0.96,0.96,0.96,38.26020883403089,0.0,0.0,0.0,38.26020883403089,0.13200999970499233,6.08348689631051e-05,302.30479186612183,281.3222739992266,0.4087838419801631,0.380410774470716,24.860100326148014,24.71187789739601,964.9115239593306,964.8252890959968,41.25607432624228,36.33164494483163,6427.71508411719,7,0.21255671574461607,1928-08-11
1927,47,268.265940432987,0.8417142857142857,2.848478492441367,0.010596489550242756,39.0,7.0,5.0,4.0,60.0,115.0,0.428797208190952,153.265940432987,153.265940432987,,153.265940432987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,204.265940432987,990.0,964.773063761732,25.22693623826803,0.10762320885672738,0.005326594043298658,989.8870501970999,0.16638143622257687,0.0,0.0,0.0,24.947604999145426,0.0,0.0,0.0,,0.9185837971936749,0.0,0.0,0.0,34.44610435987829,0.0,0.0,0.0,0.7015499869628979,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.41272122908194,0.0,0.0,0.0,33.41272122908194,0.12452350221870268,6.0555640024000316e-05,273.7644374568714,261.382924552137,0.4399675311501131,0.4200691699341591,24.992959602777272,24.911144897632365,964.7950577498276,964.7455316982084,34.64141067524919,31.87563773182345,5613.337166485766,7,0.18562622905045523,1928-08-18
1927,48,250.1070478785059,0.8741428571428571,2.5861769054072,0.010344034935235686,39.0,7.0,5.0,4.0,60.0,115.0,0.46000716926654656,135.1070478785059,135.1070478785059,,135.1070478785059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,186.1070478785059,990.0,964.696219304129,25.303780695870906,0.10121430217611213,0.003510704787850543,989.895274993036,0.12941623384622522,0.0,0.0,0.0,25.06963945506073,0.0,0.0,0.0,,0.9108724517450966,0.0,0.0,0.0,30.25794967889894,0.0,0.0,0.0,0.6162515209551718,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.35021118853197,0.0,0.0,0.0,29.35021118853197,0.11730349228648473,6.034091189280594e-05,258.7976520087449,243.27968621428656,0.4727069563001049,0.44436260958084,25.12218577332256,25.00977687245248,964.735190608035,964.6596781172858,31.29655066758316,27.830215088491105,4930.835479673371,7,0.1630567288251776,1928-08-25
1927,49,237.2913918164376,0.8927142857142858,1.2159723126113622,0.005121774807270957,30.0,6.0,4.0,2.0,30.0,72.0,0.3034682452640335,165.29139181643762,165.29139181643762,,165.29139181643762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,205.2913918164376,990.0,964.6237483508986,25.37625164910134,0.1079851303371098,0.006529139181643743,989.8854857304813,0.19338312397365148,0.0,0.0,0.0,25.068354255608888,0.0,0.0,0.0,,0.9234273952116606,0.0,0.0,0.0,37.5247805544908,0.0,0.0,0.0,0.7642521497859635,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.39903713785608,0.0,0.0,0.0,36.39903713785608,0.1533838970954032,6.116965053918491e-05,243.27968621428656,234.76788002600708,0.3066859060618684,0.2959556595965874,25.090555331661456,25.01547282661113,964.6596781172858,964.608607280156,37.72914776233639,35.837678744618785,6115.038239159821,7,0.20221687298808932,1928-09-01
1927,50,226.5399096050041,0.9138571428571429,1.7835776772669394,0.007851741492322786,32.285714285714285,6.0,4.0,2.5714285714285716,38.0,82.85714285714286,0.3663883670462827,143.68276674786125,143.68276674786125,,143.68276674786125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.285714285714285,6.0,4.0,2.5714285714285716,38.0,185.96848103357553,990.0,964.5592394576299,25.440760542369976,0.10116539745805576,0.004368276674786057,989.8944663258673,0.14722908154982337,0.0,0.0,0.0,25.18799778668734,0.0,0.0,0.0,,0.9145538470966789,0.0,0.0,0.0,32.47021681314238,0.0,0.0,0.0,0.661307878068073,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.49611030874811,0.0,0.0,0.0,31.49611030874811,0.13888404626178108,6.0870362058837845e-05,231.4334061521708,222.2828362851385,0.4093883338939747,0.3111046118928006,25.243768878378297,25.11969645609518,964.588600436913,964.5336970177108,35.09437920656686,28.666311693278505,5291.346531869683,7,0.17497839060415618,1928-09-08
1927,51,239.81639495242095,0.89,3.9309062486703836,0.016373400227118542,34.857142857142854,6.0,4.0,3.0,47.0,94.85714285714286,0.3954236948369948,144.9592520952781,144.9592520952781,,144.9592520952781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,6.0,4.0,3.0,47.0,189.81639495242095,990.0,964.6388983697145,25.36110163028541,0.10252345064459419,0.004495925209527772,989.8929806241459,0.1493573325778226,0.0,0.0,0.0,25.104724921853457,0.0,0.0,0.0,,0.9151663126900177,0.0,0.0,0.0,32.66691757337801,0.0,0.0,0.0,0.6653140035311204,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.68691004617667,0.0,0.0,0.0,31.68691004617667,0.13215739331788365,6.0709950724492355e-05,249.7991800258312,222.2828362851385,0.4723794529181316,0.369625066715139,25.243768878378297,25.04104045968601,964.698795080155,964.5336970177108,33.99061084960792,28.589561073290657,5323.400887757681,7,0.17603838914542594,1928-09-15
1927,52,261.8109592449263,0.8557142857142858,2.8019346229387088,0.0107184334478258,40.0,6.0,4.0,3.0,65.0,118.0,0.4507391831559975,143.81095924492632,143.81095924492632,,143.81095924492632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.81095924492632,990.0,964.7472438369797,25.25275616302026,0.1039332614877373,0.0043810959244925856,989.8916856425877,0.14642655677411734,0.0,0.0,0.0,24.99801524883389,0.0,0.0,0.0,,0.9147636742557351,0.0,0.0,0.0,32.2513663790836,0.0,0.0,0.0,0.6568506390852056,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.283825387711087,0.0,0.0,0.0,31.283825387711087,0.11948260977722477,6.042575796777475e-05,264.1051871975735,258.7976520087449,0.4559546776568619,0.4467916789219509,25.0175486017324,24.983126974437265,964.7564207487904,964.735190608035,31.79844029633076,30.60732048763765,5255.682665135462,7,0.17379902993172824,1928-09-22
1927,53,256.6827889882703,0.865,1.0574315102372793,0.0041196042570879,40.0,6.0,4.0,3.0,65.0,118.0,0.4597113833190906,138.68278898827032,138.68278898827032,,138.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.68278898827032,990.0,964.7267311559532,25.273268844046925,0.1021233644617007,0.003868278898827,989.8940083566396,0.1361446106372444,0.0,0.0,0.0,25.03113259004914,0.0,0.0,0.0,,0.9124717552434836,0.0,0.0,0.0,31.06427321822026,0.0,0.0,0.0,0.6326735889657894,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.13234502167365,0.0,0.0,0.0,30.13234502167365,0.1173913729878111,6.035425088012708e-05,256.6827889882703,256.6827889882703,0.4597113833190906,0.4597113833190906,25.03113259004914,25.03113259004914,964.7267311559532,964.7267311559532,30.13234502167365,30.13234502167365,1446.3525610403353,2,0.16740191678707586,1928-09-29
1928,1,259.6902740422683,0.8594285714285714,1.8185619140188334,0.006956241596139929,37.0,5.0,3.0,2.0,50.0,97.0,0.37355729784015423,162.6902740422683,162.6902740422683,,162.6902740422683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,207.6902740422683,990.0,964.738761096169,25.261238903830904,0.10883179750110873,0.006269027404226786,989.8848991750947,0.18731894011688596,0.0,0.0,0.0,24.958819138808707,0.0,0.0,0.0,,0.922345234351259,0.0,0.0,0.0,36.729926865566156,0.0,0.0,0.0,0.7480636836164186,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.62802905959917,0.0,0.0,0.0,35.62802905959917,0.13718605332258796,6.08310283005648e-05,264.1051871975735,256.6827889882703,0.3778983405250152,0.367277905554485,24.979134444978005,24.92886837957229,964.7564207487904,964.7267311559532,36.61761760975348,34.953172694468215,5985.508882012661,7,0.19793349477555097,1928-10-01
1928,2,260.7506166435973,0.8575714285714285,1.8185619140188334,0.006989164710790201,39.285714285714285,5.571428571428571,3.5714285714285716,2.5714285714285716,53.42857142857143,104.42857142857143,0.40044398621022326,156.32204521502587,156.32204521502587,,156.32204521502587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.285714285714285,5.571428571428571,3.5714285714285716,2.5714285714285716,53.42857142857143,204.7506166435973,990.0,964.7430024665745,25.256997533425583,0.10779427119405939,0.0056322045215025434,989.8865735242845,0.17318166464741105,0.0,0.0,0.0,24.970389393062643,0.0,0.0,0.0,,0.9198239436906868,0.0,0.0,0.0,35.21446338471882,0.0,0.0,0.0,0.7171988469392835,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.15802948317725,0.0,0.0,0.0,34.15802948317725,0.13100985529260395,6.0692812821071695e-05,264.1051871975735,256.6827889882703,0.4285445098737286,0.3711030480135736,25.0110006087108,24.94742007729273,964.7564207487904,964.7267311559532,36.00832891296583,31.968680338796304,5738.5489531737785,7,0.18976683046209586,1928-10-08
1928,3,247.79859100670242,0.8784285714285714,4.019350887096318,0.016973680237662027,41.0,6.0,4.0,3.0,56.0,110.0,0.4445150599805682,137.79859100670242,137.79859100670242,,137.79859100670242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,188.79859100670242,990.0,964.6829728094755,25.317027190524477,0.10216423473672658,0.0037798591006702148,989.8940559061626,0.1349694303481243,0.0,0.0,0.0,25.07611366633902,0.0,0.0,0.0,,0.911726749576712,0.0,0.0,0.0,30.900836940560914,0.0,0.0,0.0,0.629344947872931,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.97381183234409,0.0,0.0,0.0,29.97381183234409,0.12081841377417514,6.0412447495135176e-05,256.6827889882703,228.5473327785961,0.4813007382875995,0.4285445098737286,25.2320028541308,25.0110006087108,964.7267311559532,964.5712839966716,31.968680338796304,25.636938727082292,5035.600387833807,7,0.16652117684635606,1928-10-15
1928,4,226.46878634872198,0.9138571428571429,2.2360819541918358,0.009888704071060543,41.0,6.0,4.0,3.0,56.0,110.0,0.48577933161756953,116.46878634872196,116.46878634872196,,116.46878634872196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,167.46878634872198,990.0,964.5588127180923,25.441187281907673,0.09463625729363875,0.001646878634872143,989.9037168640715,0.0960671145101817,0.0,0.0,0.0,25.248837031468977,0.0,0.0,0.0,,0.8992437498655547,0.0,0.0,0.0,25.934672333426146,0.0,0.0,0.0,0.528201065853893,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.156632163423364,0.0,0.0,0.0,25.156632163423364,0.11106699511437614,5.999649915101804e-05,229.3650854576809,222.2828362851385,0.4948650189927167,0.4795847623473434,25.282663260378094,25.22536848199083,964.576190512746,964.5336970177108,25.826532339039325,24.190164867392077,4226.314203455126,7,0.13975906757457426,1928-10-22
1928,5,235.07127160175725,0.8975714285714286,4.512411831632095,0.019003949120710528,38.142857142857146,5.428571428571429,3.4285714285714284,2.4285714285714284,50.857142857142854,100.28571428571429,0.42781508240915506,134.785557316043,134.785557316043,,134.785557316043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,5.428571428571429,3.4285714285714284,2.4285714285714284,50.857142857142854,181.78555731604297,990.0,964.6104276296106,25.389572370389423,0.09968910848604398,0.003478555731604257,989.8968323357823,0.130060997765939,0.0,0.0,0.0,25.156343708405874,0.0,0.0,0.0,,0.9094738527202905,0.0,0.0,0.0,30.26222567951441,0.0,0.0,0.0,0.6163386085440816,0.0,0.0,0.0,0.9699921247701688,0.96,0.96,0.96,29.354165785396763,0.0,0.0,0.0,29.354165785396763,0.12459197728620452,6.045472270525789e-05,243.27968621428656,220.53049583159049,0.4987972279534627,0.3822760603122588,25.29677473945218,25.0713911014854,964.6596781172858,964.5231829749896,32.88443478066555,23.785892983893003,4931.499851946656,7,0.1630786988077598,1928-10-29
1928,6,229.29581707276807,0.9087142857142858,2.124228416616453,0.0092477956632074,36.0,5.0,3.0,2.0,47.0,93.0,0.4056103292684294,136.29581707276807,136.29581707276807,,136.29581707276807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,180.29581707276807,990.0,964.5757749024366,25.424225097563408,0.09916333100578759,0.003629581707276743,989.8972070872869,0.1315277788006059,0.0,0.0,0.0,25.18990440604973,0.0,0.0,0.0,,0.9115140619720122,0.0,0.0,0.0,30.69108805731589,0.0,0.0,0.0,0.6250730765237452,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.770355415596416,0.0,0.0,0.0,29.770355415596416,0.12982906828250645,6.067330255195947e-05,231.4334061521708,226.3790707324809,0.4108153624762465,0.4018434570282008,25.21430109860169,25.17197765925789,964.588600436913,964.5582744243948,30.24739608737653,29.119642969352373,5001.419709820198,7,0.16539086341998008,1928-11-05
1928,7,248.82373329047556,0.8765714285714286,3.90917797951058,0.0157976499936157,36.0,5.0,3.0,2.0,47.0,93.0,0.3742591764578429,155.82373329047556,155.82373329047556,,155.82373329047556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,199.82373329047556,990.0,964.6860058017412,25.313994198258747,0.10605540406857364,0.005582373329047514,989.8883622226024,0.17240722125588417,0.0,0.0,0.0,25.029949199605262,0.0,0.0,0.0,,0.9196378161477504,0.0,0.0,0.0,35.178010359648006,0.0,0.0,0.0,0.7164564228034216,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.12267004885856,0.0,0.0,0.0,34.12267004885856,0.13702098535776872,6.082469009373282e-05,258.7976520087449,234.76788002600708,0.39613596199658,0.3593541103566793,25.143850215309705,24.954155634520617,964.735190608035,964.608607280156,36.34965918819581,30.99210512932294,5732.6085682082385,7,0.18957038916032534,1928-11-12
1928,8,269.21496250034363,0.8404285714285714,3.2178031414973867,0.011780502517769487,36.0,5.0,3.0,2.0,47.0,93.0,0.3456479998847381,176.2149625003436,176.2149625003436,,176.2149625003436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,220.21496250034357,990.0,964.7768598500014,25.223140149998585,0.11325229065520534,0.0076214962500343,989.8791262130947,0.22002533666613708,0.0,0.0,0.0,24.8822410264272,0.0,0.0,0.0,,0.9273361513981963,0.0,0.0,0.0,39.87647171651394,0.0,0.0,0.0,0.8121481001326668,0.0,0.0,0.0,0.9717403044992289,0.96,0.96,0.96,38.752860722056724,0.0,0.0,0.0,38.752860722056724,0.1438936359779007,6.108179138391031e-05,281.3222739992266,258.7976520087449,0.3593541103566793,0.3305817156883058,24.954155634520617,24.79741595396655,964.8252890959968,964.735190608035,41.6755353990704,36.34965918819581,6510.48060130553,7,0.21529367067809294,1928-11-19
1928,9,302.701073315662,0.7815714285714286,7.059683184203761,0.023090729099946427,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.318073203392253,206.5582161728048,206.5582161728048,,206.5582161728048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,251.41535902994767,990.0,964.9180040317269,25.081995968273077,0.12426403968997456,0.01158572700848117,989.8641502333014,0.3030491718296613,0.0,0.0,0.0,24.64309702974493,0.0,0.0,0.0,,0.936467369373142,0.0,0.0,0.0,46.747028295253074,0.0,0.0,0.0,0.9520779693534231,0.0,0.0,0.0,0.9794983795592642,0.96,0.96,0.96,45.79061195096949,0.0,0.0,0.0,45.79061195096949,0.1511704413453982,6.1577395160864e-05,316.52242407738737,281.3222739992266,0.3440236569126474,0.2938180455020848,24.79741595396655,24.519274256533905,964.9826121203868,964.8252890959968,49.55907715906659,41.6755353990704,7692.822807762874,7,0.25439228861649715,1928-11-26
1928,10,313.3473400161502,0.7647142857142857,3.0459659961020003,0.009649870759060685,38.0,5.0,4.0,3.0,54.0,104.0,0.33198538113238013,209.34734001615018,209.34734001615018,,209.34734001615018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,256.3473400161502,990.0,964.9667367000808,25.03326329991931,0.12600469276809023,0.011869468003229985,989.8621258392286,0.31027224439489437,0.0,0.0,0.0,24.585116894753074,0.0,0.0,0.0,,0.9373006648111227,0.0,0.0,0.0,47.309915212802444,0.0,0.0,0.0,0.9635420613605387,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.3637169085464,0.0,0.0,0.0,46.3637169085464,0.14794474733892143,6.151944915454336e-05,323.62655383883583,306.020121877383,0.3398469334695285,0.3213580553460746,24.647299127521837,24.497059587956976,965.0181327691942,964.9301006093868,48.59929737526026,44.76298290824644,7789.104440635794,7,0.25757620504747997,1928-12-03
1928,11,338.82513799857236,0.7252857142857143,5.611289750675829,0.016396340810826457,32.0,5.0,3.142857142857143,2.142857142857143,38.57142857142857,80.85714285714286,0.23932603158296778,257.9679951414295,257.9679951414295,,257.9679951414295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.0,5.0,3.142857142857143,2.142857142857143,38.57142857142857,298.11085228428664,990.0,965.094125689993,24.90587431000714,0.14074433203677605,0.021593599028285858,989.837662068935,0.4727291359784692,0.0,0.0,0.0,24.27080724296359,0.0,0.0,0.0,,0.9455811787677076,0.0,0.0,0.0,58.05357527720205,0.0,0.0,0.0,1.1823538752994307,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,56.892503771658006,0.0,0.0,0.0,56.892503771658006,0.1677692049874875,6.126900018469457e-05,350.2192051008483,323.62655383883583,0.3213580553460746,0.2198623001780478,24.497059587956976,24.15051039430313,965.1510960255042,965.0181327691942,60.05150061682063,48.59929737526026,9557.940633638544,7,0.3160694653981,1928-12-10
1928,12,373.36605660939586,0.6849999999999999,4.373962465479012,0.011838729343228058,31.0,5.0,3.0,2.0,36.0,77.0,0.2063200917277937,296.36605660939586,296.36605660939586,,148.18302830469793,148.18302830469793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,335.36605660939586,990.0,965.2668302830469,24.733169716953057,0.15389284955387803,0.0292732113218791,989.8168339391242,0.15552491223525822,0.15552491223525822,0.0,0.0,24.394478743842026,24.394478743842026,0.0,0.0,,0.915944570991158,0.915944570991158,0.0,0.0,32.470744699630835,32.470744699630835,0.0,0.0,0.6613186293203837,0.6613186293203837,0.0,0.0,0.97,0.97,0.96,0.96,31.49662235864192,31.49662235864192,0.0,0.0,62.99324471728382,0.16869964192817574,5.904282512905249e-05,380.8369423592014,360.34880084276085,0.2136818544141601,0.2021862677580643,24.48020529065669,24.3451744450514,965.304184711796,965.2017440042138,64.55715484537559,60.25962613682681,10582.865112503683,7,0.3499624706515768,1928-12-17
1928,13,388.39026804534393,0.6652857142857141,1.18528485887718,0.0030600325379731,31.0,5.0,3.0,2.0,36.0,77.0,0.19825601753539307,311.39026804534393,311.39026804534393,,155.69513402267197,155.69513402267197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,350.39026804534393,990.0,965.3419513402266,24.658048659773357,0.15919535992322967,0.03227805360906876,989.8085265864677,0.17154721669692868,0.17154721669692868,0.0,0.0,24.29502802954412,24.29502802954412,0.0,0.0,,0.9189264121540716,0.9189264121540716,0.0,0.0,34.08880100941017,34.08880100941017,0.0,0.0,0.6942729329818772,0.6942729329818772,0.0,0.0,0.97,0.97,0.96,0.96,33.06613697912787,33.06613697912787,0.0,0.0,66.13227395825574,0.17027238658179936,5.899375451653997e-05,389.1339363713416,386.53109723034976,0.1992077753943625,0.1978753143918053,24.30740550853503,24.290077037947757,965.3456696818566,965.3326554861516,66.28724901144425,65.74483632528444,11110.22202498696,7,0.36740152199030957,1928-12-24
1928,14,398.4593795013638,0.6529999999999999,2.695801411747433,0.006668331520162743,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.2233394845839514,309.4593795013638,309.4593795013638,,154.7296897506819,154.7296897506819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,351.88795092993524,990.0,965.3907387655499,24.60926123445006,0.1597239386815494,0.031891875900272725,989.8083841854183,0.16952294680480123,0.16952294680480123,0.0,0.0,24.248122473063436,24.248122473063436,0.0,0.0,,0.91849136770038,0.91849136770038,0.0,0.0,33.79572785703152,33.79572785703152,0.0,0.0,0.6883040296747763,0.6883040296747763,0.0,0.0,0.97,0.97,0.96,0.96,32.78185602132057,32.78185602132057,0.0,0.0,65.56371204264114,0.16455015646632587,5.88518152480402e-05,408.00454625357366,389.1339363713416,0.2338526442812245,0.1978753143918053,24.311515723762003,24.19021504926333,965.436020458141,965.3456696818566,67.11004103336487,63.17589800934922,11014.703623163714,7,0.3642428446813398,1928-12-31
1928,15,447.2862366198612,0.5991428571428571,11.619868294165517,0.025494651275279185,31.857142857142858,5.0,4.0,2.5714285714285716,39.857142857142854,83.28571428571429,0.1875115276533494,364.0005223341469,364.0005223341469,,182.00026116707346,182.00026116707346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.857142857142858,5.0,4.0,2.5714285714285716,39.857142857142854,404.8576651912898,990.0,965.6127880647894,24.387211935210626,0.17841859432652987,0.04280010446682936,989.7787813012067,0.23608544486566135,0.23608544486566135,0.0,0.0,23.929907791551614,23.929907791551614,0.0,0.0,,0.9281578853859365,0.9281578853859365,0.0,0.0,39.637634945237934,39.637634945237934,0.0,0.0,0.8072838074386544,0.8072838074386544,0.0,0.0,0.9729699226332468,0.9729699226332468,0.96,0.96,38.578651482396104,38.578651482396104,0.0,0.0,77.15730296479221,0.17220285180746012,5.8868145146564214e-05,489.3436243127323,413.7323824701425,0.2199489424944085,0.1491794239733402,24.154805494428796,23.642176113297754,965.8020463094072,965.4617957211155,88.57268671101322,68.30650953720847,12962.426898085094,7,0.4286516831377346,1929-01-07
1928,16,529.7538049018832,0.5301428571428571,29.002170006120643,0.055865819408235574,29.0,5.0,4.0,2.0,33.0,73.0,0.13852416190705305,456.7538049018832,456.7538049018832,,228.3769024509416,228.3769024509416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,494.7538049018832,990.0,965.9838921220584,24.016107877941554,0.21246034119590557,0.061492197664656856,989.7260474611394,0.371484434411404,0.371484434411404,0.0,0.0,23.370670904669588,23.370670904669588,0.0,0.0,,0.9402212815781057,0.9402212815781057,0.0,0.0,49.184813079741524,49.184813079741524,0.0,0.0,1.0017273539662226,1.0017273539662226,0.0,0.0,0.9797160460382067,0.9797160460382067,0.96,0.96,48.188846017377806,48.188846017377806,0.0,0.0,96.37769203475561,0.18185739169867562,5.8643143466769234e-05,577.9502839498093,470.1789493868897,0.1552600347063421,0.126308442139877,23.766588492447536,23.04125758276235,966.200776277774,965.715805272241,105.59490479271572,84.52774724653615,16191.452261838946,7,0.5354316224153091,1929-01-14
