WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1928,17,614.1305413053261,0.49328571428571427,55.96389906928903,0.09314714319295521,34.0,5.0,4.0,3.0,45.0,91.0,0.15597310724548905,523.1305413053261,523.1305413053261,,201.80441475219828,201.80441475219828,119.52171180092958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,566.1305413053261,990.0,966.3297334396011,23.670266560398886,0.25582306778720704,0.08718179323871564,989.656995138974,0.29212391568152285,0.29212391568152285,0.17741527359956938,0.0,23.035137783691436,23.035137783691436,12.851739181638516,0.0,,0.9330025895120752,0.9330025895120752,0.534346553688191,0.0,42.45253856080916,42.45253856080916,24.642986880479988,0.0,0.8646138199757465,0.8646138199757465,0.501893826486354,0.0,0.9756220156433579,0.9756220156433579,0.9699077299290721,0.96,41.43686390637002,41.43686390637002,24.089396268531637,0.0,106.96312408127167,0.173355698185588,5.7106976330539884e-05,751.6655881559767,426.6328809909446,0.2132981400510747,0.1210644752585331,24.074559276652995,22.29563387683026,966.906662352624,965.5198479644592,132.76463876758754,70.98714895964122,17969.80484565364,7,0.5942395782292871,1929-01-21
1928,18,719.9607654638886,0.429,6.877428658975467,0.009534635875694872,37.857142857142854,5.857142857142857,4.428571428571429,3.4285714285714284,59.142857142857146,110.71428571428571,0.15437457697040133,609.2464797496029,609.2464797496029,,203.0821599165343,203.0821599165343,203.0821599165343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.857142857142854,5.857142857142857,4.428571428571429,3.4285714285714284,59.142857142857146,657.38933689246,990.0,966.7798430618556,23.220156938144473,0.30010910728248785,0.1114367401174171,989.5884541526001,0.29279230131335526,0.29279230131335526,0.29279230131335526,0.0,22.51581878943121,22.51581878943121,22.51581878943121,0.0,,0.9334256382394198,0.9334256382394198,0.9334256382394198,0.0,41.85342438657197,41.85342438657197,41.85342438657197,0.0,0.8524119019668427,0.8524119019668427,0.8524119019668427,0.0,0.9753657569815511,0.9753657569815511,0.9753657569815511,0.96,40.83317039326044,40.83317039326044,40.83317039326044,0.0,122.49951117978131,0.1700190863237623,5.584190263009369e-05,739.6475434553279,702.6560160658968,0.1949744923085548,0.1230315720037216,22.662331272270613,22.36649304315261,966.8585901738212,966.7106240642636,130.64318778881608,113.32326504446604,20579.91787820326,7,0.680552839887674,1929-01-28
1928,19,669.347848733452,0.45128571428571435,7.858147261092735,0.011775892643146772,43.0,7.0,5.0,4.0,78.0,137.0,0.2047948380884837,532.347848733452,532.347848733452,,252.96186253951961,252.96186253951961,26.424123654412746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,587.347848733452,990.0,966.5773913949337,23.422608605066216,0.26030521930703293,0.08293913949338072,989.6567556411995,0.4583672241458555,0.4583672241458555,0.034574239028384884,0.0,22.620997022119884,22.620997022119884,3.246466595354863,0.0,,0.9422205531671972,0.9422205531671972,0.13260753864255087,0.0,52.894494015632404,52.894494015632404,5.466565109948647,0.0,1.0772809371819227,1.0772809371819227,0.11133533828815981,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,51.78193848422028,51.78193848422028,5.302568156650187,0.0,108.86644512509072,0.1626506712255344,5.681907918317715e-05,691.9065967426677,647.6489852382476,0.2115343390055686,0.1980036043086791,22.726082853099747,22.48912405994289,966.6676263869706,966.490595940953,111.35393128965391,105.305371749403,18289.562781015244,7,0.6048135840282819,1929-02-04
1928,20,666.2419423689067,0.45285714285714285,6.322515929202869,0.009376886393870071,36.0,6.0,5.0,4.0,54.0,105.0,0.15769132352981047,561.2419423689067,561.2419423689067,,225.9976487909207,225.9976487909207,109.24664478706529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,608.2419423689067,990.0,966.5649677694756,23.435032230524403,0.2721791269619682,0.09449677694756262,989.6333240960905,0.37278854369963293,0.37278854369963293,0.1478153825304655,0.0,22.695567782915255,22.695567782915255,12.9991741816066,0.0,,0.9365778135869041,0.9365778135869041,0.5315949898851147,0.0,47.15215916335877,47.15215916335877,22.672949664567746,0.0,0.9603291071967163,0.9603291071967163,0.4617708689321333,0.0,0.9748483520818202,0.9748483520818202,0.9662769235103915,0.96,46.00505258412274,46.00505258412274,22.01542727530753,0.0,114.02553244355299,0.17116492618474127,5.644924984335148e-05,691.9065967426677,647.6489852382476,0.1621248583619322,0.1517545872438781,22.81741737555885,22.594717227320537,966.6676263869706,966.490595940953,118.2191001917621,111.57743133210064,19156.289450516902,7,0.633475180241961,1929-02-11
1928,21,711.74030677089,0.43257142857142855,10.108834318574313,0.014046650951882272,33.142857142857146,6.0,4.428571428571429,3.4285714285714284,46.57142857142857,93.57142857142857,0.1318916616703926,618.1688781994615,618.1688781994615,,206.05629273315384,206.05629273315384,206.05629273315384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.142857142857146,6.0,4.428571428571429,3.4285714285714284,46.57142857142857,661.74030677089,990.0,966.7469612270834,23.253038772916494,0.30258172061749355,0.11493997721301422,989.5824783021695,0.30106293937064693,0.30106293937064693,0.30106293937064693,0.0,22.53445413571535,22.53445413571535,22.53445413571535,0.0,,0.9343928327192728,0.9343928327192728,0.9343928327192728,0.0,42.54312643134864,42.54312643134864,42.54312643134864,0.0,0.8664587867891779,0.8664587867891779,0.8664587867891779,0.0,0.9763043402799855,0.9763043402799855,0.9763043402799855,0.96,41.54106996180091,41.54106996180091,41.54106996180091,0.0,124.62320988540272,0.1750122284365969,5.5999843532274064e-05,748.233943314839,684.6893499137433,0.1533542182498206,0.1136008340164728,22.71251924278544,22.30557874727453,966.8929357732592,966.6387573996548,133.3697703827631,116.78334924962483,20936.699260747657,7,0.6923511660300151,1929-02-18
1928,22,792.2405609531739,0.4,9.92724846353482,0.012534629426712315,35.285714285714285,6.857142857142857,5.285714285714286,4.285714285714286,52.142857142857146,103.85714285714286,0.13054587111225127,688.383418096031,688.383418096031,,229.46113936534366,229.46113936534366,229.46113936534366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,6.857142857142857,5.285714285714286,4.285714285714286,52.142857142857146,735.8119895246025,990.0,967.0689622438125,22.93103775618738,0.34467592849310125,0.13651502542880928,989.518809046078,0.3725034786527369,0.3725034786527369,0.3725034786527369,0.0,22.0773433236127,22.0773433236127,22.0773433236127,0.0,,0.9395361237966805,0.9395361237966805,0.9395361237966805,0.0,46.678010281691016,46.678010281691016,46.678010281691016,0.0,0.9506723071627496,0.9506723071627496,0.9506723071627496,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.7444500760572,45.7444500760572,45.7444500760572,0.0,137.23335022817156,0.17334579601157082,5.53761540115231e-05,817.7246825595828,768.4460718744957,0.1605097896749527,0.1090629519830402,22.185799651040732,21.96991178153758,967.1708987302384,966.973784287498,138.75849930876907,134.23240276673573,23055.202838332825,7,0.7624075012676199,1929-02-25
1928,23,837.1422192190267,0.38328571428571434,8.459175621122654,0.009843157144478714,41.0,8.0,7.0,6.0,67.0,129.0,0.15416925919458221,708.1422192190267,708.1422192190267,,236.04740640634228,236.04740640634228,236.04740640634228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,764.1422192190267,990.0,967.248568876876,22.751431123123957,0.3618496463590856,0.1447154134632515,989.4934349401776,0.3943939777419937,0.3943939777419937,0.3943939777419937,0.0,21.850472085559634,21.850472085559634,21.850472085559634,0.0,,0.9403940272998701,0.9403940272998701,0.9403940272998701,0.0,47.56156208643599,47.56156208643599,47.56156208643599,0.0,0.9686672522695722,0.9686672522695722,0.9686672522695722,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.61033084470728,46.61033084470728,46.61033084470728,0.0,139.83099253412183,0.16703570030126377,5.4856858282770435e-05,876.9389119074414,817.7246825595828,0.1577548076404071,0.147102606861646,21.96991178153758,21.59767022037785,967.4077556476298,967.1708987302384,146.2603587227838,136.618280900215,23491.606745732468,7,0.776838847411788,1929-03-04
1928,24,894.9219851073337,0.3627142857142857,4.211752299133617,0.004697312386071429,41.0,8.0,7.0,6.0,67.0,129.0,0.14416335386100498,765.9219851073337,765.9219851073337,,255.30732836911127,255.30732836911127,255.30732836911127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,821.9219851073337,990.0,967.4796879404294,22.520312059570692,0.4073640350958567,0.17296099255366684,989.4196749723505,0.4611620107248601,0.4611620107248601,0.4611620107248601,0.0,21.478825021196315,21.478825021196315,21.478825021196315,0.0,,0.9424295004679301,0.9424295004679301,0.9424295004679301,0.0,50.681090605134735,50.681090605134735,50.681090605134735,0.0,1.0322014379864508,1.0322014379864508,1.0322014379864508,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,49.667468793032036,49.667468793032036,49.667468793032036,0.0,149.0024063790961,0.16649937434542952,5.4040755118375954e-05,906.4211780013768,885.1094475277025,0.1457446876884257,0.1423179457086825,21.543772178487853,21.40266490901865,967.5256847120056,967.4404377901108,150.74447450049732,147.51355425752917,25032.40427168815,7,0.827791146550534,1929-03-11
1928,25,962.9298853183874,0.3412857142857143,11.865189947654406,0.012386170602784416,41.0,8.0,7.0,6.0,67.0,129.0,0.13403949778191102,833.9298853183874,833.9298853183874,,237.43116002108428,237.43116002108428,237.43116002108428,121.63640525513458,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,889.9298853183874,990.0,967.7517195412735,22.248280458726494,0.4695921876936824,0.21732887995223352,989.3130789323541,0.4045342349437905,0.4045342349437905,0.4045342349437905,0.1831976586661749,21.156825156136843,21.156825156136843,21.156825156136843,12.080453213939617,,0.938278760250743,0.938278760250743,0.938278760250743,0.5342380297335421,46.24927329600607,46.24927329600607,46.24927329600607,23.576823139055886,0.9419403929940137,0.9419403929940137,0.9419403929940137,0.4801796973331137,0.97658939830474,0.97658939830474,0.97658939830474,0.9680179697333114,45.18370488819651,45.18370488819651,45.18370488819651,22.964703734385328,158.51581839897486,0.16463626935673506,5.281267158805437e-05,989.4775076349576,924.6839937244496,0.1395071190541676,0.1303718366558275,21.2812635188423,21.08245665970384,967.8579100305398,967.5987359748976,162.20275962799866,153.46642018524045,26630.657491027774,7,0.8806434355498602,1929-03-18
1928,26,1056.240354270148,0.31714285714285717,13.343126810912038,0.012743303260268872,41.0,8.0,7.0,6.0,67.0,129.0,0.12219621571344107,927.2403542701479,927.2403542701479,,231.81008856753698,231.81008856753698,231.81008856753698,231.81008856753698,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,983.2403542701479,990.0,968.0767553991348,21.923244600865264,0.5549725344311202,0.2917922834161183,989.1532351821528,0.3803893236607709,0.3803893236607709,0.3803893236607709,0.3803893236607709,20.696090459357258,20.696090459357258,20.696090459357258,20.696090459357258,,0.9380120632494128,0.9380120632494128,0.9380120632494128,0.9380120632494128,44.12648905721676,44.12648905721676,44.12648905721676,44.12648905721676,0.898706498110321,0.898706498110321,0.898706498110321,0.898706498110321,0.9791019915152768,0.9791019915152768,0.9791019915152768,0.9791019915152768,43.20530020966002,43.20530020966002,43.20530020966002,43.20530020966002,172.82120083864007,0.16362476261993653,5.177923638934738e-05,1082.8793953113418,1022.729174239858,0.1261330988195179,0.1191268395710039,20.88609536177335,20.544812073257518,968.16047809955,967.971434547611,176.8363802240482,167.61773201288867,29033.96174089153,7,0.9601177824368892,1929-03-25
1928,27,1140.6700246414828,0.28914285714285715,16.05984827598838,0.013988189457521357,45.0,11.0,10.0,10.0,72.0,148.0,0.129874091489444,992.6700246414829,992.6700246414829,,248.16750616037072,248.16750616037072,248.16750616037072,248.16750616037072,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1058.6700246414828,990.0,968.3421057917304,21.65789420826963,0.6405517632164793,0.3502402606123724,989.0092079761713,0.4362146066115163,0.4362146066115163,0.4362146066115163,0.4362146066115163,20.230887577829282,20.230887577829282,20.230887577829282,20.230887577829282,,0.9393415563305938,0.9393415563305938,0.9393415563305938,0.9393415563305938,46.23284224534695,46.23284224534695,46.23284224534695,46.23284224534695,0.9416057483777384,0.9416057483777384,0.9416057483777384,0.9416057483777384,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.30818540044002,45.30818540044002,45.30818540044002,45.30818540044002,181.23274160176007,0.15891375369479058,5.073395690814259e-05,1195.2983332432605,1089.4560494851628,0.13584760952031,0.1238184609514383,20.54673427021882,19.871801600210222,968.5137947616216,968.1811475840964,187.95668575921945,174.4528425715048,30447.10058909569,7,1.0068485644542227,1929-04-01
1928,28,1323.312763774924,0.2557142857142857,29.18917068901114,0.02223805284220386,45.0,11.0,10.0,10.0,72.0,148.0,0.11202439422065869,1175.312763774924,1099.7257661121291,,274.9314415280323,274.9314415280323,274.9314415280323,274.9314415280323,75.5869976627946,22.982533073147007,4.426168146514827,5.1072295718104455,5.1072295718104455,37.96383729951187,67.982533073147,15.426168146514827,15.107229571810446,15.107229571810446,109.96383729951187,1198.2416969036017,990.0,968.9172409294724,21.082759070527572,0.8428591038416329,0.479643495945768,988.6774974002126,0.5346353642982048,0.5346353642982048,0.5346353642982048,0.5346353642982048,19.225621106441956,19.225621106441956,19.225621106441956,19.225621106441956,,0.9377752658228353,0.9377752658228353,0.9377752658228353,0.9377752658228353,48.61201666428084,48.61201666428084,48.61201666428084,48.61201666428084,0.9900614391910557,0.9900614391910557,0.9900614391910557,0.9900614391910557,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.63977633099522,47.63977633099522,47.63977633099522,47.63977633099522,190.55910532398087,0.14430230944250658,4.813318411893592e-05,1399.6225280663384,1246.0803627849048,0.1187724358878668,0.1057427963841585,19.52366878679014,18.93385953203096,969.1603189368298,968.6733954258954,193.41679604424735,187.53057114362653,32013.929694428785,7,1.058661696244338,1929-04-08
1928,29,1468.4776300462777,0.2342857142857143,18.459549613273207,0.012471811016371487,45.0,11.0,10.0,10.0,72.0,148.0,0.10087744708943903,1320.4776300462777,1100.0,,275.0,275.0,275.0,275.0,220.4776300462777,53.0884008168832,7.0,13.711482518718238,14.897137165289037,131.78060954538725,98.0884008168832,18.0,23.71148251871824,24.89713716528903,203.78060954538725,1239.7998833356014,990.0,969.382773881688,20.617226118312015,0.9180000405161469,0.48,988.6019999594838,0.5349,0.5349,0.5349,0.5349,18.684326077795884,18.684326077795884,18.684326077795884,18.684326077795884,,0.9360756271450571,0.9360756271450571,0.9360756271450571,0.9360756271450571,47.16954065195463,47.16954065195463,47.16954065195463,47.16954065195463,0.9606831090011125,0.9606831090011125,0.9606831090011125,0.9606831090011125,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.22614983891553,46.22614983891553,46.22614983891553,46.22614983891553,184.90459935566216,0.12606564825447028,4.669308064536922e-05,1528.8393753592509,1399.6225280663384,0.1057427963841585,0.0968054606555528,18.93385953203096,18.481021836321013,969.5777887511608,969.1603189368298,187.53057114362653,182.7667366322896,31063.972691751238,7,1.027247774198123,1929-04-15
1928,30,1571.3885036895697,0.221,14.044240505583957,0.008952464198678027,45.0,11.0,10.0,10.0,72.0,148.0,0.09419460427311509,1423.3885036895697,1100.0,,275.0,275.0,275.0,275.0,323.38850368956963,55.00000000000001,7.0,14.999999999999998,21.85057457361957,224.5379291159501,100.0,18.0,25.0,31.850574573619575,296.53792911595013,1243.0,990.0,969.7152551657663,20.284744834233702,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.343555421715426,18.343555421715426,18.343555421715426,18.343555421715426,,0.9350021995784036,0.9350021995784036,0.9350021995784036,0.9350021995784036,46.25596743675272,46.25596743675272,46.25596743675272,46.25596743675272,0.9420767298727643,0.9420767298727643,0.9420767298727643,0.9420767298727643,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.33084808801767,45.33084808801767,45.33084808801767,45.33084808801767,181.32339235207067,0.11540701711292822,4.578873544244208e-05,1589.152359062425,1551.1556592265113,0.0954127325131255,0.0931314100602145,18.40892307305761,18.286164504356968,969.7726460831248,969.649887514424,182.0095208992913,180.7210482266293,30462.32991514787,7,1.007352179733726,1929-04-22
1928,31,1487.3134806015585,0.23171428571428573,19.572810101229347,0.01331947451442887,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.12104436274995277,1307.884909172987,1100.0,,275.0,275.0,275.0,275.0,207.8849091729869,46.09079026025167,7.480252890758228,10.767852154949006,12.119155577591497,131.42685828943652,92.51936168882311,17.765967176472515,20.767852154949004,22.119155577591496,234.14114400372222,1231.0531810202447,990.0,969.4436281680973,20.556371831902652,0.8990405888621089,0.48,988.6209594111378,0.5349,0.5349,0.5349,0.5349,18.642431243040544,18.642431243040544,18.642431243040544,18.642431243040544,,0.9359436584155778,0.9359436584155778,0.9359436584155778,0.9359436584155778,47.057175667928064,47.057175667928064,47.057175667928064,47.057175667928064,0.9583946164547468,0.9583946164547468,0.9583946164547468,0.9583946164547468,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.1160321545695,46.1160321545695,46.1160321545695,46.1160321545695,184.464128618278,0.12417248726396661,4.658185066118132e-05,1551.1556592265113,1414.1459885179058,0.1357709893878958,0.0954127325131255,18.918733276474875,18.40892307305761,969.649887514424,969.2072408859808,187.371223048811,182.0095208992913,30989.973607870706,7,1.024800714545989,1929-04-29
1928,32,1339.3635857549011,0.2532857142857143,26.022437326388626,0.020022041650990485,47.0,10.0,10.0,10.0,115.0,192.0,0.14363128592162994,1147.3635857549011,1091.314565870079,,272.82864146751973,272.82864146751973,272.82864146751973,272.82864146751973,56.0490198848223,13.72033299263879,2.919219785667828,2.919219785667828,2.919219785667828,33.57102753518002,60.720332992638795,12.91921978566783,12.91921978566783,12.91921978566783,148.57102753518004,1177.8733384340533,990.0,968.9683453947131,21.031654605286853,0.8125967887087011,0.46870893563110244,988.7186942756601,0.5266900637272462,0.5266900637272462,0.5266900637272462,0.5266900637272462,19.22365881721976,19.22365881721976,19.22365881721976,19.22365881721976,,0.9377418250973564,0.9377418250973564,0.9377418250973564,0.9377418250973564,48.22227604201028,48.22227604201028,48.22227604201028,48.22227604201028,0.9821237483097817,0.9821237483097817,0.9821237483097817,0.9821237483097817,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.25783052117008,47.25783052117008,47.25783052117008,47.25783052117008,189.0313220846803,0.1414065110542196,4.812676603475004e-05,1399.6225280663384,1231.9889272331854,0.1558455565271968,0.1371798439578272,19.78199779041218,18.973082286496712,969.1603189368298,968.6291080570186,192.05779738299407,185.7285260135727,31757.26211022629,7,1.0501740115815572,1929-05-06
1928,33,1142.4178330207062,0.2887142857142857,20.361839678288952,0.017764911408907513,47.0,10.0,10.0,10.0,115.0,192.0,0.16826868315376428,950.4178330207061,950.4178330207061,,237.60445825517652,237.60445825517652,237.60445825517652,237.60445825517652,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1017.4178330207061,990.0,968.3475989037794,21.652401096220633,0.5923592703426116,0.3108743724169889,989.0967663572404,0.40006406625844865,0.40006406625844865,0.40006406625844865,0.40006406625844865,20.349103387202575,20.349103387202575,20.349103387202575,20.349103387202575,,0.9381893716954293,0.9381893716954293,0.9381893716954293,0.9381893716954293,44.46650548273323,44.46650548273323,44.46650548273323,44.46650548273323,0.9056314762267462,0.9056314762267462,0.9056314762267462,0.9056314762267462,0.9790427127238918,0.9790427127238918,0.9790427127238918,0.9790427127238918,43.53618820212622,43.53618820212622,43.53618820212622,43.53618820212622,174.14475280850488,0.15244747381121695,5.091703367328203e-05,1199.561484005937,1089.4560494851628,0.1762347366749968,0.1600584901732721,20.65699993710651,20.002949483919327,968.5271932354472,968.1811475840964,181.95721709886055,166.32894656966013,29256.31847182882,7,0.9674708489361382,1929-05-13
1928,34,960.9494777702112,0.3441428571428572,36.39464025406091,0.03897855982651384,42.714285714285715,9.142857142857142,8.285714285714286,6.571428571428571,86.71428571428571,153.42857142857142,0.16017479164705417,807.5209063416397,807.5209063416397,,237.38604493658227,237.38604493658227,237.38604493658227,95.36277153189303,0.0,0.0,0.0,0.0,0.0,0.0,42.714285714285715,9.142857142857142,8.285714285714286,6.571428571428571,86.71428571428571,867.6637634844968,990.0,967.724676571951,22.275323428048928,0.4509799281588311,0.20592318066959556,989.3430968911715,0.400665401891065,0.400665401891065,0.400665401891065,0.15014410876060666,21.217754917329426,21.217754917329426,21.217754917329426,8.913384766556797,,0.9393146046473456,0.9393146046473456,0.9393146046473456,0.4013534330548066,46.43027510060845,46.43027510060845,46.43027510060845,18.214826553388455,0.9456267841264447,0.9456267841264447,0.9456267841264447,0.3709740642237974,0.9785259778509511,0.9785259778509511,0.9785259778509511,0.9670974064223797,45.43920093012309,45.43920093012309,45.43920093012309,17.788061353847503,154.10566414421677,0.16060654330699473,5.313107328776987e-05,1082.8793953113418,834.6935677067364,0.1773050635475407,0.1399268338122132,21.90233340730672,20.69411114643294,968.16047809955,967.2387742708268,168.66773167835012,135.97276030438798,25889.751576228417,7,0.856142578578982,1929-05-20
1928,35,686.0892073488782,0.44428571428571434,33.273675078361485,0.047941625392880376,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,139.0,0.20276263058836755,547.0892073488782,547.0892073488782,,231.14769993316145,231.14769993316145,84.79380748255521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,604.946350206021,990.0,966.6443568293954,23.3556431706045,0.27030627438969723,0.08886536748342484,989.6408283581269,0.3845407808790427,0.3845407808790427,0.11902653891654798,0.0,22.611930747852334,22.611930747852334,9.624144976452401,0.0,,0.9388536780207455,0.9388536780207455,0.3993924497260139,0.0,48.1877142474007,48.1877142474007,17.397750763931956,0.0,0.9814198421059205,0.9814198421059205,0.354333009448716,0.0,0.9771648703944804,0.9771648703944804,0.965736298965909,0.96,47.111441271717304,47.111441271717304,16.937277057917942,0.0,111.16015960135256,0.16219639662748916,5.651518803574484e-05,779.3663976124346,601.777842158206,0.2227468472423122,0.1868349534190283,22.98202010170407,22.229040156359314,967.0174655904495,966.3071113686328,126.07922895676742,100.54435800100892,18674.906813027228,7,0.6175564422297364,1929-05-27
1928,36,517.8369282160835,0.5387142857142858,19.887539272795234,0.0384098468656856,39.0,9.0,7.0,5.0,59.0,119.0,0.23092600237858968,398.83692821608344,398.83692821608344,,199.41846410804172,199.41846410804172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,453.83692821608344,990.0,965.9302661769723,24.06973382302767,0.19575756089614155,0.04976738564321666,989.7544750534606,0.2836412606942821,0.2836412606942821,0.0,0.0,23.54056761579401,23.54056761579401,0.0,0.0,,0.9331978179625294,0.9331978179625294,0.0,0.0,42.94384438336905,42.94384438336905,0.0,0.0,0.874620048541121,0.874620048541121,0.0,0.0,0.9763434434136826,0.9763434434136826,0.96,0.96,41.942916027444525,41.942916027444525,0.0,0.0,83.88583205488905,0.16175898545310477,5.842498505694172e-05,571.8920920403683,462.56506724863937,0.2572611042762439,0.2080812126207895,23.89469706061483,23.187999603993124,966.1735144141816,965.6815428026188,94.88679609182488,72.22078941002131,14092.81978522136,7,0.46603240030493914,1929-06-03
1928,37,430.8797980202873,0.616,8.236934353395059,0.01897186611224697,39.0,9.0,7.0,5.0,59.0,119.0,0.276252869547153,311.8797980202873,311.8797980202873,,155.93989901014365,155.93989901014365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,366.8797980202873,990.0,965.5389590910912,24.461040908908736,0.16501502666917725,0.032375959604057446,989.8026090137267,0.17217260978010723,0.17217260978010723,0.0,0.0,24.0914773128554,24.0914773128554,0.0,0.0,,0.9188324039657108,0.9188324039657108,0.0,0.0,33.85256983056117,33.85256983056117,0.0,0.0,0.6894617073434048,0.6894617073434048,0.0,0.0,0.97,0.97,0.96,0.96,32.836992735644344,32.836992735644344,0.0,0.0,65.67398547128869,0.15240353781851526,5.849334665285288e-05,442.799181369126,422.4698189706656,0.2816769261528308,0.2687448509549056,24.14319756222203,24.017953042117075,965.592596316161,965.501114185368,68.15095455563583,63.925008015012565,11033.2295591765,7,0.3648554748404927,1929-06-10
1928,38,419.72148136420884,0.6298571428571428,4.575509273269079,0.010905482578260786,39.0,9.0,7.0,5.0,59.0,119.0,0.2835856665133219,300.72148136420884,300.72148136420884,,150.36074068210442,150.36074068210442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,355.72148136420884,990.0,965.4887466661388,24.511253333861077,0.1610769105140892,0.030144296272841715,989.808778793213,0.16007639793955172,0.16007639793955172,0.0,0.0,24.159955729134577,24.159955729134577,0.0,0.0,,0.9166248504685021,0.9166248504685021,0.0,0.0,32.65561833274675,32.65561833274675,0.0,0.0,0.6650838764306872,0.6650838764306872,0.0,0.0,0.97,0.97,0.96,0.96,31.675949782764345,31.675949782764345,0.0,0.0,63.35189956552869,0.15092491151240778,5.851871138692065e-05,426.6328809909446,408.00454625357366,0.2916634167258564,0.2789283369898669,24.23144240031796,24.117665789991158,965.5198479644592,965.436020458141,64.79139717429783,60.90850486718842,10643.11912700882,7,0.3519549975862705,1929-06-17
1928,39,395.8510514425666,0.6582857142857143,3.881086270624613,0.009944378516695829,39.0,9.0,7.0,5.0,59.0,119.0,0.3008244741251997,276.8510514425666,276.8510514425666,,195.3468926369905,81.50415880557607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,331.8510514425666,990.0,965.3779044379305,24.622095562069457,0.15265229517104756,0.025370210288513273,989.8219774945404,0.29623353102403793,0.08230041933968234,0.0,0.0,24.147839525585873,13.859623330130294,0.0,0.0,,0.9276080050408945,0.5219590494866245,0.0,0.0,43.076384231587035,17.708506098945524,0.0,0.0,0.8773194344518744,0.3606620386750616,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,42.037771485965834,17.177250915977158,0.0,0.0,59.21502240194299,0.14960994593918034,5.945024008270374e-05,408.00454625357366,380.8369423592014,0.3124696865351903,0.2916634167258564,24.29210201237975,23.98820775271061,965.436020458141,965.304184711796,60.90850486718842,57.24962787388838,9948.123763526422,7,0.32897234667746106,1929-06-24
1928,40,364.8306170579417,0.6938571428571428,4.84263542503794,0.01345824054947163,37.0,8.0,6.0,4.0,53.0,108.0,0.2962484436150853,256.83061705794165,256.83061705794165,,256.83061705794165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,307.8306170579417,990.0,965.2241530852896,24.775846914710332,0.14417473859885677,0.021366123411588285,989.8344591379895,0.4672913531045172,0.0,0.0,0.0,24.143014699595362,0.0,0.0,0.0,,0.9457309026751355,0.0,0.0,0.0,57.50408417108223,0.0,0.0,0.0,1.171162610409007,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,56.35400248766059,0.0,0.0,0.0,56.35400248766059,0.15442875118534524,6.0956440704263925e-05,377.11676084070143,346.9384943839358,0.3112943698904825,0.2863834525923404,24.30582643470225,24.029820587710606,965.2855838042036,965.1346924719196,58.84025903743093,52.66991941434245,9467.47241792698,7,0.3130777915981144,1929-07-01
1928,41,339.2182177123136,0.7244285714285714,2.5332427686112817,0.007565018055551771,37.0,8.0,6.0,4.0,53.0,108.0,0.31843461251190236,231.21821771231362,231.21821771231362,,231.21821771231362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,282.2182177123137,990.0,965.0960910885616,24.903908911438425,0.13513532819830695,0.0162436435424627,989.8486210282592,0.37833300349607824,0.0,0.0,0.0,24.37419693620156,0.0,0.0,0.0,,0.9422395899010169,0.0,0.0,0.0,52.07702157234736,0.0,0.0,0.0,1.0606318039174616,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,51.035481140900416,0.0,0.0,0.0,51.035481140900416,0.15043936853608905,6.131310360253322e-05,344.6194637292325,329.2057950036568,0.3280622687665639,0.3133891476450546,24.46194203609876,24.32649579497664,965.1230973186462,965.0460289750184,52.18064666022959,48.89839098586345,8573.960831671271,7,0.2835304507827801,1929-07-08
1928,42,324.8080476623342,0.7484285714285714,1.2843932508582319,0.0039750201498783425,37.0,8.0,6.0,4.0,53.0,108.0,0.3325245437861129,216.80804766233427,216.80804766233427,,216.80804766233427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,267.8080476623343,990.0,965.0240402383117,24.975959761688323,0.1300495320858194,0.013361609532466786,989.8565888583818,0.33261095027433346,0.0,0.0,0.0,24.499937669795692,0.0,0.0,0.0,,0.9391527434401867,0.0,0.0,0.0,48.92309436489312,0.0,0.0,0.0,0.9963970339082101,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.94463247759525,0.0,0.0,0.0,47.94463247759525,0.14760485720184283,6.142755407840355e-05,329.2057950036568,320.2150422476492,0.3372733499398648,0.3280622687665639,24.539408135600727,24.46194203609876,965.0460289750184,965.0010752112382,48.89839098586345,46.94757180847969,8054.698256236003,7,0.2663590693199736,1929-07-15
1928,43,306.39087647920013,0.7745714285714286,3.6416822143233634,0.011971572185950586,37.0,8.0,6.0,4.0,53.0,108.0,0.35261439936126215,198.3908764792002,198.3908764792002,,198.3908764792002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,249.3908764792002,990.0,964.9327082014321,25.067291798567958,0.12354954094891145,0.009977487003112986,989.866472972048,0.2787081165128872,0.0,0.0,0.0,24.655056654103074,0.0,0.0,0.0,,0.9343282749881444,0.0,0.0,0.0,44.81912355542067,0.0,0.0,0.0,0.912813107035044,0.0,0.0,0.0,0.9793341422909289,0.96,0.96,0.96,43.894506385873555,0.0,0.0,0.0,43.894506385873555,0.14323266686935207,6.145697317791391e-05,311.8155700798613,294.72326674738565,0.3664454496311259,0.3463585861743188,24.74631903732203,24.61078242152476,964.9590778503992,964.8788930669896,45.118005509902936,41.17272459717661,7374.277072826757,7,0.24385836881040862,1929-07-22
1928,44,289.56912338383034,0.7987142857142857,1.0765995410217377,0.0037247847831852,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,99.42857142857143,0.34330323775657445,190.14055195525893,190.14055195525893,,190.14055195525893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,238.2834090981161,990.0,964.8582764935354,25.14172350646465,0.11962936501656683,0.00901405519552587,989.8713565797879,0.2561172005131829,0.0,0.0,0.0,24.756962885739405,0.0,0.0,0.0,,0.9319217592186578,0.0,0.0,0.0,43.024125177696966,0.0,0.0,0.0,0.8762550952687772,0.0,0.0,0.0,0.9772992748488222,0.96,0.96,0.96,42.05198251917074,0.0,0.0,0.0,42.05198251917074,0.14523847365128395,6.14245265503309e-05,290.5219447532691,287.1870699602335,0.3717447234208793,0.320113511834646,24.77600452061752,24.73062036835387,964.8620877790132,964.848748279841,43.855621608353616,40.15383126690845,7064.733063220685,7,0.23362212510650412,1929-07-29
1928,45,277.45588705287145,0.8225714285714286,2.2735084313969844,0.00821969415564727,34.0,7.0,5.0,3.0,44.0,93.0,0.33534335717320607,184.45588705287147,184.45588705287147,,184.45588705287147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,230.45588705287147,990.0,964.8098235482115,25.19017645178852,0.11686673502707223,0.0084455887052871,989.8746876762677,0.24098382939214216,0.0,0.0,0.0,24.823880298664033,0.0,0.0,0.0,,0.9301693448565462,0.0,0.0,0.0,41.77017976121501,0.0,0.0,0.0,0.8507164920817721,0.0,0.0,0.0,0.9750716492081771,0.96,0.96,0.96,40.732748529737755,0.0,0.0,0.0,40.732748529737755,0.1467635691907084,6.133428784725063e-05,287.1870699602335,271.2725109404546,0.3428286916266789,0.3238307351820457,24.86751705639897,24.754742950807778,964.848748279841,964.7850900437618,43.09557030838131,39.22934820148848,6843.101752995944,7,0.226293047387432,1929-08-05
1928,46,268.77244453267787,0.8407142857142856,0.6409240324220085,0.002395431514748457,34.0,7.0,5.0,3.0,44.0,93.0,0.3460318159848352,175.77244453267784,175.77244453267784,,175.77244453267784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,221.77244453267784,990.0,964.7750897781307,25.224910221869273,0.11380199204575156,0.007577244453267714,989.878620763501,0.21866232737620456,0.0,0.0,0.0,24.884868657993962,0.0,0.0,0.0,,0.9272156931234868,0.0,0.0,0.0,39.774645575823236,0.0,0.0,0.0,0.8100742479801067,0.0,0.0,0.0,0.9710074247980106,0.96,0.96,0.96,38.62179735843576,0.0,0.0,0.0,38.62179735843576,0.1436929451286579,6.103441783380333e-05,270.26224589706084,266.78604271350054,0.3485939483718493,0.3441102166945746,24.898638373961955,24.87454137101797,964.7810489835882,964.767144170854,38.98351932773931,38.13950139936436,6488.461956217208,7,0.2145655408801987,1929-08-12
1928,47,258.2606067918832,0.8622857142857142,1.443321960747174,0.005557147814853515,34.0,7.0,5.0,3.0,44.0,93.0,0.3601152674308325,165.26060679188322,165.26060679188322,,165.26060679188322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,211.26060679188322,990.0,964.7330424271676,25.26695757283244,0.11009191918240643,0.006526060679188271,989.8833820201386,0.19326540568508419,0.0,0.0,0.0,24.957074187285823,0.0,0.0,0.0,,0.923355048235773,0.0,0.0,0.0,37.34833335662584,0.0,0.0,0.0,0.7606585205015445,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.22788335592706,0.0,0.0,0.0,36.22788335592706,0.14027322505342424,6.089339758288084e-05,261.382924552137,256.6827889882703,0.3623149038023341,0.3557998295387871,24.967795110038487,24.935784731507987,964.7455316982084,964.7267311559532,36.92710850339768,35.87408518682318,6086.284403795746,7,0.2012660186440392,1929-08-19
1928,48,240.05903352099833,0.888,2.9269221084520245,0.012019693510531514,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,90.0,0.3748846026551153,150.05903352099836,150.05903352099836,,150.05903352099836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,195.20189066385547,990.0,964.640354201126,25.35964579887398,0.1044241761751816,0.0050059033520998145,989.8905699204727,0.1597878315077113,0.0,0.0,0.0,25.09042788783899,0.0,0.0,0.0,,0.9173714817466152,0.0,0.0,0.0,33.87644662227309,0.0,0.0,0.0,0.6899479963803075,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.860153223604904,0.0,0.0,0.0,32.860153223604904,0.13688968362242956,6.082181815665424e-05,249.7991800258312,236.1943342291061,0.3937435684201931,0.3048337303898269,25.131058100749307,25.0144252989692,964.698795080155,964.6171660053748,36.15573218602585,31.309948062032092,5520.505741565624,7,0.18255640679780502,1929-08-26
1928,49,232.05827889423088,0.9027142857142857,1.6461839091954167,0.0072018768379668715,30.0,6.0,4.0,2.0,30.0,72.0,0.3103804310656057,160.05827889423088,160.05827889423088,,160.05827889423088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,200.05827889423088,990.0,964.5923496733654,25.407650326634602,0.10613816248512643,0.006005827889423057,989.8878560096255,0.18141380017733327,0.0,0.0,0.0,25.114092536082687,0.0,0.0,0.0,,0.9214035498663046,0.0,0.0,0.0,36.32345858097604,0.0,0.0,0.0,0.7397853071481881,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.23375482354676,0.0,0.0,0.0,35.23375482354676,0.15180548583054074,6.114684584968686e-05,236.1943342291061,224.67104686473823,0.3204685294556318,0.3048337303898269,25.178206203330483,25.078069660236743,964.6171660053748,964.5480262811884,36.15573218602585,33.58723042004477,5919.270810355855,7,0.19574308235303753,1929-09-02
1928,50,222.96518216502415,0.9208571428571429,0.34117293994281844,0.0015348595764054856,30.0,6.0,4.0,2.0,30.0,72.0,0.3229279004124896,150.96518216502415,150.96518216502415,,150.96518216502415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,190.96518216502415,990.0,964.5377910929901,25.462208907009817,0.10292889478072458,0.005096518216502372,989.8919745870028,0.1612847934764521,0.0,0.0,0.0,25.192898700536194,0.0,0.0,0.0,,0.9178396070273828,0.0,0.0,0.0,34.23423578517379,0.0,0.0,0.0,0.6972349447082237,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.20720871161858,0.0,0.0,0.0,33.20720871161858,0.14893278252862843,6.110162977144042e-05,224.67104686473823,222.2828362851385,0.3239116487952327,0.3204685294556318,25.198775699418476,25.178206203330483,964.5480262811884,964.5336970177108,33.58723042004477,33.055200028248095,5578.811063551921,7,0.1844844928423254,1929-09-09
1928,51,204.07798178157853,0.9474285714285714,3.016103352359884,0.014819385245987285,30.0,6.0,4.0,2.0,30.0,72.0,0.3531658229186067,132.07798178157853,132.07798178157853,,132.07798178157853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,172.07798178157853,990.0,964.4244678906895,25.57553210931056,0.0962629913310902,0.003207798178157814,989.9005292104908,0.12379775632634911,0.0,0.0,0.0,25.352263563474942,0.0,0.0,0.0,,0.9097202741380447,0.0,0.0,0.0,29.875290377679118,0.0,0.0,0.0,0.6084580524985563,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.979031666348742,0.0,0.0,0.0,28.979031666348742,0.1419162123055626,6.0943785053803055e-05,220.53049583159049,201.1701128186193,0.3579060477284578,0.3264854582968119,25.376719398341216,25.21375092881296,964.5231829749896,964.4070206769117,32.66479367862391,28.32761042549129,4868.477319946589,7,0.16099462036860412,1929-09-16
1928,52,198.48306171984498,0.9581428571428571,0.8517727210066985,0.004346431838616871,30.0,6.0,4.0,2.0,30.0,72.0,0.3628265764579385,126.483061719845,126.483061719845,,126.483061719845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,166.48306171984498,990.0,964.4073291002451,25.592670899754953,0.09428836321348806,0.002648306171984457,989.9030633306146,0.1133155987130234,0.0,0.0,0.0,25.382418631656435,0.0,0.0,0.0,,0.9069466460791774,0.0,0.0,0.0,28.5562673061146,0.0,0.0,0.0,0.5815940388210713,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.69957928693116,0.0,0.0,0.0,27.69957928693116,0.13953669506760372,6.0830660833598596e-05,201.1701128186193,195.20770377157243,0.3688379024439155,0.3579060477284578,25.38748084906949,25.376719398341216,964.4095845924568,964.40148789361,28.32761042549129,26.931025979794043,4653.529320204435,7,0.153886551594062,1929-09-23
1928,53,195.20770377157243,0.965,0.0,0.0,30.0,6.0,4.0,2.0,30.0,72.0,0.3688379024439155,123.20770377157244,123.20770377157244,,123.20770377157244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,163.20770377157243,990.0,964.4095845924568,25.59041540754322,0.0931323835339738,0.0023207703771572,989.9045468460888,0.107481404562536,0.0,0.0,0.0,25.38748084906949,0.0,0.0,0.0,,0.90507588289136,0.0,0.0,0.0,27.763944309066027,0.0,0.0,0.0,0.5654571142375973,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.931025979794043,0.0,0.0,0.0,26.931025979794043,0.1379608768479143,6.071731166918181e-05,195.20770377157243,195.20770377157243,0.3688379024439155,0.3688379024439155,25.38748084906949,25.38748084906949,964.4095845924568,964.4095845924568,26.931025979794043,26.931025979794043,646.344623515057,1,0.1496168109988558,1929-09-30
1929,1,193.8816361863082,0.9685714285714285,0.38455571080571965,0.0019900701217748715,31.0,4.0,3.0,2.0,33.0,73.0,0.376529297293974,120.88163618630821,120.88163618630821,,120.88163618630821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.8816361863082,990.0,964.4122367276274,25.58776327237266,0.09160557446462969,0.0020881636186307713,989.9063062619167,0.10343763883590827,0.0,0.0,0.0,25.39063189545346,0.0,0.0,0.0,,0.9031286601173474,0.0,0.0,0.0,27.184776726009368,0.0,0.0,0.0,0.5536614404482559,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.369233424229083,0.0,0.0,0.0,26.369233424229083,0.1360037778577015,6.059420103877121e-05,195.20770377157243,192.89523707448373,0.3784437661973587,0.37396065108897,25.390817414560196,25.3903796460296,964.414209525851,964.4095845924568,26.69083312083482,26.13008420690088,4430.031215270486,7,0.14649574124571715,1929-10-01
1929,2,188.79408252310785,0.9778571428571429,0.7991976200422235,0.004233755804730272,31.0,4.0,3.0,2.0,33.0,73.0,0.38666501960904653,115.79408252310786,115.79408252310786,,115.79408252310786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,153.79408252310785,990.0,964.4224118349538,25.577588165046222,0.08981001234715184,0.0015794082523107288,989.9086105794005,0.09491817698835903,0.0,0.0,0.0,25.391280567458363,0.0,0.0,0.0,,0.898863049564469,0.0,0.0,0.0,25.918109049296483,0.0,0.0,0.0,0.5278637280915782,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.140565777817592,0.0,0.0,0.0,25.140565777817592,0.13316385061313193,6.030954682248738e-05,189.2396047272552,188.71982882241664,0.3868167985076556,0.3857543462173919,25.39128895310104,25.391230253602327,964.4225603423552,964.4215207905456,25.247726284806408,25.122705693319457,4223.615050673356,7,0.13966980987676442,1929-10-08
1929,3,189.95035889568697,0.9758571428571428,1.6584591898564518,0.008681757022720558,31.0,4.0,3.0,2.0,33.0,73.0,0.3843368479124972,116.95035889568699,116.95035889568699,,116.95035889568699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,154.95035889568697,990.0,964.4200992822088,25.57990071779138,0.09021809964988739,0.0016950358895686574,989.9080868644606,0.0968407347423036,0.0,0.0,0.0,25.391146847509635,0.0,0.0,0.0,,0.8998325248844639,0.0,0.0,0.0,26.20551628738449,0.0,0.0,0.0,0.5337172359956108,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.41935079876296,0.0,0.0,0.0,25.41935079876296,0.1338137723236484,6.037427554061804e-05,193.27466035303507,188.71982882241664,0.3868167985076556,0.377700831897251,25.39128895310104,25.390752592580867,964.4225603423552,964.413450679294,26.22195051761176,25.122705693319457,4270.450934192177,7,0.1412186155486831,1929-10-15
1929,4,193.43821910592447,0.9698571428571429,0.5108991563359341,0.0026348523843464857,31.0,4.0,3.0,2.0,33.0,73.0,0.37738887539541366,120.43821910592449,120.43821910592449,,120.43821910592449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.43821910592447,990.0,964.4131235617881,25.58687643821187,0.09144907824572222,0.0020438219105923857,989.9065070998437,0.10266848769719526,0.0,0.0,0.0,25.390715050358306,0.0,0.0,0.0,,0.9027569024189802,0.0,0.0,0.0,27.07392492102261,0.0,0.0,0.0,0.551403766212273,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.261707173391926,0.0,0.0,0.0,26.261707173391926,0.13576067145874463,6.0569456973041895e-05,194.7956741845264,192.89523707448373,0.3784437661973587,0.3747516483905511,25.390817414560196,25.390459139853583,964.414209525851,964.410408651631,26.590764589619543,26.13008420690088,4411.966805129845,7,0.14589837318551074,1929-10-22
1929,5,199.95167711774909,0.9551428571428572,1.685852725514394,0.008324560158469472,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.3484599241546621,130.38024854632053,130.38024854632053,,130.38024854632053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,166.6659628320348,990.0,964.4176487589903,25.582351241009665,0.09435291492734378,0.0030380248546320143,989.902609060218,0.12074228648172299,0.0,0.0,0.0,25.364218014745962,0.0,0.0,0.0,,0.9085044023693752,0.0,0.0,0.0,29.46994915767511,0.0,0.0,0.0,0.6002026305025481,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.585850682944855,0.0,0.0,0.0,28.585850682944855,0.14283942645757994,6.0891189701359964e-05,206.5966432631272,194.7956741845264,0.3747516483905511,0.3243034298222694,25.390459139853583,25.32139107979337,964.4395798595788,964.401814881952,30.704377524262576,26.590764589619543,4802.422914734736,7,0.15881028157191587,1929-10-29
1929,6,204.06416856783326,0.9442857142857142,1.266237347646958,0.006196211480592071,29.0,4.0,2.0,2.0,30.0,67.0,0.3283659084468994,137.06416856783326,137.06416856783326,,137.06416856783326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,172.06416856783326,990.0,964.424385011407,25.575614988592992,0.09625811620151643,0.003706416856783271,989.9000354669416,0.13300448702159648,0.0,0.0,0.0,25.342645968513043,0.0,0.0,0.0,,0.9119907739776172,0.0,0.0,0.0,31.06755632851383,0.0,0.0,0.0,0.6327404547558826,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.13552963865842,0.0,0.0,0.0,30.13552963865842,0.14766787114991908,6.107310446061003e-05,206.5966432631272,202.1648125463628,0.3314127674153719,0.3243034298222694,25.358587135052797,25.32139107979337,964.4395798595788,964.4129888752782,30.704377524262576,29.7088937244553,5062.768979294615,7,0.16741960910365788,1929-11-05
1929,7,230.67860687873423,0.9048571428571429,5.052833959018351,0.022151186588941114,29.0,4.0,2.0,2.0,30.0,67.0,0.2907337858279803,163.67860687873423,163.67860687873423,,163.67860687873423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,198.67860687873423,990.0,964.5840716412724,25.415928358727587,0.10565122971508319,0.006367860687873386,989.887980909597,0.1899323612684017,0.0,0.0,0.0,25.11397690705621,0.0,0.0,0.0,,0.9227986966833406,0.0,0.0,0.0,37.20144627506403,0.0,0.0,0.0,0.7576669302457031,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.085402886812105,0.0,0.0,0.0,36.085402886812105,0.15636589467891335,6.123887985560265e-05,236.1943342291061,214.75310038088367,0.3119861826496081,0.2836647213349778,25.252149053179664,25.06573411349843,964.6171660053748,964.4885186022854,37.31408686560091,32.533296124862225,6062.347684984433,7,0.20047446048228945,1929-11-12
1929,8,249.7113158177368,0.8747142857142858,7.482106629228103,0.029527656829386798,34.0,4.714285714285714,2.7142857142857144,2.0,42.142857142857146,85.57142857142857,0.3444404560605827,164.13988724630823,164.13988724630823,,164.13988724630823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,4.714285714285714,2.7142857142857144,2.0,42.142857142857146,205.56845867487965,990.0,964.6917242265619,25.308275773438204,0.108082949850452,0.006413988724630786,989.885503061425,0.19338605638525616,0.0,0.0,0.0,25.000392778477885,0.0,0.0,0.0,,0.9225129359706639,0.0,0.0,0.0,37.141535382471844,0.0,0.0,0.0,0.7564467491338461,0.0,0.0,0.0,0.972698420743522,0.96,0.96,0.96,36.14679048672601,0.0,0.0,0.0,36.14679048672601,0.14432803251932544,6.111230276600206e-05,264.1051871975735,239.64129376144416,0.3880800280296381,0.2536868007438195,25.10245963293646,24.841525353667045,964.7564207487904,964.6378477625686,43.95837423723408,32.07811032103056,6072.660801769971,7,0.20081550270403342,1929-11-19
1929,9,264.20248762067183,0.8492857142857143,6.792253742684189,0.02531042905107734,34.57142857142857,5.0,3.0,2.0,43.857142857142854,88.42857142857143,0.3363095010446556,175.7739161921004,175.7739161921004,,175.7739161921004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,3.0,2.0,43.857142857142854,218.34534476352897,990.0,964.7566951962117,25.243304803788224,0.11259240000114591,0.007722921190070457,989.8796846788088,0.22097102546544165,0.0,0.0,0.0,24.90201845713157,0.0,0.0,0.0,,0.9267499022546671,0.0,0.0,0.0,39.79125380420967,0.0,0.0,0.0,0.8104125011040667,0.0,0.0,0.0,0.9727954654732811,0.96,0.96,0.96,38.72563430762556,0.0,0.0,0.0,38.72563430762556,0.14618110702427559,6.115723771063905e-05,287.1870699602335,249.7991800258312,0.3722990603507308,0.26811792052707,25.01513118369737,24.703175484981383,964.848748279841,964.698795080155,46.78932564765676,34.32959810322976,6505.906563681095,7,0.21514241282014201,1929-11-26
