WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1929,10,410.54628104737793,0.6424285714285715,30.717174922064405,0.07518421541785181,31.0,5.0,3.0,2.0,36.0,77.0,0.1911111944055652,333.54628104737793,333.54628104737793,,186.28879803089242,147.25748301648554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,372.54628104737793,990.0,965.437196163274,24.562803836725884,0.1670149043424248,0.03670925620947556,989.7962758394481,0.2590590197390934,0.18362671521205418,0.0,0.0,24.10002065643486,20.649947742962986,0.0,0.0,,0.9273071717073526,0.7920303122716702,0.0,0.0,40.877006382340596,32.12314331866412,0.0,0.0,0.8325255882350425,0.6542391714595543,0.0,0.0,0.9743529760733625,0.9714958332162197,0.96,0.96,39.86574586828664,31.286960065883694,0.0,0.0,71.15270593417033,0.1726843793004791,5.931200119734847e-05,494.6810831907137,350.2192051008483,0.2198623001780478,0.1556558409376537,24.521867418690967,23.615099030258648,965.8260648743582,965.1510960255042,88.76884019497263,58.912649545727646,11953.654596940614,7,0.3952928107453907,1929-12-03
1929,11,492.3358631912826,0.5568571428571428,23.40716522988481,0.04707492403401087,40.42857142857143,6.714285714285714,4.714285714285714,2.857142857142857,57.42857142857143,112.14285714285714,0.22844264288729302,380.1930060484255,380.1930060484255,,190.09650302421275,190.09650302421275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.714285714285714,4.714285714285714,2.857142857142857,57.42857142857143,432.05014890556834,990.0,965.8155113843607,24.184488615639257,0.18801566552578045,0.04603860120968506,989.7659457332645,0.25720657269110114,0.25720657269110114,0.0,0.0,23.69322777621269,23.69322777621269,0.0,0.0,,0.9306677563445315,0.9306677563445315,0.0,0.0,41.10221005672184,41.10221005672184,0.0,0.0,0.8371122211144977,0.8371122211144977,0.0,0.0,0.9743791726692058,0.9743791726692058,0.96,0.96,40.06308012221775,40.06308012221775,0.0,0.0,80.1261602444355,0.1625942517243955,5.852832022905185e-05,532.5192229643311,459.2604427967548,0.2569348217351712,0.1556558409376537,23.91400674187109,23.445929661029425,965.9963365033394,965.6666719925854,88.76884019497263,71.76343225105454,13461.194921065164,7,0.44514533469130835,1929-12-10
1929,12,464.3511464459411,0.5801428571428572,3.896029467604543,0.008368358414343857,42.0,7.0,5.0,3.0,61.0,118.0,0.25414153735865336,346.3511464459411,346.3511464459411,,173.17557322297054,173.17557322297054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,400.3511464459411,990.0,965.6895801590066,24.310419840993273,0.17682810403831986,0.039270229289188156,989.7839016666725,0.2122676531285347,0.2122676531285347,0.0,0.0,23.882053854537247,23.882053854537247,0.0,0.0,,0.9252765622214746,0.9252765622214746,0.0,0.0,37.528937143606825,37.528937143606825,0.0,0.0,0.7643368053687745,0.7643368053687745,0.0,0.0,0.97,0.97,0.96,0.96,36.40306902929862,36.40306902929862,0.0,0.0,72.80613805859724,0.1567866876741765,5.839164847591505e-05,472.4927083802066,459.2604427967548,0.2569348217351712,0.2497393037122754,23.91400674187109,23.83086687128606,965.7262171877107,965.6666719925854,74.47244566378133,71.76343225105454,12231.431193844335,7,0.4044785447699846,1929-12-17
1929,13,467.5888341912383,0.5791428571428572,1.5597866557335547,0.0033329517745886855,42.0,7.0,5.0,3.0,61.0,118.0,0.252359748674274,349.5888341912383,349.5888341912383,,174.79441709561914,174.79441709561914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,403.5888341912383,990.0,965.7041497538605,24.295850246139427,0.1779707844988121,0.03991776683824758,989.7821114486629,0.21620771606782596,0.21620771606782596,0.0,0.0,23.86175397873453,23.86175397873453,0.0,0.0,,0.9258414229805079,0.9258414229805079,0.0,0.0,37.8708540427228,37.8708540427228,0.0,0.0,0.7713004896684887,0.7713004896684887,0.0,0.0,0.97,0.97,0.96,0.96,36.73472842144111,36.73472842144111,0.0,0.0,73.46945684288222,0.15712382009687903,5.837768652419136e-05,470.1789493868897,467.1571483252964,0.2525916609068622,0.2509682752787449,23.86447125275137,23.84545033463352,965.715805272241,965.7022071674638,73.99936711141066,73.38113846479415,12342.868749604213,7,0.40816364912712344,1929-12-24
1929,14,495.9323416207565,0.5528571428571428,6.6562933338605195,0.013395919851072271,41.142857142857146,6.142857142857143,4.142857142857143,3.0,65.28571428571429,119.71428571428571,0.2415792454251669,376.21805590647085,376.21805590647085,,188.1090279532354,188.1090279532354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,6.142857142857143,4.142857142857143,3.0,65.28571428571429,427.6466273350423,990.0,965.8316955372933,24.16830446270665,0.18646152613624084,0.045243611181294115,989.7682948626825,0.250715580928191,0.250715580928191,0.0,0.0,23.685883744460885,23.685883744460885,0.0,0.0,,0.9302264282843848,0.9302264282843848,0.0,0.0,40.644103894679915,40.644103894679915,0.0,0.0,0.8277821567144585,0.8277821567144585,0.0,0.0,0.9729970405714098,0.9729970405714098,0.96,0.96,39.5506557032718,39.5506557032718,0.0,0.0,79.1013114065436,0.15945482481681425,5.8400973261568367e-05,516.7730027239134,477.3484869166725,0.2502277606392574,0.2322102729195978,23.80026123408909,23.55311993491559,965.9254785122577,965.748068191125,83.58401060229035,75.4646185043453,13289.020316299324,7,0.4394517300363533,1929-12-31
1929,15,558.2708359984941,0.5088571428571429,7.874155616636424,0.014277750532094985,41.0,6.0,4.0,3.0,66.0,120.0,0.21508763730288274,438.2708359984941,438.2708359984941,,219.13541799924704,219.13541799924704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,489.2708359984941,990.0,966.1122187619932,23.88778123800684,0.20821062137722007,0.05765416719969877,989.7341352114232,0.3400793314502466,0.3400793314502466,0.0,0.0,23.281837117979702,23.281837117979702,0.0,0.0,,0.9385257611690715,0.9385257611690715,0.0,0.0,46.95482643330115,46.95482643330115,0.0,0.0,0.9563101106578645,0.9563101106578645,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.01572990463513,46.01572990463513,0.0,0.0,92.03145980927026,0.16483125591458456,5.8334145480597445e-05,571.8920920403683,532.5192229643311,0.2253439778793446,0.2098297942394516,23.45103431616357,23.191942913966678,966.1735144141816,965.9963365033394,94.683896172011,86.98944419613403,15461.285247957403,7,0.5112858878292792,1930-01-07
1929,16,616.7755196474509,0.47557142857142853,21.890184126899435,0.03538578502019589,41.0,6.0,4.0,3.0,66.0,120.0,0.194842629186779,496.7755196474509,496.7755196474509,,248.38775982372545,248.38775982372545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,547.7755196474509,990.0,966.3667955829605,23.63320441703947,0.23781665438261052,0.07128627495389747,989.6908970706635,0.4374190574704847,0.4374190574704847,0.0,0.0,22.88668243023248,22.88668243023248,0.0,0.0,,0.9433833362870564,0.9433833362870564,0.0,0.0,52.578895518848654,52.578895518848654,0.0,0.0,1.070853269222987,1.070853269222987,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,51.527317608471684,51.527317608471684,0.0,0.0,103.05463521694335,0.16706672593186742,5.764083463360742e-05,659.9420006160087,595.7090611902229,0.2014406155921831,0.1818341610141324,23.028131396109504,22.596417075697417,966.539768002464,966.280690775356,110.79558208265466,99.20091711371818,17313.178716446488,7,0.572525751205241,1930-01-14
1929,17,630.3521970033406,0.46814285714285714,5.5505601750269635,0.008756376871588943,41.0,6.0,4.0,3.0,66.0,120.0,0.19043370680920116,510.3521970033406,510.3521970033406,,255.1760985016703,255.1760985016703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,561.3521970033406,990.0,966.4214087880134,23.57859121198666,0.2455321464253538,0.07426579955370914,989.6802020540208,0.46084228990273907,0.46084228990273907,0.0,0.0,22.797950976104875,22.797950976104875,0.0,0.0,,0.9442316274445954,0.9442316274445954,0.0,0.0,53.86694834621358,53.86694834621358,0.0,0.0,1.097086524362802,1.097086524362802,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,52.78960937928931,52.78960937928931,0.0,0.0,105.57921875857862,0.1674886095540298,5.746931567667243e-05,647.6489852382476,615.6277736669467,0.1949229796525063,0.1852855524136367,22.896750345037194,22.68063210141475,966.490595940953,966.3625110946678,108.66891742045496,102.93125279986177,17737.308751441207,7,0.5865512153254367,1930-01-21
1929,18,647.6489852382476,0.462,0.0,0.0,38.857142857142854,6.0,4.428571428571429,3.4285714285714284,60.857142857142854,113.57142857142857,0.17535954067719192,534.0775566668191,534.0775566668191,,267.03877833340954,267.03877833340954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.857142857142854,6.0,4.428571428571429,3.4285714285714284,60.857142857142854,583.3632709525334,990.0,966.4905959409529,23.50940405904703,0.2580408229929353,0.08363102266672758,989.6583281543402,0.5045057307560695,0.5045057307560695,0.0,0.0,22.663226482631302,22.663226482631302,0.0,0.0,,0.9448713091574932,0.9448713091574932,0.0,0.0,56.07929764417798,56.07929764417798,0.0,0.0,1.142144554871242,1.142144554871242,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,54.95771169129442,54.95771169129442,0.0,0.0,109.91542338258883,0.1697144995018478,5.716847957471521e-05,647.6489852382476,647.6489852382476,0.1852855524136367,0.1621248583619322,22.68063210141475,22.640018990920037,966.490595940953,966.490595940953,111.57743133210064,108.66891742045496,18465.791128274926,7,0.6106412410143824,1930-01-28
1929,19,664.5016938581592,0.4535714285714286,10.424936432575269,0.015726852021435,36.0,6.0,5.0,4.0,54.0,105.0,0.1580626451124842,559.5016938581592,559.5016938581592,,225.57392548589135,225.57392548589135,108.35384288637651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,606.5016938581592,990.0,966.5580067754327,23.44199322456739,0.27119016087069975,0.09380067754326367,989.635009161586,0.3721687662352381,0.3721687662352381,0.14538496168682505,0.0,22.704833619918194,22.704833619918194,13.014911699123749,0.0,,0.9363141481112206,0.9363141481112206,0.5313335740897609,0.0,47.06522528401098,47.06522528401098,22.504203808025274,0.0,0.9585585597558242,0.9585585597558242,0.4583340897764821,0.0,0.9745046741662551,0.9745046741662551,0.9659332455948265,0.96,45.90759904843146,45.90759904843146,21.837798001965467,0.0,113.65299609882837,0.17105118243326323,5.6436022489677356e-05,682.3088631722309,647.6489852382476,0.1621248583619322,0.1538892511403527,22.81741737555885,22.594717227320537,966.6292354526888,966.490595940953,116.30972003705062,111.57743133210064,19093.703344603167,7,0.6314055338823799,1930-02-04
1929,20,715.0941299175021,0.4327142857142857,7.789271562392157,0.010910579509517671,36.0,6.0,5.0,4.0,54.0,105.0,0.14686257358285545,610.0941299175021,610.0941299175021,,203.36470997250066,203.36470997250066,203.36470997250066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,657.0941299175021,990.0,966.76037651967,23.239623480330042,0.2999413440657195,0.11284119035728869,989.587217465577,0.29266683685955047,0.29266683685955047,0.29266683685955047,0.0,22.534174109047495,22.534174109047495,22.534174109047495,0.0,,0.9339580976810894,0.9339580976810894,0.9339580976810894,0.0,41.97316111921493,41.97316111921493,41.97316111921493,0.0,0.8548505319595708,0.8548505319595708,0.8548505319595708,0.0,0.975485053195957,0.975485053195957,0.975485053195957,0.96,40.944973038234004,40.944973038234004,40.944973038234004,0.0,122.83491911470199,0.1717691287539928,5.5927295197838045e-05,720.3337222668207,691.9065967426677,0.1517545872438781,0.145765770439811,22.670067386733685,22.50351899363114,966.7813348890672,966.6676263869706,123.87810871113167,118.2191001917621,20636.26641126994,7,0.6824162173039001,1930-02-11
1929,21,749.3679746287687,0.41628571428571426,18.073808585198954,0.023358746352867586,36.0,6.0,5.0,4.0,54.0,105.0,0.14030357996961595,644.3679746287687,644.3679746287687,,214.7893248762562,214.7893248762562,214.7893248762562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,691.3679746287687,990.0,966.8974718985149,23.10252810148495,0.3194188324976945,0.12331039238863059,989.5572707751137,0.326987064776063,0.326987064776063,0.326987064776063,0.0,22.33281181182258,22.33281181182258,22.33281181182258,0.0,,0.936528178635596,0.936528178635596,0.936528178635596,0.0,44.046449924038306,44.046449924038306,44.046449924038306,0.0,0.8970763731983362,0.8970763731983362,0.8970763731983362,0.0,0.9784962201008509,0.9784962201008509,0.9784962201008509,0.96,43.10170759886055,43.10170759886055,43.10170759886055,0.0,129.30512279658163,0.17253926933112695,5.575064516951268e-05,803.6892968412517,720.3337222668207,0.145765770439811,0.1306475032237987,22.50351899363114,22.011646620730247,967.114757187365,966.7813348890672,138.95480685526763,123.87810871113167,21723.260629825716,7,0.7183617933143425,1930-02-18
1929,22,825.3929277464678,0.3867142857142857,12.365618706531043,0.015179286769218158,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,115.28571428571429,0.1395321840286634,710.1072134607535,710.1072134607535,,236.70240448691783,236.70240448691783,236.70240448691783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,760.9643563178963,990.0,967.2015717109858,22.7984282890142,0.358969770849577,0.14582344403169994,989.4952067851187,0.39658175620037917,0.39658175620037917,0.39658175620037917,0.0,21.897053317932563,21.897053317932563,21.897053317932563,0.0,,0.9406233874886176,0.9406233874886176,0.9406233874886176,0.0,47.80718881179104,47.80718881179104,47.80718881179104,0.0,0.9736698332340333,0.9736698332340333,0.9736698332340333,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.85104503555522,46.85104503555522,46.85104503555522,0.0,140.55313510666565,0.1703372827907268,5.498717892089094e-05,847.0875422650073,779.3663976124346,0.1545477346308282,0.1257946677227672,22.156321019900695,21.79092046428014,967.28835016906,967.0174655904495,144.10428773570908,134.8049658313953,23612.92669791983,7,0.7808507505925869,1930-02-25
1929,23,879.4751762826315,0.36857142857142866,6.396349632879167,0.0072632584106452,41.0,8.0,7.0,6.0,67.0,129.0,0.14671558201864726,750.4751762826315,750.4751762826315,,250.15839209421048,250.15839209421048,250.15839209421048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,806.4751762826315,990.0,967.4179007051306,22.582099294869504,0.3936346634779144,0.1652375881413157,989.4411277483808,0.4428165499902727,0.4428165499902727,0.4428165499902727,0.0,21.58041049326,21.58041049326,21.58041049326,0.0,,0.9420542365637917,0.9420542365637917,0.9420542365637917,0.0,49.872256926527015,49.872256926527015,49.872256926527015,0.0,1.0157282469761102,1.0157282469761102,1.0157282469761102,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.87481178799648,48.87481178799648,48.87481178799648,0.0,146.62443536398945,0.16672045954694645,5.427464994680631e-05,891.8619896951615,847.0875422650073,0.1522865035354787,0.1446412129797035,21.79092046428014,21.499194054210623,967.4674479587808,967.28835016906,148.54354680934915,141.51292498567636,24632.905141150222,7,0.8145801964666078,1930-03-04
1929,24,905.4211927358452,0.359,1.937029005811967,0.002139367866969157,41.0,8.0,7.0,6.0,67.0,129.0,0.1424751276366859,776.4211927358452,776.4211927358452,,258.80706424528177,258.80706424528177,258.80706424528177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,832.4211927358452,990.0,967.5216847709434,22.478315229056648,0.4169709527103646,0.1782105963679226,989.4048184509218,0.4738338551377312,0.4738338551377312,0.4738338551377312,0.0,21.409299824840684,21.409299824840684,21.409299824840684,0.0,,0.9426343898072732,0.9426343898072732,0.9426343898072732,0.0,51.222476287625646,51.222476287625646,51.222476287625646,0.0,1.0432276229658992,1.0432276229658992,1.0432276229658992,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,50.19802676187313,50.19802676187313,50.19802676187313,0.0,150.5940802856194,0.166324890000178,5.3877572327497805e-05,905.4211927358452,905.4211927358452,0.1424751276366859,0.1424751276366859,21.409299824840684,21.409299824840684,967.5216847709434,967.5216847709434,150.5940802856194,150.5940802856194,25299.805487984064,7,0.8366337793645524,1930-03-11
1929,25,917.4445436150361,0.35471428571428565,5.940247920628833,0.0062794354320499,38.142857142857146,8.0,6.428571428571429,4.857142857142857,59.0,116.42857142857143,0.12708930927452486,801.0159721864646,801.0159721864646,,247.00525434357755,247.00525434357755,247.00525434357755,60.000209155731945,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,8.0,6.428571428571429,4.857142857142857,59.0,853.5874007578932,990.0,967.5697781744601,22.43022182553989,0.4363383205988859,0.19393680850868206,989.3697248708925,0.43554104925892345,0.43554104925892345,0.43554104925892345,0.08914348461005296,21.364405647173417,21.364405647173417,21.364405647173417,6.088092778770024,,0.9404232927472016,0.9404232927472016,0.9404232927472016,0.26698841904415727,48.69563055171722,48.69563055171722,48.69563055171722,11.716590148898183,0.9917643696887417,0.9917643696887417,0.9917643696887417,0.23862709060892426,0.9781484233466067,0.9781484233466067,0.9781484233466067,0.9638627090608924,47.645788363963106,47.645788363963106,47.645788363963106,11.406328769200446,154.34369386108978,0.1682266365469751,5.353839095721757e-05,947.0029281802472,905.4211927358452,0.1424751276366859,0.1129880350059849,21.409299824840684,21.308324725695083,967.6880117127208,967.5216847709434,159.68860276880622,150.5940802856194,25929.74056866308,7,0.8574649658949431,1930-03-18
1929,26,965.9919458315168,0.3404285714285714,5.016970843188135,0.005176142430302214,36.0,8.0,6.0,4.0,53.0,107.0,0.11078031424194838,858.9919458315168,858.9919458315168,,214.7479864578792,214.7479864578792,214.7479864578792,214.7479864578792,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,908.9919458315168,990.0,967.7639677833259,22.236032216673944,0.48703423202616125,0.23719355666521338,989.2757722113087,0.3263225468272303,0.3263225468272303,0.3263225468272303,0.3263225468272303,21.18548188115538,21.18548188115538,21.18548188115538,21.18548188115538,,0.9353799762981714,0.9353799762981714,0.9353799762981714,0.9353799762981714,41.732959722230916,41.732959722230916,41.732959722230916,41.732959722230916,0.8499584464812813,0.8499584464812813,0.8499584464812813,0.8499584464812813,0.9749958446481282,0.9749958446481282,0.9749958446481282,0.9749958446481282,40.689791742626745,40.689791742626745,40.689791742626745,40.689791742626745,162.75916697050698,0.1684899941921149,5.2633668331395653e-05,976.7769450097452,947.0029281802472,0.1129880350059849,0.1095439450599773,21.308324725695083,21.11563976350469,967.8071077800388,967.6880117127208,164.49555684311267,159.68860276880622,27343.540051045165,7,0.9042175942805941,1930-03-25
1929,27,1023.7663687743612,0.32542857142857146,16.479028706318946,0.015678485293370344,40.0,10.0,8.0,5.0,62.0,125.0,0.12233923010463553,898.7663687743612,898.7663687743612,,224.6915921935903,224.6915921935903,224.6915921935903,224.6915921935903,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,956.7663687743612,990.0,967.9648544582153,22.035145541784654,0.5307484780466138,0.26901309501948895,989.2002384269338,0.35807046240761425,0.35807046240761425,0.35807046240761425,0.35807046240761425,20.87731350631092,20.87731350631092,20.87731350631092,20.87731350631092,,0.936822621546739,0.936822621546739,0.936822621546739,0.936822621546739,43.07335957752539,43.07335957752539,43.07335957752539,43.07335957752539,0.8772578325361585,0.8772578325361585,0.8772578325361585,0.8772578325361585,0.9772221985419364,0.9772221985419364,0.9772221985419364,0.9772221985419364,42.09717853146028,42.09717853146028,42.09717853146028,42.09717853146028,168.38871412584118,0.16449199294288452,5.206391631659999e-05,1080.0406798008228,971.4321659369264,0.1286759944575647,0.1157363813583874,21.18743950757317,20.548936625758817,968.1515564222312,967.7857286637476,177.0979475019101,160.06752193547769,28289.303973141316,7,0.9354928562546732,1930-04-01
1929,28,1053.7451009922559,0.3178571428571429,6.8026663481346406,0.006465026608098628,40.0,10.0,8.0,5.0,62.0,125.0,0.11863071208001037,928.7451009922559,928.7451009922559,,232.18627524806396,232.18627524806396,232.18627524806396,232.18627524806396,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,986.7451009922559,990.0,968.0689131745472,21.931086825452926,0.5581794252947293,0.29299608079380474,989.1488244939113,0.38138025024790484,0.38138025024790484,0.38138025024790484,0.38138025024790484,20.698531069116456,20.698531069116456,20.698531069116456,20.698531069116456,,0.9381065953478617,0.9381065953478617,0.9381065953478617,0.9381065953478617,44.214043935097195,44.214043935097195,44.214043935097195,44.214043935097195,0.9004896931791688,0.9004896931791688,0.9004896931791688,0.9004896931791688,0.9797515224820446,0.9797515224820446,0.9797515224820446,0.9797515224820446,43.31886950999131,43.31886950999131,43.31886950999131,43.31886950999131,173.27547803996524,0.16443836236615983,5.182548309337103e-05,1059.9978690640885,1042.8375986738165,0.119865260093195,0.1179247653680352,20.760439288661587,20.66303792774593,968.0885647313444,968.0346324529748,174.22667827939526,171.598594488961,29110.28031071416,7,0.9626415446664736,1930-04-08
1929,29,1086.5772407034115,0.30557142857142855,6.816278623692791,0.006251597307049501,40.0,10.0,8.0,5.0,62.0,125.0,0.11505869844422259,961.5772407034113,961.5772407034113,,240.39431017585284,240.39431017585284,240.39431017585284,240.39431017585284,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1019.5772407034113,990.0,968.1720998993536,21.82790010064644,0.58879737508547,0.31926179256272913,989.0919408323517,0.40886819286588266,0.40886819286588266,0.40886819286588266,0.40886819286588266,20.510972740132313,20.510972740132313,20.510972740132313,20.510972740132313,,0.9391296867240897,0.9391296867240897,0.9391296867240897,0.9391296867240897,45.41012159654391,45.41012159654391,45.41012159654391,45.41012159654391,0.9248497270171876,0.9248497270171876,0.9248497270171876,0.9248497270171876,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.50191916461303,44.50191916461303,44.50191916461303,44.50191916461303,178.0076766584521,0.1638278993213798,5.1424889036690844e-05,1107.711819429938,1059.9978690640885,0.1179247653680352,0.1128452344801455,20.66303792774593,20.386742464118356,968.2385228610656,968.0885647313444,180.94129996087764,174.22667827939526,29905.28967861996,7,0.9889315369914008,1930-04-15
1929,30,1142.020983083007,0.2887142857142857,9.215465750800734,0.008026480299756429,40.0,10.0,8.0,5.0,62.0,125.0,0.10948218798339392,1017.0209830830071,1017.0209830830071,,254.2552457707518,254.2552457707518,254.2552457707518,254.2552457707518,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1075.020983083007,990.0,968.3463516611181,21.653648338881972,0.6618710071453217,0.3721272780079093,988.9660017148468,0.45743604972363905,0.45743604972363905,0.45743604972363905,0.45743604972363905,20.162214004005083,20.162214004005083,20.162214004005083,20.162214004005083,,0.9398680492094907,0.9398680492094907,0.9398680492094907,0.9398680492094907,47.24618879812782,47.24618879812782,47.24618879812782,47.24618879812782,0.9622441710412997,0.9622441710412997,0.9622441710412997,0.9622441710412997,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.30126502216525,46.30126502216525,46.30126502216525,46.30126502216525,185.205060088661,0.16218373989074203,5.059030128301268e-05,1172.2200796855432,1125.7884692412713,0.1110332921461206,0.1066352659933382,20.272755119432365,19.95634570772142,968.4412631075832,968.295335189044,188.78866044594707,183.2595526877724,31114.45009489505,7,1.0289170004925612,1930-04-22
1929,31,1221.4972652394154,0.27042857142857146,19.836905805361475,0.0157446482499088,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,140.71428571428572,0.11517933965024499,1080.7829795251296,1071.6289194789763,,267.90722986974407,267.90722986974407,267.90722986974407,267.90722986974407,9.154060046153356,2.615445727472387,0.5604526558869402,0.49818013856616894,0.37363510392462673,5.106346420303232,44.044017156043815,9.846166941601226,8.49818013856617,6.087920818210342,81.39206070601752,1134.0172837151874,990.0,968.5961342621811,21.403865737819014,0.7483275933049993,0.44311759532266926,988.8085548113722,0.5078344204206087,0.5078344204206087,0.5078344204206087,0.5078344204206087,19.704586128770735,19.704586128770735,19.704586128770735,19.704586128770735,,0.9393275472252738,0.9393275472252738,0.9393275472252738,0.9393275472252738,48.62202979632942,48.62202979632942,48.62202979632942,48.62202979632942,0.9902653726340004,0.9902653726340004,0.9902653726340004,0.9902653726340004,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.649589200402836,47.649589200402836,47.649589200402836,47.649589200402836,190.59835680161135,0.15618745980934273,4.941397838558019e-05,1311.0784203230735,1186.6620966242278,0.1229818497287935,0.1053374843231239,19.87836934672821,19.28479680813779,968.8776750353012,968.486652303676,193.66063469469336,188.20531553421483,32020.523942670705,7,1.058879760008952,1930-04-29
1929,32,1539.5429280517983,0.2267142857142857,62.12691833464938,0.04002106520240444,43.42857142857143,9.285714285714286,8.571428571428571,7.142857142857143,91.42857142857143,159.85714285714286,0.1037050821310921,1379.6857851946554,1100.0,,275.0,275.0,275.0,275.0,279.68578519465547,51.11932887929576,8.378331283853345,12.463516090749154,12.793196111413405,194.93141282934383,94.54790030786717,17.66404556956763,21.03494466217773,19.936053254270547,286.35998425791524,1233.2468905396127,990.0,969.6123694598597,20.38763054014034,0.90522173967386,0.48,988.614778260326,0.5349,0.5349,0.5349,0.5349,18.46750880046647,18.46750880046647,18.46750880046647,18.46750880046647,,0.9353148849334033,0.9353148849334033,0.9353148849334033,0.9353148849334033,46.58604690130733,46.58604690130733,46.58604690130733,46.58604690130733,0.9487993258922064,0.9487993258922064,0.9487993258922064,0.9487993258922064,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.65432596328118,45.65432596328118,45.65432596328118,45.65432596328118,182.61730385312472,0.11982341369927108,4.61154807709911e-05,1745.9668486656192,1355.589210120566,0.1133532952401826,0.0913316007539705,19.11823417605057,17.779533076408136,970.2792775110736,969.0180574480818,189.47338062384267,175.33181020268646,30679.707047324955,7,1.014540576961804,1930-05-06
1929,33,2054.256477614045,0.17042857142857143,63.12238059564983,0.03147940448401964,47.0,10.0,10.0,10.0,115.0,192.0,0.09374566303232783,1862.2564776140446,1100.0,,275.0,275.0,275.0,275.0,762.2564776140446,52.99999999999999,8.0,15.0,39.70085820906483,646.5556194049798,100.0,18.0,25.0,49.70085820906483,761.5556194049798,1243.0,990.0,971.2098646119467,18.790135388053272,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.848945975534996,16.848945975534996,16.848945975534996,16.848945975534996,,0.928043859767166,0.928043859767166,0.928043859767166,0.928043859767166,42.17215225747759,42.17215225747759,42.17215225747759,42.17215225747759,0.8589033046329447,0.8589033046329447,0.8589033046329447,0.8589033046329447,0.9758903304632944,0.9758903304632944,0.9758903304632944,0.9758903304632944,41.156822675212034,41.156822675212034,41.156822675212034,41.156822675212034,164.62729070084814,0.08047819796022226,4.1572548156779836e-05,2187.823512835168,1835.7736825262568,0.104588055612489,0.0877584498354668,17.489387920858455,16.505443487534755,971.553367099947,970.5694226666232,172.10107862157486,160.6463757322684,27657.384837742487,7,0.9145960594491563,1930-05-13
1929,34,2130.057562337643,0.16285714285714284,17.193506219985984,0.008150450851686857,53.857142857142854,12.571428571428571,12.571428571428571,16.0,169.0,264.0,0.12413954788584047,1866.057562337643,1100.0,,275.0,275.0,275.0,275.0,766.0575623376432,46.142857142857146,5.428571428571429,12.428571428571429,45.96755341458965,656.0900089230535,100.0,18.0,25.0,61.96755341458965,825.0900089230535,1243.0,990.0,971.413932047022,18.586067952978055,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.64487854045978,16.64487854045978,16.64487854045978,16.64487854045978,,0.9270164951314896,0.9270164951314896,0.9270164951314896,0.9270164951314896,41.61413959610718,41.61413959610718,41.61413959610718,41.61413959610718,0.8475384846457674,0.8475384846457674,0.8475384846457674,0.8475384846457674,0.9747538484645767,0.9747538484645767,0.9747538484645767,0.9747538484645767,40.56369734274099,40.56369734274099,40.56369734274099,40.56369734274099,162.25478937096395,0.07621443973416861,4.097343165933434e-05,2187.823512835168,2067.468969295266,0.1334965622696042,0.0877584498354668,16.795954454699988,16.505443487534755,971.553367099947,971.2628561327816,164.00013188796203,160.6463757322684,27258.804614321947,7,0.9014154965053554,1930-05-20
1929,35,1911.1133659682782,0.18528571428571428,37.0964224153803,0.019408719433367812,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.13428917007292743,1653.9705088254211,1100.0,,275.0,275.0,275.0,275.0,553.9705088254211,45.57142857142857,5.285714285714284,12.285714285714283,34.1666288035242,456.66102287903976,100.0,18.0,25.0,50.023771660667045,618.0895943076112,1243.0,990.0,970.8079658355895,19.192034164410433,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.250844751892153,17.250844751892153,17.250844751892153,17.250844751892153,,0.9300762264099117,0.9300762264099117,0.9300762264099117,0.9300762264099117,43.272131458988135,43.272131458988135,43.272131458988135,43.272131458988135,0.8813061396942593,0.8813061396942593,0.8813061396942593,0.8813061396942593,0.9781306139694259,0.9781306139694259,0.9781306139694259,0.9781306139694259,42.326682245636604,42.326682245636604,42.326682245636604,42.326682245636604,169.30672898254642,0.08879177297085986,4.2754224490542025e-05,2041.65817572948,1807.794012387604,0.1483619772729225,0.1146102948141266,17.579783778229505,16.858256370203655,971.200554217278,970.4790268092522,173.16645589993016,164.7219486299363,28443.5304690678,7,0.9405929387919245,1930-05-27
1929,36,1700.0420460337884,0.20700000000000002,28.32491842177306,0.016777823517656103,53.0,12.0,12.0,13.0,120.0,210.0,0.12368880282160521,1490.0420460337884,1100.0,,275.0,275.0,275.0,275.0,390.0420460337885,47.0,5.999999999999999,13.0,24.145459992567858,299.8965860412206,100.0,18.0,25.0,37.14545999256786,419.8965860412206,1243.0,990.0,970.1309050718015,19.86909492819851,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.927905515680234,17.927905515680234,17.927905515680234,17.927905515680234,,0.9334448551967273,0.9334448551967273,0.9334448551967273,0.9334448551967273,45.132997625256586,45.132997625256586,45.132997625256586,45.132997625256586,0.9192056542822115,0.9192056542822115,0.9192056542822115,0.9192056542822115,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.23033767275145,44.23033767275145,44.23033767275145,44.23033767275145,176.9213506910058,0.10425114953614469,4.4677108760355e-05,1801.689870916998,1609.5195834351923,0.1304737153628151,0.1165572407270721,18.220362702537265,17.599504850672922,970.4593057368088,969.8384478849443,180.03080638860058,173.38446837610857,29722.786916088975,7,0.98289639272781,1930-06-03
1929,37,1446.5859512440527,0.23814285714285716,42.63445187315987,0.029891943791084556,60.714285714285715,12.0,13.714285714285714,15.571428571428571,148.28571428571428,250.28571428571428,0.1740459966143409,1196.3002369583385,1093.23823292052,,273.30955823013,273.30955823013,273.30955823013,273.30955823013,103.06200403781834,21.538729858129233,3.339293336596442,5.594717713471395,6.404183216718768,66.18507991290251,82.25301557241495,15.339293336596441,19.30900342775711,21.97561178814734,214.4707941986168,1210.1395452572885,990.0,969.3125357304516,20.687464269548382,0.8673652177621538,0.47120970279667584,988.6614250794412,0.5284658752235984,0.5284658752235984,0.5284658752235984,0.5284658752235984,18.82042347376597,18.82042347376597,18.82042347376597,18.82042347376597,,0.9365274665851233,0.9365274665851233,0.9365274665851233,0.9365274665851233,47.23456691097322,47.23456691097322,47.23456691097322,47.23456691097322,0.9620074727285788,0.9620074727285788,0.9620074727285788,0.9620074727285788,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.28987557275376,46.28987557275376,46.28987557275376,46.28987557275376,185.15950229101503,0.12860640181623587,4.7056914989826905e-05,1551.1556592265113,1311.0784203230735,0.1960218366927819,0.135382931268624,19.45065963103516,18.40892307305761,969.649887514424,968.8776750353012,189.5134281388844,182.0095208992913,31106.796384890524,7,1.02866390161675,1930-06-10
1929,38,1152.7189603217555,0.291,41.01978472768925,0.036468298224240116,62.0,12.0,14.0,16.0,153.0,257.0,0.22457687918439834,895.7189603217555,895.7189603217555,,252.29146033138778,252.29146033138778,252.29146033138778,138.8445793275921,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,983.7189603217555,990.0,968.3799738752969,21.62002612470308,0.5692672637083445,0.2699023864465468,989.1608303498451,0.4519777701291025,0.4519777701291025,0.4519777701291025,0.2395366994852905,20.32887870441909,20.32887870441909,20.32887870441909,11.417250877132313,,0.9396465284315,0.9396465284315,0.9396465284315,0.5359153081514265,47.283090840618094,47.283090840618094,47.283090840618094,25.48961187709466,0.9629957401347878,0.9629957401347878,0.9629957401347878,0.5191366981078341,0.9791472884197034,0.9791472884197034,0.9791472884197034,0.9705758598482748,46.30224680033606,46.30224680033606,46.30224680033606,24.944637416083093,163.85137781709128,0.14215013821970426,5.0953273128309335e-05,1291.2130338573666,1042.8375986738165,0.2464429747516091,0.1990376438752626,20.84218151586113,19.586348202621707,968.8152409635516,968.0346324529748,182.74769035844275,148.28525464684867,27527.03147327133,7,0.9102854323171736,1930-06-17
1929,39,1001.4692780635932,0.33257142857142863,10.200776105269986,0.010342076000782898,62.0,12.0,14.0,16.0,153.0,257.0,0.2567981744553401,744.4692780635932,744.4692780635932,,248.15642602119775,248.15642602119775,248.15642602119775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,832.4692780635932,990.0,967.8941234246665,22.1058765753335,0.4170149514385054,0.16223463903179658,989.4207504095297,0.43611971212600104,0.43611971212600104,0.43611971212600104,0.0,21.09050727273719,21.09050727273719,21.09050727273719,0.0,,0.9410130285746063,0.9410130285746063,0.9410130285746063,0.0,48.28819534232604,48.28819534232604,48.28819534232604,0.0,0.9834663002510396,0.9834663002510396,0.9834663002510396,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.32243143547952,47.32243143547952,47.32243143547952,0.0,141.96729430643856,0.14175052234057237,5.298367190106073e-05,1027.8009259147989,971.4321659369264,0.264557844604753,0.2500484223355373,21.27636064165365,20.929139301892576,967.9873743385892,967.7857286637476,146.01883043651202,137.33558123183954,23850.505443481678,7,0.7887071905913253,1930-06-24
1929,40,903.8701391828068,0.3605714285714286,34.705013672142236,0.043796996847641156,58.0,11.0,11.0,11.0,136.0,227.0,0.25332667727307207,676.8701391828068,676.8701391828068,,237.56378616169584,237.56378616169584,201.7425668594151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,756.8701391828068,990.0,967.5154805567311,22.484519443268805,0.36128813531013504,0.13465574955272958,989.5040561151371,0.40017977558747425,0.40017977558747425,0.336641949157069,0.0,21.588395782818463,21.588395782818463,18.386443236180526,0.0,,0.9401928593246331,0.9401928593246331,0.8054326738245569,0.0,47.29300285704202,47.29300285704202,39.865349360744474,0.0,0.963197614196375,0.963197614196375,0.8119215755752439,0.0,0.9794459128733185,0.9794459128733185,0.9765887700161757,0.96,46.32371289188669,46.32371289188669,39.0446124655151,0.0,131.6920382492885,0.14548573567147613,5.4156847046838664e-05,957.9333972550564,728.4970702319307,0.3116004295360176,0.2369684579851428,22.41366782646557,21.295553422238218,967.7317335890202,966.8139882809276,140.7829128980237,101.9074059692022,22124.262425880464,7,0.7316224347182694,1930-07-01
1929,41,652.5640405341666,0.45942857142857146,20.784796984237556,0.03241659449759573,58.0,11.0,11.0,11.0,136.0,227.0,0.349500475135485,425.56404053416657,425.56404053416657,,212.78202026708328,212.78202026708328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,505.56404053416657,990.0,966.5090421258038,23.490957874196056,0.2180688218467656,0.05511280810683327,989.7268183700464,0.3237745010335095,0.3237745010335095,0.0,0.0,22.89400174320893,22.89400174320893,0.0,0.0,,0.9359490259847882,0.9359490259847882,0.0,0.0,44.68316455532119,44.68316455532119,0.0,0.0,0.9100440846297595,0.9100440846297595,0.0,0.0,0.9769643372010348,0.9769643372010348,0.96,0.96,43.67088741329145,43.67088741329145,0.0,0.0,87.3417748265829,0.13352621632378944,5.702282976075968e-05,712.0837013457431,583.0034913422678,0.3893630198978235,0.3187827492343952,23.32166830378228,22.520851764436717,966.7483348053828,966.22351571104,98.95872630028276,73.17890369998415,14673.418170865927,7,0.485232082369905,1930-07-08
1929,42,523.7034371743097,0.5342857142857144,13.37998100421936,0.02540236285679277,56.857142857142854,10.857142857142858,10.714285714285714,10.714285714285714,132.0,221.14285714285714,0.4223989286698218,302.56058003145256,302.56058003145256,,151.28029001572628,151.28029001572628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.857142857142854,10.857142857142858,10.714285714285714,10.714285714285714,132.0,380.989151460024,990.0,965.9566654672843,24.043334532715658,0.16999465526652538,0.03051211600629047,989.7994932287272,0.16265383464574884,0.16265383464574884,0.0,0.0,23.680173926797096,23.680173926797096,0.0,0.0,,0.9163737539448719,0.9163737539448719,0.0,0.0,32.19223237051869,32.19223237051869,0.0,0.0,0.6556462804586289,0.6556462804586289,0.0,0.0,0.97,0.97,0.96,0.96,31.22646539940312,31.22646539940312,0.0,0.0,62.45293079880624,0.11923847457835501,5.733976734633832e-05,562.8280752081156,489.3436243127323,0.4494890407906841,0.3801009980690586,23.83753047097952,23.448282244625744,966.1327263384364,965.8020463094072,69.14146937870748,57.35972449745317,10492.09237419945,7,0.34696072666003475,1930-07-15
1929,43,481.09299001949665,0.5618571428571429,1.713591056579966,0.0035631508340518855,50.0,10.0,9.0,9.0,108.0,186.0,0.38663674793527775,295.09299001949665,295.09299001949665,,147.54649500974833,147.54649500974833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,364.09299001949665,990.0,965.7649184550877,24.235081544912287,0.1640314756598892,0.029018598003899273,989.8069499263363,0.1540969956361772,0.1540969956361772,0.0,0.0,23.887934475612298,23.887934475612298,0.0,0.0,,0.9152027143055664,0.9152027143055664,0.0,0.0,31.634622975383362,31.634622975383362,0.0,0.0,0.6442896736330624,0.6442896736330624,0.0,0.0,0.97,0.97,0.96,0.96,30.685584286121863,30.685584286121863,0.0,0.0,61.371168572243725,0.12756267360452006,5.777016191379149e-05,486.0250263913084,477.3484869166725,0.3896524344330199,0.3826963425752642,23.910749760763547,23.85788320313739,965.7871126187608,965.748068191125,62.38507587039479,60.601248008190254,10310.356320136945,7,0.3409509365124651,1930-07-22
1929,44,458.3161758178784,0.5858571428571429,4.543876130105933,0.009919083339856699,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.3667666932280146,290.0304615321641,290.0304615321641,,145.01523076608206,145.01523076608206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,354.4590329607355,990.0,965.6624227911805,24.337577208819557,0.16063135330273556,0.028006092306432785,989.8113625543908,0.14898990478513574,0.14898990478513574,0.0,0.0,23.999949858425246,23.999949858425246,0.0,0.0,,0.9141533121290459,0.9141533121290459,0.0,0.0,31.204207341783256,31.204207341783256,0.0,0.0,0.6355235711157486,0.6355235711157486,0.0,0.0,0.97,0.97,0.96,0.96,30.268081121529757,30.268081121529757,0.0,0.0,60.536162243059515,0.13217738497282444,5.797455798918178e-05,472.4927083802066,445.541354005931,0.4021055915578266,0.337499130245352,24.057991014132604,23.94023046571915,965.7262171877107,965.6049360930268,63.642506561840406,57.52687543741552,10170.075256834,7,0.33631201246144177,1930-07-29
1929,45,431.9766962611328,0.615,3.2959335764664877,0.007677463595835815,47.0,8.0,6.0,5.0,89.0,155.0,0.3589625876683678,276.9766962611328,276.9766962611328,,215.50301955365356,61.473676707479235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,337.9766962611328,990.0,965.543895133175,24.456104866824926,0.15481422528684022,0.02539533925222654,989.819790435461,0.35611649447315435,0.062419684091965175,0.0,0.0,23.9197788078127,10.320095581113552,0.0,0.0,,0.9323861602752451,0.39155105956055014,0.0,0.0,47.28924563406146,13.263359493727007,0.0,0.0,0.9631210923434106,0.27012952125716916,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,46.210827126442965,12.865458708915197,0.0,0.0,59.076285835358156,0.1367724547924183,5.927799439106963e-05,442.799181369126,422.4698189706656,0.3668901138965444,0.3500458142689947,24.09140335116767,23.780994311641173,965.592596316161,965.501114185368,60.23190613716862,57.94663925166044,9924.816020340171,7,0.328201587974212,1930-08-05
1929,46,402.30531198456123,0.6514285714285714,5.1341031057594035,0.012819136942419401,47.0,8.0,6.0,5.0,89.0,155.0,0.3856210781052415,247.30531198456126,247.30531198456126,,247.30531198456126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,308.30531198456123,990.0,965.408317400201,24.591682599798983,0.1443422731667381,0.019461062396912216,989.8361966644364,0.4336537157133538,0.0,0.0,0.0,23.994225548522003,0.0,0.0,0.0,,0.9444339423236053,0.0,0.0,0.0,54.9527497955579,0.0,0.0,0.0,1.1192006068341729,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,53.85369479964674,0.0,0.0,0.0,53.85369479964674,0.13379934688491626,6.0497516130502595e-05,420.28892993659525,386.53109723034976,0.4010026647548855,0.3687939152320364,24.13304123213063,23.83716062422108,965.4913001847146,965.3326554861516,57.51820590899511,50.59800641719739,9047.420726340652,7,0.2991871933313707,1930-08-12
1929,47,375.81740340084565,0.6817142857142857,2.3094788477826325,0.006149600914297671,47.0,8.0,6.0,5.0,89.0,155.0,0.4125039072135718,220.81740340084565,220.81740340084565,,220.81740340084565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,281.81740340084565,990.0,965.2790870170041,24.720912982995806,0.1349938683917937,0.014163480680169057,989.850842650928,0.34511453410907683,0.0,0.0,0.0,24.226641099814778,0.0,0.0,0.0,,0.9399835108263267,0.0,0.0,0.0,49.31510642602799,0.0,0.0,0.0,1.0043809862734825,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.328804297507425,0.0,0.0,0.0,48.328804297507425,0.12858205818071436,6.0795963795194264e-05,380.8369423592014,370.3647452958713,0.4185063561494656,0.4069983312012983,24.27391045278241,24.183087525904963,965.304184711796,965.2518237264792,49.40360131845456,47.16037731588406,8119.239121981248,7,0.2684933572083746,1930-08-19
1929,48,348.00469455869927,0.7125714285714286,4.252777058327816,0.012093783780492444,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.4301068532918326,198.29040884441355,198.29040884441355,,198.29040884441355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,257.718980272985,990.0,965.1400234727935,24.85997652720651,0.12648878717237186,0.010290152648271073,989.8632210601793,0.27927115679919884,0.0,0.0,0.0,24.44392643058668,0.0,0.0,0.0,,0.9339777651216947,0.0,0.0,0.0,44.40039447793193,0.0,0.0,0.0,0.9042850199171474,0.0,0.0,0.0,0.9778346967875596,0.96,0.96,0.96,43.42103155581747,0.0,0.0,0.0,43.42103155581747,0.12479351370357551,6.081440324012243e-05,364.6825175805071,340.5953058875766,0.4550855438129915,0.3464522204511806,24.522217528962955,24.32252028518903,965.2234125879024,965.102976529438,49.09800199493714,40.47203871168684,7294.733301377334,7,0.2412279530878748,1930-08-26
1929,49,322.50335889233486,0.751,4.939312001456228,0.015521618997889,40.0,6.0,4.0,3.0,65.0,118.0,0.3662793189016555,204.50335889233492,204.50335889233492,,204.50335889233492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,254.50335889233492,990.0,965.0125167944617,24.987483205538346,0.12535389461661292,0.011199978503762972,989.8634461268796,0.2966776854717125,0.0,0.0,0.0,24.55425164694625,0.0,0.0,0.0,,0.9358919653599493,0.0,0.0,0.0,46.08664764652844,0.0,0.0,0.0,0.9386282616400906,0.0,0.0,0.0,0.9791559373591477,0.96,0.96,0.96,45.12890625117514,0.0,0.0,0.0,45.12890625117514,0.13984345584452776,6.129647527849866e-05,338.3210417029997,306.020121877383,0.3855955591288881,0.3487811441050956,24.6914274053801,24.419986066544027,965.0916052085148,964.9301006093868,48.60633014350954,41.399332857933,7581.656250197424,7,0.2507161458398619,1930-09-02
1929,50,289.2769655035862,0.801,3.2017361801992474,0.011011374123531372,40.0,6.0,4.0,3.0,65.0,118.0,0.4080805999771992,171.27696550358624,171.27696550358624,,171.27696550358624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,221.27696550358624,990.0,964.8574371179953,25.142562882004786,0.11362711650585854,0.007127696550358586,989.8792451869439,0.20783397671905185,0.0,0.0,0.0,24.81397409222953,0.0,0.0,0.0,,0.9254727903445313,0.0,0.0,0.0,38.5749639402744,0.0,0.0,0.0,0.7856408134475437,0.0,0.0,0.0,0.9706648307828795,0.96,0.96,0.96,37.445348729114095,0.0,0.0,0.0,37.445348729114095,0.129402302166971,6.0724532261391385e-05,302.30479186612183,283.6079686159883,0.4160672937923501,0.3903345338047346,24.85333407602625,24.721514010126857,964.9115239593306,964.834431874464,40.51150864806978,36.15514117602209,6290.818586491168,7,0.20802971516174498,1930-09-09
1929,51,275.6403147183052,0.8265714285714285,3.8819535704984434,0.013912537479753472,40.0,6.0,4.0,3.0,65.0,118.0,0.42839907947300926,157.64031471830523,157.64031471830523,,157.64031471830523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.64031471830523,990.0,964.8025612588733,25.197438741126803,0.10881416473920003,0.005764031471830472,989.885421803789,0.1762659223096011,0.0,0.0,0.0,24.906594622606157,0.0,0.0,0.0,,0.9202587075984676,0.0,0.0,0.0,35.43643486665882,0.0,0.0,0.0,0.7217196510521146,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.37334182065906,0.0,0.0,0.0,34.37334182065906,0.12463334676672336,6.0566082071040064e-05,290.5219447532691,270.26224589706084,0.4366129631178473,0.4061655311450348,24.942722324269337,24.80593995888804,964.8620877790132,964.7810489835882,37.695430368408616,33.17210576405722,5774.721425870723,7,0.19096301011477257,1930-09-16
1929,52,267.5039700548316,0.8434285714285714,1.2684744778462604,0.004814457625024786,40.0,6.0,4.0,3.0,65.0,118.0,0.4411699759125821,149.5039700548316,149.5039700548316,,149.5039700548316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.50397005483157,990.0,964.7700158802193,25.229984119780656,0.10594251873876497,0.0049503970054831,989.8891070842558,0.15825968107721633,0.0,0.0,0.0,24.960831522959207,0.0,0.0,0.0,,0.9170817531950831,0.0,0.0,0.0,33.56314118891744,0.0,0.0,0.0,0.6835670303241841,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.55624695324992,0.0,0.0,0.0,32.55624695324992,0.12169110627382561,6.048874775901956e-05,270.26224589706084,261.382924552137,0.4514449450062029,0.4366129631178473,25.00081430753032,24.942722324269337,964.7810489835882,964.7455316982084,33.17210576405722,31.18840792485501,5469.449488145986,7,0.1808680386291662,1930-09-23
