WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1929,53,258.7976520087449,0.862,2.5852725433921364,0.0099895517726906,40.0,6.0,4.0,3.0,65.0,118.0,0.4559546776568619,140.79765200874488,140.79765200874488,,140.79765200874488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.79765200874488,990.0,964.735190608035,25.264809391964945,0.102869767973999,0.0040797652008744,989.8930504668252,0.1403112570576646,0.0,0.0,0.0,25.0175486017324,0.0,0.0,0.0,,0.9134288254391834,0.0,0.0,0.0,31.55393864704913,0.0,0.0,0.0,0.6426464082902063,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.60732048763765,0.0,0.0,0.0,30.60732048763765,0.1182673809057719,6.038476741259988e-05,258.7976520087449,258.7976520087449,0.4559546776568619,0.4559546776568619,25.0175486017324,25.0175486017324,964.735190608035,964.735190608035,30.60732048763765,30.60732048763765,734.5756917033036,1,0.17004066937576473,1930-09-30
1930,1,257.589158854188,0.8637142857142858,0.30212328863922266,0.0011770297877394,41.0,6.0,4.0,3.0,56.0,110.0,0.4270436468367607,147.58915885418796,147.58915885418796,,147.58915885418796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,198.58915885418796,990.0,964.7303566354168,25.26964336458322,0.10561964256125708,0.0047589158854187425,989.8896214415535,0.15418545041671097,0.0,0.0,0.0,25.005079355719836,0.0,0.0,0.0,,0.9163748281140006,0.0,0.0,0.0,33.166147976861375,0.0,0.0,0.0,0.6754816288566471,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.17116353755553,0.0,0.0,0.0,32.17116353755553,0.12489168909692151,6.05493196735792e-05,258.7976520087449,256.6827889882703,0.4285445098737286,0.4250424961208035,25.0110006087108,24.99718435173189,964.735190608035,964.7267311559532,32.44114113590116,31.968680338796304,5404.755474309329,7,0.17872868631975294,1930-10-01
1930,2,242.9859556294504,0.884,2.9269221084520245,0.012019693510531514,41.0,6.0,4.0,3.0,56.0,110.0,0.4531245362823573,132.9859556294504,132.9859556294504,,132.9859556294504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,183.9859556294504,990.0,964.6560063654944,25.343993634505637,0.10046570016771895,0.0032985955629450145,989.8962357042693,0.12559049520049528,0.0,0.0,0.0,25.114638843574507,0.0,0.0,0.0,,0.9099335894558565,0.0,0.0,0.0,29.80639628165761,0.0,0.0,0.0,0.607054914086713,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.91220439320788,0.0,0.0,0.0,28.91220439320788,0.11889018507865641,6.03866302405241e-05,256.6827889882703,236.1943342291061,0.46571819920668,0.4285445098737286,25.16939604211972,25.0110006087108,964.7267311559532,964.6171660053748,31.968680338796304,27.401958133088545,4857.250338058924,7,0.1606233577400438,1930-10-08
1930,3,235.58299671349224,0.8951428571428571,0.20377917187129566,0.0008680027772484,40.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,55.142857142857146,108.14285714285714,0.4590203841133653,127.4401395706351,127.4401395706351,,127.4401395706351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,55.142857142857146,177.58299671349226,990.0,964.613497980281,25.386502019719014,0.09820588902264515,0.0027440139570635005,989.8990500970203,0.11510873088436033,0.0,0.0,0.0,25.170443385854973,0.0,0.0,0.0,,0.9074409216370347,0.0,0.0,0.0,28.548323776358444,0.0,0.0,0.0,0.5814322561376465,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.69187406306769,0.0,0.0,0.0,27.69187406306769,0.11755146716706315,6.035550258383751e-05,236.1943342291061,234.76788002600708,0.4685479120389656,0.413174067888906,25.181154544917057,25.15321044267182,964.6171660053748,964.608607280156,30.069044561532166,27.08312067379374,4652.234842595371,7,0.1538437447948205,1930-10-15
1930,4,227.32350633851595,0.9127142857142857,1.4424047373241211,0.0063338740607184725,37.0,5.0,3.0,2.0,50.0,97.0,0.42682217893156243,130.32350633851595,130.32350633851595,,130.32350633851595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,175.32350633851595,990.0,964.563941038031,25.43605896196891,0.09740844184258705,0.0030323506338515572,989.8995592075236,0.12034547936587363,0.0,0.0,0.0,25.215272690126604,0.0,0.0,0.0,,0.9088229764185033,0.0,0.0,0.0,29.28944745156174,0.0,0.0,0.0,0.5965264246753919,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.41076402801489,0.0,0.0,0.0,28.41076402801489,0.12495252018053661,6.055498193526772e-05,234.76788002600708,224.67104686473823,0.431742324405504,0.413174067888906,25.23732642660181,25.15321044267182,964.608607280156,964.5480262811884,30.069044561532166,27.820090985520025,4773.008356706501,7,0.15783757793341605,1930-10-22
1930,5,219.49967148332078,0.9254285714285714,3.215176331196489,0.01564787766319983,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.4318581595747317,124.78538576903507,124.78538576903507,,124.78538576903507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,169.2139571976065,990.0,964.5169980288999,25.483001971100034,0.09525218449013192,0.002478538576903457,989.902269276933,0.1105328161681229,0.0,0.0,0.0,25.272998973898808,0.0,0.0,0.0,,0.9054941729366638,0.0,0.0,0.0,28.010444806644987,0.0,0.0,0.0,0.5704774909703664,0.0,0.0,0.0,0.9699248953470239,0.96,0.96,0.96,27.16830703033156,0.0,0.0,0.0,27.16830703033156,0.12368220605496803,6.0466118883672716e-05,224.67104686473823,202.1648125463628,0.4600207070093968,0.4183858796938423,25.4,25.23732642660181,964.5480262811884,964.4129888752782,28.206698301438674,23.55033832369114,4564.275581095702,7,0.15093503905739755,1930-10-29
1930,6,201.3122127797255,0.9511428571428571,0.284199922212427,0.0014092588212799,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,89.28571428571429,0.44359780533013143,112.02649849401121,112.02649849401121,,112.02649849401121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,154.74078420829693,990.0,964.4078732766783,25.592126723321694,0.09014413396925355,0.0012026498494010858,989.9086532161813,0.08946159503510738,0.0,0.0,0.0,25.39408387643611,0.0,0.0,0.0,,0.8951493886183964,0.0,0.0,0.0,24.988005112989892,0.0,0.0,0.0,0.5089206743989795,0.0,0.0,0.0,0.9691237446324702,0.96,0.96,0.96,24.217292725204572,0.0,0.0,0.0,24.217292725204572,0.12027835672256144,6.001264535806125e-05,202.1648125463628,201.1701128186193,0.462295311649258,0.3314127674153719,25.4,25.358587135052797,964.4129888752782,964.4070206769117,29.7088937244553,23.30202589199612,4068.5051778343677,7,0.13454051514002538,1930-11-05
1930,7,214.70498404993342,0.9325714285714286,2.623669040746807,0.012231999003686813,29.0,4.0,2.0,2.0,30.0,67.0,0.3124183831702618,147.70498404993342,147.70498404993342,,147.70498404993342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,182.70498404993342,990.0,964.4882299042996,25.511770095700367,0.10001360389630595,0.004770498404993285,989.8952158976988,0.15477824608854432,0.0,0.0,0.0,25.252207747310514,0.0,0.0,0.0,,0.9164664764136556,0.0,0.0,0.0,33.524659725093834,0.0,0.0,0.0,0.6827832937900985,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.518919933341024,0.0,0.0,0.0,32.518919933341024,0.15137457861716577,6.115337070761584e-05,220.53049583159049,202.1648125463628,0.3314127674153719,0.3038128570262,25.358587135052797,25.202568489146444,964.5231829749896,964.4129888752782,33.822076869758135,29.7088937244553,5463.178548801292,7,0.18066066629633903,1930-11-12
1930,8,226.39082610812346,0.9144285714285714,2.0339120277738028,0.008871529840908757,29.0,4.0,2.0,2.0,30.0,67.0,0.29607290523825674,159.39082610812346,159.39082610812346,,159.39082610812346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,194.39082610812346,990.0,964.5583449566486,25.441655043351243,0.1041379192166113,0.0059390826108123,989.8899229981726,0.17993130589523965,0.0,0.0,0.0,25.15164673562857,0.0,0.0,0.0,,0.9211488530325657,0.0,0.0,0.0,36.21606774232545,0.0,0.0,0.0,0.7375981210249581,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.12958571005568,0.0,0.0,0.0,35.12958571005568,0.15514374240011913,6.122133371159651e-05,234.76788002600708,220.53049583159049,0.3038128570262,0.2853882736964608,25.202568489146444,25.078333901259388,964.608607280156,964.5231829749896,36.997058409412666,33.822076869758135,5901.770399289355,7,0.1951643650558649,1930-11-19
1930,9,251.09644040925625,0.8708571428571429,5.070623695864823,0.01980900831503893,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.2782211723407108,181.23929755211338,181.23929755211338,,181.23929755211338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,217.38215469497052,990.0,964.6934798022786,25.30652019772138,0.11225247277131624,0.0081239297552113,989.8796235974735,0.23313220972811657,0.0,0.0,0.0,24.953011585466715,0.0,0.0,0.0,,0.9290677965057536,0.0,0.0,0.0,41.205231738443295,0.0,0.0,0.0,0.8392104223715539,0.0,0.0,0.0,0.9743999125614465,0.96,0.96,0.96,40.15947975324259,0.0,0.0,0.0,40.15947975324259,0.1599020224536512,6.153718133218175e-05,270.26224589706084,236.1943342291061,0.2886207959637892,0.2588895203644894,25.06573411349843,24.827847195643766,964.7810489835882,964.6171660053748,42.99985279291601,37.31408686560091,6746.7925985447555,7,0.22310822085134774,1930-11-26
1930,10,289.230316762375,0.8031428571428572,7.914078619818083,0.026041120310670157,31.0,5.0,3.0,2.0,36.0,77.0,0.2672823370166803,212.23031676237503,212.23031676237503,,212.23031676237503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,251.23031676237503,990.0,964.8614471124944,25.13855288750577,0.12419873407148842,0.012620329268843572,989.8631809366597,0.32113613153967974,0.0,0.0,0.0,24.68059769262577,0.0,0.0,0.0,,0.937646334188338,0.0,0.0,0.0,48.15749537673217,0.0,0.0,0.0,0.9808043864914902,0.0,0.0,0.0,0.9799836261136204,0.96,0.96,0.96,47.1936228286324,0.0,0.0,0.0,47.1936228286324,0.16295253362442746,6.177859123707566e-05,325.6607962357874,271.2725109404546,0.2838474113468202,0.2364423378251826,24.820600622715,24.377494889723472,965.028303981179,964.7850900437618,55.0628817480988,43.24599000950723,7928.528635210242,7,0.2621867934924022,1930-12-03
1930,11,367.7166005227872,0.6914285714285714,9.378334740963428,0.02590006853291257,31.0,5.0,3.0,2.0,36.0,77.0,0.20959903500779323,290.71660052278713,290.71660052278713,,164.47397624205306,126.24262428073409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,329.7166005227872,990.0,965.238583002614,24.7614169973861,0.15189898121621845,0.02814332010455737,989.8199576986792,0.20403598093238579,0.1316643276614574,0.0,0.0,24.37733871513291,20.91976301074712,0.0,0.0,,0.9200587035723119,0.784798543306587,0.0,0.0,36.25822629719896,27.666191422615952,0.0,0.0,0.7384567473971274,0.5634662204198768,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,35.25639985702882,26.83620567993747,0.0,0.0,62.09260553696629,0.16887187696484424,5.935356706712251e-05,380.8369423592014,344.6194637292325,0.2234348552654556,0.2021862677580643,24.48020529065669,24.203029930700552,965.304184711796,965.1230973186462,64.55715484537559,58.94135923963943,10431.557730210336,7,0.3449589196498127,1930-12-10
1930,12,379.03624819221085,0.6782857142857143,2.3094788477826325,0.006053575590749399,31.0,5.0,3.0,2.0,36.0,77.0,0.20318353095421562,302.03624819221085,302.03624819221085,,151.01812409610542,151.01812409610542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,341.03624819221085,990.0,965.295181240961,24.70481875903899,0.15589403609150546,0.030407249638442102,989.81369871427,0.16145986307228302,0.16145986307228302,0.0,0.0,24.357057610236758,24.357057610236758,0.0,0.0,,0.9170942728213418,0.9170942728213418,0.0,0.0,33.0829149049759,33.0829149049759,0.0,0.0,0.673786454276495,0.673786454276495,0.0,0.0,0.97,0.97,0.96,0.96,32.09042745782663,32.09042745782663,0.0,0.0,64.18085491565324,0.16931929425885048,5.9026371715920076e-05,386.53109723034976,370.3647452958713,0.2079031575710248,0.1992077753943625,24.41437039568361,24.30740550853503,965.3326554861516,965.2518237264792,65.74483632528444,62.369796480524,10782.383625829745,7,0.35656030508696246,1930-12-17
1930,13,397.60397039343434,0.6545714285714286,7.050329802293804,0.017512847459049543,31.0,5.0,3.0,2.0,36.0,77.0,0.19379127744042116,320.60397039343434,320.60397039343434,,160.30198519671717,160.30198519671717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,359.60397039343434,990.0,965.386172543525,24.61382745647497,0.16244716135381745,0.034120794078686845,989.8034320445676,0.18203049124332268,0.18203049124332268,0.0,0.0,24.235229009799138,24.235229009799138,0.0,0.0,,0.9207028240439283,0.9207028240439283,0.0,0.0,35.077847200707424,35.077847200707424,0.0,0.0,0.7144164399329413,0.7144164399329413,0.0,0.0,0.97,0.97,0.96,0.96,34.0255117846862,34.0255117846862,0.0,0.0,68.0510235693724,0.17112768827933714,5.896196243001466e-05,417.8577719356288,389.1339363713416,0.1978753143918053,0.1842732268525614,24.290077037947757,24.10632663381188,965.4803599737104,965.3456696818566,72.26332750743852,66.28724901144425,11432.571959654562,7,0.37806124205206887,1930-12-24
1930,14,449.60740363880683,0.595,12.477460565795768,0.027785343343771782,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.19792369087949244,360.60740363880683,360.60740363880683,,180.30370181940341,180.30370181940341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,403.0359750673783,990.0,965.6232333163747,24.37676668362539,0.17777566336053757,0.042121480727761354,989.7801028559117,0.23009279704045515,0.23009279704045515,0.0,0.0,23.926776742496617,23.926776742496617,0.0,0.0,,0.9278800442478021,0.9278800442478021,0.0,0.0,39.25704799693578,39.25704799693578,0.0,0.0,0.7995325457624395,0.7995325457624395,0.0,0.0,0.9706318421568871,0.9706318421568871,0.96,0.96,38.10452884794474,38.10452884794474,0.0,0.0,76.20905769588948,0.16950795354815457,5.8703783119413674e-05,459.2604427967548,442.799181369126,0.2055107683772807,0.1738937270884683,23.97322622755089,23.869141614446,965.6666719925854,965.592596316161,77.8247784653145,74.31901912407174,12803.121692909433,7,0.4233836538660527,1930-12-31
1930,15,476.1480176238198,0.566857142857143,2.900379258934574,0.0061409262005726285,34.0,5.0,4.0,3.0,45.0,91.0,0.19113311375548872,385.1480176238198,385.1480176238198,,192.5740088119099,192.5740088119099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,428.1480176238198,990.0,965.7426660793071,24.25733392069284,0.1866384823257001,0.047029603524763916,989.7663319141495,0.2624177733327151,0.2624177733327151,0.0,0.0,23.76124806150969,23.76124806150969,0.0,0.0,,0.9317551878653243,0.9317551878653243,0.0,0.0,41.8123654224078,41.8123654224078,0.0,0.0,0.8515756705174703,0.8515756705174703,0.0,0.0,0.9751575670517469,0.9751575670517469,0.96,0.96,40.77406016412088,40.77406016412088,0.0,0.0,81.54812032824175,0.1712621967894669,5.881410792123831e-05,479.5630976092969,467.1571483252964,0.1947952639196988,0.1897560518181035,23.818807070006383,23.73936385847603,965.7580339392418,965.7022071674638,82.30067506964214,79.5672887471889,13700.084215144614,7,0.45304511293467636,1931-01-07
1930,16,501.3797973999311,0.5494285714285715,4.650674626345189,0.009303683170252227,34.0,5.0,4.0,3.0,45.0,91.0,0.18155960226631757,410.3797973999311,410.3797973999311,,205.18989869996554,205.18989869996554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,453.3797973999311,990.0,965.8562090882996,24.14379091170037,0.19554356027074998,0.052075959479986174,989.7523804802493,0.29804699227746634,0.29804699227746634,0.0,0.0,23.598124399672166,23.598124399672166,0.0,0.0,,0.935357821280852,0.935357821280852,0.0,0.0,44.415739560026914,44.415739560026914,0.0,0.0,0.9045975470473914,0.9045975470473914,0.0,0.0,0.9793402353135415,0.9793402353135415,0.96,0.96,43.49892390472572,43.49892390472572,0.0,0.0,86.99784780945144,0.17350507683655245,5.888751015528867e-05,512.1178199937132,486.0250263913084,0.1872331568513389,0.1776934846772508,23.69772295384112,23.52823617442811,965.9045301899716,965.7871126187608,89.20252950284576,83.72514472522468,14615.638431987842,7,0.48332137671917463,1931-01-14
1930,17,567.180094468476,0.504,12.508062400179679,0.0223179349755333,34.0,5.0,4.0,3.0,45.0,91.0,0.1606633784424451,476.180094468476,476.180094468476,,238.090047234238,238.090047234238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,519.180094468476,990.0,966.1523104251081,23.84768957489192,0.22233046566425113,0.06523601889369514,989.7124335154422,0.4017758311119627,0.4017758311119627,0.0,0.0,23.158347259222065,23.158347259222065,0.0,0.0,,0.9422053702976152,0.9422053702976152,0.0,0.0,50.93837031880968,50.93837031880968,0.0,0.0,1.037441350688588,1.037441350688588,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,49.91960291243348,49.91960291243348,0.0,0.0,99.83920582486697,0.17600929625784995,5.825193818747805e-05,589.2318351168824,532.5192229643311,0.1708858498918363,0.1544383629271301,23.394040842303784,23.005706720592368,966.251543258026,965.9963365033394,103.99311375935449,93.2234843649479,16772.98657857765,7,0.5546622545825942,1931-01-21
1930,18,575.9565409515702,0.4951428571428572,2.477106153787726,0.004301770011331486,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.16851024092573916,478.9565409515703,478.9565409515703,,239.47827047578514,239.47827047578514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,523.670826665856,990.0,966.191804434282,23.80819556571802,0.2241181947361796,0.065791308190314,989.7100904970736,0.4059271015372845,0.4059271015372845,0.0,0.0,23.11235896125422,23.11235896125422,0.0,0.0,,0.9425573422749076,0.9425573422749076,0.0,0.0,51.1613553829788,51.1613553829788,0.0,0.0,1.041982798024008,1.041982798024008,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,50.13812827531922,50.13812827531922,0.0,0.0,100.27625655063844,0.17408705128386973,5.815850934041724e-05,589.2318351168824,571.8920920403683,0.1836010699595201,0.1544383629271301,23.15904310031784,23.005706720592368,966.251543258026,966.1735144141816,103.99311375935449,97.83911512062257,16846.411100507255,7,0.5570903141702135,1931-01-28
1930,19,592.3163513249298,0.4867142857142857,6.24795451808263,0.010408094782485857,36.0,6.0,5.0,4.0,54.0,105.0,0.1773267309262488,487.31635132492977,487.31635132492977,,243.65817566246488,243.65817566246488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,534.3163513249298,990.0,966.2643073114147,23.73569268858551,0.23016794156634063,0.06776692094118437,989.7020651374925,0.4201658836476047,0.4201658836476047,0.0,0.0,23.017591942430418,23.017591942430418,0.0,0.0,,0.9431994859644972,0.9431994859644972,0.0,0.0,51.87500517543907,51.87500517543907,0.0,0.0,1.0565174170150524,1.0565174170150524,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,50.837505071930295,50.837505071930295,0.0,0.0,101.67501014386059,0.17165265328388443,5.79595245036586e-05,615.6277736669467,577.9502839498093,0.1816765263655765,0.170557607195943,23.11707334145095,22.8587733767348,966.3625110946678,966.200776277774,105.93680476319992,98.9876669734568,17081.40170416858,7,0.5648611674658922,1931-02-04
1930,20,665.9513927735903,0.45271428571428574,10.896974725102998,0.016503531837162584,31.0,6.0,4.0,3.0,41.0,85.0,0.1277629250702985,580.9513927735903,580.9513927735903,,206.62933565510323,206.62933565510323,167.69272146338383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,621.9513927735903,990.0,966.5638055710943,23.43619442890567,0.27997007262083634,0.10228189144168368,989.6177480359374,0.3073660597294334,0.3073660597294334,0.23229930037796792,0.0,22.746576405113704,22.746576405113704,19.502800117762053,0.0,,0.9336468335749937,0.9336468335749937,0.7986321439045448,0.0,43.05704335379767,43.05704335379767,34.86249767110574,0.0,0.8769255265539239,0.8769255265539239,0.710030502466512,0.0,0.9739011828569965,0.9739011828569965,0.9710440399998536,0.96,41.94954441495994,41.94954441495994,33.91888964592186,0.0,117.81797847584173,0.1769192637121788,5.634411590016194e-05,691.9065967426677,630.1125986840717,0.1348965251250556,0.1228489515783775,22.89589337005261,22.635997185673716,966.6676263869706,966.4204503947362,122.70353082214277,112.4291667665331,19793.42038394141,7,0.6545443248657874,1931-02-11
1930,21,723.1940048096475,0.4278571428571429,8.046763796024477,0.01108513475017127,31.0,6.0,4.0,3.0,41.0,85.0,0.11759141196930768,638.1940048096475,638.1940048096475,,212.7313349365492,212.7313349365492,212.7313349365492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,679.1940048096475,990.0,966.7927760192385,23.207223980761437,0.31250048533469876,0.12145820144289422,989.5660413132225,0.32037999688643776,0.32037999688643776,0.32037999688643776,0.0,22.452885297097417,22.452885297097417,22.452885297097417,0.0,,0.9362172963248581,0.9362172963248581,0.9362172963248581,0.0,43.85152449772509,43.85152449772509,43.85152449772509,0.0,0.8931064052489834,0.8931064052489834,0.8931064052489834,0.0,0.9787774390837517,0.9787774390837517,0.9787774390837517,0.96,42.922083196263266,42.922083196263266,42.922083196263266,0.0,128.7662495887898,0.17804722618951888,5.604864520333049e-05,748.233943314839,702.6560160658968,0.1209695755199063,0.1136008340164728,22.5733472865892,22.30557874727453,966.8929357732592,966.7106240642636,133.3697703827631,124.84269829402068,21632.72993091669,7,0.7153680532710545,1931-02-18
1930,22,782.7218563691071,0.403,9.927248463534822,0.012561076004712872,35.285714285714285,6.857142857142857,5.285714285714286,4.285714285714286,52.142857142857146,103.85714285714286,0.1323133471544435,678.8647135119643,678.8647135119643,,226.28823783732142,226.28823783732142,226.28823783732142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,6.857142857142857,5.285714285714286,4.285714285714286,52.142857142857146,726.2932849405357,990.0,967.0308874254763,22.969112574523624,0.339266542415017,0.13365941405358925,989.5270740435313,0.36243156798704657,0.36243156798704657,0.36243156798704657,0.0,22.13375505006794,22.13375505006794,22.13375505006794,0.0,,0.9389292421414968,0.9389292421414968,0.9389292421414968,0.0,46.119423718320796,46.119423718320796,46.119423718320796,0.0,0.9392957987438045,0.9392957987438045,0.9392957987438045,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.19703524395438,45.19703524395438,45.19703524395438,0.0,135.59110573186314,0.17331769986928006,5.5481686545994296e-05,817.7246825595828,760.52821131929,0.1655190683036728,0.1090629519830402,22.232844597271743,21.96991178153758,967.1708987302384,966.9421128452772,138.75849930876907,129.99349907805208,22779.30576295301,7,0.753283920732573,1931-02-25
1930,23,848.5391820085113,0.37900000000000006,9.626394995445676,0.011182328745189386,41.0,8.0,7.0,6.0,67.0,129.0,0.15213049475924922,719.5391820085113,719.5391820085113,,239.84639400283706,239.84639400283706,239.84639400283706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,775.5391820085113,990.0,967.294156728034,22.705843271966014,0.3698050577046203,0.15009174293112462,989.4801031993642,0.40730825916449637,0.40730825916449637,0.40730825916449637,0.0,21.77863821216578,21.77863821216578,21.77863821216578,0.0,,0.9408852196094288,0.9408852196094288,0.9408852196094288,0.0,48.19049896868197,48.19049896868197,48.19049896868197,0.0,0.9814765574069647,0.9814765574069647,0.9814765574069647,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.22668898930833,47.22668898930833,47.22668898930833,0.0,141.680066967925,0.1669733358316349,5.470498252047576e-05,885.1094475277025,817.7246825595828,0.1577548076404071,0.1457446876884257,21.96991178153758,21.543772178487853,967.4404377901108,967.1708987302384,147.51355425752917,136.618280900215,23802.251250611396,7,0.7871114831551388,1931-03-04
1930,24,952.2489420905489,0.34485714285714286,20.00680506751181,0.02059315660168757,41.0,8.0,7.0,6.0,67.0,129.0,0.13572032956375019,823.2489420905489,823.2489420905489,,243.68986861501466,243.68986861501466,243.68986861501466,92.17933624550493,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,879.2489420905489,990.0,967.7059153092193,22.294084690780696,0.45981897953686574,0.21115844648544466,989.3290225739777,0.42484740945454647,0.42484740945454647,0.42484740945454647,0.14039022272294474,21.198259855303863,21.198259855303863,21.198259855303863,9.0386648806669,,0.9394511201446313,0.9394511201446313,0.9394511201446313,0.4008489141700585,47.6231135016768,47.6231135016768,47.6231135016768,17.82910268603349,0.9699208452479999,0.9699208452479999,0.9699208452479999,0.3631181809782788,0.9777403895263993,0.9777403895263993,0.9777403895263993,0.9663118180978278,46.57746625177646,46.57746625177646,46.57746625177646,17.379335652446017,157.1117344077754,0.16503145693686871,5.3045302181497196e-05,1025.1570830002852,891.8619896951615,0.1446412129797035,0.1258343742038644,21.499194054210623,20.872394986498666,967.9790651180008,967.4674479587808,168.01521296169662,148.54354680934915,26394.77138050627,7,0.8728429689320857,1931-03-11
1930,25,1101.6815828266658,0.302,22.513076999023664,0.020179096384191055,41.0,8.0,7.0,6.0,67.0,129.0,0.11733330449231423,972.6815828266657,972.6815828266657,,243.17039570666643,243.17039570666643,243.17039570666643,243.17039570666643,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1028.6815828266658,990.0,968.2195706888839,21.780429311116205,0.6077755062591189,0.3335853405002857,989.0586391532405,0.4193982041046248,0.4193982041046248,0.4193982041046248,0.4193982041046248,20.419670260252136,20.419670260252136,20.419670260252136,20.419670260252136,,0.9389259821954649,0.9389259821954649,0.9389259821954649,0.9389259821954649,45.6884294579127,45.6884294579127,45.6884294579127,45.6884294579127,0.93051791156645,0.93051791156645,0.93051791156645,0.93051791156645,0.9797617680974501,0.9797617680974501,0.9797617680974501,0.9797617680974501,44.76424294649572,44.76424294649572,44.76424294649572,44.76424294649572,179.05697178598288,0.16258945114896445,5.1171608465472636e-05,1182.7486219934508,1042.8375986738165,0.1237009484161773,0.1090679774224368,20.77234937017312,19.902093609255097,968.4743528119794,968.0346324529748,189.44126907322484,170.8600969308511,30081.571260045126,7,0.9947609543665716,1931-03-18
1930,26,1587.4864197176596,0.2227142857142857,130.2841984007184,0.07756114194250065,41.0,8.0,7.0,6.0,67.0,129.0,0.08376343867099527,1458.4864197176596,1098.2231416922382,,274.55578542305955,274.55578542305955,274.55578542305955,274.55578542305955,360.26327802542136,45.25274771160175,7.749665058709749,12.504177870257982,16.756431536066113,278.0002558487858,86.25274771160174,15.749665058709748,19.504177870257983,22.756431536066113,345.00025584878586,1219.7297323328078,990.0,969.7585421149412,20.24145788505887,0.8859785859695144,0.47769008419990966,988.6363313298306,0.5331853317330099,0.5331853317330099,0.5331853317330099,0.5331853317330099,18.34460388315646,18.34460388315646,18.34460388315646,18.34460388315646,,0.9345417757497124,0.9345417757497124,0.9345417757497124,0.9345417757497124,46.16454972623473,46.16454972623473,46.16454972623473,46.16454972623473,0.9402148620414407,0.9402148620414407,0.9402148620414407,0.9402148620414407,0.9793180980876406,0.9793180980876406,0.9793180980876406,0.9793180980876406,45.21272365758242,45.21272365758242,45.21272365758242,45.21272365758242,180.8508946303297,0.11849939933281384,4.574908897458675e-05,2094.7380107984795,1216.5619918456675,0.1060365200167825,0.0615828802146132,19.670333725691155,16.730132630381938,971.3286779570998,968.5806234029436,193.10674090376136,163.23852618313154,30382.950297895382,7,1.0047271923907204,1931-03-25
1930,27,2488.288968240703,0.126,83.7049971661686,0.034441896478722,45.0,11.0,10.0,10.0,72.0,148.0,0.05966629997196337,2340.288968240703,1100.0,,275.0,275.0,275.0,275.0,1240.2889682407028,55.0,7.0,15.0,69.82641353224832,1093.4625547084547,100.0,18.0,25.0,79.82641353224832,1165.4625547084547,1243.0,990.0,972.2786285440294,17.72137145597071,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.780182043452436,15.780182043452436,15.780182043452436,15.780182043452436,,0.921142125715449,0.921142125715449,0.921142125715449,0.921142125715449,39.20496497796015,39.20496497796015,39.20496497796015,39.20496497796015,0.7984717918118156,0.7984717918118156,0.7984717918118156,0.7984717918118156,0.9707936215401604,0.9707936215401604,0.9707936215401604,0.9707936215401604,38.06084934825118,38.06084934825118,38.06084934825118,38.06084934825118,152.24339739300473,0.06146563773012903,3.844530237197089e-05,2680.67299096166,2266.0164419409257,0.0653128535436541,0.055210016476835,16.316701934520886,15.315806816194929,972.7430037712868,971.7421086529608,158.4780780996823,146.88727017973451,25576.890762024796,7,0.8457966521833596,1931-04-01
1930,28,2772.639375456777,0.10385714285714286,30.683485626372594,0.010894096388439528,50.142857142857146,12.142857142857142,12.285714285714286,15.142857142857142,97.71428571428571,187.42857142857142,0.0674696562927418,2585.210804028206,1100.0,,275.0,275.0,275.0,275.0,1485.210804028206,49.857142857142854,5.857142857142857,12.714285714285714,64.85714285714286,1351.9250897424918,100.0,18.0,25.0,80.0,1449.6393754567775,1243.0,990.0,972.9649915959302,17.03500840406985,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.09381899155157,15.09381899155157,15.09381899155157,15.09381899155157,,0.9141366114878487,0.9141366114878487,0.9141366114878487,0.9141366114878487,37.21252616935378,37.21252616935378,37.21252616935378,37.21252616935378,0.7578925900072052,0.7578925900072052,0.7578925900072052,0.7578925900072052,0.97,0.97,0.97,0.97,36.096150384273166,36.096150384273166,36.096150384273166,36.096150384273166,144.38460153709266,0.05211287572260832,3.646075796391228e-05,2895.457390346268,2704.817472781681,0.0791249105803596,0.0539653768013512,15.257527032491446,14.797361714232116,973.2614488732496,972.8012835549904,146.22923831499426,141.0447649137338,24256.613058231567,7,0.8021366752060703,1931-04-08
1930,29,2974.6961536427325,0.08842857142857143,15.54380330844567,0.005242026638095543,54.0,13.0,14.0,19.0,117.0,217.0,0.07295952801149794,2757.6961536427325,1100.0,,275.0,275.0,275.0,275.0,1657.6961536427323,46.0,5.0,11.0,61.0,1534.6961536427323,100.0,18.0,25.0,80.0,1651.6961536427323,1243.0,990.0,973.4527148536205,16.54728514637962,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.606095733861343,14.606095733861343,14.606095733861343,14.606095733861343,,0.9087669064752154,0.9087669064752154,0.9087669064752154,0.9087669064752154,35.798170076766745,35.798170076766745,35.798170076766745,35.798170076766745,0.7290869669402597,0.7290869669402597,0.7290869669402597,0.7290869669402597,0.97,0.97,0.97,0.97,34.724224974463745,34.724224974463745,34.724224974463745,34.724224974463745,138.89689989785498,0.04670382643072967,3.507497472168055e-05,3004.2640135053875,2914.698847593973,0.0744502301426884,0.0722306691504131,14.750916817427305,14.534725037641117,973.5240855498406,973.3078937700544,140.5222007838071,138.0963872925692,23334.679182839634,7,0.771649443876972,1931-04-15
1930,30,3168.300631235158,0.07528571428571429,35.25040417763265,0.011176049333655486,54.0,13.0,14.0,19.0,117.0,217.0,0.06852821624761128,2951.300631235158,1100.0,,275.0,275.0,275.0,275.0,1851.3006312351583,45.99999999999999,5.000000000000002,11.000000000000002,61.0,1728.3006312351583,100.0,18.0,25.0,80.0,1845.3006312351583,1243.0,990.0,973.9097350796526,16.09026492034739,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.149075507829115,14.149075507829115,14.149075507829115,14.149075507829115,,0.9036509601358892,0.9036509601358892,0.9036509601358892,0.9036509601358892,34.48347581916205,34.48347581916205,34.48347581916205,34.48347581916205,0.7023111164798789,0.7023111164798789,0.7023111164798789,0.7023111164798789,0.97,0.97,0.97,0.97,33.448971544587195,33.448971544587195,33.448971544587195,33.448971544587195,133.79588617834878,0.042266467002538874,3.378683994402747e-05,3251.016842748816,3020.841272673107,0.0718342939640715,0.0667483469007564,14.49471096378806,13.965941563561609,974.09286902392,973.5640996236936,137.6485982143186,131.74100050296332,22477.708877962596,7,0.7433104787686043,1931-04-22
1930,31,3320.3802897094283,0.06771428571428571,26.021928118095534,0.007865698936189186,61.857142857142854,13.714285714285714,16.142857142857142,21.857142857142858,177.71428571428572,291.2857142857143,0.08771239540409301,3029.094575423714,1100.0,,275.0,275.0,275.0,275.0,1929.094575423714,38.142857142857125,4.28571428571429,8.857142857142858,58.142857142857146,1819.6660039951423,100.0,18.0,25.0,80.0,1997.380289709428,1243.0,990.0,974.2398534710509,15.760146528949106,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.818957116430827,13.818957116430827,13.818957116430827,13.818957116430827,,0.8990775792140902,0.8990775792140902,0.8990775792140902,0.8990775792140902,33.507764958897994,33.507764958897994,33.507764958897994,33.507764958897994,0.6824392048655394,0.6824392048655394,0.6824392048655394,0.6824392048655394,0.97,0.97,0.97,0.97,32.50253201013105,32.50253201013105,32.50253201013105,32.50253201013105,130.0101280405242,0.039158908605799216,3.2830840414273786e-05,3355.917451239844,3278.6645629042023,0.0979057155257328,0.0654987437635895,13.907354727994282,13.743652178902032,974.3151584085796,974.1514558594874,131.0500146317635,129.12544939112027,21841.701510808067,7,0.7222784891140234,1931-04-29
1930,32,3072.833494692462,0.08128571428571428,47.97088872342764,0.015565811311100228,65.0,14.0,17.0,23.0,202.0,321.0,0.1045625535516195,2751.833494692462,1100.0,,275.0,275.0,275.0,275.0,1651.833494692462,35.0,4.0,8.0,57.0,1547.833494692462,100.0,18.0,25.0,80.0,1749.833494692462,1243.0,990.0,973.6870767435955,16.312923256404442,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.371733843886165,14.371733843886165,14.371733843886165,14.371733843886165,,0.9061561150208919,0.9061561150208919,0.9061561150208919,0.9061561150208919,35.123863576647885,35.123863576647885,35.123863576647885,35.123863576647885,0.7153536369989385,0.7153536369989385,0.7153536369989385,0.7153536369989385,0.97,0.97,0.97,0.97,34.07014766934845,34.07014766934845,34.07014766934845,34.07014766934845,136.2805906773938,0.04441711121792346,3.441429057509944e-05,3210.822806441037,2942.868341840209,0.1090772548116356,0.0999743739692085,14.682921486488103,14.05111464049957,974.0076959469822,973.3758891009936,139.75807395599486,132.70941272149466,22895.139233802158,7,0.7571143926521877,1931-05-06
1930,33,2686.722652225321,0.10985714285714286,57.127704137235206,0.021132842079169215,65.0,14.0,17.0,23.0,202.0,321.0,0.1196565287206739,2365.722652225321,1100.0,,275.0,275.0,275.0,275.0,1265.7226522253206,35.00000000000001,4.000000000000001,8.000000000000002,57.0,1161.7226522253206,100.0,18.0,25.0,80.0,1363.7226522253206,1243.0,990.0,972.7576064019232,17.242393598076806,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.301204185558529,15.301204185558529,15.301204185558529,15.301204185558529,,0.9163524255667601,0.9163524255667601,0.9163524255667601,0.9163524255667601,37.816456002644415,37.816456002644415,37.816456002644415,37.816456002644415,0.7701925866119026,0.7701925866119026,0.7701925866119026,0.7701925866119026,0.97,0.97,0.97,0.97,36.681962322565084,36.681962322565084,36.681962322565084,36.681962322565084,146.72784929026034,0.05473563706214541,3.705248719451019e-05,2873.0524012848505,2542.9744128795624,0.1262301336475157,0.1117278612309495,15.648182694324184,14.851442722311385,973.2073678651705,972.4106278931577,150.65456697762733,141.6538787424835,24650.278680763735,7,0.815154718279224,1931-05-13
1930,34,2267.827458239796,0.14742857142857144,55.39506508791971,0.024075870998025585,65.0,14.0,17.0,23.0,202.0,321.0,0.14193084522364616,1946.8274582397958,1100.0,,275.0,275.0,275.0,275.0,846.8274582397959,35.00000000000001,4.0,8.000000000000002,55.18235188266336,744.6451063571325,100.0,18.0,25.0,78.18235188266337,946.6451063571325,1243.0,990.0,971.7464800716134,18.253519928386677,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.3123305158684,16.3123305158684,16.3123305158684,16.3123305158684,,0.9251657115468138,0.9251657115468138,0.9251657115468138,0.9251657115468138,40.70259769508852,40.70259769508852,40.70259769508852,40.70259769508852,0.8289734764783813,0.8289734764783813,0.8289734764783813,0.8289734764783813,0.9729335705650739,0.9729335705650739,0.9729335705650739,0.9729335705650739,39.60218328876111,39.60218328876111,39.60218328876111,39.60218328876111,158.40873315504444,0.07011722950478962,4.000220534218294e-05,2496.800686844093,2155.2089572641244,0.1489414745229554,0.1285645272733954,16.58416827684413,15.759636515789104,972.2991740716926,971.4746423106376,161.55324499205915,151.92334711382605,26612.66717004747,7,0.8800485175280248,1931-05-20
1930,35,1976.544886586715,0.17857142857142858,42.12771949507549,0.02126175413351163,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.152936037968693,1673.8306008724292,1100.0,,275.0,275.0,275.0,275.0,573.8306008724293,35.857142857142854,4.571428571428571,8.857142857142858,39.73683171872637,484.8080548679886,100.0,18.0,25.0,60.736831718726364,672.8080548679885,1243.0,990.0,971.0021214912796,18.99787850872042,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.056689096202142,17.056689096202142,17.056689096202142,17.056689096202142,,0.9290889556643639,0.9290889556643639,0.9290889556643639,0.9290889556643639,42.739770353138326,42.739770353138326,42.739770353138326,42.739770353138326,0.8704637546464016,0.8704637546464016,0.8704637546464016,0.8704637546464016,0.9770463754646401,0.9770463754646401,0.9770463754646401,0.9770463754646401,41.75970012575215,41.75970012575215,41.75970012575215,41.75970012575215,167.0388005030086,0.08473442040940361,4.2181515278537525e-05,2102.056335477332,1860.314920798596,0.1670438394802012,0.1366262785466175,17.410100843363118,16.712467708743354,971.3463428787384,970.6487097441186,171.16825387385214,163.03430371325427,28062.518484505446,7,0.9279933361278256,1931-05-27
1930,36,1675.8393764395676,0.20942857142857144,44.1656087960121,0.026320923834117542,62.0,12.0,14.0,16.0,153.0,257.0,0.15373255227695015,1418.8393764395676,1100.0,,275.0,275.0,275.0,275.0,318.83937643956745,38.0,6.0,10.93951041087891,19.849922268611202,244.0499437600773,100.0,18.0,24.93951041087891,35.8499222686112,397.0499437600773,1242.939510410879,990.0,970.052711831574,19.947288168426002,0.926132724260017,0.48,988.59386727574,0.5349,0.5349,0.5349,0.5349,18.006255444166015,18.006255444166015,18.006255444166015,18.006255444166015,,0.9337253609516772,0.9337253609516772,0.9337253609516772,0.9337253609516772,45.34418694854857,45.34418694854857,45.34418694854857,45.34418694854857,0.9235068624958975,0.9235068624958975,0.9235068624958975,0.9235068624958975,0.9799960337059048,0.9799960337059048,0.9799960337059048,0.9799960337059048,44.43712799311066,44.43712799311066,44.43712799311066,44.43712799311066,177.74851197244263,0.10641041066332493,4.4885987871828944e-05,1807.794012387604,1551.1556592265113,0.1656829206477922,0.1421622144110174,18.410019890865662,17.579783778229505,970.4790268092522,969.649887514424,182.02103761165333,173.16645589993016,29861.75001137036,7,0.9874917331802368,1931-06-03
1930,37,1438.4803258000334,0.2392857142857143,27.938064157992198,0.019472619209058288,62.0,12.0,14.0,16.0,153.0,257.0,0.1789833462453651,1181.4803258000334,1099.7984585886522,,274.94961464716306,274.94961464716306,274.94961464716306,274.94961464716306,81.6818672113811,19.21172267785761,3.35428012556233,4.449595879219204,5.085252433393376,49.58101609534857,81.21172267785762,15.35428012556233,18.449595879219206,21.085252433393375,202.5810160953486,1214.8140572712914,990.0,969.2858595141232,20.714140485876815,0.8711308935991193,0.47973799616524787,988.6491311102357,0.5347055125380494,0.5347055125380494,0.5347055125380494,0.5347055125380494,18.82856608357439,18.82856608357439,18.82856608357439,18.82856608357439,,0.9365310523996885,0.9365310523996885,0.9365310523996885,0.9365310523996885,47.54819784773234,47.54819784773234,47.54819784773234,47.54819784773234,0.9683950681819213,0.9683950681819213,0.9683950681819213,0.9683950681819213,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.597233890777694,46.597233890777694,46.597233890777694,46.597233890777694,186.38893556311078,0.12987844468424295,4.7076692601544104e-05,1528.8393753592509,1355.589210120566,0.1895854570700975,0.1681013742464668,19.1448684605493,18.48526765374708,969.5777887511608,969.0180574480818,189.5134281388844,182.81133903443887,31313.34117460261,7,1.0354940864617266,1931-06-10
1930,38,1202.991123076185,0.2764285714285714,35.411055812946834,0.029440411633604058,62.0,12.0,14.0,16.0,153.0,257.0,0.21441714143075388,945.9911230761851,945.9911230761851,,236.49778076904627,236.49778076904627,236.49778076904627,236.49778076904627,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1033.991123076185,990.0,968.5379721010966,21.462027898903443,0.61870215091649,0.3142872797693019,989.0670105693141,0.39807552849481176,0.39807552849481176,0.39807552849481176,0.39807552849481176,20.130962939722817,20.130962939722817,20.130962939722817,20.130962939722817,,0.9369218999017901,0.9369218999017901,0.9369218999017901,0.9369218999017901,43.671428852226725,43.671428852226725,43.671428852226725,43.671428852226725,0.8894384694954527,0.8894384694954527,0.8894384694954527,0.8894384694954527,0.9772356756827235,0.9772356756827235,0.9772356756827235,0.9772356756827235,42.68334836912135,42.68334836912135,42.68334836912135,42.68334836912135,170.7333934764854,0.14194827096515625,5.020738506629165e-05,1327.7083044595877,1107.711819429938,0.2320098020911792,0.1935666133417805,20.696645498697418,19.33680822995941,968.9299403854444,968.2385228610656,186.71616944629645,156.7917211516106,28683.210104049547,7,0.9485188526471411,1931-06-17
1930,39,1029.3008005851575,0.32399999999999995,26.146832243641207,0.026339055990523698,62.0,12.0,14.0,16.0,153.0,257.0,0.25055993021868694,772.3008005851576,772.3008005851576,,247.55949903682227,247.55949903682227,247.55949903682227,29.622303474690757,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,860.3008005851576,990.0,967.9777148497142,22.022285150285906,0.44379740402501555,0.18014910213802612,989.376053493837,0.437781456120531,0.437781456120531,0.437781456120531,0.04346100078701938,20.960557188002376,20.960557188002376,20.960557188002376,2.9736947738367987,,0.9395788564687212,0.9395788564687212,0.9395788564687212,0.13330542273080548,47.7800520675788,47.7800520675788,47.7800520675788,5.642840990065236,0.9731171500525212,0.9731171500525212,0.9731171500525212,0.11492547841273391,0.978617807987736,0.978617807987736,0.978617807987736,0.9614925478412734,46.7697731304056,46.7697731304056,46.7697731304056,5.476082821431222,145.78540221264805,0.1416052105922955,5.2503286849909354e-05,1086.4244972913411,924.6839937244496,0.2779327875730317,0.2365557851841052,21.56454725409971,20.618723174477143,968.17161984863,967.5987359748976,153.56824907795945,129.72447873600646,24491.94757172487,7,0.809918901181378,1931-06-24
1930,40,808.6098014880084,0.39357142857142857,28.026703356074126,0.03477185260024775,58.0,11.0,11.0,11.0,136.0,227.0,0.28226804823710594,581.6098014880084,581.6098014880084,,231.00543072712657,231.00543072712657,119.59894003375533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,661.6098014880084,990.0,967.134439205952,22.865560794047983,0.3025075557504046,0.10071694282566605,989.5967755014238,0.382610670736648,0.382610670736648,0.1776157503802406,0.0,22.07972562473525,22.07972562473525,12.527427700497856,0.0,,0.9385340758377542,0.9385340758377542,0.5340231399204103,0.0,47.004914862425935,47.004914862425935,24.02236065007727,0.0,0.9573302415972694,0.9573302415972694,0.4892537810606369,0.0,0.9775803433316936,0.9775803433316936,0.9690089147602652,0.96,45.967506748647324,45.967506748647324,23.444603620545628,0.0,115.37961711784025,0.14253685445869468,5.518857426129049e-05,891.8619896951615,728.4970702319307,0.3116004295360176,0.2545236848557574,22.41366782646557,21.705785607294523,967.4674479587808,966.8139882809276,130.03228294977032,101.9074059692022,19383.775675797166,7,0.6409978728768904,1931-07-01
1930,41,652.6185806764921,0.459,18.10274686767496,0.027761961226879173,58.0,11.0,11.0,11.0,136.0,227.0,0.3491472631904014,425.61858067649206,425.61858067649206,,212.80929033824603,212.80929033824603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,505.61858067649206,990.0,966.5104743227059,23.48952567729405,0.2178800423646139,0.05512371613529837,989.7269962415002,0.3232628523652709,0.3232628523652709,0.0,0.0,22.893259066428843,22.893259066428843,0.0,0.0,,0.9360784528793638,0.9360784528793638,0.0,0.0,44.697782896346574,44.697782896346574,0.0,0.0,0.9103418105162235,0.9103418105162235,0.0,0.0,0.9768922503890131,0.9768922503890131,0.96,0.96,43.67832323958721,43.67832323958721,0.0,0.0,87.35664647917442,0.13360518979165012,5.702572260627465e-05,712.0837013457431,601.777842158206,0.3772156169557373,0.3187827492343952,23.203441559222217,22.520851764436717,966.7483348053828,966.3071113686328,98.95872630028276,76.96824392806897,14675.916608501302,7,0.4853147026620801,1931-07-08
1930,42,557.7653331439989,0.5101428571428571,9.894088456267841,0.017662301999459656,58.0,11.0,11.0,11.0,136.0,227.0,0.40733320298578674,330.7653331439988,330.7653331439988,,165.3826665719994,165.3826665719994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,410.7653331439988,990.0,966.1099439991478,23.89005600085206,0.18050359364323107,0.03615306662879971,989.7833433397279,0.1940324652177383,0.1940324652177383,0.0,0.0,23.47936687536227,23.47936687536227,0.0,0.0,,0.9219391049586088,0.9219391049586088,0.0,0.0,35.106650660398536,35.106650660398536,0.0,0.0,0.7150030684398887,0.7150030684398887,0.0,0.0,0.97,0.97,0.96,0.96,34.05345114058658,34.05345114058658,0.0,0.0,68.10690228117316,0.12203785434400834,5.719924151218922e-05,583.0034913422678,532.5192229643311,0.4262756914884268,0.3893630198978235,23.635805433212063,23.32166830378228,966.22351571104,965.9963365033394,73.17890369998415,62.99814752906287,11441.959583237092,7,0.37837167933985094,1931-07-15
1930,43,505.62932660313385,0.5465714285714286,6.642028081860393,0.013173605961244256,58.0,11.0,11.0,11.0,136.0,227.0,0.4494329063631312,278.62932660313385,278.62932660313385,,195.4383158710905,83.19101073204331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,358.62932660313385,990.0,965.875331969714,24.124668030285957,0.16210317932011636,0.025725865320626713,989.8121709553592,0.2938521124294586,0.08583815705156213,0.0,0.0,23.642986873215758,13.55614996725613,0.0,0.0,,0.9276068847449391,0.5223218741402654,0.0,0.0,42.1917985245961,17.691288985224414,0.0,0.0,0.8593034322728329,0.36031138462778844,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,41.17104966425193,17.16055031566768,0.0,0.0,58.33159997991961,0.11532241886686563,5.820857014898671e-05,532.5192229643311,486.0250263913084,0.4670541385192741,0.4262756914884268,23.80315127256508,23.485325210012117,965.9963365033394,965.7871126187608,62.99814752906287,55.45722439461328,9799.708796626495,7,0.3240644443328867,1931-07-22
