WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1930,44,462.8074903262473,0.5815714285714285,5.783381769339623,0.012506289699149829,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.4367455328494251,260.37891889767593,260.37891889767593,,220.81995389443347,39.55896500324244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,335.23606175481876,990.0,965.682633706468,24.317366293531904,0.1538469703363699,0.022075783779535126,989.824077245884,0.36469970460476697,0.038772963534861746,0.0,0.0,23.77674383481126,6.858995345803753,0.0,0.0,,0.9353099375898452,0.26032859755829113,0.0,0.0,48.273776286577636,8.485980651883203,0.0,0.0,0.9831726331278541,0.17283056317481066,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,47.22344095432725,8.231401232326707,0.0,0.0,55.454842186653956,0.11996140619364941,5.919424177152961e-05,479.5630976092969,445.541354005931,0.4859178561513366,0.3977818755195704,24.01643547288475,23.61732521539145,965.7580339392418,965.6049360930268,57.96401023643851,51.65766071431793,9316.413487357866,7,0.30808245659252204,1931-07-29
1930,45,433.18926950288466,0.6134285714285713,3.2959335764664877,0.007646966813038671,53.0,8.857142857142858,7.714285714285714,5.857142857142857,104.42857142857143,179.85714285714286,0.4150916010658681,253.3321266457418,253.3321266457418,,253.3321266457418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,8.857142857142858,7.714285714285714,5.857142857142857,104.42857142857143,322.9035552171704,990.0,965.549351712763,24.450648287237055,0.1494944461406898,0.020666425329148343,989.8298391285301,0.4545276774626144,0.0,0.0,0.0,23.82595973830455,0.0,0.0,0.0,,0.9451353533820297,0.0,0.0,0.0,55.94455502313618,0.0,0.0,0.0,1.139400305970187,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,54.82566392267346,0.0,0.0,0.0,54.82566392267346,0.12658854828151964,6.01181952540621e-05,442.799181369126,422.4698189706656,0.4312841513120631,0.3668901138965444,23.89894581116705,23.759910717194977,965.592596316161,965.501114185368,57.94663925166044,52.61203100289184,9210.711539009142,7,0.30458702179263036,1931-08-05
1930,46,411.9153067974731,0.639,2.7953487894969027,0.006819790341555443,47.0,8.0,6.0,5.0,89.0,155.0,0.376389156720209,256.9153067974731,256.9153067974731,,256.9153067974731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,317.9153067974731,990.0,965.4536188805886,24.546381119411404,0.14773393850385902,0.021383061359494585,989.8308830001367,0.4672193522504271,0.0,0.0,0.0,23.91004476729763,0.0,0.0,0.0,,0.9456311229265696,0.0,0.0,0.0,56.9651661489595,0.0,0.0,0.0,1.1601866832781975,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,55.825862825980316,0.0,0.0,0.0,55.825862825980316,0.1355102577419878,6.03620255857766e-05,422.4698189706656,402.90237744418727,0.3847085762641637,0.3668901138965444,23.98804750886521,23.81789698180585,965.501114185368,965.4130606984988,57.94663925166044,54.00110115950267,9378.744954764692,7,0.31014368236655726,1931-08-12
1930,47,369.52527815547904,0.6888571428571428,7.994840437178782,0.021675498873100257,52.0,8.714285714285714,7.428571428571429,5.714285714285714,101.85714285714286,175.71428571428572,0.47781302582491747,193.8109924411933,193.8109924411933,,193.8109924411933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.0,8.714285714285714,7.428571428571429,5.714285714285714,101.85714285714286,261.95384958405043,990.0,965.2476263907773,24.752373609222655,0.12798340260008736,0.010447925680649001,989.8615686717193,0.2716136734314334,0.0,0.0,0.0,24.342328607510492,0.0,0.0,0.0,,0.9315932862595994,0.0,0.0,0.0,43.107103395405474,0.0,0.0,0.0,0.8779450793361602,0.0,0.0,0.0,0.9741135671956868,0.96,0.96,0.96,42.01700672930749,0.0,0.0,0.0,42.01700672930749,0.11317974293885746,6.0174090897790275e-05,398.1467533267305,346.9384943839358,0.5303533709245257,0.3893036894182649,24.5530592351168,24.02953746246757,965.3907337666336,965.1346924719196,53.02315794661983,35.092433017090045,7058.857130523658,7,0.23342781516281938,1931-08-19
1930,48,332.5271075191252,0.7358571428571429,3.3302772207285654,0.010018064736226157,52.0,8.571428571428571,7.428571428571429,5.571428571428571,101.0,174.57142857142858,0.5245091122182438,157.9556789476966,157.9556789476966,,157.9556789476966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.0,8.571428571428571,7.428571428571429,5.571428571428571,101.0,225.9556789476966,990.0,965.0626355375956,24.93736446240437,0.11527839891028838,0.005875947235324399,989.8788456538543,0.17958279063035693,0.0,0.0,0.0,24.63662732562839,0.0,0.0,0.0,,0.9196932445424517,0.0,0.0,0.0,35.12545876506574,0.0,0.0,0.0,0.7153861255614202,0.0,0.0,0.0,0.9714285714285714,0.96,0.96,0.96,34.137906480442105,0.0,0.0,0.0,34.137906480442105,0.1027765225206052,5.996154879544207e-05,344.6194637292325,323.62655383883583,0.565005067010826,0.3646177935657385,24.714889025446187,24.545849546789565,965.1230973186462,965.0181327691942,45.42107413324572,30.42437067957205,5735.168288714274,7,0.18965503600245615,1931-08-26
1930,49,313.9956385561538,0.7634285714285713,2.085449498134535,0.006699603241299471,40.0,6.0,4.0,3.0,65.0,118.0,0.3759455706485153,195.9956385561538,195.9956385561538,,195.9956385561538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,245.9956385561538,990.0,964.9699781927808,25.030021807219278,0.1223512561424095,0.009760322536724942,989.867888421321,0.2720618059711794,0.0,0.0,0.0,24.625848422569,0.0,0.0,0.0,,0.9335897935151198,0.0,0.0,0.0,44.19040787046092,0.0,0.0,0.0,0.900008306934031,0.0,0.0,0.0,0.9787450641354499,0.96,0.96,0.96,43.25236325507812,0.0,0.0,0.0,43.25236325507812,0.13771455353558998,6.129870260085997e-05,323.62655383883583,309.0284073518941,0.3818419187127742,0.3646177935657385,24.6669596883752,24.545849546789565,965.0181327691942,964.9451420367594,45.42107413324572,42.11798561443087,7266.397026853125,7,0.24029090697265623,1931-09-02
1930,50,299.3464670307778,0.785,2.6437803712321397,0.008900838804632072,40.0,6.0,4.0,3.0,65.0,118.0,0.3944018845139187,181.3464670307778,181.3464670307778,,181.3464670307778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,231.3464670307778,990.0,964.9001941699747,25.099805830025257,0.11718105478012157,0.008134646703077742,989.8746842985167,0.23303696792637094,0.0,0.0,0.0,24.741453160615695,0.0,0.0,0.0,,0.9290292517419322,0.0,0.0,0.0,40.87973395411949,0.0,0.0,0.0,0.8325811395951016,0.0,0.0,0.0,0.9735017750470634,0.96,0.96,0.96,39.80104745626766,0.0,0.0,0.0,39.80104745626766,0.13290319906325468,6.095731863782756e-05,309.0284073518941,290.5219447532691,0.4061655311450348,0.3818419187127742,24.80593995888804,24.6669596883752,964.9451420367594,964.8620877790132,42.11798561443087,37.695430368408616,6686.575972652967,7,0.2211169303125981,1931-09-09
1930,51,290.0455340685497,0.7978571428571428,0.4764106847193748,0.0016588862610887715,41.714285714285715,6.285714285714286,4.571428571428571,3.2857142857142856,67.85714285714286,123.71428571428571,0.42662254695966917,166.33124835426403,166.33124835426403,,166.33124835426403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.714285714285715,6.285714285714286,4.571428571428571,3.2857142857142856,67.85714285714286,218.9026769256926,990.0,964.8601821362744,25.13981786372577,0.11278912948210458,0.006633124835426386,989.8805777456826,0.19648917602488997,0.0,0.0,0.0,24.82390643338331,0.0,0.0,0.0,,0.9235333967500251,0.0,0.0,0.0,37.403244270254554,0.0,0.0,0.0,0.7617768690479542,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.28114694214691,0.0,0.0,0.0,36.28114694214691,0.1250674977905676,6.057990462212592e-05,290.5219447532691,287.1870699602335,0.4805230263991645,0.4061655311450348,24.87981676981885,24.80593995888804,964.8620877790132,964.848748279841,37.695430368408616,32.37457724120097,6095.232686280682,7,0.20156192745637178,1931-09-16
1930,52,267.1270685744593,0.8431428571428572,5.341127133486042,0.020189405625186313,46.0,7.0,6.0,4.0,75.0,138.0,0.5173275843416428,129.12706857445934,129.12706857445934,,129.12706857445934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,188.12706857445934,990.0,964.7684508971623,25.231549102837626,0.10192723609894992,0.0029127068574458857,989.8951600570437,0.11872947709220807,0.0,0.0,0.0,25.007979682789024,0.0,0.0,0.0,,0.9069874619435853,0.0,0.0,0.0,28.73233248897495,0.0,0.0,0.0,0.585179887759164,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.870362514305704,0.0,0.0,0.0,27.870362514305704,0.10416246354673327,5.9935011830840196e-05,281.3222739992266,249.7991800258312,0.5524437669720522,0.4905406103761958,25.115734652940493,24.91803048024928,964.8252890959968,964.698795080155,31.067970412700173,23.909523605276306,4682.220902403358,7,0.15483534730169835,1931-09-23
1930,53,249.7991800258312,0.875,0.0,0.0,46.0,7.0,6.0,4.0,75.0,138.0,0.5524437669720522,111.7991800258312,111.7991800258312,,111.7991800258312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,170.7991800258312,990.0,964.698795080155,25.301204919844963,0.0958116608606142,0.0011799180025831,989.9030084211367,0.0884786880413299,0.0,0.0,0.0,25.115734652940493,0.0,0.0,0.0,,0.895109125631026,0.0,0.0,0.0,24.648993407501344,0.0,0.0,0.0,0.5020161590122473,0.0,0.0,0.0,0.97,0.96,0.96,0.96,23.909523605276306,0.0,0.0,0.0,23.909523605276306,0.0957149803406234,5.940593064514826e-05,249.7991800258312,249.7991800258312,0.5524437669720522,0.5524437669720522,25.115734652940493,25.115734652940493,964.698795080155,964.698795080155,23.909523605276306,23.909523605276306,573.8285665266312,1,0.13283068669597944,1931-09-30
1931,1,242.0025829205305,0.8854285714285715,1.9435493995321491,0.008083040440580743,37.0,5.0,3.0,2.0,50.0,97.0,0.4010611093840722,145.0025829205305,145.0025829205305,,145.0025829205305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,190.0025829205305,990.0,964.6520154975233,25.347984502476784,0.10258916239613516,0.0045002582920530285,989.8929105793119,0.1490664825893065,0.0,0.0,0.0,25.0918285991993,0.0,0.0,0.0,,0.9152426451837857,0.0,0.0,0.0,32.65824616067941,0.0,0.0,0.0,0.6651373963478494,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.678498775859026,0.0,0.0,0.0,31.678498775859026,0.13084707565195544,6.06839905863389e-05,249.7991800258312,236.1943342291061,0.4106787756640723,0.3883119231615149,25.14123830908761,25.025337939486047,964.698795080155,964.6171660053748,33.40975780250413,30.38723248258401,5321.987794344316,7,0.17599165986588347,1931-10-01
1931,2,236.1943342291061,0.893,0.0,0.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4106787756640723,139.19433422910612,139.19433422910612,,139.19433422910612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,184.1943342291061,990.0,964.6171660053748,25.382833994625344,0.1005392437103338,0.0039194334229106,989.8955413228668,0.1371370084044658,0.0,0.0,0.0,25.14123830908761,0.0,0.0,0.0,,0.9127934016031661,0.0,0.0,0.0,31.327043796478364,0.0,0.0,0.0,0.6380253319038364,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.38723248258401,0.0,0.0,0.0,30.38723248258401,0.128653519915125,6.064110266108708e-05,236.1943342291061,236.1943342291061,0.4106787756640723,0.4106787756640723,25.14123830908761,25.14123830908761,964.6171660053748,964.6171660053748,30.38723248258401,30.38723248258401,5105.055057074114,7,0.16881795823657786,1931-10-08
1931,3,236.1943342291061,0.893,0.0,0.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4106787756640723,139.19433422910612,139.19433422910612,,139.19433422910612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,184.1943342291061,990.0,964.6171660053748,25.382833994625344,0.1005392437103338,0.0039194334229106,989.8955413228668,0.1371370084044658,0.0,0.0,0.0,25.14123830908761,0.0,0.0,0.0,,0.9127934016031661,0.0,0.0,0.0,31.327043796478364,0.0,0.0,0.0,0.6380253319038364,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.38723248258401,0.0,0.0,0.0,30.38723248258401,0.128653519915125,6.064110266108708e-05,236.1943342291061,236.1943342291061,0.4106787756640723,0.4106787756640723,25.14123830908761,25.14123830908761,964.6171660053748,964.6171660053748,30.38723248258401,30.38723248258401,5105.055057074114,7,0.16881795823657786,1931-10-15
1931,4,246.42770003540846,0.8794285714285713,2.9269221084520245,0.011695087223266743,37.0,5.0,3.0,2.0,50.0,97.0,0.3940785315485207,149.4277000354085,149.4277000354085,,149.4277000354085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,194.42770003540846,990.0,964.6747474636478,25.32525253635226,0.10415094268417037,0.004942770003540828,989.8909062873123,0.15851335300379424,0.0,0.0,0.0,25.05764547066077,0.0,0.0,0.0,,0.9170285981544009,0.0,0.0,0.0,33.67551549553589,0.0,0.0,0.0,0.6858557127400385,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.66525003066982,0.0,0.0,0.0,32.66525003066982,0.13245114344120013,6.071930044137515e-05,256.6827889882703,236.1943342291061,0.4106787756640723,0.3778983405250152,25.14123830908761,24.979134444978005,964.7267311559532,964.6171660053748,34.953172694468215,30.38723248258401,5487.762005152529,7,0.18147361128149897,1931-10-22
1931,5,265.5946099848503,0.8471428571428571,4.977184451206962,0.018623061363016957,38.714285714285715,5.571428571428571,3.5714285714285716,2.5714285714285716,51.714285714285715,102.14285714285714,0.38459966509525606,163.45175284199317,163.45175284199317,,163.45175284199317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.714285714285715,5.571428571428571,3.5714285714285716,2.5714285714285716,51.714285714285715,211.30889569913603,990.0,964.7623784399394,25.237621560060575,0.11010896238349241,0.0063451752841992715,989.8835458623323,0.18924577945915103,0.0,0.0,0.0,24.931921642933734,0.0,0.0,0.0,,0.9225905705563474,0.0,0.0,0.0,36.872948718581874,0.0,0.0,0.0,0.7509765523132764,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.766760257024416,0.0,0.0,0.0,35.766760257024416,0.13466238574173292,6.078153671617863e-05,273.7644374568714,258.7976520087449,0.4055352895818434,0.3589106561222982,24.970062480713253,24.88659904872644,964.7950577498276,964.735190608035,37.994804764902376,33.936020330052536,6008.815723180102,7,0.19870422365013565,1931-10-29
1931,6,293.53047170590224,0.7958571428571428,14.246318966275549,0.04736473948257035,40.0,6.0,4.0,3.0,53.0,106.0,0.3624584070693509,187.53047170590227,187.53047170590227,,187.53047170590227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,237.53047170590227,990.0,964.8796468986905,25.12035310130953,0.1193635599242825,0.009048405500134657,989.8715880345756,0.2511336610299319,0.0,0.0,0.0,24.740807474855195,0.0,0.0,0.0,,0.9306336347137194,0.0,0.0,0.0,42.34542534354313,0.0,0.0,0.0,0.8624322880558682,0.0,0.0,0.0,0.9748551957801891,0.96,0.96,0.96,41.298560454144436,0.0,0.0,0.0,41.298560454144436,0.14035911146924787,6.114426658948619e-05,323.62655383883583,273.7644374568714,0.3871941914175728,0.3275380179488837,24.88659904872644,24.50326665693009,965.0181327691942,964.7950577498276,48.14307169632772,36.70797275601027,6938.158156296266,7,0.2294364469674691,1931-11-05
1931,7,285.7999608728528,0.8072857142857143,2.9941184700734635,0.010414985055882843,40.0,6.0,4.0,3.0,53.0,106.0,0.37105995735404385,179.7999608728528,179.7999608728528,,179.7999608728528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,229.7999608728528,990.0,964.8431998434914,25.156800156508584,0.11663523623800424,0.007979996087285243,989.8753847676746,0.2290021417476543,0.0,0.0,0.0,24.80318278243564,0.0,0.0,0.0,,0.9285810290342302,0.0,0.0,0.0,40.612787570486105,0.0,0.0,0.0,0.8271443497044013,0.0,0.0,0.0,0.9731324533345703,0.96,0.96,0.96,39.5244637317373,0.0,0.0,0.0,39.5244637317373,0.1382486164863645,6.105681995001223e-05,294.72326674738565,273.7644374568714,0.3871941914175728,0.3596594227861051,24.88659904872644,24.740446106295185,964.8788930669896,964.7950577498276,41.670386704119466,36.70797275601027,6640.109906931866,7,0.2195803540652072,1931-11-12
1931,8,319.94150840407383,0.7547142857142857,5.26975721432152,0.016483178158843387,40.0,6.0,4.0,3.0,53.0,106.0,0.3317532555289283,213.9415084040738,213.9415084040738,,213.9415084040738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,263.94150840407383,990.0,964.9997075420205,25.00029245797964,0.1286849104151355,0.012841090368441542,989.8584739992165,0.3247776775356873,0.0,0.0,0.0,24.533988779660405,0.0,0.0,0.0,,0.9383765276423066,0.0,0.0,0.0,48.3006514173037,0.0,0.0,0.0,0.9837199881324582,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.33463838895762,0.0,0.0,0.0,47.33463838895762,0.14785447716875666,6.146133937825561e-05,331.6115672476363,302.30479186612183,0.3506394964686599,0.3196510932347628,24.683731778320155,24.43394696750895,965.0580578362382,964.9115239593306,49.8714016261102,43.484117683589375,7952.21924934488,7,0.2629702132719868,1931-11-19
1931,9,378.0240218367966,0.6774285714285714,10.18440145665014,0.027249541231355586,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2896155543863989,268.59545040822513,268.59545040822513,,248.24528059078315,20.350169817441948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,319.7383075510823,990.0,965.2899127965094,24.710087203490634,0.1483773320317363,0.02371909008164497,989.8279035778867,0.4500638033081364,0.020521628745518442,0.0,0.0,24.087926978069138,3.4658809282709204,0.0,0.0,,0.9415104687601936,0.13047842760835598,0.0,0.0,55.291570047068674,4.422370963290942,0.0,0.0,1.1261012229545555,0.090068655056842,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,54.14151493649439,4.289699834392214,0.0,0.0,58.431214770886605,0.15461196706021665,6.045750994619637e-05,402.90237744418727,346.9384943839358,0.3055296593369551,0.2783343426279847,24.298278424124632,23.95984491962403,965.4130606984988,965.1346924719196,60.05579768149099,53.11427383750663,9816.44408150895,7,0.3246178598382589,1931-11-26
1931,10,515.3137479733621,0.549,26.61849395324216,0.0492860231065234,42.0,7.0,5.0,3.0,61.0,118.0,0.23546046968609974,397.3137479733621,397.3137479733621,,198.65687398668106,198.65687398668106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,451.3137479733621,990.0,965.9189118658802,24.081088134119927,0.1968118333230958,0.049462749594672374,989.7537254170823,0.2913586313517906,0.2913586313517906,0.0,0.0,23.54345491985034,23.54345491985034,0.0,0.0,,0.9310249320167499,0.9310249320167499,0.0,0.0,42.60881283525997,42.60881283525997,0.0,0.0,0.86779659542281,0.86779659542281,0.0,0.0,0.9757142857142858,0.9757142857142858,0.96,0.96,41.61583711404205,41.61583711404205,0.0,0.0,83.2316742280841,0.16026723884570435,5.824240919368569e-05,589.2318351168824,408.00454625357366,0.2892124636441265,0.2002607343450698,24.230232263930287,23.066535591487728,966.251543258026,965.436020458141,98.38830731161558,61.13196901617645,13982.92127031813,7,0.4623981901560228,1931-12-03
1931,11,589.2318351168824,0.488,0.0,0.0,43.714285714285715,7.857142857142857,5.857142857142857,3.857142857142857,63.57142857142857,124.85714285714286,0.21189816200676884,464.37469225973956,464.37469225973956,,232.18734612986978,232.18734612986978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.714285714285715,7.857142857142857,5.857142857142857,3.857142857142857,63.57142857142857,521.803263688311,990.0,966.251543258026,23.74845674197411,0.22305687708718058,0.06287493845194783,989.7140681844609,0.3813815343637836,0.3813815343637836,0.0,0.0,23.081143392071198,23.081143392071198,0.0,0.0,,0.9411321925108095,0.9411321925108095,0.0,0.0,49.463546485773904,49.463546485773904,0.0,0.0,1.0074042054129104,1.0074042054129104,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.47427555605842,48.47427555605842,0.0,0.0,96.94855111211685,0.1645337969440937,5.7992280834028256e-05,589.2318351168824,589.2318351168824,0.2138377332837187,0.2002607343450698,23.083578025501776,23.066535591487728,966.251543258026,966.251543258026,98.38830731161558,96.70859174553372,16287.356586835629,7,0.5386030617339824,1931-12-10
1931,12,600.7370271732608,0.4824285714285714,4.939596706915397,0.008049726135739886,44.0,8.0,6.0,4.0,64.0,126.0,0.20985302266967526,474.73702717326074,474.73702717326074,,237.36851358663037,237.36851358663037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,532.7370271732608,990.0,966.299871490155,23.70012850984504,0.2292704272036067,0.06494740543465209,989.7057821673617,0.39891912718437367,0.39891912718437367,0.0,0.0,23.006991550022406,23.006991550022406,0.0,0.0,,0.9420255543192236,0.9420255543192236,0.0,0.0,50.448372414446496,50.448372414446496,0.0,0.0,1.0274617599683604,1.0274617599683604,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,49.43940496615756,49.43940496615756,0.0,0.0,98.87880993231512,0.16458328961093208,5.786055628238693e-05,623.8090120652902,589.2318351168824,0.2138377332837187,0.2019848985234159,23.083578025501776,22.854554369198954,966.3952360482612,966.251543258026,103.19759811391708,96.70859174553372,16611.64006862894,7,0.5493267218461951,1931-12-17
1931,13,622.6402637226696,0.4707142857142857,2.3374966852409864,0.0037720334941388858,44.0,8.0,6.0,4.0,64.0,126.0,0.2023683599679467,496.64026372266966,496.64026372266966,,248.32013186133483,248.32013186133483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,554.6402637226696,990.0,966.3905610548907,23.609438945109336,0.24171782083883794,0.0693280527445339,989.6889541264165,0.436222056770385,0.436222056770385,0.0,0.0,22.86217101475551,22.86217101475551,0.0,0.0,,0.9437340099147727,0.9437340099147727,0.0,0.0,52.543125287079555,52.543125287079555,0.0,0.0,1.0701247512643495,1.0701247512643495,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,51.49226278133796,51.49226278133796,0.0,0.0,102.98452556267593,0.16539935959957203,5.7600905456855934e-05,623.8090120652902,615.6277736669467,0.2046691286351316,0.2019848985234159,22.907870888094852,22.854554369198954,966.3952360482612,966.3625110946678,103.19759811391708,101.706090255229,17301.400294529554,7,0.5721362531259773,1931-12-24
1931,14,634.9266557992407,0.4662857142857143,3.4057104532796365,0.0052972710453266575,45.714285714285715,7.142857142857143,6.0,4.0,74.28571428571429,137.14285714285714,0.2160138439629285,497.78379865638357,497.78379865638357,,248.8918993281918,248.8918993281918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.714285714285715,7.142857142857143,6.0,4.0,74.28571428571429,556.6409415135265,990.0,966.4397066231969,23.560293376803056,0.24285478632537158,0.07029810132312647,989.6868471123514,0.43837734306974624,0.43837734306974624,0.0,0.0,22.808763146084804,22.808763146084804,0.0,0.0,,0.9436251915218525,0.9436251915218525,0.0,0.0,52.5324796621639,52.5324796621639,0.0,0.0,1.069907936092951,1.069907936092951,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,51.48183006892062,51.48183006892062,0.0,0.0,102.96366013784125,0.1621704787414934,5.745964550129359e-05,647.6489852382476,623.8090120652902,0.2228246102758319,0.2019848985234159,22.88656812138901,22.729338722057022,966.490595940953,966.3952360482612,104.89902848668896,100.55675704803652,17297.89490315733,7,0.572020334099118,1931-12-31
1931,15,744.1897486060035,0.42057142857142854,24.739173381809255,0.03275329554747244,46.0,7.0,6.0,4.0,76.0,139.0,0.18829360611908516,605.1897486060035,605.1897486060035,,226.40742355970397,226.40742355970397,152.37490148659558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,664.1897486060035,990.0,966.876758994424,23.123241005576023,0.30397371429109904,0.10888035772617163,989.5871459279826,0.3667391414533722,0.3667391414533722,0.2310052996352538,0.0,22.34364779210536,22.34364779210536,15.868168974621456,0.0,,0.9382159880479992,0.9382159880479992,0.6683941766050301,0.0,46.586680806311726,46.586680806311726,31.047596204448105,0.0,0.9488122363810942,0.9488122363810942,0.6323339349174767,0.0,0.9777535019659866,0.9777535019659866,0.9720392162517009,0.96,45.56445094578788,45.56445094578788,30.336148035961532,0.0,121.4650499275373,0.16311545282106582,5.583735777004979e-05,819.2739407352476,647.6489852382476,0.2146224315457959,0.1696624206980831,22.729338722057022,21.97841803717526,967.177095762941,966.490595940953,134.9223538111858,104.89902848668896,20406.128387826266,7,0.6748058329307628,1932-01-07
1931,16,863.3947072625131,0.3742857142857143,22.661142219569797,0.026215798383247915,46.0,7.0,6.0,4.0,76.0,139.0,0.16110699900913508,724.3947072625131,724.3947072625131,,241.4649024208377,241.4649024208377,241.4649024208377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,783.3947072625131,990.0,967.35357882905,22.64642117094999,0.37576940493089017,0.15244343547658581,989.4717871595925,0.41286385883606247,0.41286385883606247,0.41286385883606247,0.0,21.705344471706436,21.705344471706436,21.705344471706436,0.0,,0.9410725506508625,0.9410725506508625,0.9410725506508625,0.0,48.361712094317284,48.361712094317284,48.361712094317284,0.0,0.9849635864423073,0.9849635864423073,0.9849635864423073,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.394477852430946,47.394477852430946,47.394477852430946,0.0,142.18343355729283,0.1646817274611805,5.453168576770137e-05,891.8619896951615,834.6935677067364,0.1665281791758537,0.1558537101099131,21.8866865480672,21.522465815974023,967.4674479587808,967.2387742708268,146.7160616801797,137.5238563685215,23886.816837625192,7,0.7899079642071822,1932-01-14
1931,17,934.5683035340062,0.3488571428571428,13.674669809136569,0.0146798623694659,46.0,7.0,6.0,4.0,76.0,139.0,0.14878740161453266,795.5683035340062,795.5683035340062,,265.1894345113354,265.1894345113354,265.1894345113354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,854.5683035340062,990.0,967.6382732141359,22.36172678586401,0.4372358599648444,0.18924711328422977,989.373517026751,0.497674106132832,0.497674106132832,0.497674106132832,0.0,21.237569706482105,21.237569706482105,21.237569706482105,0.0,,0.9426654051768224,0.9426654051768224,0.9426654051768224,0.0,52.059890937963814,52.059890937963814,52.059890937963814,0.0,1.0602829111601593,1.0602829111601593,1.0602829111601593,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,51.01869311920454,51.01869311920454,51.01869311920454,0.0,153.05607935761364,0.16377841402729007,5.344711137302081e-05,947.0029281802472,906.4211780013768,0.1533503446008284,0.1467788492133823,21.4262700041155,21.153888544784053,967.6880117127208,967.5256847120056,154.86934662286433,148.92959215987025,25713.42133207909,7,0.8503115519867425,1932-01-21
1931,18,951.6113919842319,0.34471428571428575,19.20239199448557,0.020467353116165526,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.15629412720941308,802.754249127089,802.754249127089,,267.5847497090297,267.5847497090297,267.5847497090297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,863.8971062699462,990.0,967.7064455679368,22.29355443206308,0.4457718412023997,0.19359963453018367,989.3606285242674,0.5066124617739639,0.5066124617739639,0.5066124617739639,0.0,21.147570494556525,21.147570494556525,21.147570494556525,0.0,,0.9426359700831455,0.9426359700831455,0.9426359700831455,0.0,52.30708822077746,52.30708822077746,52.30708822077746,0.0,1.0653174790382374,1.0653174790382374,1.0653174790382374,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,51.26094645636191,51.26094645636191,51.26094645636191,0.0,153.7828393690857,0.161649651727145,5.3218989936146725e-05,971.4321659369264,906.4211780013768,0.1667640888170038,0.1459417049541267,21.4262700041155,21.04734452408831,967.7857286637476,967.5256847120056,155.61561136700328,148.92959215987025,25835.5170140064,7,0.8543491076060318,1932-01-28
1931,19,1013.2286980670294,0.32942857142857146,7.328144043275935,0.007249989025519229,49.0,8.0,7.0,5.0,93.0,162.0,0.15992058152856878,851.2286980670294,851.2286980670294,,212.80717451675736,212.80717451675736,212.80717451675736,212.80717451675736,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,915.2286980670294,990.0,967.9389989713048,22.061001028695063,0.4927409450495289,0.23098295845362343,989.2762760964969,0.32048560814954874,0.32048560814954874,0.32048560814954874,0.32048560814954874,21.016791517042382,21.016791517042382,21.016791517042382,21.016791517042382,,0.9347419194242311,0.9347419194242311,0.9347419194242311,0.9347419194242311,40.99731462024544,40.99731462024544,40.99731462024544,40.99731462024544,0.8349758578461394,0.8349758578461394,0.8349758578461394,0.8349758578461394,0.9734975857846139,0.9734975857846139,0.9734975857846139,0.9734975857846139,39.91148428346561,39.91148428346561,39.91148428346561,39.91148428346561,159.64593713386245,0.1575600473323759,5.209859309067019e-05,1022.729174239858,989.4775076349576,0.163722771614295,0.1583997054942783,21.156303712102385,20.960986639018383,967.971434547611,967.8579100305398,161.20909866490402,155.7380333062586,26820.517438488896,7,0.8869218729659026,1932-02-04
1931,20,1059.3972975908573,0.3164285714285714,8.187357937280693,0.007715710433958114,49.0,8.0,7.0,5.0,93.0,162.0,0.15295854762084993,897.3972975908573,897.3972975908573,,224.3493243977143,224.3493243977143,224.3493243977143,224.3493243977143,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,961.3972975908572,990.0,968.086677221,21.913322779000186,0.5349858408260597,0.2679178380726858,989.1970963211013,0.3561960601726842,0.3561960601726842,0.3561960601726842,0.3561960601726842,20.754223039928767,20.754223039928767,20.754223039928767,20.754223039928767,,0.9367712673516584,0.9367712673516584,0.9367712673516584,0.9367712673516584,42.772902078276125,42.772902078276125,42.772902078276125,42.772902078276125,0.8711385351991063,0.8711385351991063,0.8711385351991063,0.8711385351991063,0.9771138535199105,0.9771138535199105,0.9771138535199105,0.9771138535199105,41.79487951043944,41.79487951043944,41.79487951043944,41.79487951043944,167.17951804175777,0.15780520441515375,5.175085268950811e-05,1080.0406798008228,1025.1570830002852,0.1580245629536902,0.14999435024047,20.94732268237499,20.637513470694696,968.1515564222312,967.9790651180008,170.48881141409228,161.60847192616356,28086.159031015304,7,0.9287751002319876,1932-02-11
1931,21,1110.933712153874,0.29757142857142854,9.13812090098106,0.008155835382449971,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,147.71428571428572,0.13323940660926942,963.2194264395883,963.2194264395883,,240.8048566098971,240.8048566098971,240.8048566098971,240.8048566098971,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,1022.0765692967313,990.0,968.2486488096265,21.75135119037353,0.5951051887021176,0.32057554115167075,989.0843192701461,0.410734233918114,0.410734233918114,0.410734233918114,0.410734233918114,20.424936226601623,20.424936226601623,20.424936226601623,20.424936226601623,,0.9388574184030954,0.9388574184030954,0.9388574184030954,0.9388574184030954,45.27484618777101,45.27484618777101,45.27484618777101,45.27484618777101,0.9220946270421795,0.9220946270421795,0.9220946270421795,0.9220946270421795,0.9796173998146498,0.9796173998146498,0.9796173998146498,0.9796173998146498,44.35261940098443,44.35261940098443,44.35261940098443,44.35261940098443,177.41047760393772,0.15966391297926805,5.117385947098521e-05,1132.2744617454025,1082.8793953113418,0.1496011473682375,0.1209953987558938,20.62142500079517,20.274489514070847,968.3157197369142,968.16047809955,182.24650379047907,170.93652303900646,29804.96023746154,7,0.9856137644663208,1932-02-18
1931,22,1288.9239679110378,0.2611428571428572,42.788698816124615,0.032764176279606025,44.714285714285715,7.571428571428571,6.142857142857143,5.428571428571429,86.28571428571429,150.14285714285714,0.11611967045926615,1138.7811107681807,1083.9317745304509,,270.9829436326127,270.9829436326127,270.9829436326127,270.9829436326127,54.84933623772986,15.572860127117789,2.734314948582844,2.453664554787356,2.3133393578896126,31.775157249352254,60.28714584140351,10.305743520011415,8.5965216976445,7.74191078646104,118.06087153506654,1163.1211855895103,990.0,968.8094957169178,21.190504283082255,0.790978131949242,0.45911130688958607,988.7499105611613,0.5195784971316547,0.5195784971316547,0.5195784971316547,0.5195784971316547,19.420836347111806,19.420836347111806,19.420836347111806,19.420836347111806,,0.9383984370639292,0.9383984370639292,0.9383984370639292,0.9383984370639292,48.41680469258072,48.41680469258072,48.41680469258072,48.41680469258072,0.9860856352867763,0.9860856352867763,0.9860856352867763,0.9860856352867763,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.44846859872911,47.44846859872911,47.44846859872911,47.44846859872911,189.79387439491643,0.14797404186608423,4.8655095126266375e-05,1431.7953534582748,1186.6620966242278,0.1322657500780427,0.1044941308440121,19.906340724543167,18.84434199478232,969.2642619111728,968.486652303676,192.0176842348189,186.5877671267152,31885.37089834596,7,1.054410413305091,1932-02-25
1931,23,1843.960976889417,0.1922857142857143,123.16683531329325,0.06467863262035616,49.0,9.0,9.0,9.0,107.0,183.0,0.10177214456191463,1660.960976889417,1100.0,,275.0,275.0,275.0,275.0,560.9609768894169,51.0,9.0,14.630650738324617,27.588244765053293,458.742081386039,100.0,18.0,23.63065073832462,36.58824476505329,565.742081386039,1241.6306507383247,990.0,970.5387811393387,19.461218860661283,0.9227423401389829,0.48,988.5972576598609,0.5349,0.5349,0.5349,0.5349,17.523576520522322,17.523576520522322,17.523576520522322,17.523576520522322,,0.9311594524924853,0.9311594524924853,0.9311594524924853,0.9311594524924853,44.01641333907152,44.01641333907152,44.01641333907152,44.01641333907152,0.8964646301236562,0.8964646301236562,0.8964646301236562,0.8964646301236562,0.9776057931407818,0.9776057931407818,0.9776057931407818,0.9776057931407818,43.0375102824508,43.0375102824508,43.0375102824508,43.0375102824508,172.1500411298032,0.09659341938986575,4.347223260853617e-05,2293.9632006513275,1492.9232463956196,0.1225783043045373,0.0797746014182095,18.61176105451533,16.249244241082003,971.8095663463996,969.4617520268166,184.14070562731152,157.705131037875,28921.20690980694,7,0.9563891173877956,1932-03-03
1931,24,2848.2777830738055,0.09914285714285713,170.60077725062638,0.057970478801100116,57.57142857142857,10.714285714285714,11.571428571428571,12.428571428571429,138.71428571428572,231.0,0.08191212005955306,2617.2777830738055,1100.0,,275.0,275.0,275.0,275.0,1517.2777830738055,42.42857142857142,7.285714285714286,13.42857142857143,64.44746047669969,1389.6874654542491,100.0,18.0,25.0,76.87603190527112,1528.4017511685347,1243.0,990.0,973.1316090600377,16.868390939962232,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.927201527443954,14.927201527443954,14.927201527443954,14.927201527443954,,0.9117249401595612,0.9117249401595612,0.9117249401595612,0.9117249401595612,36.72759988673328,36.72759988673328,36.72759988673328,36.72759988673328,0.7480162909721645,0.7480162909721645,0.7480162909721645,0.7480162909721645,0.970233159621389,0.970233159621389,0.970233159621389,0.970233159621389,35.635117247096325,35.635117247096325,35.635117247096325,35.635117247096325,142.5404689883853,0.05131232826528069,3.599506792635993e-05,3488.168641405712,2363.830877770248,0.0957224984995063,0.0685173294556321,16.080598123898305,13.463405609264887,974.5954049782168,971.9782124635834,155.77738411563126,125.8518603410646,23946.79879004873,7,0.7918914943799183,1932-03-10
1931,25,3676.4690847786146,0.04885714285714286,59.811533734140866,0.01631595397857477,59.0,11.0,12.0,13.0,144.0,239.0,0.06502749120678863,3437.4690847786146,1100.0,,275.0,275.0,275.0,275.0,2337.4690847786146,41.0,7.0,13.0,67.0,2209.4690847786146,100.0,18.0,25.0,80.0,2353.4690847786146,1243.0,990.0,974.9944225844117,15.005577415588245,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.064388003069967,13.064388003069967,13.064388003069967,13.064388003069967,,0.8866002948155675,0.8866002948155675,0.8866002948155675,0.8866002948155675,31.239301401609204,31.239301401609204,31.239301401609204,31.239301401609204,0.636238317751715,0.636238317751715,0.636238317751715,0.636238317751715,0.97,0.97,0.97,0.97,30.302122359560933,30.302122359560933,30.302122359560933,30.302122359560933,121.20848943824372,0.03298610219466545,3.06082044035969e-05,3773.148259641381,3600.306705040052,0.0663832333132688,0.063342329416633,13.22577971251598,12.859520227765522,975.1992903597162,974.8330308749656,123.09702093536008,118.7780649377316,20363.026225624944,7,0.6733804968791317,1932-03-17
1931,26,3740.799175219262,0.047,33.21757993243019,0.008825405637856415,59.0,11.0,12.0,13.0,144.0,239.0,0.06390584633373027,3501.799175219262,1100.0,,275.0,275.0,275.0,275.0,2401.799175219262,41.0,7.0,13.0,67.0,2273.7991752192625,100.0,18.0,25.0,80.0,2417.799175219262,1243.0,990.0,975.1307411093932,14.869258890606861,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.928069478088585,12.928069478088585,12.928069478088585,12.928069478088585,,0.8840191288642391,0.8840191288642391,0.8840191288642391,0.8840191288642391,30.823236944879522,30.823236944879522,30.823236944879522,30.823236944879522,0.6277644998957133,0.6277644998957133,0.6277644998957133,0.6277644998957133,0.97,0.97,0.97,0.97,29.89853983653314,29.89853983653314,29.89853983653314,29.89853983653314,119.59415934613256,0.03198433955790704,3.0200545289427414e-05,3803.114617748527,3639.447141738064,0.0656693147866031,0.0628432282541854,13.142839263322564,12.796020087967,975.2627904995148,974.9159713241592,122.13999162395922,118.00393014740942,20091.81877015027,7,0.664411996367403,1932-03-24
1931,27,3536.5188641834675,0.054285714285714284,38.16975136069537,0.010726404260241242,68.42857142857143,13.571428571428571,17.142857142857142,23.285714285714285,164.57142857142858,287.0,0.08121075658368429,3249.5188641834675,1100.0,,275.0,275.0,275.0,275.0,2149.5188641834675,31.57142857142858,4.428571428571429,7.857142857142857,56.714285714285715,2048.9474356120386,100.0,18.0,25.0,80.0,2213.5188641834675,1243.0,990.0,974.6978614026744,15.302138597325552,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.360949184807273,13.360949184807273,13.360949184807273,13.360949184807273,,0.891646400523498,0.891646400523498,0.891646400523498,0.891646400523498,32.129821321533356,32.129821321533356,32.129821321533356,32.129821321533356,0.6543751796646305,0.6543751796646305,0.6543751796646305,0.6543751796646305,0.97,0.97,0.97,0.97,31.165926681887356,31.165926681887356,31.165926681887356,31.165926681887356,124.66370672754942,0.03526290009238349,3.1480734022108446e-05,3600.306705040052,3467.070774707111,0.0850862353754289,0.0663832333132688,13.50811299345957,13.22577971251598,974.8330308749656,974.5506975940222,126.37230405485518,123.09702093536008,20943.502730228305,7,0.6925761484863857,1932-03-31
1931,28,3283.3675885348953,0.06928571428571428,54.28182249956652,0.01658822340925716,63.142857142857146,13.571428571428571,16.285714285714285,22.428571428571427,146.14285714285714,261.57142857142856,0.07950551092990994,3021.7961599634664,1100.0,,275.0,275.0,275.0,275.0,1921.7961599634666,36.85714285714287,4.428571428571431,8.714285714285712,57.57142857142857,1814.2247313920382,100.0,18.0,25.0,80.0,1960.3675885348953,1243.0,990.0,974.1614217947525,15.83857820524752,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.897388792729245,13.897388792729245,13.897388792729245,13.897388792729245,,0.9002007436388851,0.9002007436388851,0.9002007436388851,0.9002007436388851,33.74157301950772,33.74157301950772,33.74157301950772,33.74157301950772,0.6872010798270412,0.6872010798270412,0.6872010798270412,0.6872010798270412,0.97,0.97,0.97,0.97,32.72932582892249,32.72932582892249,32.72932582892249,32.72932582892249,130.91730331568994,0.03992515441604811,3.3059925079719685e-05,3441.005216005948,3169.057429979481,0.0913905530010277,0.0667483469007564,14.139617462049038,13.563347153564443,974.4954634339172,973.9191931254328,133.69117642056065,127.0162283773056,21994.106957035914,7,0.7273183517538332,1932-04-07
1931,29,2962.9923016201183,0.08914285714285715,82.80173580334647,0.028594390452678056,54.0,13.0,14.0,19.0,117.0,217.0,0.0734537234547606,2745.9923016201183,1100.0,,275.0,275.0,275.0,275.0,1645.992301620118,46.0,5.0,11.0,61.0,1522.992301620118,100.0,18.0,25.0,80.0,1639.992301620118,1243.0,990.0,973.4244641763244,16.575535823675587,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.634346411157312,14.634346411157312,14.634346411157312,14.634346411157312,,0.909057946520252,0.909057946520252,0.909057946520252,0.909057946520252,35.88302072387827,35.88302072387827,35.88302072387827,35.88302072387827,0.730815086026034,0.730815086026034,0.730815086026034,0.730815086026034,0.97,0.97,0.97,0.97,34.806530102161915,34.806530102161915,34.806530102161915,34.806530102161915,139.22612040864766,0.047207808456526716,3.515811121430496e-05,3148.286826213541,2671.4046921253907,0.0812306726268991,0.0689263755110225,15.338178572006647,14.18708376558697,973.8717268218948,972.7206320154752,147.14006876725065,134.21847348429853,23389.988228652808,7,0.7734784467147092,1932-04-14
1931,30,2513.9994759242336,0.12328571428571429,40.938925807864244,0.0163529936549795,54.0,13.0,14.0,19.0,117.0,217.0,0.08642103658087838,2296.999475924234,1100.0,,275.0,275.0,275.0,275.0,1196.999475924234,46.0,5.0,11.0,61.0,1073.999475924234,100.0,18.0,25.0,80.0,1190.999475924234,1243.0,990.0,972.340688390162,17.659311609838028,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.71812219731975,15.71812219731975,15.71812219731975,15.71812219731975,,0.920778778149401,0.920778778149401,0.920778778149401,0.920778778149401,39.03384397563679,39.03384397563679,39.03384397563679,39.03384397563679,0.794986639015006,0.794986639015006,0.794986639015006,0.794986639015006,0.9703331184845695,0.9703331184845695,0.9703331184845695,0.9703331184845695,37.87608977823668,37.87608977823668,37.87608977823668,37.87608977823668,151.50435911294673,0.06037126053855224,3.825867654367342e-05,2645.619049709331,2384.832211470341,0.0909917263597388,0.08202239094999,16.02990524944982,15.400419777838458,972.6583908096432,972.028905338032,155.19922239386796,147.84397502931463,25452.73233097505,7,0.8416908839608152,1932-04-21
1931,31,2205.8147701216267,0.15414285714285714,41.442028667408785,0.01872653003508871,54.57142857142857,13.0,13.428571428571429,17.857142857142858,151.85714285714286,250.71428571428572,0.11430082158067127,1955.100484407341,1100.0,,275.0,275.0,275.0,275.0,855.100484407341,45.42857142857143,5.000000000000002,11.57142857142857,52.949287230036575,740.1511971773043,100.0,18.0,25.0,70.80643008717944,892.0083400344472,1243.0,990.0,971.5967942727074,18.40320572729261,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.462016314774335,16.462016314774335,16.462016314774335,16.462016314774335,,0.9261058412475762,0.9261058412475762,0.9261058412475762,0.9261058412475762,41.11697157619454,41.11697157619454,41.11697157619454,41.11697157619454,0.8374128630589519,0.8374128630589519,0.8374128630589519,0.8374128630589519,0.9737412863058952,0.9737412863058952,0.9737412863058952,0.9737412863058952,40.03793726801251,40.03793726801251,40.03793726801251,40.03793726801251,160.15174907205005,0.07275535663084724,4.044236087678031e-05,2335.160165612593,2094.7380107984795,0.1317587204591725,0.0929272446470811,16.730132630381938,16.149803291175424,971.9090072963064,971.3286779570998,163.23852618313154,156.56764750075695,26905.49384410441,7,0.889731939289167,1932-04-28
1931,32,1956.6280745077831,0.1807142857142857,33.48901285712623,0.01715580499587237,55.0,13.0,13.0,17.0,178.0,276.0,0.14127227725751915,1680.6280745077831,1100.0,,275.0,275.0,275.0,275.0,580.628074507783,45.0,5.0,12.0,35.76332342982722,482.8647510779559,100.0,18.0,25.0,52.76332342982722,660.8647510779558,1243.0,990.0,970.9471389930222,19.052861006977714,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.111671594459438,17.111671594459438,17.111671594459438,17.111671594459438,,0.929366090397855,0.929366090397855,0.929366090397855,0.929366090397855,42.89018851927007,42.89018851927007,42.89018851927007,42.89018851927007,0.8735272610849301,0.8735272610849301,0.8735272610849301,0.8735272610849301,0.977352726108493,0.977352726108493,0.977352726108493,0.977352726108493,41.9196465613088,41.9196465613088,41.9196465613088,41.9196465613088,167.6785862452352,0.08588050012269934,4.234307733465535e-05,2067.468969295266,1860.314920798596,0.1483619772729225,0.1334965622696042,17.410100843363118,16.795954454699988,971.2628561327816,970.6487097441186,171.16825387385214,164.00013188796203,28170.002489199513,7,0.9315477013624177,1932-05-05
1931,33,1740.9481580497757,0.20257142857142857,35.827905337629055,0.02097772400570097,55.0,13.0,13.0,17.0,178.0,276.0,0.15884997134470022,1464.9481580497757,1100.0,,275.0,275.0,275.0,275.0,364.9481580497755,45.0,5.0,11.857015830568063,22.47869089437023,280.6124513248372,100.0,18.0,24.857015830568063,39.47869089437023,458.6124513248372,1242.8570158305681,990.0,970.263063279853,19.736936720146883,0.9259190357179815,0.48,988.5940809642819,0.5349,0.5349,0.5349,0.5349,17.796117684428925,17.796117684428925,17.796117684428925,17.796117684428925,,0.9327933462970124,0.9327933462970124,0.9327933462970124,0.9327933462970124,44.770257396251495,44.770257396251495,44.770257396251495,44.770257396251495,0.9118178695774234,0.9118178695774234,0.9118178695774234,0.9118178695774234,0.9799196056976139,0.9799196056976139,0.9799196056976139,0.9799196056976139,43.871319754516584,43.871319754516584,43.871319754516584,43.871319754516584,175.48527901806634,0.10106906246180787,4.43144643985016e-05,1835.7736825262568,1609.5195834351923,0.1714797401911284,0.150345329942953,18.222955340139485,17.489387920858455,970.5694226666232,969.8384478849443,180.0579969484984,172.10107862157486,29481.526875035142,7,0.9749182167670352,1932-05-12
1931,34,1503.956633145064,0.22957142857142857,24.883872864132854,0.016581173297443515,49.285714285714285,10.857142857142858,10.857142857142858,12.0,133.0,216.0,0.14324823010074986,1287.956633145064,1100.0,,275.0,275.0,275.0,275.0,187.956633145064,42.339685357926115,7.078848635199795,9.540092208772856,10.26537444159485,118.73263250157038,91.6253996436404,17.93599149234265,20.397235065915712,22.26537444159485,251.73263250157038,1229.9586262018988,990.0,969.4973983532379,20.502601646762077,0.8949226641704533,0.48,988.6250773358296,0.5349,0.5349,0.5349,0.5349,18.59277898259163,18.59277898259163,18.59277898259163,18.59277898259163,,0.9357872537951637,0.9357872537951637,0.9357872537951637,0.9357872537951637,46.92396628131262,46.92396628131262,46.92396628131262,46.92396628131262,0.9556815943240861,0.9556815943240861,0.9556815943240861,0.9556815943240861,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.98548695568637,45.98548695568637,45.98548695568637,45.98548695568637,183.94194782274548,0.1224455838955115,4.644998682392562e-05,1551.1556592265113,1436.9972565708524,0.1779318525244773,0.1255854624720686,18.833220336871697,18.4447880833718,969.649887514424,969.2810680596904,186.47067043920208,182.3861491334198,30902.24723422124,7,1.0218997101263636,1932-05-19
