WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1931,35,1339.9588837009846,0.2532857142857143,29.28690419109528,0.022315505134957357,46.714285714285715,10.0,9.857142857142858,9.857142857142858,111.14285714285714,187.57142857142858,0.13998877751791816,1152.387455129556,1095.7431372986503,,273.93578432466256,273.93578432466256,273.93578432466256,273.93578432466256,56.644317830905784,13.866056969023813,2.9502248870263434,2.9502248870263434,2.9502248870263434,33.92758620080295,60.580342683309524,12.950224887026343,12.8073677441692,12.8073677441692,145.0704433436601,1182.0810726131554,990.0,968.9702686650005,21.029731334999514,0.8187630453840243,0.47446607848824535,988.7067708761277,0.5308178734153884,0.5308178734153884,0.5308178734153884,0.5308178734153884,19.20568433771184,19.20568433771184,19.20568433771184,19.20568433771184,,0.9377313529302079,0.9377313529302079,0.9377313529302079,0.9377313529302079,48.379043618586856,48.379043618586856,48.379043618586856,48.379043618586856,0.9853165706433167,0.9853165706433167,0.9853165706433167,0.9853165706433167,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.411462746215115,47.411462746215115,47.411462746215115,47.411462746215115,189.64585098486046,0.14186377060974548,4.8081185559132204e-05,1414.1459885179058,1231.9889272331854,0.148697383751169,0.1306829927129098,19.67177030551131,18.918733276474875,969.2072408859808,968.6291080570186,192.05779738299407,187.371223048811,31860.50296545656,7,1.0535880610270025,1932-05-26
1931,36,1173.8800551970758,0.2802857142857143,14.894601459849062,0.012737048442184243,45.0,10.0,9.0,9.0,88.0,161.0,0.13722937003823546,1012.8800551970756,1012.8800551970756,,253.2200137992689,253.2200137992689,253.2200137992689,253.2200137992689,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1076.8800551970758,990.0,968.4464801734765,21.553519826523484,0.6648044802075369,0.37049737845626884,988.9646981413363,0.45391814198485875,0.45391814198485875,0.45391814198485875,0.45391814198485875,20.064299825874816,20.064299825874816,20.064299825874816,20.064299825874816,,0.9395093360067444,0.9395093360067444,0.9395093360067444,0.9395093360067444,46.80099129100521,46.80099129100521,46.80099129100521,46.80099129100521,0.9531770120367657,0.9531770120367657,0.9531770120367657,0.9531770120367657,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.8649714651851,45.8649714651851,45.8649714651851,45.8649714651851,183.4598858607404,0.15630392387656947,5.0325344541499555e-05,1208.137555230546,1127.726717014242,0.1427650844579278,0.1332629710110094,20.363583623398075,19.83497401964837,968.5541466021532,968.301426824902,187.5588036301704,177.6726830397238,30821.26082460439,7,1.0192215881152245,1932-06-02
1931,37,1076.7186577141856,0.3092857142857143,17.01186978554074,0.015981058885315414,45.0,10.0,9.0,9.0,88.0,161.0,0.14966116728051682,915.7186577141856,915.7186577141856,,228.9296644285464,228.9296644285464,228.9296644285464,228.9296644285464,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,979.7186577141856,990.0,968.1411157813874,21.858884218612566,0.5517501342392666,0.2825749261713485,989.1656749395894,0.3711973456418131,0.3711973456418131,0.3711973456418131,0.3711973456418131,20.65336181256013,20.65336181256013,20.65336181256013,20.65336181256013,,0.9373582007099668,0.9373582007099668,0.9373582007099668,0.9373582007099668,43.45291303775857,43.45291303775857,43.45291303775857,43.45291303775857,0.884988045575531,0.884988045575531,0.884988045575531,0.884988045575531,0.9781863821171892,0.9781863821171892,0.9781863821171892,0.9781863821171892,42.50738284468873,42.50738284468873,42.50738284468873,42.50738284468873,170.0295313787549,0.15791556257128583,5.158731602574922e-05,1125.7884692412713,1022.729174239858,0.1574219295344371,0.1430108802842033,20.958501625433044,20.37466627360305,968.295335189044,967.971434547611,177.4017706338284,161.40114871186293,28564.961271630826,7,0.9446085076597496,1932-06-09
1931,38,889.7495773307602,0.36500000000000005,29.06503335780147,0.0323660491041999,45.0,10.0,9.0,9.0,88.0,161.0,0.1814683988185252,728.7495773307602,728.7495773307602,,242.91652577692005,242.91652577692005,242.91652577692005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,792.7495773307602,990.0,967.4589983093231,22.54100169067697,0.3859641515281065,0.15631857413846623,989.4577172743335,0.41918775716694856,0.41918775716694856,0.41918775716694856,0.0,21.579531207843477,21.579531207843477,21.579531207843477,0.0,,0.9407363437392099,0.9407363437392099,0.9407363437392099,0.0,48.32316021128894,48.32316021128894,48.32316021128894,0.0,0.9841784157085324,0.9841784157085324,0.9841784157085324,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.356697007063154,47.356697007063154,47.356697007063154,0.0,142.07009102118948,0.15967488733383908,5.419513505240281e-05,957.9333972550564,819.2739407352476,0.1965154657006574,0.1680701398044405,22.017811753665956,21.13760362461992,967.7317335890202,967.177095762941,152.6391606930135,130.574377875021,23867.775291559832,7,0.7892782834510527,1932-06-16
1931,39,724.0732307463925,0.42714285714285716,25.76933159790089,0.03580982081226775,45.0,10.0,9.0,9.0,88.0,161.0,0.22310414599631662,563.0732307463925,563.0732307463925,,238.32069163566894,238.32069163566894,86.43184747505461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,627.0732307463925,990.0,966.7962929229855,23.203707077014478,0.28288076270262075,0.09461944520082478,989.6224997920966,0.409437640863958,0.409437640863958,0.12360487560934344,0.0,22.4167692282471,22.4167692282471,9.570081571244883,0.0,,0.9394663811042102,0.9394663811042102,0.39981049087923476,0.0,49.275390508996445,49.275390508996445,17.653413111092863,0.0,1.0035721081262003,1.0035721081262003,0.3595399818959849,0.0,0.9774025005077599,0.9774025005077599,0.9659739290791884,0.96,48.1855567191858,48.1855567191858,17.19601886924028,0.0,113.56713230761186,0.15680385815702994,5.60761010191373e-05,803.6892968412517,666.8063237852695,0.2414494198046126,0.2003261716098248,22.657680375585,22.10962093770968,967.114757187365,966.567225295141,127.67554240953903,103.9595335502833,19079.278227678795,7,0.630928512820066,1932-06-23
1931,40,620.5057696356253,0.47400000000000003,11.971833206143092,0.019409248688245458,49.285714285714285,10.0,9.0,9.0,105.14285714285714,182.42857142857142,0.2946817153209628,438.0771982070538,438.0771982070538,,219.0385991035269,219.0385991035269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.285714285714285,10.0,9.0,9.0,105.14285714285714,506.3629124927681,990.0,966.3805025465806,23.61949745341948,0.21680607780842642,0.057615439641410714,989.7255784825502,0.3408912042349611,0.3408912042349611,0.0,0.0,23.004184731734693,23.004184731734693,0.0,0.0,,0.9379975019050264,0.9379975019050264,0.0,0.0,46.34030851006041,46.34030851006041,0.0,0.0,0.9437944706733281,0.9437944706733281,0.0,0.0,0.9792343658060236,0.9792343658060236,0.96,0.96,45.38091641348778,45.38091641348778,0.0,0.0,90.76183282697556,0.14614310659559757,5.7559857674371684e-05,647.6489852382476,583.0034913422678,0.3190375405330183,0.248591449488296,23.24827984927612,22.7837883908086,966.490595940953,966.22351571104,100.4903121644452,82.43778422754673,15247.987914931893,7,0.5042324045943086,1932-06-30
1931,41,550.8923134426565,0.515,7.212038339705243,0.013053922227791328,50.0,10.0,9.0,9.0,108.0,186.0,0.33781282051146594,364.8923134426565,364.8923134426565,,182.44615672132824,182.44615672132824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,433.8923134426565,990.0,966.0790154104918,23.920984589508066,0.18866582254743886,0.04297846268853123,989.7683557147641,0.23581164167009463,0.23581164167009463,0.0,0.0,23.45352866260202,23.45352866260202,0.0,0.0,,0.9281608278050039,0.9281608278050039,0.0,0.0,38.947857070636715,38.947857070636715,0.0,0.0,0.7932353782207071,0.7932353782207071,0.0,0.0,0.9708252502299641,0.9708252502299641,0.96,0.96,37.81310330032955,37.81310330032955,0.0,0.0,75.6262066006591,0.1372423075734453,5.7571118541443244e-05,571.8920920403683,532.5192229643311,0.3492831657129841,0.32523618107115,23.56972481119235,23.31981662626445,966.1735144141816,965.9963365033394,80.04680018697955,71.87042582579416,12705.202708910729,7,0.4201455922258839,1932-07-07
1931,42,493.43556639854125,0.556,9.337439234147812,0.01890217087554463,50.0,10.0,9.0,9.0,108.0,186.0,0.37754165760084746,307.43556639854125,307.43556639854125,,153.71778319927063,153.71778319927063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,376.43556639854125,990.0,965.8204600487934,24.179539951206607,0.1683875538150332,0.0314871132797082,989.8001253329052,0.16790082390559458,0.16790082390559458,0.0,0.0,23.81176446020626,23.81176446020626,0.0,0.0,,0.917570540722522,0.917570540722522,0.0,0.0,32.93542839554892,32.93542839554892,0.0,0.0,0.6707826557138272,0.6707826557138272,0.0,0.0,0.97,0.97,0.96,0.96,31.947365543682448,31.947365543682448,0.0,0.0,63.894731087364896,0.12937025704599472,5.773372468215851e-05,523.0192327708844,467.1571483252964,0.3981529570226811,0.3556274575498829,23.972579598321527,23.62922817141441,965.953586547469,965.7022071674638,69.95062883015672,58.48292130724082,10734.314822677303,7,0.3549707282631383,1932-07-14
1931,43,448.9236664341823,0.5967142857142856,3.874862451262743,0.008596393014202685,50.0,10.0,9.0,9.0,108.0,186.0,0.4144449043813106,262.9236664341822,262.9236664341822,,243.16901877356514,19.7546476606171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,331.9236664341823,990.0,965.6201564989539,24.37984350104622,0.15267792325460147,0.022584733286836415,989.8247373434585,0.43144976063055174,0.01933830217588287,0.0,0.0,23.773131083874237,3.428611953121269,0.0,0.0,,0.9407983605924135,0.13015133093349676,0.0,0.0,53.4181199694413,4.236146939426769,0.0,0.0,1.0879454168928981,0.08627590507997493,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,52.3073961006582,4.109062531243966,0.0,0.0,56.41645863190217,0.1256669184609138,5.962159965155425e-05,462.56506724863937,440.0331111664572,0.4226954637730415,0.4021055915578266,24.000283671848884,23.65627060267311,965.6815428026188,965.580149000249,58.01575656276402,54.91037563005979,9477.965050159564,7,0.31342477017723425,1932-07-21
1931,44,425.2032693595278,0.6235714285714286,3.757246956616387,0.008899960031597444,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,172.71428571428572,0.4058476955874108,252.48898364524206,252.48898364524206,,252.48898364524206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,318.0604122166706,990.0,965.5134147121179,24.48658528788214,0.14778515070845452,0.020497796729048386,989.8317170525625,0.4517968283270433,0.0,0.0,0.0,23.866505512117595,0.0,0.0,0.0,,0.9449924019851699,0.0,0.0,0.0,55.84644044562712,0.0,0.0,0.0,1.1374020457357863,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,54.72951163671457,0.0,0.0,0.0,54.72951163671457,0.12879120144653883,6.0211395163837636e-05,440.0331111664572,413.7323824701425,0.4359720225219769,0.3668901138965444,23.907637535274414,23.79304633131025,965.580149000249,965.4617957211155,57.94663925166044,52.1776095917055,9194.557954968048,7,0.30405284242619207,1932-07-28
1931,45,399.37509061770623,0.6532857142857144,3.885897891398965,0.009791665166234628,47.0,8.0,6.0,5.0,89.0,155.0,0.38826277144273835,244.37509061770626,244.37509061770626,,244.37509061770626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,305.37509061770623,990.0,965.3953173211315,24.60468267886834,0.14330810713090422,0.018875018123541216,989.8378168747457,0.4229021647274651,0.0,0.0,0.0,24.01959738888647,0.0,0.0,0.0,,0.9442067095297787,0.0,0.0,0.0,54.35042689427176,0.0,0.0,0.0,1.106933337968875,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,53.26341835638633,0.0,0.0,0.0,53.26341835638633,0.13333726726340747,6.05471232149285e-05,408.00454625357366,386.53109723034976,0.4010026647548855,0.3798977276681322,24.13304123213063,23.944228738176182,965.436020458141,965.3326554861516,55.03885385684459,50.59800641719739,8948.254283872902,7,0.2959078797577018,1932-08-04
1931,46,376.63085409672397,0.6811428571428573,2.3094788477826325,0.006149600914297671,47.0,8.0,6.0,5.0,89.0,155.0,0.4116473834355128,221.630854096724,221.630854096724,,221.630854096724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,282.63085409672397,990.0,965.2831542704836,24.71684572951642,0.135280960381163,0.014326170819344728,989.8503928687995,0.34774696904035096,0.0,0.0,0.0,24.219491629275588,0.0,0.0,0.0,,0.9401260486323777,0.0,0.0,0.0,49.48921795645697,0.0,0.0,0.0,1.0079270459563536,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.49943359732783,0.0,0.0,0.0,48.49943359732783,0.12875049330756752,6.078718237823661e-05,386.53109723034976,370.3647452958713,0.4185063561494656,0.4010026647548855,24.27391045278241,24.13304123213063,965.3326554861516,965.2518237264792,50.59800641719739,47.16037731588406,8147.904844351076,7,0.2694412977629324,1932-08-11
1931,47,353.3614828660929,0.707,4.252777058327816,0.012082401320651371,47.0,8.0,6.0,5.0,89.0,155.0,0.438956673111614,198.3614828660929,198.3614828660929,,198.3614828660929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,259.3614828660929,990.0,965.1668074143305,24.83319258566954,0.12706847729912307,0.010189203086663172,989.8627423196142,0.2790097440782148,0.0,0.0,0.0,24.41692516120554,0.0,0.0,0.0,,0.934055304579603,0.0,0.0,0.0,44.36582885298713,0.0,0.0,0.0,0.9035810357023853,0.0,0.0,0.0,0.9781980779413322,0.96,0.96,0.96,43.40276121492592,0.0,0.0,0.0,43.40276121492592,0.12275432659674292,6.077462788168261e-05,364.6825175805071,340.5953058875766,0.4550855438129915,0.4250272292413422,24.522217528962955,24.32252028518903,965.2234125879024,965.102976529438,45.938256826119975,40.47203871168684,7291.663884107553,7,0.24112645119403284,1932-08-18
1931,48,330.32515484404297,0.7392857142857142,2.4241074355343977,0.007368875918243271,47.0,8.0,6.0,5.0,89.0,155.0,0.4693926136211975,175.32515484404294,175.32515484404294,,175.32515484404294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,236.32515484404294,990.0,965.0516257742203,24.94837422577978,0.11893822399419421,0.007532515484404229,989.8735292605215,0.21777599494851568,0.0,0.0,0.0,24.60412749135267,0.0,0.0,0.0,,0.9267547160307169,0.0,0.0,0.0,39.20661992849591,0.0,0.0,0.0,0.7985054975253749,0.0,0.0,0.0,0.9711589252500578,0.96,0.96,0.96,38.0782902246662,0.0,0.0,0.0,38.0782902246662,0.11523613282189685,6.032503121481785e-05,340.5953058875766,323.62655383883583,0.4789471017177073,0.4550855438129915,24.65719933733335,24.522217528962955,965.102976529438,965.0181327691942,40.47203871168684,36.56083133075893,6397.152757743921,7,0.2115460568037011,1932-08-25
1931,49,310.5199174922645,0.7684285714285713,3.0459659961020003,0.009859655453696286,40.0,6.0,4.0,3.0,65.0,118.0,0.38015562502781675,192.5199174922645,192.5199174922645,,192.5199174922645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,242.5199174922645,990.0,964.9525995874612,25.04740041253873,0.1211245655849112,0.009332371089781214,989.8695430633253,0.2625047418176228,0.0,0.0,0.0,24.654438734046455,0.0,0.0,0.0,,0.9325899683997728,0.0,0.0,0.0,43.41063946560286,0.0,0.0,0.0,0.8841270766925227,0.0,0.0,0.0,0.9777848243902757,0.96,0.96,0.96,42.44833207769615,0.0,0.0,0.0,42.44833207769615,0.13666454805327427,6.124399916244719e-05,323.62655383883583,302.30479186612183,0.3903345338047346,0.3646177935657385,24.721514010126857,24.545849546789565,965.0181327691942,964.9115239593306,45.42107413324572,40.51150864806978,7131.319789052954,7,0.23582406709831197,1932-09-01
1931,50,291.8525761133974,0.796,2.1596745579840495,0.007399672853324028,40.0,6.0,4.0,3.0,65.0,118.0,0.40442438960813704,173.8525761133974,173.8525761133974,,173.8525761133974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,223.8525761133974,990.0,964.8677395604345,25.13226043956552,0.11453615860350437,0.0073852576113397,989.8780785837853,0.2140579454982428,0.0,0.0,0.0,24.796281077852427,0.0,0.0,0.0,,0.9264115937813633,0.0,0.0,0.0,39.1665614996648,0.0,0.0,0.0,0.7976896435776946,0.0,0.0,0.0,0.9708238640478932,0.96,0.96,0.96,38.02553211553086,0.0,0.0,0.0,38.02553211553086,0.13026140799427943,6.0752808521738245e-05,302.30479186612183,287.1870699602335,0.410882008080445,0.3903345338047346,24.828878282825627,24.721514010126857,964.9115239593306,964.848748279841,40.51150864806978,36.95239468343373,6388.289395409185,7,0.21125295619739368,1932-09-08
1931,51,275.18237862147447,0.8271428571428572,2.2735084313969844,0.00821969415564727,40.0,6.0,4.0,3.0,65.0,118.0,0.42893298292708903,157.1823786214745,157.1823786214745,,157.1823786214745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.1823786214745,990.0,964.800729514486,25.199270485514116,0.10865253969057466,0.0057182378621474005,989.8856292224473,0.1749983098152754,0.0,0.0,0.0,24.909901398146122,0.0,0.0,0.0,,0.9201085723339408,0.0,0.0,0.0,35.331521029221435,0.0,0.0,0.0,0.7195829130187664,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.27157539834479,0.0,0.0,0.0,34.27157539834479,0.1245121180730543,6.056446561124284e-05,283.6079686159883,271.2725109404546,0.4349869420639582,0.4160672937923501,24.93604149976487,24.85333407602625,964.834431874464,964.7850900437618,36.15514117602209,33.39767885903137,5757.624666921925,7,0.1903976411019155,1932-09-15
1931,52,265.9934467336676,0.8465714285714286,1.7821227045299597,0.006805049079862172,40.0,6.0,4.0,3.0,65.0,118.0,0.44376460609802176,147.99344673366764,147.99344673366764,,147.99344673366764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.99344673366764,990.0,964.7639737869347,25.236026213065298,0.10540940623861247,0.004799344673366686,989.8897912490881,0.15517597217377796,0.0,0.0,0.0,24.970641489979556,0.0,0.0,0.0,,0.9164309181877573,0.0,0.0,0.0,33.2140835401957,0.0,0.0,0.0,0.6764579132422749,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.21766103398983,0.0,0.0,0.0,32.21766103398983,0.12108855093471467,6.046947452904569e-05,270.26224589706084,258.7976520087449,0.4559546776568619,0.4366129631178473,25.0175486017324,24.942722324269337,964.7810489835882,964.735190608035,33.17210576405722,30.60732048763765,5412.567053710291,7,0.17898700574438792,1932-09-22
1931,53,256.6827889882703,0.865,1.0574315102372793,0.0041196042570879,40.0,6.0,4.0,3.0,65.0,118.0,0.4597113833190906,138.68278898827032,138.68278898827032,,138.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.68278898827032,990.0,964.7267311559532,25.273268844046925,0.1021233644617007,0.003868278898827,989.8940083566396,0.1361446106372444,0.0,0.0,0.0,25.03113259004914,0.0,0.0,0.0,,0.9124717552434836,0.0,0.0,0.0,31.06427321822026,0.0,0.0,0.0,0.6326735889657894,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.13234502167365,0.0,0.0,0.0,30.13234502167365,0.1173913729878111,6.035425088012708e-05,256.6827889882703,256.6827889882703,0.4597113833190906,0.4597113833190906,25.03113259004914,25.03113259004914,964.7267311559532,964.7267311559532,30.13234502167365,30.13234502167365,1446.3525610403353,2,0.16740191678707586,1932-09-29
1932,1,244.9295050289825,0.8814285714285715,2.9269221084520245,0.012019693510531514,37.0,5.0,3.0,2.0,50.0,97.0,0.39637819007849256,147.92950502898253,147.92950502898253,,147.92950502898253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,192.9295050289825,990.0,964.6676676618916,25.33233233810844,0.10362217452553524,0.004792950502898228,989.8915848749715,0.15524630875351994,0.0,0.0,0.0,25.0686709043265,0.0,0.0,0.0,,0.9164395712957116,0.0,0.0,0.0,33.330696854624065,0.0,0.0,0.0,0.6788329298294106,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.33077594898534,0.0,0.0,0.0,32.33077594898534,0.1319212354834086,6.070713847603931e-05,256.6827889882703,236.1943342291061,0.4106787756640723,0.3778983405250152,25.14123830908761,24.979134444978005,964.7267311559532,964.6171660053748,34.953172694468215,30.38723248258401,5431.570359429537,7,0.17961542193880745,1932-10-01
1932,2,226.2999875186875,0.9144285714285714,1.9873568491382352,0.008736736414372356,37.0,5.0,3.0,2.0,50.0,97.0,0.42881017045502245,129.2999875186875,129.2999875186875,,129.2999875186875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,174.2999875186875,990.0,964.557799925112,25.442200074887847,0.09704720897094139,0.0029299987518687,989.9000227922771,0.11850314549018244,0.0,0.0,0.0,25.223719721674843,0.0,0.0,0.0,,0.9083668738039778,0.0,0.0,0.0,29.054786357132432,0.0,0.0,0.0,0.5917471763163429,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.18314276641846,0.0,0.0,0.0,28.18314276641846,0.12449866984897563,6.054480065642061e-05,234.76788002600708,222.2828362851385,0.4363809712935774,0.413174067888906,25.257036166881036,25.15321044267182,964.608607280156,964.5336970177108,30.069044561532166,27.28897470846169,4734.767984758301,7,0.15657301536899146,1932-10-08
1932,3,215.44206692530656,0.9312857142857143,2.2408847174301916,0.010670511449465014,37.0,5.0,3.0,2.0,50.0,97.0,0.45071324846022803,118.44206692530656,118.44206692530656,,118.44206692530656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,163.44206692530656,990.0,964.4926524015518,25.507347598448128,0.09321509786554368,0.0018442066925306142,989.904940695442,0.09964533714117621,0.0,0.0,0.0,25.31264295674887,0.0,0.0,0.0,,0.9009671530964516,0.0,0.0,0.0,26.49666246179792,0.0,0.0,0.0,0.53964689331564,0.0,0.0,0.0,0.9699023463392941,0.96,0.96,0.96,25.699381578597713,0.0,0.0,0.0,25.699381578597713,0.11916705888746493,6.025660942827626e-05,222.2828362851385,206.5966432631272,0.4695139207874647,0.4363809712935774,25.38438031636389,25.257036166881036,964.5336970177108,964.4395798595788,27.28897470846169,23.642383185842483,4317.4961052044155,7,0.14277434210332063,1932-10-15
1932,4,199.4769344019579,0.9554285714285714,1.626991355936391,0.008184494696230542,37.0,5.0,3.0,2.0,50.0,97.0,0.4863651588026222,102.4769344019579,102.4769344019579,,102.4769344019579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,147.4769344019579,990.0,964.4078154263624,25.59218457363761,0.08758048660497078,0.0002989019038651143,989.9121206114912,0.07439939418897937,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8870352984104937,0.0,0.0,0.0,22.645357792234112,0.0,0.0,0.0,0.4612089163387802,0.0,0.0,0.0,0.966120891633878,0.96,0.96,0.96,21.879102792301463,0.0,0.0,0.0,21.879102792301463,0.10965518863476705,5.929859785384783e-05,202.1648125463628,195.20770377157243,0.4969066185702751,0.479806543870016,25.4,25.4,964.4129888752782,964.40148789361,22.555814821436066,20.80695327498397,3675.6892691066455,7,0.12155057106834145,1932-10-22
1932,5,195.20770377157243,0.965,0.0,0.0,32.42857142857143,4.428571428571429,2.4285714285714284,2.0,38.57142857142857,79.85714285714286,0.4090880703693428,115.35056091442958,115.35056091442958,,115.35056091442958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.42857142857143,4.428571428571429,2.4285714285714284,2.0,38.57142857142857,154.63627520014387,990.0,964.4095845924568,25.59041540754322,0.09010724936254523,0.0016118687869469714,989.9082808818504,0.09578219439566156,0.0,0.0,0.0,25.38747907819612,0.0,0.0,0.0,,0.8970091798006148,0.0,0.0,0.0,25.807144734667443,0.0,0.0,0.0,0.5256037624168522,0.0,0.0,0.0,0.9674118560345348,0.96,0.96,0.96,24.977065694052648,0.0,0.0,0.0,24.977065694052648,0.12795122944164253,6.001777404310575e-05,195.20770377157243,195.20770377157243,0.4969066185702751,0.3432241592186436,25.4,25.378088386843206,964.4095845924568,964.4095845924568,28.10465000835416,20.80695327498397,4196.147036600845,7,0.13876147607807027,1932-10-29
1932,6,195.20770377157243,0.965,0.0,0.0,29.0,4.0,2.0,2.0,30.0,67.0,0.3432241592186435,128.20770377157243,128.20770377157243,,128.20770377157243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,163.20770377157243,990.0,964.4095845924568,25.59041540754322,0.0931323835339738,0.0028207703771571994,989.9040468460888,0.1163738667888303,0.0,0.0,0.0,25.378088386843206,0.0,0.0,0.0,,0.9080185482393451,0.0,0.0,0.0,28.97386598799397,0.0,0.0,0.0,0.5900991036251318,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.10465000835416,0.0,0.0,0.0,28.10465000835416,0.14397305775002392,6.089218506285921e-05,195.20770377157243,195.20770377157243,0.3432241592186436,0.3432241592186436,25.378088386843206,25.378088386843206,964.4095845924568,964.4095845924568,28.10465000835416,28.10465000835416,4721.581201403498,7,0.1561369444908564,1932-11-05
1932,7,199.5321132516351,0.9552857142857142,1.626991355936391,0.0080014992239586,29.0,4.0,2.0,2.0,30.0,67.0,0.33592737100783837,132.53211325163514,132.53211325163514,,132.53211325163514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,167.5321132516351,990.0,964.4136234094358,25.586376590564196,0.09465860740440231,0.0032532113251634714,989.9020881812704,0.12446263554784427,0.0,0.0,0.0,25.36400213628675,0.0,0.0,0.0,,0.9099605435858764,0.0,0.0,0.0,29.99976413453972,0.0,0.0,0.0,0.6109931595629271,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.09977121050353,0.0,0.0,0.0,29.09977121050353,0.14580482508213757,6.09884628336933e-05,206.5966432631272,195.20770377157243,0.3432241592186436,0.3243034298222694,25.378088386843206,25.32139107979337,964.4395798595788,964.4070206769117,30.704377524262576,28.10465000835416,4888.761563364593,7,0.1616653956139085,1932-11-12
1932,8,245.23918564895348,0.8798571428571428,9.383733245817313,0.038139648434838413,29.0,4.0,2.0,2.0,30.0,67.0,0.2758311665690793,178.23918564895348,178.23918564895348,,178.23918564895348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,213.23918564895348,990.0,964.6547720283078,25.345227971692257,0.11079028090087659,0.007931557948288386,989.8812781611507,0.2287110628053655,0.0,0.0,0.0,24.99779507003772,0.0,0.0,0.0,,0.9274281393973508,0.0,0.0,0.0,40.52865353384271,0.0,0.0,0.0,0.8254308255365111,0.0,0.0,0.0,0.9745218350481021,0.96,0.96,0.96,39.51971131029706,0.0,0.0,0.0,39.51971131029706,0.16047817869470343,6.1543468878051e-05,271.2725109404546,206.5966432631272,0.3243034298222694,0.2469841111719085,25.32139107979337,24.78885761695097,964.7850900437618,964.4395798595788,45.55961887582984,30.704377524262576,6639.311500129907,7,0.21955395172387257,1932-11-19
1932,9,271.1850214928584,0.8354285714285714,7.692908465062277,0.02850384006859747,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,77.57142857142857,0.28620546735483593,193.61359292142987,193.61359292142987,,193.61359292142987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,232.0421643500013,990.0,964.7847400859715,25.215259914028575,0.11742655310447911,0.009864255771509659,989.872709191124,0.26765143235679917,0.0,0.0,0.0,24.820317672795802,0.0,0.0,0.0,,0.93258293765804,0.0,0.0,0.0,43.96376693562329,0.0,0.0,0.0,0.895392401947521,0.0,0.0,0.0,0.9768437198188338,0.96,0.96,0.96,42.963252402696995,0.0,0.0,0.0,42.963252402696995,0.15839238448237317,6.159644614811834e-05,283.6079686159883,256.6827889882703,0.3848114251208145,0.2362415990176903,24.905922264166797,24.695961966922376,964.834431874464,964.7267311559532,48.287578919399216,36.386198063240975,7217.826403653095,7,0.23868473557053888,1932-11-26
1932,10,273.81404053159696,0.8291428571428572,1.906531816989635,0.006790692880734314,38.0,5.0,4.0,3.0,54.0,104.0,0.3799100673641052,169.81404053159696,169.81404053159696,,169.81404053159696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,216.81404053159696,990.0,964.7952561621265,25.204743837873625,0.11205196121541251,0.006981404053159643,989.8809666347314,0.20417926735576053,0.0,0.0,0.0,24.881531205249303,0.0,0.0,0.0,,0.9249952311728297,0.0,0.0,0.0,38.329526261911205,0.0,0.0,0.0,0.7806420827273157,0.0,0.0,0.0,0.9703798608281923,0.96,0.96,0.96,37.19505734671837,0.0,0.0,0.0,37.19505734671837,0.13581780794905896,6.084065729888544e-05,283.6079686159883,270.26224589706084,0.3848114251208145,0.3667033775796984,24.905922264166797,24.813878753787023,964.834431874464,964.7810489835882,39.47593232515376,36.386198063240975,6248.769634248685,7,0.2066392074817687,1932-12-03
1932,11,308.8009692656072,0.7715714285714286,6.513975198238362,0.021009268841375273,32.0,5.0,3.142857142857143,2.142857142857143,38.57142857142857,80.85714285714286,0.26327806469290616,227.9438264084643,227.9438264084643,,227.9438264084643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.0,5.0,3.142857142857143,2.142857142857143,38.57142857142857,268.08668355132147,990.0,964.9465890839411,25.053410916058787,0.13014786391366442,0.01582894999654663,989.8540231860899,0.37070698702137495,0.0,0.0,0.0,24.536727115127206,0.0,0.0,0.0,,0.9410368262987122,0.0,0.0,0.0,51.61374058080507,0.0,0.0,0.0,1.0511963458412439,0.0,0.0,0.0,0.9791912312095012,0.96,0.96,0.96,50.54797444194627,0.0,0.0,0.0,50.54797444194627,0.1633718906587796,6.15907646220366e-05,329.2057950036568,287.1870699602335,0.3621332952573414,0.2338962471761612,24.78873850282839,24.345269912687527,965.0460289750184,964.848748279841,55.795298823836944,40.34761714301591,8492.059706246973,7,0.28082208023303484,1932-12-10
1932,12,371.2418152086363,0.6868571428571428,8.189328889527562,0.02248716063918526,31.0,5.0,3.0,2.0,36.0,77.0,0.20771797819866347,294.2418152086363,294.2418152086363,,166.23658358497764,128.00523162365872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,333.2418152086363,990.0,965.2562090760431,24.743790923956844,0.15314313885508005,0.028848363041727214,989.8180084981032,0.20780978325094138,0.13543812998001295,0.0,0.0,24.35398963880909,20.896413934423297,0.0,0.0,,0.9207376907023088,0.785477530436584,0.0,0.0,36.63710740048488,28.045072525901876,0.0,0.0,0.7461732668123194,0.5711827398350687,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,35.62391452721617,27.203720350124822,0.0,0.0,62.827634877340984,0.16923455739524446,5.9340662860485364e-05,386.53109723034976,344.6194637292325,0.2234348552654556,0.1992077753943625,24.48020529065669,24.203029930700552,965.3326554861516,965.1230973186462,65.74483632528444,58.94135923963943,10555.042659393286,7,0.3490424159852277,1932-12-17
1932,13,423.6202249649255,0.626,9.505930955322397,0.02231806713144824,31.0,5.0,3.0,2.0,36.0,77.0,0.18227627567200846,346.6202249649255,346.6202249649255,,173.31011248246276,173.31011248246276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,385.6202249649255,990.0,965.5055148649401,24.49448513505992,0.1716291047939205,0.039324044992985065,989.789046850213,0.21343450861659713,0.21343450861659713,0.0,0.0,24.070097476656397,24.070097476656397,0.0,0.0,,0.9253747988208632,0.9253747988208632,0.0,0.0,37.85311507584261,37.85311507584261,0.0,0.0,0.7709392072473037,0.7709392072473037,0.0,0.0,0.9709898560821505,0.9709898560821505,0.96,0.96,36.7580869826606,36.7580869826606,0.0,0.0,73.5161739653212,0.17343709016299122,5.8916170358240227e-05,453.0726139176065,389.1339363713416,0.1978753143918053,0.1699506825941213,24.290077037947757,23.88375837140732,965.6388267626292,965.3456696818566,79.78722880737382,66.28724901144425,12350.717226173963,7,0.40842318869622896,1932-12-24
1932,14,481.35598088458033,0.5657142857142857,9.449307364306021,0.0192369903539505,39.57142857142857,5.857142857142857,3.857142857142857,2.857142857142857,61.714285714285715,113.85714285714286,0.23631180860766188,367.4988380274375,367.4988380274375,,183.74941901371875,183.74941901371875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.57142857142857,5.857142857142857,3.857142857142857,2.857142857142857,61.714285714285715,416.7845523131518,990.0,965.7661019139805,24.233898086019426,0.1826279628452956,0.04349976760548745,989.7738722695492,0.2394832078903395,0.2394832078903395,0.0,0.0,23.768287147678272,23.768287147678272,0.0,0.0,,0.9287993522431055,0.9287993522431055,0.0,0.0,39.78004626726181,39.78004626726181,0.0,0.0,0.8101842416957598,0.8101842416957598,0.0,0.0,0.9723120935074089,0.9723120935074089,0.96,0.96,38.68324598455945,38.68324598455945,0.0,0.0,77.3664919691189,0.16078051371334243,5.8473082201455245e-05,512.1178199937132,459.2604427967548,0.259422962295372,0.1676608582509168,23.897881715749037,23.583159507990956,965.9045301899716,965.6666719925854,82.56517793633168,72.0063818546486,12997.570650811977,7,0.42981384427288283,1932-12-31
1932,15,567.1247240538008,0.5034285714285714,24.78161796507956,0.04354939112925194,41.0,6.0,4.0,3.0,66.0,120.0,0.2118719687445134,447.12472405380083,447.12472405380083,,223.56236202690044,223.56236202690044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,498.12472405380083,990.0,966.1519342695165,23.848065730483523,0.21239440870440784,0.059424944810760126,989.7281806464849,0.35432449282148354,0.35432449282148354,0.0,0.0,23.221921884146905,23.221921884146905,0.0,0.0,,0.9393951355013614,0.9393951355013614,0.0,0.0,47.819500873287744,47.819500873287744,0.0,0.0,0.9739205880506668,0.9739205880506668,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.86311085582199,46.86311085582199,0.0,0.0,93.72622171164399,0.16522917751608973,5.823752657832547e-05,601.777842158206,532.5192229643311,0.2253439778793446,0.1994091367166893,23.45103431616357,22.986781552465843,966.3071113686328,965.9963365033394,100.34671818343152,86.98944419613403,15746.005247556188,7,0.5207012317313554,1933-01-07
1932,16,647.9769357880463,0.4612857142857143,19.400284980168085,0.0300576934907722,41.0,6.0,4.0,3.0,66.0,120.0,0.1861055308602706,527.9769357880463,527.9769357880463,,222.85463705345114,222.85463705345114,82.26766168114402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,578.9769357880463,990.0,966.4908320928884,23.509167907111614,0.255548111914129,0.08288881231595983,989.6615630757699,0.3569515371635305,0.3569515371635305,0.11176144302079107,0.0,22.813779445717987,22.813779445717987,9.716833708830068,0.0,,0.9376609721554853,0.9376609721554853,0.3987507911311011,0.0,46.813501821748574,46.813501821748574,17.01907713104476,0.0,0.9534318089969158,0.9534318089969158,0.34662071549989326,0.0,0.9762135579447895,0.9762135579447895,0.964784986516218,0.96,45.72708080245566,45.72708080245566,16.52854460556593,0.0,107.98270621047725,0.16665363438109765,5.6893183793363496e-05,702.6560160658968,589.2318351168824,0.203654984079732,0.1707805772045736,23.07310631565401,22.63281704663573,966.7106240642636,966.251543258026,117.01199582358284,97.97841942242138,18141.09464336018,7,0.5999039233915403,1933-01-14
1932,17,698.6015275942912,0.4388571428571429,12.386806295633798,0.017929278551813716,41.0,6.0,4.0,3.0,66.0,120.0,0.17189044236768708,578.6015275942912,578.6015275942912,,205.88637405012727,205.88637405012727,166.82877949403658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,629.6015275942912,990.0,966.694406110377,23.305593889622873,0.28431756890345405,0.10143107611580726,989.6142513549806,0.3053948878937754,0.3053948878937754,0.2298611443358368,0.0,22.614450356709817,22.614450356709817,19.39315502774526,0.0,,0.933170856555296,0.933170856555296,0.7981925329482531,0.0,42.630353082724454,42.630353082724454,34.46951342123168,0.0,0.868235297000498,0.868235297000498,0.7020267499232521,0.0,0.9731827328156967,0.9731827328156967,0.9703255899585539,0.96,41.50475075736811,41.50475075736811,33.507127889105185,0.0,116.51662940384139,0.16678405838520605,5.5946998978375976e-05,720.3337222668207,666.8063237852695,0.1799623004754877,0.1665894519312126,22.75220186853901,22.52857908456717,966.7813348890672,966.567225295141,120.517004650639,111.96672015568082,19574.793739845354,7,0.6473146077991189,1933-01-21
1932,18,694.2758772173989,0.44028571428571434,2.906736127666558,0.004149483805737414,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.18324469679909947,566.9901629316846,566.9901629316846,,188.9967209772282,188.9967209772282,188.9967209772282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,619.7044486459703,990.0,966.6771035088695,23.322896491130418,0.2786931564002692,0.0967960651726738,989.6245107784271,0.25276743784532957,0.25276743784532957,0.25276743784532957,0.0,22.69463983171212,22.69463983171212,22.69463983171212,0.0,,0.9294946681754975,0.9294946681754975,0.9294946681754975,0.0,39.09841508781326,39.09841508781326,39.09841508781326,0.0,0.7963017329493535,0.7963017329493535,0.7963017329493535,0.0,0.9702496361152518,0.9702496361152518,0.9702496361152518,0.96,37.935482529405114,37.935482529405114,37.935482529405114,0.0,113.80644758821532,0.1639428119010312,5.575571411043674e-05,702.6560160658968,682.3088631722309,0.1949744923085548,0.1707805772045736,22.75220186853901,22.63281704663573,966.7106240642636,966.6292354526888,117.01199582358284,113.07544506971875,19119.483194820175,7,0.6322580421567519,1933-01-28
1932,19,730.4694878829135,0.42371428571428565,5.284503912775871,0.007273349440474071,43.0,7.0,5.0,4.0,78.0,137.0,0.1876042053091753,593.4694878829135,593.4694878829135,,197.82316262763786,197.82316262763786,197.82316262763786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,648.4694878829135,990.0,966.8218779515316,23.178122048468367,0.2950400449300727,0.10723650695571806,989.5977234481143,0.27700616725298055,0.27700616725298055,0.27700616725298055,0.0,22.49883932932962,22.49883932932962,22.49883932932962,0.0,,0.9320960812406405,0.9320960812406405,0.9320960812406405,0.0,40.68348303474571,40.68348303474571,40.68348303474571,0.0,0.8285841758604013,0.8285841758604013,0.8285841758604013,0.0,0.9728978688029469,0.9728978688029469,0.9728978688029469,0.96,39.58200556547946,39.58200556547946,39.58200556547946,0.0,118.74601669643837,0.16255141430487566,5.5580335000965776e-05,739.6475434553279,705.8654488603318,0.1940879812451451,0.1852233556539545,22.643540181845868,22.44483572818528,966.8585901738212,966.7234617954412,120.55563243730931,113.91022194739904,19949.33080500165,7,0.659700092757991,1933-02-04
1932,20,772.8920239571236,0.4057142857142857,11.153877014893562,0.014162919093060986,36.0,6.0,5.0,4.0,54.0,105.0,0.13596572965248013,667.8920239571236,667.8920239571236,,222.6306746523745,222.6306746523745,222.6306746523745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,714.8920239571236,990.0,966.9915680958285,23.008431904171534,0.3327873180739748,0.13073116954598227,989.5364815123801,0.35104565111993236,0.35104565111993236,0.35104565111993236,0.0,22.193867765431694,22.193867765431694,22.193867765431694,0.0,,0.9381496136234274,0.9381496136234274,0.9381496136234274,0.0,45.4525085241857,45.4525085241857,45.4525085241857,0.0,0.9257130045659003,0.9257130045659003,0.9257130045659003,0.0,0.9799426096404867,0.9799426096404867,0.9799426096404867,0.96,44.540933594001714,44.540933594001714,44.540933594001714,0.0,133.62280078200516,0.17288711892834133,5.5582476980974565e-05,817.7246825595828,748.233943314839,0.1403304420203488,0.1284050759863779,22.34008572676193,21.925222007554577,967.1708987302384,966.8929357732592,141.30028697302464,129.28566308929197,22448.630531376864,7,0.742348893233362,1933-02-11
1932,21,859.8290999188301,0.3748571428571429,12.528072882323206,0.014398314912496058,36.0,6.0,5.0,4.0,54.0,105.0,0.12226035640964318,754.8290999188301,754.8290999188301,,251.6096999729434,251.6096999729434,251.6096999729434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,801.8290999188301,990.0,967.3393163996752,22.66068360032471,0.39029370962427545,0.16743260107666555,989.4422736892991,0.4485206447645837,0.4485206447645837,0.4485206447645837,0.0,21.654436644859228,21.654436644859228,21.654436644859228,0.0,,0.9422155036411073,0.9422155036411073,0.9422155036411073,0.0,50.32930131278755,50.32930131278755,50.32930131278755,0.0,1.0250366866148177,1.0250366866148177,1.0250366866148177,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,49.322715286531796,49.322715286531796,49.322715286531796,0.0,147.96814585959538,0.17211072097480498,5.446990554383743e-05,905.4211927358452,819.2739407352476,0.1281622602395592,0.1159681271461397,21.915634748442717,21.353751415531697,967.5216847709434,967.177095762941,154.91674447295046,141.55764206348294,24858.648504412024,7,0.8220452547755299,1933-02-18
1932,22,936.3427815202874,0.34885714285714287,9.430139028725876,0.00995438713198703,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,115.28571428571429,0.12295598265890988,821.0570672345731,821.0570672345731,,253.6328903387009,253.6328903387009,253.6328903387009,60.158396218470486,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,871.914210091716,990.0,967.645371126081,22.354628873918873,0.4531076001137241,0.20684565378765843,989.3400467460986,0.4603559078805018,0.4603559078805018,0.4603559078805018,0.08961804579826858,21.234319712137,21.234319712137,21.234319712137,6.072181332623594,,0.9404457674705748,0.9404457674705748,0.9404457674705748,0.2670071621838475,49.68852646555763,49.68852646555763,49.68852646555763,11.717594059796186,1.011986282394249,1.011986282394249,1.011986282394249,0.23864753685939277,0.9781504679716536,0.9781504679716536,0.9781504679716536,0.9638647536859393,48.61890892625066,48.61890892625066,48.61890892625066,11.407395168604449,157.26412194735644,0.16801971581203254,5.321302232976011e-05,971.4321659369264,905.4211927358452,0.1362192197735706,0.1108761091180225,21.353751415531697,21.088635820960334,967.7857286637476,967.5216847709434,160.10397206752864,154.91674447295046,26420.372487155884,7,0.8736895663742025,1933-02-25
1932,23,1021.7722734982601,0.32642857142857146,12.652243303880303,0.012323065065078258,41.0,8.0,7.0,6.0,67.0,129.0,0.1263205073472207,892.7722734982601,892.7722734982601,,223.19306837456503,223.19306837456503,223.19306837456503,223.19306837456503,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,948.7722734982601,990.0,967.9658502083746,22.03414979162549,0.5234337722671534,0.2642178187986081,989.2123484089343,0.35266157071923004,0.35266157071923004,0.35266157071923004,0.35266157071923004,20.893836629840518,20.893836629840518,20.893836629840518,20.893836629840518,,0.9367410083259111,0.9367410083259111,0.9367410083259111,0.9367410083259111,42.834046107866264,42.834046107866264,42.834046107866264,42.834046107866264,0.8723838311174391,0.8723838311174391,0.8723838311174391,0.8723838311174391,0.9772139120809001,0.9772139120809001,0.9772139120809001,0.9772139120809001,41.85967115541866,41.85967115541866,41.85967115541866,41.85967115541866,167.4386846216746,0.16387217502117848,5.210220082028883e-05,1059.9978690640885,989.4775076349576,0.1303718366558275,0.1216983578598124,21.08245665970384,20.67500800925746,968.0885647313444,967.8579100305398,173.55449917739995,162.20275962799866,28129.699016441336,7,0.930214914564859,1933-03-04
1932,24,1099.741650687823,0.302,10.325227525902003,0.009354475661780843,41.0,8.0,7.0,6.0,67.0,129.0,0.11734100826965137,970.7416506878232,970.7416506878232,,242.6854126719558,242.6854126719558,242.6854126719558,242.6854126719558,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1026.741650687823,990.0,968.2134737593047,21.78652624069543,0.5984426072025221,0.3268272106749301,989.0747301821226,0.4167993689904881,0.4167993689904881,0.4167993689904881,0.4167993689904881,20.444457053827485,20.444457053827485,20.444457053827485,20.444457053827485,,0.9392573852717255,0.9392573852717255,0.9392573852717255,0.9392573852717255,45.69724129707451,45.69724129707451,45.69724129707451,45.69724129707451,0.930697378759155,0.930697378759155,0.930697378759155,0.930697378759155,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.78329647113302,44.78329647113302,44.78329647113302,44.78329647113302,179.13318588453208,0.16289613191056856,5.126503923487212e-05,1132.2744617454025,1080.0406798008228,0.1194399455618558,0.113929974011024,20.560986707270345,20.24621404649505,968.3157197369142,968.1515564222312,183.47225476921224,176.4322422817979,30094.37522860139,7,0.9951843660251782,1933-03-11
1932,25,1202.5462742333464,0.27485714285714286,23.60271167949434,0.019151967428856356,41.0,8.0,7.0,6.0,67.0,129.0,0.10741631653677493,1073.5462742333464,1063.3345069854824,,265.8336267463706,265.8336267463706,265.8336267463706,265.8336267463706,10.211767247864048,3.245600443119581,0.6332878913404061,0.5541269049228553,0.4749659185053045,5.303786089975901,44.245600443119585,8.633287891340405,7.554126904922855,6.474965918505305,72.3037860899759,1123.7675222248652,990.0,968.5365740047333,21.463425995266626,0.7333070008626177,0.432334859081127,988.8343581400562,0.5001703964603349,0.5001703964603349,0.5001703964603349,0.5001703964603349,19.797613738862534,19.797613738862534,19.797613738862534,19.797613738862534,,0.9394593465636379,0.9394593465636379,0.9394593465636379,0.9394593465636379,48.47396037935353,48.47396037935353,48.47396037935353,48.47396037935353,0.9872497022271595,0.9872497022271595,0.9872497022271595,0.9872497022271595,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.504481171766464,47.504481171766464,47.504481171766464,47.504481171766464,190.01792468706586,0.1581699852592091,4.965428090508327e-05,1297.4934435018629,1151.4124173518942,0.1120363112781812,0.0994224677173212,20.116047887385424,19.32600495394194,968.834979393863,968.3758675973916,194.27978320435744,185.78231409209783,31923.011347427062,7,1.0556551371503657,1933-03-18
1932,26,1384.8972540991363,0.24700000000000003,21.3135593432016,0.015379137280074087,41.0,8.0,7.0,6.0,67.0,129.0,0.09322641304740975,1255.8972540991363,1100.0,,275.0,275.0,275.0,275.0,155.8972540991362,48.093343534193636,8.87330146804372,8.459540920108166,7.251035074378428,83.22003310241224,89.09334353419364,16.87330146804372,15.459540920108166,13.251035074378427,150.22003310241226,1221.4261859223457,990.0,969.1132337858296,20.886766214170425,0.8797753126478837,0.48,988.6402246873521,0.5349,0.5349,0.5349,0.5349,18.992090901522495,18.992090901522495,18.992090901522495,18.992090901522495,,0.9370434550459185,0.9370434550459185,0.9370434550459185,0.9370434550459185,47.99607125561423,47.99607125561423,47.99607125561423,47.99607125561423,0.9775167261835893,0.9775167261835893,0.9775167261835893,0.9775167261835893,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.03614983050195,47.03614983050195,47.03614983050195,47.03614983050195,188.1445993220078,0.13600335063357077,4.751126245505247e-05,1446.688358904274,1311.0784203230735,0.0983922837874275,0.0891691698533504,19.27466698895352,18.76246038539511,969.3123777749216,968.8776750353012,191.1231804086003,185.72585252775707,31608.29268609731,7,1.0452477740111543,1933-03-25
1932,27,1526.0056608564705,0.22685714285714287,23.26160350441692,0.015087527255019257,45.0,11.0,10.0,10.0,72.0,148.0,0.09707102120201436,1378.0056608564705,1100.0,,275.0,275.0,275.0,275.0,278.00566085647046,55.0,7.0,14.964966565419715,18.78416627408584,182.2565280169649,100.0,18.0,24.96496656541972,28.78416627408584,254.2565280169649,1242.9649665654197,990.0,969.5686336735363,20.4313663264637,0.9261986642106071,0.48,988.5938013357893,0.5349,0.5349,0.5349,0.5349,18.490267662253125,18.490267662253125,18.490267662253125,18.490267662253125,,0.9354643431360973,0.9354643431360973,0.9354643431360973,0.9354643431360973,46.64913112442879,46.64913112442879,46.64913112442879,46.64913112442879,0.9500841369537432,0.9500841369537432,0.9500841369537432,0.9500841369537432,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.716148501940225,45.716148501940225,45.716148501940225,45.716148501940225,182.86459400776087,0.1199682380717693,4.6177927779737593e-05,1609.5195834351923,1466.3705361774826,0.1009294692907596,0.0919529041604601,18.68347947798531,18.220362702537265,969.8384478849443,969.3759663476504,184.89489483922577,180.03080638860058,30721.25179330383,7,1.015914411154227,1933-04-01
