WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1932,28,1568.3534860209163,0.22171428571428572,16.301900162172256,0.010506917862300727,45.0,11.0,10.0,10.0,72.0,148.0,0.0944319401733759,1420.3534860209163,1100.0,,275.0,275.0,275.0,275.0,320.35348602091614,55.00000000000001,7.0,15.0,21.645505812224062,221.7079802086921,100.0,18.0,25.0,31.645505812224066,293.70798020869205,1243.0,990.0,969.7054497240675,20.294550275932433,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.353360863414157,18.353360863414157,18.353360863414157,18.353360863414157,,0.9350330867197546,0.9350330867197546,0.9350330867197546,0.9350330867197546,46.28234772476061,46.28234772476061,46.28234772476061,46.28234772476061,0.9426140066142691,0.9426140066142691,0.9426140066142691,0.9426140066142691,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.3567007702654,45.3567007702654,45.3567007702654,45.3567007702654,181.4268030810616,0.11578356073294331,4.581484926289434e-05,1617.3520421001313,1511.0711996298642,0.0979437633622112,0.0915075976951944,18.538426711754475,18.195057836081325,969.8637527514004,969.5203838757272,183.3698776902256,179.76544244582948,30479.702917618346,7,1.0079266837836756,1933-04-08
1932,29,1467.4186397322449,0.2342857142857143,13.846458730279762,0.009566212022041212,45.0,11.0,10.0,10.0,72.0,148.0,0.10089486290366556,1319.4186397322449,1100.0,,275.0,275.0,275.0,275.0,219.418639732245,54.35962305338394,7.0,14.20787675772424,14.82558376569223,129.02555615544458,99.35962305338394,18.0,24.20787675772424,24.825583765692226,201.02555615544455,1241.567499811108,990.0,969.3793525283656,20.620647471634292,0.9225787581253012,0.48,988.5974212418747,0.5349,0.5349,0.5349,0.5349,18.683168713509,18.683168713509,18.683168713509,18.683168713509,,0.9360719814475534,0.9360719814475534,0.9360719814475534,0.9360719814475534,47.16631124394237,47.16631124394237,47.16631124394237,47.16631124394237,0.9606173369438363,0.9606173369438363,0.9606173369438363,0.9606173369438363,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.22298501906352,46.22298501906352,46.22298501906352,46.22298501906352,184.8919400762541,0.1260583835025096,4.6689883857639916e-05,1511.0711996298642,1414.1459885179058,0.1046568043198363,0.0979437633622112,18.87295694782903,18.538426711754475,969.5203838757272,969.2072408859808,186.8890834751512,183.3698776902256,31061.845932810684,7,1.0271774448680782,1933-04-15
1932,30,1372.1888631923289,0.24885714285714286,17.56185066579133,0.013206273506445699,45.0,11.0,10.0,10.0,72.0,148.0,0.10793356356622905,1224.1888631923289,1100.0,,275.0,275.0,275.0,275.0,124.18886319232891,37.760127321991895,6.4588256490647025,8.391139404887088,8.391139404887088,63.187631411498145,82.7601273219919,17.458825649064703,18.39113940488709,18.39113940488709,135.18763141149813,1218.6100923759439,990.0,969.0724253943155,20.927574605684526,0.8731214732005957,0.48,988.6468785267995,0.5349,0.5349,0.5349,0.5349,19.039553132483935,19.039553132483935,19.039553132483935,19.039553132483935,,0.9371926662963338,0.9371926662963338,0.9371926662963338,0.9371926662963338,48.12363609727693,48.12363609727693,48.12363609727693,48.12363609727693,0.980114788131913,0.980114788131913,0.980114788131913,0.980114788131913,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.16116337533139,47.16116337533139,47.16116337533139,47.16116337533139,188.64465350132556,0.13760338898696975,4.7637538762961e-05,1399.6225280663384,1291.2130338573666,0.1146208999748594,0.1057427963841585,19.346421760204517,18.93385953203096,969.1603189368298,968.8152409635516,191.8804735210169,187.53057114362653,31692.301788222692,7,1.048025852785142,1933-04-22
1932,31,1191.5228909216387,0.2764285714285714,21.355149238942236,0.0177936493565772,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.1511226062051712,1012.0943194930671,1012.0943194930671,,253.0235798732668,253.0235798732668,253.0235798732668,253.0235798732668,0.0,0.0,0.0,0.0,0.0,0.0,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,1078.808605207353,990.0,968.5019290857537,21.49807091424629,0.6687315557055328,0.37291600011312165,988.9583524441813,0.45407896023691613,0.45407896023691613,0.45407896023691613,0.45407896023691613,20.00234439819073,20.00234439819073,20.00234439819073,20.00234439819073,,0.9390308105872459,0.9390308105872459,0.9390308105872459,0.9390308105872459,46.57307292651229,46.57307292651229,46.57307292651229,46.57307292651229,0.9485350901529997,0.9485350901529997,0.9485350901529997,0.9485350901529997,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.64161146798204,45.64161146798204,45.64161146798204,45.64161146798204,182.56644587192815,0.15318803609199017,5.01444587204182e-05,1246.0803627849048,1141.726989184771,0.1681662970383962,0.1187724358878668,20.36040679713955,19.52366878679014,968.6733954258954,968.345427680295,193.41679604424735,174.38822308819246,30671.162906483933,7,1.0142580326218231,1933-04-29
1932,32,1093.257799953348,0.30428571428571427,11.675588588668916,0.010694265035425043,45.57142857142857,9.714285714285714,9.428571428571429,8.857142857142858,105.57142857142857,179.14285714285714,0.16365008097064854,914.1149428104909,914.1149428104909,,228.52873570262275,228.52873570262275,228.52873570262275,228.52873570262275,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,9.714285714285714,9.428571428571429,8.857142857142858,105.57142857142857,978.8292285247766,990.0,968.1930959427106,21.806904057289493,0.5509362944478344,0.28129195424839276,989.1677717513038,0.3695807051194338,0.3695807051194338,0.3695807051194338,0.3695807051194338,20.605095103473833,20.605095103473833,20.605095103473833,20.605095103473833,,0.9372812652962461,0.9372812652962461,0.9372812652962461,0.9372812652962461,43.280828287209374,43.280828287209374,43.280828287209374,43.280828287209374,0.8814832645052826,0.8814832645052826,0.8814832645052826,0.8814832645052826,0.9781483264505282,0.9781483264505282,0.9781483264505282,0.9781483264505282,42.336010238232554,42.336010238232554,42.336010238232554,42.336010238232554,169.34404095293021,0.15495179217083704,5.1461558104859854e-05,1127.726717014242,1059.9978690640885,0.177771081766483,0.1369612865388593,20.71778818107235,20.440093072465853,968.301426824902,968.0885647313444,172.335632302072,164.80667841268476,28449.798880092272,7,0.9408002275162788,1933-05-06
1932,33,985.1566572648379,0.33571428571428574,16.981973292826734,0.01725567148860857,42.0,9.0,8.0,6.0,82.0,147.0,0.14940899813859118,838.1566572648379,838.1566572648379,,238.17083552394283,238.17083552394283,238.17083552394283,123.64415069300928,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,897.1566572648379,990.0,967.8316561056641,22.168343894335912,0.4762047822022291,0.2207771519826859,989.3030180658151,0.4058802913544167,0.4058802913544167,0.4058802913544167,0.18939110139352303,21.065481668796572,21.065481668796572,21.065481668796572,11.994621672934272,,0.9386095952213961,0.9386095952213961,0.9386095952213961,0.5345533332450284,46.21940587043065,46.21940587043065,46.21940587043065,23.807415715339793,0.9413320951207871,0.9413320951207871,0.9413320951207871,0.4848760838154744,0.977059036952976,0.977059036952976,0.977059036952976,0.9684876083815475,45.17323204828025,45.17323204828025,45.17323204828025,23.20948169629121,158.72917784113196,0.1611460493969772,5.262908422141583e-05,1027.8009259147989,941.1240560143012,0.156196198642027,0.1430238057716887,21.216907724987493,20.899731326485536,967.9873743385892,967.6644962240572,164.96422005773354,152.6859074732247,26666.50187731017,7,0.8818287657840664,1933-05-13
1932,34,833.1490735213798,0.38500000000000006,28.78235893699621,0.03510989605452173,42.0,9.0,8.0,6.0,82.0,147.0,0.17749636456299658,686.1490735213798,686.1490735213798,,228.71635784045995,228.71635784045995,228.71635784045995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,745.1490735213798,990.0,967.2325962940855,22.767403705914507,0.35407902118219886,0.14009639825797723,989.5058245805598,0.37329096982195153,0.37329096982195153,0.37329096982195153,0.0,21.899937316652377,21.899937316652377,21.899937316652377,0.0,,0.9383807245923649,0.9383807245923649,0.9383807245923649,0.0,46.03277528844837,46.03277528844837,46.03277528844837,0.0,0.9375310649378487,0.9375310649378487,0.9375310649378487,0.0,0.9782625839763438,0.9782625839763438,0.9782625839763438,0.96,45.04077655248049,45.04077655248049,45.04077655248049,0.0,135.12232965744144,0.16211674622997593,5.476076946680621e-05,924.6839937244496,739.6475434553279,0.1987433086213965,0.1589732286896329,22.461366998956223,21.32617608236997,967.5987359748976,966.8585901738212,150.24197943748328,118.3292754765786,22700.551382450165,7,0.7506796092080081,1933-05-20
1932,35,667.6625872669538,0.45228571428571435,18.69321134889557,0.028253607203552255,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,139.0,0.20802401547510097,528.6625872669537,528.6625872669537,,237.25622015019528,237.25622015019528,54.15014696656322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,586.5197301240967,990.0,966.5706503490677,23.4293496509322,0.2598346076563733,0.08175660450640833,989.6584087878372,0.40499884262481195,0.40499884262481195,0.07264366827457795,0.0,22.682759596144592,22.682759596144592,6.457955308856912,0.0,,0.9399856250115669,0.9399856250115669,0.2655773662063469,0.0,49.66262688661997,49.66262688661997,11.156783334263631,0.0,1.0114587960615062,1.0114587960615062,0.22722572982206987,0.0,0.9773112852889587,0.9773112852889587,0.9630255710032444,0.96,48.56451987407865,48.56451987407865,10.828793192769442,0.0,107.95783294092674,0.1618563667182465,5.676870859682715e-05,728.4970702319307,608.7950640130589,0.226974801706705,0.1868349534190283,22.936490330246627,22.51564615538389,966.8139882809276,966.3351802560522,116.13034326522757,101.87396275416634,18136.915934075692,7,0.5997657385607041,1933-05-27
1932,36,535.657038864143,0.5252857142857142,18.46170948625172,0.03479941572186467,39.0,9.0,7.0,5.0,59.0,119.0,0.22317983657701462,416.65703886414303,416.65703886414303,,208.32851943207152,208.32851943207152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,471.65703886414303,990.0,966.0104566748886,23.98954332511138,0.20258029826039167,0.05333140777282854,989.7440882939667,0.3093285883538571,0.3093285883538571,0.0,0.0,23.424303030724285,23.424303030724285,0.0,0.0,,0.9355466629729705,0.9355466629729705,0.0,0.0,44.75153163636869,44.75153163636869,0.0,0.0,0.9114364895390772,0.9114364895390772,0.0,0.0,0.977332157057078,0.977332157057078,0.96,0.96,43.749877331203834,43.749877331203834,0.0,0.0,87.49975466240767,0.16315224735831113,5.834203860681347e-05,589.2318351168824,479.5630976092969,0.2481425293005969,0.2019578592124009,23.78773017173784,23.06841559148779,966.251543258026,965.7580339392418,98.17721838679358,75.69680717157347,14699.95878328449,7,0.4861097481244871,1933-06-03
1932,37,455.57282809438783,0.5888571428571429,5.251988034310126,0.011481487006843528,39.0,9.0,7.0,5.0,59.0,119.0,0.2613702904689728,336.57282809438783,336.57282809438783,,168.28641404719392,168.28641404719392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,391.57282809438783,990.0,965.6500777264247,24.349922273575284,0.17372996312869388,0.03731456561887753,989.7889554712525,0.20063532833235911,0.20063532833235911,0.0,0.0,23.938242416495335,23.938242416495335,0.0,0.0,,0.9235129887939648,0.9235129887939648,0.0,0.0,36.48456633790177,36.48456633790177,0.0,0.0,0.7430665241935187,0.7430665241935187,0.0,0.0,0.97,0.97,0.96,0.96,35.39002934776472,35.39002934776472,0.0,0.0,70.78005869552943,0.15533409297618997,5.841715194333899e-05,472.4927083802066,442.799181369126,0.2687448509549056,0.2518557384894981,24.017953042117075,23.832316871286007,965.7262171877107,965.592596316161,74.25255311164779,68.15095455563583,11891.049860848945,7,0.39322254830849684,1933-06-10
1932,38,425.85675142813403,0.6224285714285714,3.215750204647244,0.007534065026291887,39.0,9.0,7.0,5.0,59.0,119.0,0.27949431446823103,306.85675142813403,306.85675142813403,,153.42837571406702,153.42837571406702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,361.85675142813403,990.0,965.5163553814266,24.483644618573408,0.1632422376776099,0.031371350285626785,989.8053864120368,0.16665847979690646,0.16665847979690646,0.0,0.0,24.12237255081328,24.12237255081328,0.0,0.0,,0.917839811064144,0.917839811064144,0.0,0.0,33.31410961843526,33.31410961843526,0.0,0.0,0.6784951042451173,0.6784951042451173,0.0,0.0,0.97,0.97,0.96,0.96,32.31468632988221,32.31468632988221,0.0,0.0,64.62937265976441,0.15175159021760423,5.850512784865033e-05,440.0331111664572,420.28892993659525,0.2831385542749183,0.2704341945644728,24.156572804245044,24.03511078479952,965.580149000249,965.4913001847146,67.57678855898837,63.47100166572913,10857.73460684042,7,0.35905207033202446,1933-06-17
1932,39,401.2940683558415,0.651,4.450713366464803,0.011093589979056757,39.0,9.0,7.0,5.0,59.0,119.0,0.29668695095715975,282.29406835584155,282.29406835584155,,179.73759651668385,102.55647183915768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,337.2940683558415,990.0,965.4041386380347,24.59586136196523,0.15457330471928518,0.026458813671168275,989.8189678816096,0.2517226574190688,0.10426065902096064,0.0,0.0,24.1631065861557,17.316276609120248,0.0,0.0,,0.923215661966071,0.6527375287190004,0.0,0.0,39.45324933124091,22.28177461120222,0.0,0.0,0.8035284996179411,0.4538039635682733,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,38.441366598504075,21.613321372866153,0.0,0.0,60.05468797137022,0.14966560754348585,5.911885642692079e-05,413.7323824701425,389.1339363713416,0.3058073040600628,0.2876255401849957,24.29210201237975,23.96390491962409,965.4617957211155,965.3456696818566,62.104986396445895,58.83195162359051,10089.187579190197,7,0.3336371553965012,1933-06-24
1932,40,373.6731077874383,0.6842857142857143,5.021660808358287,0.013651645638786415,37.0,8.0,6.0,4.0,53.0,108.0,0.28931429108500534,265.67310778743825,265.67310778743825,,225.88295104024547,39.790156747192825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,316.6731077874383,990.0,965.2683655389371,24.73163446106285,0.14729552793172423,0.0231346215574876,989.8295698505108,0.38268737974301675,0.039221475518125486,0.0,0.0,24.178516931830615,6.957865605354303,0.0,0.0,,0.9362836652027753,0.260556421594854,0.0,0.0,50.285322740732916,8.666190973392206,0.0,0.0,1.0241409926829514,0.1765008344886396,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,49.19295437618433,8.406205244190437,0.0,0.0,57.59915962037477,0.15414445584497713,6.025899636536683e-05,386.53109723034976,353.9823107128336,0.3050999915292786,0.2794083083453396,24.35252961874006,23.99487343480251,965.3326554861516,965.169911553564,59.57154131899553,54.14783531892363,9676.658816222962,7,0.3199953312243043,1933-07-01
1932,41,340.1243874975078,0.7231428571428572,3.539502244168115,0.0104654153647165,37.0,8.0,6.0,4.0,53.0,108.0,0.3176063992411389,232.1243874975078,232.1243874975078,,232.1243874975078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,283.1243874975078,990.0,965.1006219374876,24.899378062512465,0.13545514363107494,0.016424877499501528,989.8481199788695,0.381350251755903,0.0,0.0,0.0,24.36614778962599,0.0,0.0,0.0,,0.942397970534323,0.0,0.0,0.0,52.27232360216449,0.0,0.0,0.0,1.0646094419992769,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,51.226877130121196,0.0,0.0,0.0,51.226877130121196,0.15059740728167018,6.13031271685351e-05,346.9384943839358,329.2057950036568,0.3280622687665639,0.3112943698904825,24.46194203609876,24.30582643470225,965.1346924719196,965.0460289750184,52.66991941434245,48.89839098586345,8606.115357860363,7,0.2845937618340067,1933-07-08
1932,42,323.20995696294074,0.7502857142857142,2.8824839502518182,0.009201453780219143,37.0,8.0,6.0,4.0,53.0,108.0,0.3342686986627177,215.20995696294068,215.20995696294068,,215.20995696294068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,266.2099569629407,990.0,965.0160497848148,24.983950215185295,0.1294855162943201,0.013041991392588072,989.857472492313,0.32793896717197196,0.0,0.0,0.0,24.513483740326404,0.0,0.0,0.0,,0.9387342385546644,0.0,0.0,0.0,48.567064726923455,0.0,0.0,0.0,0.9891459211186039,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.595723432384986,0.0,0.0,0.0,47.595723432384986,0.14723398918261377,6.143395287285487e-05,329.2057950036568,309.0284073518941,0.3494824340760983,0.3280622687665639,24.634230629315727,24.46194203609876,965.0460289750184,964.9451420367594,48.89839098586345,44.50520849200781,7996.081536640677,7,0.2644206857354721,1933-07-15
1932,43,304.63402777324205,0.7772857142857142,2.0435915149297768,0.006834940282535644,37.0,8.0,6.0,4.0,53.0,108.0,0.35461734189728117,196.63402777324208,196.63402777324208,,196.63402777324208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,247.63402777324208,990.0,964.9239239579022,25.076076042097743,0.12292949453113836,0.009707477378119628,989.8673630280908,0.27374029051938176,0.0,0.0,0.0,24.669698779669147,0.0,0.0,0.0,,0.9338235894955351,0.0,0.0,0.0,44.42467932743686,0.0,0.0,0.0,0.9047796197033984,0.0,0.0,0.0,0.9792506318504727,0.96,0.96,0.96,43.5042846857019,0.0,0.0,0.0,43.5042846857019,0.14278489322574722,6.145506653258481e-05,309.0284073518941,294.72326674738565,0.3664454496311259,0.3494824340760983,24.74631903732203,24.634230629315727,964.9451420367594,964.8788930669896,44.50520849200781,41.17272459717661,7308.719827197918,7,0.24169047047612163,1933-07-22
1932,44,289.092712699111,0.7995714285714285,1.0765995410217377,0.0037247847831852,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,99.42857142857143,0.3438342696633458,189.66414127053957,189.66414127053957,,189.66414127053957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,237.8069984133967,990.0,964.8563708507965,25.14362914920353,0.11946122490441757,0.008966414127053929,989.8715723609685,0.25479254122499456,0.0,0.0,0.0,24.760408968947107,0.0,0.0,0.0,,0.9317856342450154,0.0,0.0,0.0,42.91590256538634,0.0,0.0,0.0,0.8740509687451394,0.0,0.0,0.0,0.9772419795354862,0.96,0.96,0.96,41.94340376203184,0.0,0.0,0.0,41.94340376203184,0.14511081338908913,6.142051879293967e-05,290.5219447532691,287.1870699602335,0.3717447234208793,0.320113511834646,24.77600452061752,24.73062036835387,964.8620877790132,964.848748279841,43.855621608353616,40.15383126690845,7046.49183202135,7,0.2330189097890658,1933-07-29
1932,45,270.3524869875599,0.8371428571428572,4.055631135926944,0.015039391008909386,34.0,7.0,5.0,3.0,44.0,93.0,0.3441838586815317,177.35248698755996,177.35248698755996,,177.35248698755996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,223.35248698755996,990.0,964.7814099479502,25.218590052049745,0.11435965596516706,0.007735248698755928,989.8779050953361,0.2228483371878379,0.0,0.0,0.0,24.873646810197958,0.0,0.0,0.0,,0.9277504089171931,0.0,0.0,0.0,40.137908020803366,0.0,0.0,0.0,0.8174726684481337,0.0,0.0,0.0,0.9722730770917398,0.96,0.96,0.96,39.02791507099385,0.0,0.0,0.0,39.02791507099385,0.1443087610807142,6.112146777349332e-05,281.3222739992266,258.7976520087449,0.3593541103566793,0.3305817156883058,24.95344974979244,24.79671006923837,964.8252890959968,964.735190608035,41.674206228356,36.348606475874064,6556.689731926967,7,0.2168217503944103,1933-08-05
1932,46,243.76554916649894,0.8832857142857142,3.4328245689625425,0.014122349963154871,34.0,7.0,5.0,3.0,44.0,93.0,0.38201166128947206,150.76554916649894,150.76554916649894,,150.76554916649894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,196.76554916649894,990.0,964.6587745584344,25.34122544156571,0.10497605955054039,0.005076554916649871,989.8899473855329,0.1614332948607819,0.0,0.0,0.0,25.069739532237758,0.0,0.0,0.0,,0.9176278971321868,0.0,0.0,0.0,34.01563554998323,0.0,0.0,0.0,0.6927828014253203,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.995166483483736,0.0,0.0,0.0,32.995166483483736,0.13524218511519387,6.078824692611375e-05,256.6827889882703,234.76788002600708,0.39613596199658,0.3623149038023341,25.14314435066965,24.967795110038487,964.7267311559532,964.608607280156,35.87408518682318,30.991217055531376,5543.187969225268,7,0.18330648046379855,1933-08-12
1932,47,226.1908533220654,0.9151428571428573,1.4424047373241211,0.006326997634148229,34.0,7.0,5.0,3.0,44.0,93.0,0.4112077057159575,133.19085332206544,133.19085332206544,,133.19085332206544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,179.1908533220654,990.0,964.5571451199323,25.44285488006762,0.09877335358573626,0.0033190853322065143,989.8979075610821,0.12563292486488953,0.0,0.0,0.0,25.21512951628484,0.0,0.0,0.0,,0.9101247981576266,0.0,0.0,0.0,29.97630611765134,0.0,0.0,0.0,0.6105153995448338,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.077016934121804,0.0,0.0,0.0,29.077016934121804,0.12853920097484653,6.0641457818690874e-05,231.4334061521708,224.67104686473823,0.4139385172135244,0.4018434570282008,25.227828081252653,25.17127179461784,964.588600436913,964.5480262811884,30.246528985747563,28.73802966301388,4884.938844932462,7,0.16153898296734334,1933-08-19
1932,48,221.78216758412478,0.9231428571428573,0.5915072904496819,0.002670005759081429,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,90.0,0.40573217719991506,131.78216758412478,131.78216758412478,,131.78216758412478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,176.92502472698192,990.0,964.5306930055048,25.46930699449519,0.09797366944295106,0.0031782167584124285,989.8988481137986,0.12326340719897393,0.0,0.0,0.0,25.244891701094872,0.0,0.0,0.0,,0.9094831341927326,0.0,0.0,0.0,29.677439248401388,0.0,0.0,0.0,0.604428497930782,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.78711607094935,0.0,0.0,0.0,28.78711607094935,0.12981555667167152,6.0670188216723986e-05,222.2828362851385,220.53049583159049,0.4217103836333821,0.3264854582968119,25.26213345244585,25.21375092881296,964.5336970177108,964.5231829749896,32.66479367862391,27.81557529209658,4836.23549991949,7,0.15992842261638526,1933-08-26
1932,49,205.71295940895257,0.9427142857142856,2.623669040746807,0.0126670609652098,30.0,6.0,4.0,2.0,30.0,72.0,0.35005093572720986,133.71295940895257,133.71295940895257,,133.71295940895257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,173.71295940895257,990.0,964.4342777564536,25.56572224354628,0.0968400277782674,0.0033712959408952145,989.8997886762808,0.12659985955498018,0.0,0.0,0.0,25.338911060272096,0.0,0.0,0.0,,0.910471696857552,0.0,0.0,0.0,30.253053862020643,0.0,0.0,0.0,0.616151809817121,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.345462246160025,0.0,0.0,0.0,29.345462246160025,0.14264114334920228,6.096238097819725e-05,209.2745177174335,202.1648125463628,0.3561450634911459,0.3440457098423028,25.368497023805563,25.30911586073696,964.4556471063046,964.4129888752782,30.14390827621455,28.55037585836085,4930.037657354884,7,0.16303034581200013,1933-09-02
1932,50,200.18660716185838,0.9544285714285714,0.9938726821129121,0.005052798997809814,30.0,6.0,4.0,2.0,30.0,72.0,0.35970318939637913,128.18660716185838,128.18660716185838,,128.18660716185838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,168.18660716185838,990.0,964.4065965529464,25.59340344705356,0.09488959945856326,0.0028186607161857996,989.9022917398253,0.11635125543044587,0.0,0.0,0.0,25.379343931448354,0.0,0.0,0.0,,0.9079112543307176,0.0,0.0,0.0,28.96763238584869,0.0,0.0,0.0,0.5899721463512971,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.09860341427323,0.0,0.0,0.0,28.09860341427323,0.14035193298795773,6.088799093625055e-05,201.1701128186193,195.20770377157243,0.3688379024439155,0.3579060477284578,25.38748084906949,25.376719398341216,964.4095845924568,964.40148789361,28.32761042549129,26.931025979794043,4720.565373597903,7,0.15610335230151795,1933-09-09
1932,51,195.14884240199441,0.9652857142857142,0.05886136957800302,0.00030216979829974285,30.0,6.0,4.0,2.0,30.0,72.0,0.36894935411850227,123.14884240199444,123.14884240199444,,123.14884240199444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,163.14884240199441,990.0,964.409702315196,25.59029768480405,0.09311160945425025,0.0023148842401994004,989.9045735063055,0.10737898577947028,0.0,0.0,0.0,25.387492205330073,0.0,0.0,0.0,,0.9050265276107625,0.0,0.0,0.0,27.749183757513425,0.0,0.0,0.0,0.5651564920063833,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.91670824478802,0.0,0.0,0.0,26.91670824478802,0.13792906315968678,6.071402780357726e-05,195.20770377157243,194.7956741845264,0.369618064166023,0.3688379024439155,25.38756034289359,25.38748084906949,964.410408651631,964.4095845924568,26.931025979794043,26.83080183475187,4522.006985124387,7,0.1495372680266001,1933-09-16
1932,52,192.176465030789,0.9720000000000001,0.9021308591962743,0.004733967338883214,30.0,6.0,4.0,2.0,30.0,72.0,0.37469482961772144,120.176465030789,120.176465030789,,120.176465030789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,160.176465030789,990.0,964.4156470699384,25.58435293006159,0.09206256141271518,0.002017646503078857,989.9059197920842,0.10227014390266417,0.0,0.0,0.0,25.3880025782431,0.0,0.0,0.0,,0.9025341819026261,0.0,0.0,0.0,27.00617737397835,0.0,0.0,0.0,0.5500239791034287,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.195992052759,0.0,0.0,0.0,26.195992052759,0.1363011327507907,6.054804387273499e-05,194.7956741845264,189.2396047272552,0.3804700401048249,0.369618064166023,25.388411456642217,25.38756034289359,964.4215207905456,964.410408651631,26.83080183475187,25.485745685099104,4400.926664863511,7,0.14553328918199443,1933-09-23
1932,53,188.71982882241664,0.978,0.5197759048385535,0.0027542198828913,30.0,6.0,4.0,2.0,30.0,72.0,0.3815179382541261,116.71982882241664,116.71982882241664,,116.71982882241664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,156.71982882241664,990.0,964.4225603423552,25.577439657644845,0.0908426027762983,0.0016719828822416,989.9074854143414,0.0964549158452116,0.0,0.0,0.0,25.388470156141043,0.0,0.0,0.0,,0.8996357062829907,0.0,0.0,0.0,26.144874276926554,0.0,0.0,0.0,0.5324821644995225,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.36052804861876,0.0,0.0,0.0,25.36052804861876,0.1343818940853467,6.035470747077872e-05,188.71982882241664,188.71982882241664,0.3815179382541261,0.3815179382541261,25.388470156141043,25.388470156141043,964.4225603423552,964.4225603423552,25.36052804861876,25.36052804861876,608.6526731668501,1,0.14089182249232643,1933-09-30
1933,1,186.59944455979175,0.9792857142857142,0.859902869551941,0.004668521013353329,24.0,4.0,2.0,2.0,20.0,52.0,0.2787071038639069,134.59944455979178,134.59944455979178,,134.59944455979178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,164.59944455979175,990.0,964.4268011108803,25.573198889119617,0.09362357383919864,0.003459944455979143,989.9029164817049,0.12829117994212777,0.0,0.0,0.0,25.347824190882346,0.0,0.0,0.0,,0.9108797380088747,0.0,0.0,0.0,30.47828371981268,0.0,0.0,0.0,0.6207389759635984,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.5639352082183,0.0,0.0,0.0,29.5639352082183,0.1584257299454583,6.101121131960721e-05,188.71982882241664,182.70050873555303,0.2846188024318344,0.2755407331835355,25.34916649680149,25.347059280870884,964.4345989825288,964.4225603423552,30.0598788588743,28.653090845690947,4966.741114980674,7,0.16424408449010164,1933-10-01
1933,2,175.5511665269098,0.9851428571428571,1.6517894710515046,0.009432763758157001,24.0,4.0,2.0,2.0,20.0,52.0,0.2962554924964649,123.55116652690981,123.55116652690981,,123.55116652690981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,153.5511665269098,990.0,964.4488976669461,25.55110233305384,0.08972427944104856,0.0023551166526909286,989.9079206039063,0.10810249825398587,0.0,0.0,0.0,25.350920438706112,0.0,0.0,0.0,,0.9052365820884128,0.0,0.0,0.0,27.80709862686775,0.0,0.0,0.0,0.5663360209138034,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.972885668061714,0.0,0.0,0.0,26.972885668061714,0.15363336930627458,6.064063607747881e-05,178.2793688535273,171.1379824381925,0.3038483874775146,0.2916770478513569,25.351726391643105,25.350340786667765,964.4577240351236,964.4434412622928,27.6242882083562,25.90545221338315,4531.444792234368,7,0.14984936482256508,1933-10-08
1933,3,166.6753399142471,0.9895714285714285,1.1938113733376585,0.007291282487911172,24.0,4.0,2.0,2.0,20.0,52.0,0.3121525185419793,114.67533991424709,114.67533991424709,,114.67533991424709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,144.6753399142471,990.0,964.4666493201714,25.533350679828477,0.08659171336272382,0.0014675339914246572,989.9119407526458,0.0931869491254917,0.0,0.0,0.0,25.352104483348835,0.0,0.0,0.0,,0.8978712284644013,0.0,0.0,0.0,25.6029556717198,0.0,0.0,0.0,0.521445125696941,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.834867001568206,0.0,0.0,0.0,24.834867001568206,0.14895229062494825,6.015004876714473e-05,171.1379824381925,162.78130282482888,0.319447007104728,0.3038483874775146,25.352417009028827,25.351726391643105,964.4744373943504,964.4577240351236,25.90545221338315,23.90153063221082,4172.257656263459,7,0.1379714833420456,1933-10-15
1933,4,164.71959760745102,0.9905714285714285,2.4050702708492677,0.0145567059718114,24.0,4.0,2.0,2.0,20.0,52.0,0.31590586207222104,112.719597607451,112.719597607451,,112.719597607451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,142.71959760745102,990.0,964.4705608047851,25.529439195214877,0.08590146869306411,0.001271959760745043,989.9128265715461,0.09006181419447874,0.0,0.0,0.0,25.352203952566594,0.0,0.0,0.0,,0.896228779281982,0.0,0.0,0.0,25.121228980177687,0.0,0.0,0.0,0.5116339914496474,0.0,0.0,0.0,0.9697245928626332,0.96,0.96,0.96,24.361091558876847,0.0,0.0,0.0,24.361091558876847,0.14782971496743064,6.00233054213476e-05,171.1379824381925,158.54189668353823,0.3279890116604066,0.3038483874775146,25.352417009028827,25.351726391643105,964.4829162066328,964.4577240351236,25.90545221338315,22.849819035535983,4092.6633818913106,7,0.13533939754931582,1933-10-22
1933,5,179.24985965788,0.9832857142857143,5.158633595498031,0.028472821135287856,23.428571428571427,4.0,2.0,2.0,19.428571428571427,50.857142857142854,0.28399593179926447,128.39271680073713,128.39271680073713,,128.39271680073713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428571428571427,4.0,2.0,2.0,19.428571428571427,157.82128822930855,990.0,964.4415002806842,25.558499719315787,0.09123134340015852,0.0028392716800736714,989.9059293849198,0.11691375286751514,0.0,0.0,0.0,25.34751535136806,0.0,0.0,0.0,,0.907747874756495,0.0,0.0,0.0,28.976103996124994,0.0,0.0,0.0,0.5901446842387983,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.106820876241244,0.0,0.0,0.0,28.106820876241244,0.15672817468871977,6.080068094304526e-05,185.77870557191315,171.1379824381925,0.3038483874775146,0.269137411879778,25.351726391643105,25.343782010933197,964.4577240351236,964.428442588856,29.835074161083032,25.90545221338315,4721.945907208529,7,0.15614900486800692,1933-10-29
1933,6,191.27097434040047,0.9734285714285714,1.346999742808468,0.007031254096426057,23.857142857142858,4.0,2.0,2.0,20.571428571428573,52.42857142857143,0.27388876867997874,138.84240291182905,138.84240291182905,,138.84240291182905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.857142857142858,4.0,2.0,2.0,20.571428571428573,168.6995457689719,990.0,964.4174580513192,25.582541948680824,0.09507063207118939,0.0038842402911828428,989.9010451276375,0.13661307733624986,0.0,0.0,0.0,25.346973998982172,0.0,0.0,0.0,,0.9127988859708516,0.0,0.0,0.0,31.505621791149046,0.0,0.0,0.0,0.6416623582718747,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.560453137414576,0.0,0.0,0.0,30.560453137414576,0.15982444033548412,6.113764101960447e-05,195.20770377157243,188.71982882241664,0.3432241592186436,0.2592080590392868,25.378088386843206,25.340754076733468,964.4225603423552,964.4095845924568,31.50586768560794,28.10465000835416,5134.156127085648,7,0.16978029520785873,1933-11-05
1933,7,209.37732134800333,0.9398571428571428,3.867876073366582,0.018280667280110942,29.0,4.0,2.0,2.0,30.0,67.0,0.32058445360186305,142.37732134800333,142.37732134800333,,142.37732134800333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,177.37732134800333,990.0,964.4573010034892,25.542698996510776,0.09813329953873631,0.004237732134800286,989.8976289683263,0.14405340782927478,0.0,0.0,0.0,25.29627455700793,0.0,0.0,0.0,,0.9141981198253946,0.0,0.0,0.0,32.292608234179646,0.0,0.0,0.0,0.6576905954008074,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.323829987154255,0.0,0.0,0.0,31.323829987154255,0.1494677739766706,6.110818993899644e-05,222.2828362851385,199.0925590239552,0.3365268914542327,0.3014177842955638,25.3769383766694,25.187458729241264,964.5336970177108,964.401814881952,34.21310703975431,29.01087517634436,5262.403437841915,7,0.1740212777064125,1933-11-12
1933,8,228.2873443678257,0.9102857142857143,1.9873568491382352,0.008608093075832572,29.0,4.0,2.0,2.0,30.0,67.0,0.2936523164009259,161.2873443678257,161.2873443678257,,161.2873443678257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,196.2873443678257,990.0,964.5697240662068,25.430275933793023,0.10480726782426489,0.006128734436782529,989.889063997739,0.1842819940355719,0.0,0.0,0.0,25.13505793749638,0.0,0.0,0.0,,0.9218782158803239,0.0,0.0,0.0,36.65186870569092,0.0,0.0,0.0,0.7464739043928905,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.5523126445202,0.0,0.0,0.0,35.5523126445202,0.15569769335965564,6.122933435692376e-05,236.1943342291061,222.2828362851385,0.3014177842955638,0.2836647213349778,25.187458729241264,25.06573411349843,964.6171660053748,964.5336970177108,37.31408686560091,34.21310703975431,5972.788524279394,7,0.19751284802511224,1933-11-19
1933,9,260.8249794217796,0.8542857142857143,7.2846765330181915,0.02742717122010593,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.2679177374529081,190.96783656463668,190.96783656463668,,190.96783656463668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,227.11069370749382,990.0,964.7402255330624,25.259774466937674,0.11568606134306632,0.0092423132273241,989.8750716254297,0.25899724193324863,0.0,0.0,0.0,24.875848850434014,0.0,0.0,0.0,,0.9321498604583504,0.0,0.0,0.0,43.425818022039,0.0,0.0,0.0,0.8844362122614868,0.0,0.0,0.0,0.9768956378494781,0.96,0.96,0.96,42.431207521072466,0.0,0.0,0.0,42.431207521072466,0.16263566439763658,6.170795092681517e-05,287.1870699602335,239.64129376144416,0.28126370508635,0.2511375757087516,25.035128840992268,24.703175484981383,964.848748279841,964.6378477625686,46.78932564765676,38.08012528334714,7128.442863540174,7,0.2357289306726248,1933-11-26
1933,10,321.4252440166644,0.7525714285714286,8.204627681285574,0.025493175057087775,31.0,5.0,3.0,2.0,36.0,77.0,0.23991833102147675,244.42524401666444,244.42524401666444,,244.42524401666444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,283.4252440166644,990.0,965.0071262200834,24.9928737799167,0.13556132523130843,0.018885048803332843,989.8455536259654,0.42373613811314703,0.0,0.0,0.0,24.414691267768927,0.0,0.0,0.0,,0.9442686841072583,0.0,0.0,0.0,55.253857659736305,0.0,0.0,0.0,1.1253331498927963,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,54.148780506541584,0.0,0.0,0.0,54.148780506541584,0.1684042272577762,6.154681901430361e-05,344.6194637292325,306.020121877383,0.2516174411264779,0.2234348552654556,24.552926194136194,24.203029930700552,965.1230973186462,964.9301006093868,58.94135923963943,50.90779203781891,9096.995125098985,7,0.3008265583696754,1933-12-03
1933,11,377.3256350394741,0.6795714285714286,8.326130530707823,0.022002075651054213,37.0,5.0,3.857142857142857,2.857142857142857,51.42857142857143,100.14285714285714,0.26527834957990987,277.182777896617,277.182777896617,,195.4526309667962,81.73014692982079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.857142857142857,2.857142857142857,51.42857142857143,323.0399207537598,990.0,965.2864208625227,24.71357913747725,0.1495425737695421,0.025436555579323342,989.8250208706511,0.29630002820407875,0.08280826731666048,0.0,0.0,24.242299979924276,13.919621788479592,0.0,0.0,,0.9277546995493894,0.5220912099640825,0.0,0.0,43.26528094084931,17.838554055724316,0.0,0.0,0.8811666179399044,0.3633106732326744,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,42.221589781475075,17.303397434052584,0.0,0.0,59.524987215527666,0.15783871762762977,5.969145734586896e-05,402.90237744418727,360.34880084276085,0.2851795602651586,0.2136818544141601,24.48020529065669,24.05222753319494,965.4130606984988,965.2017440042138,63.162108025190136,57.20417685607968,10000.197852208647,7,0.3306943734195981,1933-12-10
1933,12,435.1053932354753,0.6128571428571429,8.995330608048091,0.020408943092298817,38.0,5.0,4.0,3.0,54.0,104.0,0.2395768738674355,331.1053932354753,331.1053932354753,,165.55269661773764,165.55269661773764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,378.1053932354753,990.0,965.5579742695596,24.442025730440378,0.1689768875152152,0.03622107864709501,989.7948020338378,0.1947165245364087,0.1947165245364087,0.0,0.0,24.042111239741644,24.042111239741644,0.0,0.0,,0.9224577633798695,0.9224577633798695,0.0,0.0,36.0039359530821,36.0039359530821,0.0,0.0,0.7332777179853788,0.7332777179853788,0.0,0.0,0.97,0.97,0.96,0.96,34.923817874489636,34.923817874489636,0.0,0.0,69.84763574897927,0.16042306281172264,5.860263048893982e-05,462.56506724863937,408.00454625357366,0.2548991204999081,0.2248332339893224,24.210241564892343,23.870669591409627,965.6815428026188,965.436020458141,75.51624246017366,64.22775037287143,11734.402805828517,7,0.3880424208276626,1933-12-17
1933,13,484.25636014351494,0.5625714285714286,7.551053885279763,0.015387066220458658,38.0,5.0,4.0,3.0,54.0,104.0,0.21502613632710152,380.25636014351494,380.25636014351494,,190.12818007175747,190.12818007175747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,427.25636014351494,990.0,965.7791536206457,24.22084637935422,0.18632378873559827,0.046051272028702926,989.7676249392358,0.25627850598089985,0.25627850598089985,0.0,0.0,23.732192812609043,23.732192812609043,0.0,0.0,,0.9309103969068431,0.9309103969068431,0.0,0.0,41.18981654158883,41.18981654158883,0.0,0.0,0.8388964672421351,0.8388964672421351,0.0,0.0,0.9739926731497743,0.9739926731497743,0.96,0.96,40.12475770846472,40.12475770846472,0.0,0.0,80.24951541692944,0.16565103227846997,5.861775614331474e-05,512.1178199937132,462.56506724863937,0.2248332339893224,0.2030782682025724,23.870669591409627,23.553080801069196,965.9045301899716,965.6815428026188,86.36819358852624,75.51624246017366,13481.918590044148,7,0.44583064120516364,1933-12-24
1933,14,552.2449269022538,0.5134285714285715,8.539181720950735,0.01559475010759597,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.21311163844249542,434.5306411879681,434.5306411879681,,217.2653205939841,217.2653205939841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,484.9592126165395,990.0,966.0851021710602,23.914897828939875,0.20668891570973655,0.056906128237593556,989.7364049560528,0.3341858065499415,0.3341858065499415,0.0,0.0,23.31711697844262,23.31711697844262,0.0,0.0,,0.9381281300663548,0.9381281300663548,0.0,0.0,46.605597381441854,46.605597381441854,0.0,0.0,0.9491975026770235,0.9491975026770235,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.67348543381302,45.67348543381302,0.0,0.0,91.34697086762604,0.16543057444313355,5.8397894610567026e-05,571.8920920403683,527.3375978981461,0.2231592711947685,0.1972171155906985,23.45377839881813,23.191942913966678,966.1735144141816,965.9730191905415,94.683896172011,88.01796775410534,15346.291105761175,7,0.5074831714868113,1933-12-31
1933,15,608.7467916124007,0.47800000000000004,7.416702860703124,0.012252991742578784,41.0,6.0,4.0,3.0,66.0,120.0,0.19725332478157945,488.74679161240067,488.74679161240067,,244.37339580620034,244.37339580620034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,539.7467916124007,990.0,966.3331423615513,23.666857638448715,0.23325400730453816,0.06807584507093352,989.6986701476245,0.4228514814755364,0.4228514814755364,0.0,0.0,22.94267630459769,22.94267630459769,0.0,0.0,,0.9430334306482404,0.9430334306482404,0.0,0.0,51.84609234628421,51.84609234628421,0.0,0.0,1.0559285610241183,1.0559285610241183,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,50.80917049935853,50.80917049935853,0.0,0.0,101.61834099871706,0.16691801427094619,5.776053898966655e-05,623.8090120652902,589.2318351168824,0.203654984079732,0.1923665700223009,23.07310631565401,22.842546586576372,966.3952360482612,966.251543258026,104.41312607753224,97.97841942242138,17071.881287784465,7,0.5645463388817614,1934-01-07
1933,16,654.6774657109612,0.4581428571428572,8.357121586705814,0.012667074462687014,41.0,6.0,4.0,3.0,66.0,120.0,0.18340888275733638,534.6774657109612,534.6774657109612,,240.78000380785124,240.78000380785124,53.11745809525876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,585.6774657109612,990.0,966.5187098628438,23.48129013715618,0.25935595708472864,0.08387098628438447,989.6567730566309,0.41870321737483746,0.41870321737483746,0.06987088517404279,0.0,22.719359976412225,22.719359976412225,6.508276277583389,0.0,,0.9401134828364596,0.9401134828364596,0.265327030398193,0.0,50.477453702030154,50.477453702030154,11.019371855405893,0.0,1.0280540468845245,1.0280540468845245,0.22442712536468212,0.0,0.9771428571428571,0.9771428571428571,0.9628571428571429,0.96,49.35771090943549,49.35771090943549,10.688790699743716,0.0,109.4042125186147,0.16713188847329255,5.6856091531064906e-05,682.3088631722309,630.1125986840717,0.1904421531177256,0.1758734298746888,22.805732074544707,22.635687062419297,966.6292354526888,966.4204503947362,113.07544506971875,105.54606543668194,18379.90770312727,7,0.6078011806589706,1934-01-14
1933,17,709.1425734237546,0.4335714285714286,8.191240040442429,0.011422833246211486,41.0,6.0,4.0,3.0,66.0,120.0,0.16935308907504862,589.1425734237546,589.1425734237546,,196.38085780791818,196.38085780791818,196.38085780791818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,640.1425734237546,990.0,966.736570293695,23.263429706305015,0.29030794144362027,0.10525019599872924,989.6044418625577,0.27317536722009295,0.27317536722009295,0.27317536722009295,0.0,22.594696201642552,22.594696201642552,22.594696201642552,0.0,,0.9317497114551159,0.9317497114551159,0.9317497114551159,0.0,40.54092537003591,40.54092537003591,40.54092537003591,0.0,0.8256807611005277,0.8256807611005277,0.8256807611005277,0.0,0.9727702126441707,0.9727702126441707,0.9727702126441707,0.96,39.43987053098186,39.43987053098186,39.43987053098186,0.0,118.31961159294555,0.1668251277793907,5.578844957157661e-05,739.6475434553279,682.3088631722309,0.1758734298746888,0.1622394356093032,22.75220186853901,22.416017355046154,966.8585901738212,966.6292354526888,124.33225883265897,113.07544506971875,19877.694747614853,7,0.6573311755163642,1934-01-21
1933,18,749.8230296626704,0.41428571428571426,2.9829525519945883,0.003948712618646671,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.1696442618344793,622.537315376956,622.537315376956,,207.51243845898537,207.51243845898537,207.51243845898537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,675.2516010912417,990.0,966.8992921186507,23.100707881349326,0.3102600561250111,0.1167611946130868,989.5729787492619,0.304686569069417,0.304686569069417,0.304686569069417,0.0,22.369000061541815,22.369000061541815,22.369000061541815,0.0,,0.9349291259323509,0.9349291259323509,0.9349291259323509,0.0,42.560423241341155,42.560423241341155,42.560423241341155,0.0,0.8668110639784349,0.8668110639784349,0.8668110639784349,0.0,0.9766811063978436,0.9766811063978436,0.9766811063978436,0.96,41.56802079912101,41.56802079912101,41.56802079912101,0.0,124.704062397363,0.1663371255515453,5.564345602922417e-05,760.52821131929,739.6475434553279,0.1801379593300632,0.1603776480232558,22.416017355046154,22.32304892278348,966.9421128452772,966.8585901738212,125.99254434535402,124.33225883265897,20950.282482756982,7,0.6928003466520166,1934-01-28
1933,19,788.2016113615567,0.40099999999999997,8.170924462898972,0.010251728403275259,43.0,7.0,5.0,4.0,78.0,137.0,0.17393604033080057,651.2016113615567,651.2016113615567,,217.06720378718563,217.06720378718563,217.06720378718563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,706.2016113615567,990.0,967.0528064454462,22.947193554553824,0.3278486421762108,0.12536048340846703,989.5467908744155,0.3337010187199618,0.3337010187199618,0.3337010187199618,0.0,22.160283410249196,22.160283410249196,22.160283410249196,0.0,,0.9369271531061283,0.9369271531061283,0.9369271531061283,0.0,44.193033692118924,44.193033692118924,44.193033692118924,0.0,0.900061785990202,0.900061785990202,0.900061785990202,0.0,0.9788798986586384,0.9788798986586384,0.9788798986586384,0.96,43.26101905028305,43.26101905028305,43.26101905028305,0.0,129.78305715084917,0.1646456084511939,5.536572812598217e-05,817.7246825595828,760.52821131929,0.1801379593300632,0.1675380515250835,22.32304892278348,21.98601305957524,967.1708987302384,966.9421128452772,135.06368670207542,124.64637197940334,21803.55360134266,7,0.7210169841713843,1934-02-04
1933,20,829.8453148075497,0.3852857142857143,2.4241264495933756,0.0029042112499482855,43.0,7.0,5.0,4.0,78.0,137.0,0.1651052220549157,692.8453148075497,692.8453148075497,,230.9484382691832,230.9484382691832,230.9484382691832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,747.8453148075497,990.0,967.2193812592301,22.780618740769874,0.35151434875120996,0.13785359444226486,989.5106320568065,0.3773638793368662,0.3773638793368662,0.3773638793368662,0.0,21.913886918239516,21.913886918239516,21.913886918239516,0.0,,0.9396186920530862,0.9396186920530862,0.9396186920530862,0.0,46.635482527584216,46.635482527584216,46.635482527584216,0.0,0.949806161457927,0.949806161457927,0.949806161457927,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.70277287703253,45.70277287703253,45.70277287703253,0.0,137.1083186310976,0.16522123866305458,5.497091286492949e-05,834.6935677067364,817.7246825595828,0.1675380515250835,0.1641320902668486,21.98601305957524,21.88503646170523,967.2387742708268,967.1708987302384,137.92617140270647,135.06368670207542,23034.197530024398,7,0.7617128812838756,1934-02-11
1933,21,983.6586998469032,0.3365714285714286,41.8618784725008,0.0418938476338784,39.0,6.428571428571429,5.0,4.0,64.28571428571429,118.71428571428571,0.12342186969122189,864.9444141326176,864.9444141326176,,242.80383782236828,242.80383782236828,242.80383782236828,136.53290066551278,0.0,0.0,0.0,0.0,0.0,0.0,39.0,6.428571428571429,5.0,4.0,64.28571428571429,915.372985561189,990.0,967.8036008755918,22.196399124408263,0.49675748715027307,0.2507921676516557,989.252450345198,0.41810321206099227,0.41810321206099227,0.41810321206099227,0.23141612863453664,21.03074625754534,21.03074625754534,21.03074625754534,11.777815884331428,,0.9399985557683408,0.9399985557683408,0.9399985557683408,0.5364292243889136,47.070979581646334,47.070979581646334,47.070979581646334,25.88879027495681,0.9586757552270129,0.9586757552270129,0.9586757552270129,0.527266604377939,0.9795709272990055,0.9795709272990055,0.9795709272990055,0.9709994987275768,46.11123203068293,46.11123203068293,46.11123203068293,25.352686510127196,163.686382602176,0.16633578402104846,5.2754962526954424e-05,1127.726717014242,843.5265543863715,0.1624133814016815,0.0931076637769094,21.831031501873127,20.202521013023187,968.301426824902,967.2741062175454,186.67723302212127,139.39598648774506,27499.312277165565,7,0.909368792234311,1934-02-18
