WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1933,22,1434.231106607115,0.24157142857142858,84.10938289615277,0.0581681190096381,41.57142857142857,7.285714285714286,6.714285714285714,6.142857142857143,76.71428571428571,138.42857142857142,0.09510994528292309,1295.8025351785436,1095.317154240792,,273.829288560198,273.829288560198,273.829288560198,273.829288560198,200.48538093775187,38.33210930740113,6.793446789328761,8.853963161763371,9.263729038073347,137.24213264118524,79.90353787882971,14.079161075043046,15.568248876049084,15.40658618093049,213.95641835547096,1204.8681020707138,990.0,969.2761260265407,20.723873973459312,0.8604730600027427,0.4739123005130294,988.6656146394843,0.5304175679004055,0.5304175679004055,0.5304175679004055,0.5304175679004055,18.85907104504315,18.85907104504315,18.85907104504315,18.85907104504315,,0.9365957261184026,0.9365957261184026,0.9365957261184026,0.9365957261184026,47.426334284252356,47.426334284252356,47.426334284252356,47.426334284252356,0.9659131218788667,0.9659131218788667,0.9659131218788667,0.9659131218788667,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.47780759856731,46.47780759856731,46.47780759856731,46.47780759856731,185.91123039426924,0.13245978880124207,4.7159854010229756e-05,1716.4923972873114,1172.2200796855432,0.1197638505217134,0.073334502550514,19.898512186350818,17.87475822701503,970.1840523604668,968.4412631075832,194.2521579720037,176.36327115695877,31233.08670623723,7,1.0328401688570512,1934-02-25
1933,23,2191.404154905664,0.15585714285714286,121.61129639244392,0.05585037298490643,49.0,9.0,9.0,9.0,107.0,183.0,0.0844985283728567,2008.404154905664,1100.0,,275.0,275.0,275.0,275.0,908.404154905664,51.0,9.0,16.0,44.675614175688395,787.7285407299757,100.0,18.0,25.0,53.6756141756884,894.7285407299757,1243.0,990.0,971.5368974201513,18.463102579848687,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.52191316733041,16.52191316733041,16.52191316733041,16.52191316733041,,0.9260842418149435,0.9260842418149435,0.9260842418149435,0.9260842418149435,41.270850226385775,41.270850226385775,41.270850226385775,41.270850226385775,0.8405468477878976,0.8405468477878976,0.8405468477878976,0.8405468477878976,0.9742370598604413,0.9742370598604413,0.9742370598604413,0.9742370598604413,40.212817504013074,40.212817504013074,40.212817504013074,40.212817504013074,160.8512700160523,0.07462613461281473,4.061900757981119e-05,2567.771472034419,1832.2961330880007,0.0998746854808818,0.0712680244301534,17.500623080582038,15.588327723950322,972.4704828635314,970.5581875068996,172.23338502943403,149.97432615612982,27023.013362696787,7,0.8936181667558462,1934-03-04
1933,24,3131.575247253153,0.07914285714285714,140.86551836099417,0.04531045571483434,59.0,11.0,12.0,13.0,144.0,239.0,0.07694184715224119,2892.575247253153,1100.0,,275.0,275.0,275.0,275.0,1792.5752472531528,41.0,7.000000000000001,13.0,67.0,1664.575247253153,100.0,18.0,25.0,80.0,1808.575247253153,1243.0,990.0,973.7991411756128,16.20085882438715,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.259669411868874,14.259669411868874,14.259669411868874,14.259669411868874,,0.9040587730280585,0.9040587730280585,0.9040587730280585,0.9040587730280585,34.781989253270595,34.781989253270595,34.781989253270595,34.781989253270595,0.7083908198222116,0.7083908198222116,0.7083908198222116,0.7083908198222116,0.97,0.97,0.97,0.97,33.73852957567247,33.73852957567247,33.73852957567247,33.73852957567247,134.9541183026899,0.04365718222596627,3.407932280370957e-05,3553.830100561378,2716.0232486595064,0.0879963012532968,0.0672513860362223,15.230478607958837,13.324265850577936,974.7345447369038,972.8283319795228,145.92409416417135,124.23646174104468,22672.291874851904,7,0.7497451016816106,1934-03-11
1933,25,4667.98385815263,0.024857142857142855,263.28936504569685,0.057242026056138554,59.0,11.0,12.0,13.0,144.0,239.0,0.05211142834891614,4428.98385815263,942.8571428571429,,275.0,275.0,275.0,275.0,3486.1267152954874,198.14285714285714,7.0,13.0,67.0,3200.9838581526305,257.14285714285717,18.0,25.0,80.0,3344.9838581526305,1243.0,990.0125314753298,976.8599271441581,13.152604331171688,0.9216082579487372,0.48,988.610923217381,0.5349,0.5349,0.5349,0.5349,11.216096073222948,11.216096073222948,11.216096073222948,11.216096073222948,1.0,0.7988065493709556,0.7988065493709556,0.7988065493709556,0.7988065493709556,24.353320015970844,24.353320015970844,24.353320015970844,24.353320015970844,0.495994297677614,0.495994297677614,0.495994297677614,0.495994297677614,0.9656378764776985,0.9656378764776985,0.9656378764776985,0.9656378764776985,23.534196411153296,23.534196411153296,23.534196411153296,23.534196411153296,94.13678564461318,0.021027171782585542,inf,5396.855655881256,3811.676948218156,0.0627020608637165,0.0442850458191425,12.777876101971849,9.99094962868184,978.1211577100572,975.28093448551,117.7830775341574,74.40641850324253,15814.979988295016,7,0.5229821424700732,1934-03-18
1933,26,5465.255915196766,0.010857142857142857,71.79279490761759,0.013198598505428644,59.0,11.0,12.0,13.0,144.0,239.0,0.04374777852468552,5226.255915196766,314.2857142857143,,275.0,275.0,275.0,275.0,4911.970200911052,826.7142857142857,7.0,13.0,67.0,3998.255915196766,885.7142857142857,18.0,25.0,80.0,4142.255915196766,1243.0,990.044363562697,978.226494109403,11.817869453293936,0.9097173259302472,0.48,988.6546462367668,0.5349,0.5349,0.5349,0.5349,9.893252127363676,9.893252127363676,9.893252127363676,9.893252127363676,1.0,0.7120874328089325,0.7120874328089325,0.7120874328089325,0.7120874328089325,19.004118143567986,19.004118143567986,19.004118143567986,19.004118143567986,0.3870492493598367,0.3870492493598367,0.3870492493598367,0.3870492493598367,0.9601165834385451,0.9601165834385451,0.9601165834385451,0.9601165834385451,18.24628983122481,18.24628983122481,18.24628983122481,18.24628983122481,72.98515932489924,0.01336784693175117,inf,5588.707650475971,5278.010080717362,0.0452822174162115,0.0427648062749614,10.160699215195557,9.716923467342887,978.416609781733,977.9381355243048,77.02169712378088,70.38083679658098,12261.506766583072,7,0.4054731073605513,1934-03-25
1933,27,4874.4624575033695,0.019,107.54962104578382,0.022265393586654813,84.0,14.0,20.0,27.0,219.0,364.0,0.07480685048728031,4510.4624575033695,1100.0,,275.0,275.0,275.0,275.0,3410.46245750337,16.0,4.000000000000002,5.0,52.99999999999999,3332.46245750337,100.0,18.0,25.0,80.0,3551.46245750337,1243.0,990.0045498205527,977.270697914045,12.733851906507832,0.9245898190777371,0.48,988.599960001475,0.5349,0.5349,0.5349,0.5349,10.794362087430118,10.794362087430118,10.794362087430118,10.794362087430118,,0.7769466994971317,0.7769466994971317,0.7769466994971317,0.7769466994971317,22.64236923217228,22.64236923217228,22.64236923217228,22.64236923217228,0.46114804953507693,0.46114804953507693,0.46114804953507693,0.46114804953507693,0.9658947750660953,0.9658947750660953,0.9658947750660953,0.9658947750660953,21.874060767309714,21.874060767309714,21.874060767309714,21.874060767309714,87.49624306923886,0.018033697387959673,2.2095010876070418e-05,5168.2234116951895,4525.162733396875,0.0804390961044528,0.0704303918395445,11.41776278536542,10.317509779202844,977.7690640540104,976.6410478021164,98.1882217653803,79.52233781563142,14699.368835632127,7,0.48609023927354916,1934-04-01
1933,28,4223.728317344977,0.031714285714285716,76.7302104846152,0.01823517955535547,76.0,14.0,18.857142857142858,25.857142857142858,189.85714285714286,324.57142857142856,0.07668502710312117,3899.1568887735484,1100.0,,275.0,275.0,275.0,275.0,2799.1568887735484,24.0,3.999999999999998,6.142857142857143,54.142857142857146,2710.871174487834,100.0,18.0,25.0,80.0,2900.728317344977,1243.0,990.0,976.0889294271918,13.911070572808203,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.969881160289926,11.969881160289926,11.969881160289926,11.969881160289926,,0.8552047218561742,0.8552047218561742,0.8552047218561742,0.8552047218561742,27.621776025796485,27.621776025796485,27.621776025796485,27.621776025796485,0.5625616298532888,0.5625616298532888,0.5625616298532888,0.5625616298532888,0.97,0.97,0.97,0.97,26.79312274502259,26.79312274502259,26.79312274502259,26.79312274502259,107.17249098009036,0.0254654021075463,2.7063760348507665e-05,4496.174938445523,3988.051260004569,0.0845494900093885,0.0697928438698479,12.40413053651968,11.470810450126455,976.5880001373552,975.654680050962,113.267581703732,99.10271891266802,18004.978484655177,7,0.5954027276671686,1934-04-08
1933,29,3739.9699364624835,0.04685714285714286,70.24068920791044,0.019000961595412473,70.0,14.0,18.0,25.0,168.0,295.0,0.07900957284592815,3444.9699364624835,1100.0,,275.0,275.0,275.0,275.0,2344.9699364624835,30.000000000000007,3.999999999999998,7.0,55.0,2248.9699364624835,100.0,18.0,25.0,80.0,2416.9699364624835,1243.0,990.0,975.1289839129801,14.871016087020005,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.929826674501726,12.929826674501726,12.929826674501726,12.929826674501726,,0.8836016861249211,0.8836016861249211,0.8836016861249211,0.8836016861249211,30.81746802881228,30.81746802881228,30.81746802881228,30.81746802881228,0.6276470066967877,0.6276470066967877,0.6276470066967877,0.6276470066967877,0.97,0.97,0.97,0.97,29.89294398794791,29.89294398794791,29.89294398794791,29.89294398794791,119.57177595179165,0.03206688909112231,3.0194892917119102e-05,3950.3268111987895,3496.366435549196,0.0843733073858039,0.0746773657216673,13.446034093103655,12.484070439941426,975.5747401475404,974.612776494378,125.64981964958255,114.22797174580468,20088.058359900995,7,0.6642876441766202,1934-04-15
1933,30,3288.0856152019246,0.06885714285714285,59.46010644962384,0.0183311839984729,70.0,14.0,18.0,25.0,168.0,295.0,0.0898962597758606,2993.0856152019246,1100.0,,275.0,275.0,275.0,275.0,1893.0856152019244,30.000000000000025,4.0,6.999999999999994,55.0,1797.0856152019244,100.0,18.0,25.0,80.0,1965.0856152019244,1243.0,990.0,974.1664800580344,15.833519941965635,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.89233052944736,13.89233052944736,13.89233052944736,13.89233052944736,,0.8997945078134642,0.8997945078134642,0.8997945078134642,0.8997945078134642,33.716280828363445,33.716280828363445,33.716280828363445,33.716280828363445,0.686685963917789,0.686685963917789,0.686685963917789,0.686685963917789,0.97,0.97,0.97,0.97,32.70479240351254,32.70479240351254,32.70479240351254,32.70479240351254,130.81916961405014,0.039914453095930114,3.303514384193186e-05,3467.070774707111,3080.145690401829,0.0957746904372938,0.0850862353754289,14.351562369270477,13.50811299345957,974.5506975940222,973.7072482182112,136.04970883852687,126.37230405485518,21977.620495160427,7,0.7267731645225008,1934-04-22
1933,31,2905.9856356292485,0.09342857142857143,42.562739843409744,0.0147143230881879,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.10811335040032857,2592.41420705782,1100.0,,275.0,275.0,275.0,275.0,1492.41420705782,33.57142857142857,4.0,7.714285714285714,56.42857142857143,1390.6999213435342,100.0,18.0,25.0,80.0,1582.9856356292487,1243.0,990.0,973.2868618791051,16.713138120894932,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.771948708376655,14.771948708376655,14.771948708376655,14.771948708376655,,0.910609557797997,0.910609557797997,0.910609557797997,0.910609557797997,36.279339021311955,36.279339021311955,36.279339021311955,36.279339021311955,0.7388867417782475,0.7388867417782475,0.7388867417782475,0.7388867417782475,0.97,0.97,0.97,0.97,35.190958850672594,35.190958850672594,35.190958850672594,35.190958850672594,140.76383540269038,0.04851512174199422,3.554642308148747e-05,3080.145690401829,2782.206511497961,0.1153760508694845,0.0957746904372938,15.070725904555609,14.351562369270477,973.7072482182112,972.988084682926,144.12518537512355,136.04970883852687,23648.324347651986,7,0.7820213077927244,1934-04-29
1933,32,2624.0946179937173,0.11457142857142857,40.77226066483828,0.015628542578185,65.0,14.0,17.0,23.0,202.0,321.0,0.12245233349379696,2303.0946179937173,1100.0,,275.0,275.0,275.0,275.0,1203.0946179937175,34.99999999999999,3.999999999999998,8.000000000000002,57.0,1099.0946179937173,100.0,18.0,25.0,80.0,1301.094617993717,1243.0,990.0,972.6064352848124,17.393564715187576,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.452375302669298,15.452375302669298,15.452375302669298,15.452375302669298,,0.917972796973428,0.917972796973428,0.917972796973428,0.917972796973428,38.25690053118357,38.25690053118357,38.25690053118357,38.25690053118357,0.7791629436086266,0.7791629436086266,0.7791629436086266,0.7791629436086266,0.97,0.97,0.97,0.97,37.10919351524806,37.10919351524806,37.10919351524806,37.10919351524806,148.43677406099226,0.05665219811380505,3.748403385378592e-05,2749.2151184112568,2496.800686844093,0.1285645272733954,0.1167605975430189,15.759636515789104,15.1503603016614,972.9084502858204,972.2991740716926,151.92334711382605,145.02120419400592,24937.378042246695,7,0.8246487447832902,1934-05-06
1933,33,2281.645315715851,0.146,56.39205019525161,0.024913139909218514,65.0,14.0,17.0,23.0,202.0,321.0,0.14108505589014234,1960.6453157158514,1100.0,,275.0,275.0,275.0,275.0,860.6453157158514,34.99999999999999,4.0,8.0,55.20075733558233,758.4445583802691,100.0,18.0,25.0,78.20075733558234,960.4445583802691,1243.0,990.0,971.7798335206935,18.22016647930655,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.27897706678827,16.27897706678827,16.27897706678827,16.27897706678827,,0.925057009737753,0.925057009737753,0.925057009737753,0.925057009737753,40.61449097042974,40.61449097042974,40.61449097042974,40.61449097042974,0.8271790421676118,0.8271790421676118,0.8271790421676118,0.8271790421676118,0.9727179042167612,0.9727179042167612,0.9727179042167612,0.9727179042167612,39.50774988793687,39.50774988793687,39.50774988793687,39.50774988793687,158.03099955174747,0.06953627340979175,3.99068180686231e-05,2467.4434971899177,2102.056335477332,0.1527076104395212,0.1300941644116979,16.712467708743354,15.830498697712976,972.2283118897687,971.3463428787384,163.03430371325427,152.7583430301477,26549.207924693575,7,0.8779499975097081,1934-05-13
1933,34,2022.2872636206669,0.1744285714285714,21.36026683113807,0.010633623106828657,56.42857142857143,13.142857142857142,13.571428571428571,17.857142857142858,181.42857142857142,282.42857142857144,0.13965570293955074,1739.8586921920955,1100.0,,275.0,275.0,275.0,275.0,639.8586921920953,43.57142857142857,4.857142857142857,11.428571428571429,40.35374711796609,539.6478022169864,100.0,18.0,25.0,58.21088997510895,721.076373645558,1243.0,990.0,971.1424330092825,18.857566990717405,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.91637757819913,16.91637757819913,16.91637757819913,16.91637757819913,,0.9283727896992673,0.9283727896992673,0.9283727896992673,0.9283727896992673,42.35489449762053,42.35489449762053,42.35489449762053,42.35489449762053,0.8626251425177297,0.8626251425177297,0.8626251425177297,0.8626251425177297,0.9762625142517729,0.9762625142517729,0.9762625142517729,0.9762625142517729,41.34976293309837,41.34976293309837,41.34976293309837,41.34976293309837,165.39905173239347,0.08185534760206335,4.176743730615997e-05,2076.782126371957,1952.5344676593647,0.1545660451926039,0.1334965622696042,17.1121607688899,16.773474420376935,971.2853361671048,970.9466498185918,167.67650973515995,163.73990721813587,27787.0406910421,7,0.9188836207355192,1934-05-20
1933,35,1806.6749689314836,0.19557142857142856,39.26030919180331,0.021972832082810628,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.14196723567363664,1549.5321117886265,1100.0,,275.0,275.0,275.0,275.0,449.5321117886264,45.57142857142857,5.285714285714286,12.285714285714286,27.723349481916273,358.665905163853,100.0,18.0,25.0,43.58049233905913,520.0944765924244,1243.0,990.0,970.4754114380863,19.524588561913674,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.583399149395397,17.583399149395397,17.583399149395397,17.583399149395397,,0.9317807410883822,0.9317807410883822,0.9317807410883822,0.9317807410883822,44.18719143216604,44.18719143216604,44.18719143216604,44.18719143216604,0.8999427990257847,0.8999427990257847,0.8999427990257847,0.8999427990257847,0.9794408461970364,0.9794408461970364,0.9794408461970364,0.9794408461970364,43.279167077196625,43.279167077196625,43.279167077196625,43.279167077196625,173.1166683087865,0.09606483834736021,4.371633038100669e-05,1916.5413979392097,1677.712303316742,0.1531895163841519,0.1216566282553557,18.00004776138143,17.228446071062756,970.830364516419,970.0587628261004,177.72186568890794,169.03678268344572,29083.60027587613,7,0.9617592683821472,1934-05-27
1933,36,1479.776859561223,0.233,40.79911912040637,0.027117308212018288,53.0,12.0,12.0,13.0,120.0,210.0,0.14222616949390118,1269.776859561223,1100.0,,275.0,275.0,275.0,275.0,169.7768595612231,37.30548964072552,5.806240473402475,9.04968142717086,10.509996068075717,107.10545195184851,90.30548964072553,17.806240473402475,21.04968142717086,23.509996068075715,227.1054519518485,1229.161411541299,990.0,969.4192790847363,20.580720915263733,0.8957003086152978,0.48,988.6242996913846,0.5349,0.5349,0.5349,0.5349,18.67012060664843,18.67012060664843,18.67012060664843,18.67012060664843,,0.9360308799109426,0.9360308799109426,0.9360308799109426,0.9360308799109426,47.13175996872165,47.13175996872165,47.13175996872165,47.13175996872165,0.9599136449841476,0.9599136449841476,0.9599136449841476,0.9599136449841476,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.18912476934721,46.18912476934721,46.18912476934721,46.18912476934721,184.75649907738884,0.12521246141974396,4.66556815851992e-05,1617.3520421001313,1392.1184694738974,0.1508492305826257,0.1298418615945326,18.993582909136983,18.195057836081325,969.8637527514004,969.1360750552234,188.15987812191307,179.76544244582948,31039.091845001327,7,1.0264249948743824,1934-06-03
1933,37,1197.3306810254633,0.27871428571428575,43.6705674546509,0.03618373623679962,53.0,12.0,12.0,13.0,120.0,210.0,0.17624938684707933,987.3306810254633,982.8503773470748,,245.71259433676872,245.71259433676872,245.71259433676872,245.71259433676872,4.480303678388509,1.130743309307576,0.25601735305077195,0.25601735305077195,0.2773521324716696,2.5601735305077193,54.13074330930757,12.25601735305077,12.25601735305077,13.277352132471671,122.56017353050773,1061.493155362484,990.0,968.5201821403656,21.479817859634295,0.6534656578312524,0.3492240900103289,988.9973102521583,0.42973472191157003,0.42973472191157003,0.42973472191157003,0.42973472191157003,20.04739338988114,20.04739338988114,20.04739338988114,20.04739338988114,,0.9378288205957107,0.9378288205957107,0.9378288205957107,0.9378288205957107,45.21460279011699,45.21460279011699,45.21460279011699,45.21460279011699,0.9208676739331363,0.9208676739331363,0.9208676739331363,0.9208676739331363,0.9787967835774187,0.9787967835774187,0.9787967835774187,0.9787967835774187,44.259453634056804,44.259453634056804,44.259453634056804,44.259453634056804,177.03781453622722,0.14802822725841888,5.012901138618485e-05,1341.3621257487196,1086.4244972913411,0.1932946104617202,0.156557275599818,20.709903070383167,19.18407870420628,968.9728523952102,968.17161984863,190.1676052496373,162.33691781715888,29742.352842086173,7,0.9835434140901512,1934-06-10
1933,38,1026.2934852296617,0.325,18.355871433754974,0.018252091463876997,53.0,12.0,12.0,13.0,120.0,210.0,0.204981741759128,816.2934852296615,816.2934852296615,,241.45633191151683,241.45633191151683,241.45633191151683,91.9244894951112,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,893.2934852296618,990.0,967.9746420158971,22.025357984102943,0.47266992730786306,0.20669005922952352,989.3206400134626,0.4166658463239692,0.4166658463239692,0.4166658463239692,0.13952585897825162,20.9293321512416,20.9293321512416,20.9293321512416,8.920147927343184,,0.9388720189340188,0.9388720189340188,0.9388720189340188,0.4006024743761201,46.56046795251496,46.56046795251496,46.56046795251496,17.538415983941935,0.9482783697049891,0.9482783697049891,0.9482783697049891,0.35719788154667886,0.9771483595832393,0.9771483595832393,0.9771483595832393,0.9657197881546679,45.512768716461046,45.512768716461046,45.512768716461046,17.071157787259477,153.6094639366426,0.1496900932709002,5.2309145477774856e-05,1080.0406798008228,957.9333972550564,0.2192219214840528,0.1944371206820908,21.254491230766167,20.74583036997167,968.1515564222312,967.7317335890202,161.30146333975054,143.86395229984822,25806.38994135596,7,0.8533859107591256,1934-06-17
1933,39,859.0650358594141,0.37557142857142856,28.20074084796662,0.033606927416202956,53.0,12.0,12.0,13.0,120.0,210.0,0.2457038594229429,649.0650358594141,649.0650358594141,,216.35501195313805,216.35501195313805,216.35501195313805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,726.0650358594141,990.0,967.3362601434376,22.66373985656235,0.34041805624612975,0.12479291813069211,989.5347890256232,0.33403245886408417,0.33403245886408417,0.33403245886408417,0.0,21.86449642332144,21.86449642332144,21.86449642332144,0.0,,0.935715944079455,0.935715944079455,0.935715944079455,0.0,43.36020002001539,43.36020002001539,43.36020002001539,0.0,0.8830997967416575,0.8830997967416575,0.8830997967416575,0.0,0.9765893427610758,0.9765893427610758,0.9765893427610758,0.96,42.359541135062045,42.359541135062045,42.359541135062045,0.0,127.07862340518614,0.1477566744058847,5.44221625911614e-05,941.1240560143012,760.52821131929,0.2761238792650604,0.2231374266314672,22.446282284778825,21.3650474211786,967.6644962240572,966.9421128452772,141.29524517336216,108.99064038790394,21349.20873207127,7,0.7059923522510341,1934-06-24
1933,40,651.9134531231217,0.45942857142857146,23.545592875581015,0.03558874703043917,50.0,10.0,9.0,9.0,108.0,186.0,0.28679219701291847,465.9134531231217,465.9134531231217,,232.95672656156086,232.95672656156086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,534.9134531231217,990.0,966.5073473168632,23.492652683136807,0.2319343636740783,0.06502575647838148,989.7030398798476,0.38790991659138463,0.38790991659138463,0.0,0.0,22.807782646392944,22.807782646392944,0.0,0.0,,0.9399197646208537,0.9399197646208537,0.0,0.0,48.92408258634045,48.92408258634045,0.0,0.0,0.9964171606179317,0.9964171606179317,0.0,0.0,0.979804063999622,0.979804063999622,0.96,0.96,47.93707447233607,47.93707447233607,0.0,0.0,95.87414894467214,0.14686780929231977,5.721731789307628e-05,733.8512888156049,595.7090611902229,0.3122329541678839,0.253457345970181,23.166000411554933,22.26762960803167,966.8354051552624,966.280690775356,110.72379589922352,85.17310274284829,16106.85702270492,7,0.5326341608037342,1934-07-01
1933,41,544.8233986332028,0.52,11.941605885215674,0.02186942930078753,50.0,10.0,9.0,9.0,108.0,186.0,0.3419786110016748,358.8233986332029,358.8233986332029,,179.41169931660144,179.41169931660144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,427.8233986332029,990.0,966.0517052938493,23.948294706150623,0.18652391421201417,0.04176467972664051,989.7717114060614,0.22866400168298212,0.22866400168298212,0.0,0.0,23.49134211052899,23.49134211052899,0.0,0.0,,0.9270415716846335,0.9270415716846335,0.0,0.0,38.31161983140604,38.31161983140604,0.0,0.0,0.7802773896416707,0.7802773896416707,0.0,0.0,0.9711534764692775,0.9711534764692775,0.96,0.96,37.21041344160416,37.21041344160416,0.0,0.0,74.42082688320833,0.13647663312031427,5.7612761750701705e-05,583.0034913422678,512.1178199937132,0.3631976719776776,0.3190375405330183,23.69712965227696,23.24827984927612,966.22351571104,965.9045301899716,82.43778422754673,67.73531102439132,12502.698916379,7,0.4134490382400463,1934-07-08
1933,42,480.52562084341395,0.5635714285714286,7.0789646778676865,0.014694731913735314,50.0,10.0,9.0,9.0,108.0,186.0,0.3873321645121332,294.52562084341395,294.52562084341395,,147.26281042170697,147.26281042170697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,363.52562084341395,990.0,965.7623652937953,24.23763470620468,0.16383123347398446,0.028905124168682756,989.8072636423574,0.1537653114243042,0.1537653114243042,0.0,0.0,23.891133037137728,23.891133037137728,0.0,0.0,,0.9150065563088058,0.9150065563088058,0.0,0.0,31.57054296753812,31.57054296753812,0.0,0.0,0.642984581823587,0.642984581823587,0.0,0.0,0.97,0.97,0.96,0.96,30.623426678511976,30.623426678511976,0.0,0.0,61.24685335702395,0.1274060385939066,5.776502782253305e-05,505.01787451967766,462.56506724863937,0.4021055915578266,0.3683037955377412,24.000283671848884,23.741130839327504,965.8725804353384,965.6815428026188,66.2816902155031,57.52687543741552,10289.471363980025,7,0.3402602964279109,1934-07-15
1933,43,440.1332803552308,0.6061428571428572,5.133169465384965,0.011696518360180971,50.0,10.0,9.0,9.0,108.0,186.0,0.4228369387792882,254.13328035523077,254.13328035523077,,254.13328035523077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,323.1332803552308,990.0,965.5805997615986,24.41940023840149,0.1495755232695534,0.02082665607104613,989.8295978206594,0.457608805913008,0.0,0.0,0.0,23.791389253147884,0.0,0.0,0.0,,0.9450688501354539,0.0,0.0,0.0,56.03133080711547,0.0,0.0,0.0,1.1411676335461398,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,54.910704190973156,0.0,0.0,0.0,54.910704190973156,0.12471640681700946,6.0026625891914174e-05,459.2604427967548,426.6328809909446,0.4359720225219769,0.4049989562944224,23.907637535274414,23.624164517309385,965.6666719925854,965.5198479644592,58.71585346722296,52.1776095917055,9224.99830408349,7,0.30505946772762865,1934-07-22
1933,44,419.12675821845465,0.6307142857142857,2.6611906767672786,0.006418443060689172,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.4012331660928873,250.84104393274038,250.84104393274038,,250.84104393274038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,315.2696153613118,990.0,965.486070411983,24.513929588016968,0.14680019190862784,0.020168208786548042,989.833031599305,0.4460850441308323,0.0,0.0,0.0,23.90087614319095,0.0,0.0,0.0,,0.9447888813941001,0.0,0.0,0.0,55.55003477698931,0.0,0.0,0.0,1.131365270407114,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,54.43903408144951,0.0,0.0,0.0,54.43903408144951,0.12994983492489043,6.0285090336970377e-05,426.6328809909446,408.00454625357366,0.4402681366758533,0.3687939152320364,23.944228738176182,23.83716062422108,965.5198479644592,965.436020458141,57.51820590899511,51.31091570621807,9145.75772568352,7,0.3024390782302751,1934-07-29
1933,45,395.31959693992377,0.6589999999999999,4.4125407732674615,0.011374706468636944,47.0,8.0,6.0,5.0,89.0,155.0,0.3924037627101678,240.31959693992374,240.31959693992374,,240.31959693992374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,301.31959693992377,990.0,965.3752471654172,24.62475283458267,0.14187679758291497,0.0180639193879847,989.8400592830293,0.4094380212421357,0.0,0.0,0.0,24.05537409636968,0.0,0.0,0.0,,0.9434969239149474,0.0,0.0,0.0,53.48508364923361,0.0,0.0,0.0,1.0893092392919268,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,52.41538197624893,0.0,0.0,0.0,52.41538197624893,0.13252918880039696,6.059147752323716e-05,408.00454625357366,377.11676084070143,0.4110132884427108,0.3798977276681322,24.215493762641334,23.944228738176182,965.436020458141,965.2855838042036,55.03885385684459,48.6096941795361,8805.784172009822,7,0.2911965665347163,1934-08-05
1933,46,355.9353689836897,0.703857142857143,5.21735070758926,0.014698172188171143,47.0,8.0,6.0,5.0,89.0,155.0,0.4359338575703691,200.93536898368976,200.93536898368976,,200.93536898368976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,261.9353689836897,990.0,965.1796768449184,24.820323155081578,0.1279768815695417,0.010670851300829629,989.8613522671296,0.2866011278014585,0.0,0.0,0.0,24.395074294409767,0.0,0.0,0.0,,0.9347124424280484,0.0,0.0,0.0,44.93198723737076,0.0,0.0,0.0,0.9151117563619299,0.0,0.0,0.0,0.9783483666624859,0.96,0.96,0.96,43.96378465622373,0.0,0.0,0.0,43.96378465622373,0.12341005270415493,6.077200822991114e-05,370.3647452958713,340.5953058875766,0.4550855438129915,0.4185063561494656,24.522217528962955,24.27391045278241,965.2518237264792,965.102976529438,47.16037731588406,40.47203871168684,7385.915822245586,7,0.24424324809013181,1934-08-12
1933,47,328.22594229201957,0.7427142857142857,2.424107435534397,0.007395465702791043,47.0,8.0,6.0,5.0,89.0,155.0,0.47236438198245617,173.2259422920195,173.2259422920195,,173.2259422920195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,234.2259422920195,990.0,965.0411297114603,24.958870288539888,0.1181973384222966,0.007322594229201886,989.8744800673486,0.21255641074032858,0.0,0.0,0.0,24.62079394514808,0.0,0.0,0.0,,0.9259995093728232,0.0,0.0,0.0,38.7317789587327,0.0,0.0,0.0,0.7888346020108491,0.0,0.0,0.0,0.9706539891197562,0.96,0.96,0.96,37.59698429357396,0.0,0.0,0.0,37.59698429357396,0.11451447184925583,6.028538559964856e-05,340.5953058875766,323.62655383883583,0.4789471017177073,0.4550855438129915,24.65719933733335,24.522217528962955,965.102976529438,965.0181327691942,40.47203871168684,36.56083133075893,6316.293361320426,7,0.2088721349642998,1934-08-19
1933,48,311.05067892244466,0.7675714285714285,2.5152045659218305,0.008103939221400442,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.48119524987004375,161.33639320815897,161.33639320815897,,161.33639320815897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,220.76496463673038,990.0,964.9552533946122,25.044746605387836,0.11344640444555096,0.006133639320815871,989.8804199562336,0.18523314807145455,0.0,0.0,0.0,24.739933413550027,0.0,0.0,0.0,,0.9214629380612297,0.0,0.0,0.0,36.07916350463198,0.0,0.0,0.0,0.7348098473448468,0.0,0.0,0.0,0.970908290558404,0.96,0.96,0.96,35.03530174923231,0.0,0.0,0.0,35.03530174923231,0.11266605526507664,6.029638806172131e-05,323.62655383883583,306.020121877383,0.5065026412286242,0.3855955591288881,24.79303393093803,24.65719933733335,965.0181327691942,964.9301006093868,41.399332857933,32.681041943235826,5885.930693871028,7,0.19464056527351284,1934-08-26
1933,49,287.544218964175,0.8035714285714286,4.607954917215944,0.016130579847090827,40.0,6.0,4.0,3.0,65.0,118.0,0.41070069666496256,169.54421896417503,169.54421896417503,,169.54421896417503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,219.54421896417497,990.0,964.8505061318376,25.149493868162413,0.11301555684584055,0.006954421896417457,989.8800300212578,0.20388316968196207,0.0,0.0,0.0,24.825640719738203,0.0,0.0,0.0,,0.9247958326538995,0.0,0.0,0.0,38.17559097749631,0.0,0.0,0.0,0.7775069445518596,0.0,0.0,0.0,0.9706648307828795,0.96,0.96,0.96,37.05795695521935,0.0,0.0,0.0,37.05795695521935,0.12879720583472223,6.070843968974199e-05,302.30479186612183,273.7644374568714,0.4310274961063546,0.3903345338047346,24.91951666708876,24.721514010126857,964.9115239593306,964.7950577498276,40.51150864806978,33.95431010051633,6225.7367684768515,7,0.20587753864010752,1934-09-02
1933,50,268.27588251817053,0.8415714285714285,2.1381122068752183,0.008117343868269228,40.0,6.0,4.0,3.0,65.0,118.0,0.4399712914402509,150.2758825181705,150.2758825181705,,150.2758825181705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,200.2758825181705,990.0,964.7731035300727,25.2268964699273,0.10621496131612192,0.005027588251816985,989.8887574504321,0.15997139597239515,0.0,0.0,0.0,24.95568252438697,0.0,0.0,0.0,,0.9173623902822294,0.0,0.0,0.0,33.74023415990893,0.0,0.0,0.0,0.6871738118107725,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.72802713511166,0.0,0.0,0.0,32.72802713511166,0.12196491065164407,6.049469490075957e-05,273.7644374568714,258.7976520087449,0.4559546776568619,0.4310274961063546,25.0175486017324,24.91951666708876,964.7950577498276,964.735190608035,33.95431010051633,30.60732048763765,5498.308558698759,7,0.18182237297284257,1934-09-09
1933,51,256.9079094339073,0.8647142857142857,2.5709919951181956,0.010080868562743085,40.0,6.0,4.0,3.0,65.0,118.0,0.45937441859768,138.90790943390735,138.90790943390735,,138.90790943390735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.90790943390735,990.0,964.7275742606001,25.2724257393998,0.1022028167428588,0.003890790943390672,989.8939063923137,0.13664524399338712,0.0,0.0,0.0,25.02968688772015,0.0,0.0,0.0,,0.9125745703835484,0.0,0.0,0.0,31.116867903856935,0.0,0.0,0.0,0.6337447638260068,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.183361866741222,0.0,0.0,0.0,30.183361866741222,0.11747177848864201,6.035749410574035e-05,258.7976520087449,249.7991800258312,0.4723794529181316,0.4559546776568619,25.075348627013184,25.0175486017324,964.735190608035,964.698795080155,30.60732048763765,28.589561073290657,5070.804793612526,7,0.16768534370411792,1934-09-16
1933,52,247.1983737354615,0.8781428571428572,3.229045397091247,0.01325434718590647,40.0,6.0,4.0,3.0,65.0,118.0,0.4780359043496093,129.1983737354615,129.1983737354615,,129.1983737354615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,179.1983737354615,990.0,964.6768578909885,25.323142109011574,0.09877600778268349,0.0029198373735461144,989.8983041548438,0.11878761174508826,0.0,0.0,0.0,25.102658652110254,0.0,0.0,0.0,,0.9072657137405585,0.0,0.0,0.0,28.862673038377544,0.0,0.0,0.0,0.5878344814333512,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.996792847226214,0.0,0.0,0.0,27.996792847226214,0.11309492921122362,6.018039821922981e-05,258.7976520087449,236.1943342291061,0.4995886136944385,0.4559546776568619,25.187219639791778,25.0175486017324,964.735190608035,964.6171660053748,30.60732048763765,25.505206308461847,4703.461198334004,7,0.15553773804014562,1934-09-23
1933,53,236.1943342291061,0.893,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4995886136944385,118.19433422910612,118.19433422910612,,118.19433422910612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,168.19433422910612,990.0,964.6171660053748,25.382833994625344,0.0948923265903338,0.0018194334229106,989.9032882399868,0.0989025948203161,0.0,0.0,0.0,25.187219639791778,0.0,0.0,0.0,,0.900619858916777,0.0,0.0,0.0,26.294027122125616,0.0,0.0,0.0,0.5355199006542896,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.505206308461847,0.0,0.0,0.0,25.505206308461847,0.1079839886579246,5.994178634988764e-05,236.1943342291061,236.1943342291061,0.4995886136944385,0.4995886136944385,25.187219639791778,25.187219639791778,964.6171660053748,964.6171660053748,25.505206308461847,25.505206308461847,612.1249514030843,1,0.1416955906025658,1934-09-30
1934,1,226.2999875186875,0.9144285714285714,1.9873568491382352,0.008736736414372356,37.0,5.0,3.0,2.0,50.0,97.0,0.42881017045502245,129.2999875186875,129.2999875186875,,129.2999875186875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,174.2999875186875,990.0,964.557799925112,25.442200074887847,0.09704720897094139,0.0029299987518687,989.9000227922771,0.11850314549018244,0.0,0.0,0.0,25.223719721674843,0.0,0.0,0.0,,0.9083668738039778,0.0,0.0,0.0,29.054786357132432,0.0,0.0,0.0,0.5917471763163429,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.18314276641846,0.0,0.0,0.0,28.18314276641846,0.12449866984897563,6.054480065642061e-05,234.76788002600708,222.2828362851385,0.4363809712935774,0.413174067888906,25.257036166881036,25.15321044267182,964.608607280156,964.5336970177108,30.069044561532166,27.28897470846169,4734.767984758301,7,0.15657301536899146,1934-10-01
1934,2,205.02746688814935,0.9465714285714285,3.867876073366582,0.018855006145695557,37.0,5.0,3.0,2.0,50.0,97.0,0.4737371346157392,108.02746688814935,108.02746688814935,,108.02746688814935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.02746688814935,990.0,964.4356417113042,25.564358288695775,0.0895394489125577,0.0008283509206495715,989.9096322001668,0.08301834172218235,0.0,0.0,0.0,25.374091157617197,0.0,0.0,0.0,,0.8919777032808796,0.0,0.0,0.0,23.98788470544552,0.0,0.0,0.0,0.4885516233288293,0.0,0.0,0.0,0.9677982885846764,0.96,0.96,0.96,23.218702712571844,0.0,0.0,0.0,23.218702712571844,0.11307862704201614,5.967131481611622e-05,220.53049583159049,195.20770377157243,0.4969066185702751,0.4398484646498716,25.4,25.27140994379572,964.5231829749896,964.40148789361,26.88245444116747,20.80695327498397,3900.7420557120695,7,0.12899279284762136,1934-10-08
1934,3,190.48175978764291,0.9731428571428571,1.8951487990174403,0.010106507672144943,36.142857142857146,4.857142857142857,3.0,2.0,47.57142857142857,93.57142857142857,0.49075448649922143,96.91033121621435,96.91033121621435,,96.91033121621435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.142857142857146,4.857142857142857,3.0,2.0,47.57142857142857,140.91033121621436,990.0,964.4190364804247,25.580963519575317,0.08526292010810692,0.0001385786962221857,989.9145985011957,0.06676852318031357,0.0,0.0,0.0,25.398803828586612,0.0,0.0,0.0,,0.880718256265716,0.0,0.0,0.0,21.269303633369994,0.0,0.0,0.0,0.43318337338839086,0.0,0.0,0.0,0.9634223963129447,0.96,0.96,0.96,20.495685090421517,0.0,0.0,0.0,20.495685090421517,0.10770956764194521,5.8710018124791224e-05,195.20770377157243,182.70050873555303,0.5221265790467693,0.399561011106229,25.4,25.391626800106284,964.4345989825288,964.4095845924568,23.67577610675822,18.511055333758872,3443.2750951908147,7,0.11386491716900843,1934-10-15
1934,4,188.20955716699362,0.9762857142857142,2.99106360186069,0.016038027726748214,31.0,4.0,3.0,2.0,33.0,73.0,0.388160517914084,115.2095571669936,115.2095571669936,,115.2095571669936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,153.20955716699362,990.0,964.423580885666,25.576419114334012,0.08960371445711965,0.0015209557166993143,989.9088753298263,0.09414373598672918,0.0,0.0,0.0,25.391150708173456,0.0,0.0,0.0,,0.8983727528903296,0.0,0.0,0.0,25.778574837712842,0.0,0.0,0.0,0.5250218907884489,0.0,0.0,0.0,0.9696461041625922,0.96,0.96,0.96,24.996959907433553,0.0,0.0,0.0,24.996959907433553,0.13273089324078513,6.0254550472580085e-05,194.7956741845264,178.2793688535273,0.409469701791328,0.3747516483905511,25.391507130106746,25.390459139853583,964.4434412622928,964.410408651631,26.590764589619543,22.5758464105894,4199.489264448836,7,0.13887199948574194,1934-10-22
1934,5,209.76010567131996,0.9398571428571428,3.926737442944585,0.01860453788412763,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.3326258927241609,140.1886770998914,140.1886770998914,,140.1886770998914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,176.47439138560568,990.0,964.459597709429,25.540402290570878,0.09781462637230978,0.004018867709989099,989.8981665059176,0.1399303954993544,0.0,0.0,0.0,25.298638400989216,0.0,0.0,0.0,,0.9132248548714885,0.0,0.0,0.0,31.76815680269641,0.0,0.0,0.0,0.6470093035172385,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.81511209861552,0.0,0.0,0.0,30.81511209861552,0.14668484712115964,6.10486969849268e-05,222.2828362851385,199.0925590239552,0.366663628002373,0.3014177842955638,25.38956457835141,25.187458729241264,964.5336970177108,964.401814881952,34.21310703975431,27.62473759211141,5176.938832567407,7,0.17119506721453065,1934-10-29
1934,6,228.62851730776856,0.9097142857142858,1.9873568491382352,0.008608093075832572,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,70.71428571428571,0.30892014972311294,157.91423159348284,157.91423159348284,,157.91423159348284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,194.19994587919714,990.0,964.5717711038467,25.428228896153378,0.10407055141457419,0.0057914231593482425,989.8901380254262,0.17683511791617665,0.0,0.0,0.0,25.141531803663273,0.0,0.0,0.0,,0.920541277766186,0.0,0.0,0.0,35.84622506791074,0.0,0.0,0.0,0.7300656836641697,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.77083831587341,0.0,0.0,0.0,34.77083831587341,0.1521718881328838,6.115642527783921e-05,236.1943342291061,222.2828362851385,0.3937435684201931,0.2853882736964608,25.187458729241264,25.078333901259388,964.6171660053748,964.5336970177108,36.997058409412666,31.310845110482244,5841.500837066733,7,0.1931713239770745,1934-11-05
1934,7,257.31960927521635,0.8618571428571428,4.866844523993527,0.01899462448377613,36.0,5.0,3.0,2.0,47.0,93.0,0.36193041294146405,164.31960927521635,164.31960927521635,,164.31960927521635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,208.31960927521635,990.0,964.7262614296116,25.273738570388478,0.10905392999459076,0.0064319609275216,989.8845141090779,0.19172768848926738,0.0,0.0,0.0,24.966524990977117,0.0,0.0,0.0,,0.9229137155694968,0.0,0.0,0.0,37.13401977423767,0.0,0.0,0.0,0.7562936817563679,0.0,0.0,0.0,0.9702551550516115,0.96,0.96,0.96,36.03022723801617,0.0,0.0,0.0,36.03022723801617,0.1399011441683184,6.0902719299069174e-05,270.26224589706084,239.64129376144416,0.3880800280296381,0.3441102166945746,25.10245963293646,24.87524725574626,964.7810489835882,964.6378477625686,38.98475211498116,32.07811032103056,6053.078175986717,7,0.20016792910008985,1934-11-12
1934,8,285.12994871820473,0.8088571428571428,5.108267997188883,0.0174928490865635,36.0,5.0,3.0,2.0,47.0,93.0,0.3267694537840503,192.12994871820473,192.12994871820473,,192.12994871820473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,236.12994871820473,990.0,964.8413798122839,25.158620187716128,0.11886929326922593,0.009423614709317128,989.8717070920214,0.26225943954595665,0.0,0.0,0.0,24.768067840191627,0.0,0.0,0.0,,0.9323761749292345,0.0,0.0,0.0,43.5128980928766,0.0,0.0,0.0,0.8862097371257962,0.0,0.0,0.0,0.9768384580368663,0.96,0.96,0.96,42.51426817814444,0.0,0.0,0.0,42.51426817814444,0.14894849432634047,6.145208887175595e-05,306.020121877383,270.26224589706084,0.3441102166945746,0.3039015847371745,24.87524725574626,24.60999286224427,964.9301006093868,964.7810489835882,47.27392801194532,38.98475211498116,7142.397053928265,7,0.2361903787674691,1934-11-19
1934,9,383.7143966586195,0.674,21.376433440715214,0.054860571651994185,37.714285714285715,5.571428571428571,3.5714285714285716,2.2857142857142856,51.0,100.14285714285714,0.26300094793931506,283.57153951576237,283.57153951576237,,192.42575971984215,91.14577979592018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.714285714285715,5.571428571428571,3.5714285714285716,2.2857142857142856,51.0,330.4286823729052,990.0,965.3099345435572,24.6900654564428,0.1521502969947653,0.02671430790315243,989.8211353951021,0.2732430545000262,0.10331098777644461,0.0,0.0,24.237957797044857,13.778602347261058,0.0,0.0,,0.9299146549320458,0.5258410452107459,0.0,0.0,42.681315009503244,19.83030843273633,0.0,0.0,0.8692732181161558,0.40387593549361167,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,41.62938562498582,19.235399179754243,0.0,0.0,60.86478480474006,0.15865748199784072,5.9830509719017416e-05,455.65515596238953,311.8155700798613,0.2982532269834412,0.2201340683379266,24.560119547892548,23.93655211219397,965.6504482018308,964.9590778503992,71.02388976229638,48.5358349531397,10225.28384719633,7,0.338137693359667,1934-11-26
1934,10,429.8899219884376,0.6178571428571429,7.249804169645082,0.016899735930976257,42.0,7.0,5.0,3.0,61.0,118.0,0.27456007960757156,311.8899219884376,311.8899219884376,,155.9449609942188,155.9449609942188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,365.8899219884376,990.0,965.534504648948,24.46549535105206,0.16466566870482532,0.0323779843976875,989.8029563468975,0.17218016867796862,0.17218016867796862,0.0,0.0,24.096271529271593,24.096271529271593,0.0,0.0,,0.9188389956590968,0.9188389956590968,0.0,0.0,33.860660552884845,33.860660552884845,0.0,0.0,0.6896264878387951,0.6896264878387951,0.0,0.0,0.97,0.97,0.96,0.96,32.8448407362983,32.8448407362983,0.0,0.0,65.6896814725966,0.15279152052381334,5.850541243391775e-05,440.0331111664572,422.4698189706656,0.27930989315995,0.2681616383076285,24.14191756222197,24.03376078479957,965.580149000249,965.501114185368,67.79839621288187,64.14638295741146,11035.866487396228,7,0.3649426748477589,1934-12-03
1934,11,450.2255992447307,0.5944285714285714,3.218850868883164,0.007091672386707157,42.0,7.0,5.0,3.0,61.0,118.0,0.262163378101158,332.2255992447307,332.2255992447307,,166.11279962236534,166.11279962236534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,386.2255992447307,990.0,965.6260151966013,24.373984803398734,0.17184276016010666,0.03644511984894611,989.791712119991,0.19536096631142336,0.19536096631142336,0.0,0.0,23.970335957078255,23.970335957078255,0.0,0.0,,0.9227609491153549,0.9227609491153549,0.0,0.0,36.032887885130336,36.032887885130336,0.0,0.0,0.7338673703692533,0.7338673703692533,0.0,0.0,0.97,0.97,0.96,0.96,34.951901248576426,34.951901248576426,0.0,0.0,69.90380249715285,0.15524995063827557,5.844804785603251e-05,462.56506724863937,442.799181369126,0.2664864908628476,0.2550992462571158,24.01660304211701,23.89327706061488,965.6815428026188,965.592596316161,72.44068965735099,68.37262699941108,11743.83881952168,7,0.38835445831751586,1934-12-10
1934,12,475.6529158595976,0.5678571428571428,3.351422734666999,0.007013310697271328,42.0,7.0,5.0,3.0,61.0,118.0,0.24814129533365134,357.6529158595976,357.6529158595976,,178.8264579297988,178.8264579297988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,411.6529158595976,990.0,965.7404381213681,24.25956187863184,0.18081684912244106,0.041530583171919454,989.7776525677056,0.22635677088123665,0.22635677088123665,0.0,0.0,23.81085767545619,23.81085767545619,0.0,0.0,,0.927250147397012,0.927250147397012,0.0,0.0,38.720066822437865,38.720066822437865,0.0,0.0,0.7885960656300991,0.7885960656300991,0.0,0.0,0.9701546226247181,0.9701546226247181,0.96,0.96,37.56462056679609,37.56462056679609,0.0,0.0,75.12924113359216,0.15793769437104774,5.835093931037794e-05,486.0250263913084,462.56506724863937,0.2550992462571158,0.2427858517412966,23.89327706061488,23.745252603173373,965.7871126187608,965.6815428026188,77.32037013108173,72.44068965735099,12621.712510443484,7,0.4173846729644009,1934-12-17
1934,13,525.9498728699201,0.5332857142857143,9.281899581041225,0.017732035743465487,42.0,7.0,5.0,3.0,61.0,118.0,0.22462346696241506,407.9498728699201,407.9498728699201,,203.97493643496006,203.97493643496006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,461.9498728699201,990.0,965.9667744279146,24.03322557208539,0.19856820580635612,0.05158997457398397,989.7498418196195,0.2949461605481755,0.2949461605481755,0.0,0.0,23.48812123115686,23.48812123115686,0.0,0.0,,0.9348056037027526,0.9348056037027526,0.0,0.0,43.917116692413565,43.917116692413565,0.0,0.0,0.8944422951611722,0.8944422951611722,0.0,0.0,0.9781179000533488,0.9781179000533488,0.96,0.96,42.96036530062871,42.96036530062871,0.0,0.0,85.92073060125742,0.16330678939264223,5.8504464888111555e-05,550.9983234585969,494.6810831907137,0.2385375224758849,0.2141567314748222,23.69008058860281,23.32488188042534,966.0794924555636,965.8260648743582,91.04574555693796,79.21777214156423,14434.682741011246,7,0.47733739222920785,1934-12-24
1934,14,563.1651723294157,0.5048571428571429,4.135094367854371,0.0073071520219732,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.24140134188382248,427.16517232941567,427.16517232941567,,213.58258616470786,213.58258616470786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,485.45088661512995,990.0,966.1342432754824,23.865756724517674,0.2068624427189231,0.0554330344658831,989.7377045228152,0.3227814180112604,0.3227814180112604,0.0,0.0,23.28067982932161,23.28067982932161,0.0,0.0,,0.9372188153585758,0.9372188153585758,0.0,0.0,45.70274511494189,45.70274511494189,0.0,0.0,0.930809472809407,0.930809472809407,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.78869021264306,44.78869021264306,0.0,0.0,89.57738042528611,0.1590816624347961,5.825039878479543e-05,571.8920920403683,550.9983234585969,0.2469670688488706,0.2141567314748222,23.32488188042534,23.22931760170452,966.1735144141816,966.0794924555636,91.04574555693796,88.87129769497119,15048.999911448067,7,0.4976521134738117,1934-12-31
