WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1934,15,602.662437691925,0.48142857142857143,8.317215234814771,0.013665308324742999,43.857142857142854,6.571428571428571,5.142857142857143,3.5714285714285716,71.71428571428571,130.85714285714286,0.21785260090184247,471.80529483478216,471.80529483478216,,235.90264741739108,235.90264741739108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.857142857142854,6.571428571428571,5.142857142857143,3.5714285714285716,71.71428571428571,527.3767234062108,990.0,966.306797238158,23.69320276184205,0.226663803811957,0.064758819274081,989.7085773769139,0.3951466597507043,0.3951466597507043,0.0,0.0,23.006633479005302,23.006633479005302,0.0,0.0,,0.9413974771224244,0.9413974771224244,0.0,0.0,50.093476929689416,50.093476929689416,0.0,0.0,1.0202337460221877,1.0202337460221877,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,49.09160739109563,49.09160739109563,0.0,0.0,98.18321478219126,0.1627880388625578,5.7820400688198176e-05,630.1125986840717,571.8920920403683,0.2430528449940314,0.1904421531177256,23.22931760170452,22.80000252513831,966.4204503947362,966.1735144141816,105.54606543668194,90.63853355831604,16494.78008340813,7,0.545462304345507,1935-01-07
1934,16,677.4530648807728,0.44814285714285723,10.363345340260723,0.015313065922431543,41.0,6.0,4.0,3.0,66.0,120.0,0.1773714905346135,557.4530648807728,557.4530648807728,,223.6632610567808,223.6632610567808,110.12654276721113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,608.4530648807728,990.0,966.6098122595231,23.390187740476936,0.2722991058063973,0.09298122595230905,989.6347196682412,0.3629550334874826,0.3629550334874826,0.15018794104134642,0.0,22.66195237523075,22.66195237523075,12.94810219448092,0.0,,0.9367203001707993,0.9367203001707993,0.5317949511817567,0.0,46.61927539733096,46.61927539733096,22.7745304936467,0.0,0.9494760773387159,0.9494760773387159,0.4638397249215214,0.0,0.9750346226314699,0.9750346226314699,0.9664631940600413,0.96,45.48920426712664,45.48920426712664,22.121354261516068,0.0,113.09976279576934,0.16697196694960104,5.638686310959258e-05,702.6560160658968,647.6489852382476,0.1852855524136367,0.1707805772045736,22.738264221459257,22.63281704663573,966.7106240642636,966.490595940953,117.01199582358284,108.66891742045496,19000.76014968925,7,0.6283320155320519,1935-01-14
1934,17,744.0006301049847,0.4178571428571428,10.958625935219695,0.01466536549957303,41.0,6.0,4.0,3.0,66.0,120.0,0.16140786121117667,624.0006301049847,624.0006301049847,,208.00021003499492,208.00021003499492,208.00021003499492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,675.0006301049847,990.0,966.8760025204199,23.123997479580094,0.3101174317850001,0.1170870990507203,989.5727954691641,0.3064240224808822,0.3064240224808822,0.3064240224808822,0.0,22.390368926263495,22.390368926263495,22.390368926263495,0.0,,0.9349258497695859,0.9349258497695859,0.9349258497695859,0.0,42.696037255407425,42.696037255407425,42.696037255407425,0.0,0.8695730601915973,0.8695730601915973,0.8695730601915973,0.0,0.976770715679664,0.976770715679664,0.976770715679664,0.96,41.70690456065695,41.70690456065695,41.70690456065695,0.0,125.12071368197086,0.16815518469494797,5.5700598080654946e-05,779.3663976124346,712.0837013457431,0.1685195150137772,0.1539712263289979,22.57724090401097,22.182759539528643,967.0174655904495,966.7483348053828,131.80405433073014,118.88124052940758,21020.279898571105,7,0.6951150760109492,1935-01-21
1934,18,834.4836054608534,0.38428571428571434,13.93893061357239,0.01663902957734287,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,138.0,0.16494313792217144,696.4836054608534,696.4836054608534,,232.16120182028448,232.16120182028448,232.16120182028448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,753.0550340322819,990.0,967.2379344218434,22.762065578156644,0.3544749808830409,0.13979172391294678,989.505733295204,0.38141980838765566,0.38141980838765566,0.38141980838765566,0.0,21.88637906497299,21.88637906497299,21.88637906497299,0.0,,0.9397997827308554,0.9397997827308554,0.9397997827308554,0.0,46.829461800289565,46.829461800289565,46.829461800289565,0.0,0.9537568594763658,0.9537568594763658,0.9537568594763658,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.89287256428377,45.89287256428377,45.89287256428377,0.0,137.6786176928513,0.1650916239698505,5.491244516187975e-05,876.9389119074414,803.6892968412517,0.1920508597596526,0.1437653345403053,22.038671598342653,21.67385878129652,967.4077556476298,967.114757187365,141.21234081583094,134.53429460316903,23130.007772399018,7,0.7648812094047295,1935-01-28
1934,19,923.9023551912418,0.35314285714285715,13.499036289926428,0.014467787801477413,49.0,8.0,7.0,5.0,93.0,162.0,0.17553511672900593,761.9023551912418,761.9023551912418,,253.96745173041396,253.96745173041396,253.96745173041396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,825.9023551912418,990.0,967.595609420765,22.40439057923504,0.41100612779697787,0.17135541327863207,989.4176384589243,0.4569943450252295,0.4569943450252295,0.4569943450252295,0.0,21.365034693134174,21.365034693134174,21.365034693134174,0.0,,0.9420251378048533,0.9420251378048533,0.9420251378048533,0.0,50.11002846458829,50.11002846458829,50.11002846458829,0.0,1.020570844492633,1.020570844492633,1.020570844492633,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,49.107827895296516,49.107827895296516,49.107827895296516,0.0,147.32348368588956,0.15946793300799383,5.3731111845216436e-05,971.4321659369264,885.1094475277025,0.1830282124459299,0.1667640888170038,21.621531896020382,21.04734452408831,967.7857286637476,967.4404377901108,154.3364469139215,141.40552516740772,24750.34525922944,7,0.8184637982549419,1935-02-04
1934,20,1053.4922539609659,0.3165714285714286,20.800583469563467,0.01970389383137353,49.0,8.0,7.0,5.0,93.0,162.0,0.15401016555496522,891.492253960966,891.492253960966,,222.8730634902415,222.8730634902415,222.8730634902415,222.8730634902415,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,955.492253960966,990.0,968.0668300439959,21.93316995600412,0.5295826456831818,0.2631938031687727,989.207223551148,0.3521523621950668,0.3521523621950668,0.3521523621950668,0.3521523621950668,20.78824114495711,20.78824114495711,20.78824114495711,20.78824114495711,,0.9363742356347948,0.9363742356347948,0.9363742356347948,0.9363742356347948,42.52687339436398,42.52687339436398,42.52687339436398,42.52687339436398,0.8661277677059874,0.8661277677059874,0.8661277677059874,0.8661277677059874,0.9764065074003252,0.9764065074003252,0.9764065074003252,0.9764065074003252,41.52799099912607,41.52799099912607,41.52799099912607,41.52799099912607,166.11196399650427,0.15767418847987047,5.177419183907444e-05,1117.0362502238706,989.4775076349576,0.163722771614295,0.145026627352096,21.156303712102385,20.42718606911843,968.2678282149892,967.8579100305398,176.00387547646972,155.7380333062586,27906.809951412717,7,0.9228442444250237,1935-02-11
1934,21,1247.8640936690051,0.2695714285714286,42.444248327719315,0.03278154870317484,49.0,8.0,7.0,5.0,93.0,162.0,0.13083400860813335,1085.8640936690051,1039.749444351594,,259.9373610878985,259.9373610878985,259.9373610878985,259.9373610878985,46.11464931741102,13.948258126871236,2.277266632958569,1.9926083038387479,1.4232916455991054,26.473224608143365,62.94825812687123,10.27726663295857,8.992608303838749,6.423291645599106,119.47322460814337,1121.9675774152627,990.0,968.6802287417968,21.319771258203218,0.7309569740867916,0.4062456220313836,988.8627974038818,0.47935686286397017,0.47935686286397017,0.47935686286397017,0.47935686286397017,19.703211799221062,19.703211799221062,19.703211799221062,19.703211799221062,,0.9384575752925011,0.9384575752925011,0.9384575752925011,0.9384575752925011,47.06230983378016,47.06230983378016,47.06230983378016,47.06230983378016,0.9584991819507163,0.9584991819507163,0.9584991819507163,0.9584991819507163,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.12106363710456,46.12106363710456,46.12106363710456,46.12106363710456,184.48425454841825,0.14871000917958385,4.936594782035602e-05,1414.1459885179058,1127.726717014242,0.143651824112946,0.114556772296037,20.36615863698341,18.897508763706234,969.2072408859808,968.301426824902,191.2506289257504,177.5044059973,30993.354764134267,7,1.0249125252689903,1935-02-18
1934,22,1649.6898498720498,0.21300000000000002,59.73573493858498,0.03628339898995793,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.11741970264045257,1454.6898498720498,1100.0,,275.0,275.0,275.0,275.0,354.6898498720497,46.714285714285715,8.714285714285714,13.063624688758631,15.21302192197779,270.9846318327419,100.0,18.0,22.206481831615775,23.641593350549215,385.8417746898848,1240.2064818316157,990.0,969.9682287457405,20.031771254259507,0.919053266552085,0.48,988.6009467334479,0.5349,0.5349,0.5349,0.5349,18.09781798770742,18.09781798770742,18.09781798770742,18.09781798770742,,0.9339964204345966,0.9339964204345966,0.9339964204345966,0.9339964204345966,45.58869745381919,45.58869745381919,45.58869745381919,45.58869745381919,0.9284867098537513,0.9284867098537513,0.9284867098537513,0.9284867098537513,0.9799325745612147,0.9799325745612147,0.9799325745612147,0.9799325745612147,44.67395959985721,44.67395959985721,44.67395959985721,44.67395959985721,178.69583839942885,0.109014881694852,4.512521171702749e-05,1832.2961330880007,1484.853138961092,0.1399436551196587,0.0976066318117559,18.644813721186544,17.500623080582038,970.5581875068996,969.4356793720282,184.4882441131077,172.23338502943403,30020.900851104045,7,0.9927546577746047,1935-02-25
1934,23,2174.5203781896016,0.15742857142857142,88.26193817078853,0.04065149115186239,59.0,11.0,12.0,13.0,144.0,239.0,0.11072322881791988,1935.5203781896016,1100.0,,275.0,275.0,275.0,275.0,835.5203781896015,41.0,7.0,13.0,45.44671513165197,729.0736630579496,100.0,18.0,25.0,58.44671513165196,873.0736630579496,1243.0,990.0,971.5079015315771,18.492098468422846,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.550909055904565,16.550909055904565,16.550909055904565,16.550909055904565,,0.9264514441334851,0.9264514441334851,0.9264514441334851,0.9264514441334851,41.356993484915996,41.356993484915996,41.356993484915996,41.356993484915996,0.8423012929718123,0.8423012929718123,0.8423012929718123,0.8423012929718123,0.9742301292971812,0.9742301292971812,0.9742301292971812,0.9742301292971812,40.29457372318817,40.29457372318817,40.29457372318817,40.29457372318817,161.1782948927527,0.0748864998616439,4.070158961938199e-05,2450.1297002835204,1902.1320729105275,0.1256484780440596,0.097545856438679,17.2749992750015,15.872290621280165,972.1865199662016,970.7838113124802,169.58226226190237,153.2751142000552,27077.95354198245,7,0.8954349716264037,1935-03-04
1934,24,2853.5947115700087,0.09814285714285716,118.36212323152598,0.04061531546070974,59.0,11.0,12.0,13.0,144.0,239.0,0.0843662870621954,2614.5947115700087,1100.0,,275.0,275.0,275.0,275.0,1514.5947115700092,41.0,7.0,13.000000000000002,66.58271385466568,1387.0119977153433,100.0,18.0,25.0,79.58271385466568,1531.0119977153433,1243.0,990.0,973.1554044787742,16.84459552122587,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.903406108707594,14.903406108707594,14.903406108707594,14.903406108707594,,0.911909674644477,0.911909674644477,0.911909674644477,0.911909674644477,36.66316696018254,36.66316696018254,36.66316696018254,36.66316696018254,0.7467040114090129,0.7467040114090129,0.7467040114090129,0.7467040114090129,0.97,0.97,0.97,0.97,35.56327195137706,35.56327195137706,35.56327195137706,35.56327195137706,142.25308780550822,0.05041095623824043,3.592249692058289e-05,3278.6645629042023,2517.067713758129,0.0949517562414556,0.0728955327434584,15.710716105996532,13.907354727994282,974.1514558594874,972.3480944814852,151.36610070957585,131.0500146317635,23898.518751325384,7,0.7902949322528235,1935-03-11
1934,25,3061.436213596911,0.08214285714285714,45.01588832224512,0.014629728720076571,59.0,11.0,12.0,13.0,144.0,239.0,0.0781366459629782,2822.436213596911,1100.0,,275.0,275.0,275.0,275.0,1722.436213596911,41.0,7.0,13.0,67.0,1594.4362135969113,100.0,18.0,25.0,80.0,1738.4362135969113,1243.0,990.0,973.658255011644,16.341744988355895,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.40055557583762,14.40055557583762,14.40055557583762,14.40055557583762,,0.9064524480935041,0.9064524480935041,0.9064524480935041,0.9064524480935041,35.20570824042926,35.20570824042926,35.20570824042926,35.20570824042926,0.7170205344282945,0.7170205344282945,0.7170205344282945,0.7170205344282945,0.97,0.97,0.97,0.97,34.14953699321638,34.14953699321638,34.14953699321638,34.14953699321638,136.59814797286552,0.044681159824932294,3.4494481811329676e-05,3251.016842748816,2963.5533446484865,0.0806464308906672,0.0735154604114322,14.632992169364677,13.965941563561609,974.09286902392,973.425818418117,139.19765809689972,131.74100050296332,22948.488859441408,7,0.7588785998492529,1935-03-18
1934,26,2892.373356225071,0.09471428571428572,18.866449656225345,0.006541004466605886,59.0,11.0,12.0,13.0,144.0,239.0,0.08264875361200429,2653.373356225071,1100.0,,275.0,275.0,275.0,275.0,1553.373356225071,41.0,7.0,13.0,67.0,1425.373356225071,100.0,18.0,25.0,80.0,1569.373356225071,1243.0,990.0,973.2540046529572,16.745995347042935,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.80480593452466,14.80480593452466,14.80480593452466,14.80480593452466,,0.9109805381106046,0.9109805381106046,0.9109805381106046,0.9109805381106046,36.37365423382062,36.37365423382062,36.37365423382062,36.37365423382062,0.7408076218700738,0.7408076218700738,0.7408076218700738,0.7408076218700738,0.97,0.97,0.97,0.97,35.282444606806,35.282444606806,35.282444606806,35.282444606806,141.129778427224,0.04880999152251906,3.563883293616768e-05,2942.868341840209,2831.488197054909,0.0844079096810606,0.0812132831775106,14.951770111831928,14.682921486488103,973.3758891009936,973.1070404756498,142.78567091983956,139.75807395599486,23709.802775773634,7,0.784054324595689,1935-03-25
1934,27,2723.4714856638057,0.107,30.65563867366583,0.011342491738275742,54.0,13.0,14.0,19.0,117.0,217.0,0.07972467897596068,2506.4714856638057,1100.0,,275.0,275.0,275.0,275.0,1406.4714856638057,46.0,5.0,11.0,61.0,1283.4714856638057,100.0,18.0,25.0,80.0,1400.4714856638057,1243.0,990.0,972.8463104826368,17.153689517363222,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.212500104844946,15.212500104844946,15.212500104844946,15.212500104844946,,0.9154147500244268,0.9154147500244268,0.9154147500244268,0.9154147500244268,37.55764742718245,37.55764742718245,37.55764742718245,37.55764742718245,0.7649215361951619,0.7649215361951619,0.7649215361951619,0.7649215361951619,0.97,0.97,0.97,0.97,36.43091800436697,36.43091800436697,36.43091800436697,36.43091800436697,145.7236720174679,0.05355416983006807,3.679890707511815e-05,2831.488197054909,2616.898726339248,0.082922582297848,0.0766381439363605,15.469744696317996,14.951770111831928,973.1070404756498,972.5890658911636,148.6290097772462,142.78567091983956,24481.576898934607,7,0.8095759556525994,1935-04-01
1934,28,2489.997370751521,0.12528571428571428,38.748316171775905,0.01580388525003687,54.0,13.0,14.0,19.0,117.0,217.0,0.0872552890592916,2272.997370751521,1100.0,,275.0,275.0,275.0,275.0,1172.9973707515212,46.0,4.999999999999999,11.0,61.0,1049.9973707515212,100.0,18.0,25.0,80.0,1166.9973707515212,1243.0,990.0,972.2827522742278,17.717247725772186,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.776058313253909,15.776058313253909,15.776058313253909,15.776058313253909,,0.9213192103601165,0.9213192103601165,0.9213192103601165,0.9213192103601165,39.20061272626298,39.20061272626298,39.20061272626298,39.20061272626298,0.7983831512477185,0.7983831512477185,0.7983831512477185,0.7983831512477185,0.9704689100881713,0.9704689100881713,0.9704689100881713,0.9704689100881713,38.04334028730742,38.04334028730742,38.04334028730742,38.04334028730742,152.1733611492297,0.06122327513904437,3.842761645182568e-05,2591.896796157977,2345.660513136817,0.092511255906256,0.0837224693211796,16.12445762473771,15.530094182962436,972.5287164045192,971.934352962744,156.2780924142397,149.31327894518964,25565.124673070586,7,0.8454075619401649,1935-04-08
1934,29,2168.723818792724,0.15857142857142859,39.741649120221545,0.018234898151648814,52.714285714285715,12.714285714285714,13.428571428571429,17.714285714285715,110.57142857142857,207.14285714285714,0.09546013581180092,1961.5809616498668,1100.0,,275.0,275.0,275.0,275.0,861.580961649867,47.2857142857143,5.2857142857142865,11.57142857142857,60.19564642176898,737.242458085241,100.0,18.0,25.0,77.90993213605468,847.8138866566695,1243.0,990.0,971.5072643901893,18.492735609810648,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.55154619729237,16.55154619729237,16.55154619729237,16.55154619729237,,0.9265517000625161,0.9265517000625161,0.9265517000625161,0.9265517000625161,41.36054058713528,41.36054058713528,41.36054058713528,41.36054058713528,0.8423735353795373,0.8423735353795373,0.8423735353795373,0.8423735353795373,0.9742373535379537,0.9742373535379537,0.9742373535379537,0.9742373535379537,40.29568739690632,40.29568739690632,40.29568739690632,40.29568739690632,161.18274958762527,0.07449397319814306,4.070271454232961e-05,2310.3827547648234,2067.468969295266,0.1049592536684932,0.0715851131010921,16.795954454699988,16.2096108346011,971.8491997528806,971.2628561327816,164.00013188796203,157.25149676076066,27078.701930721047,7,0.8954597199312515,1935-04-15
1934,30,2009.3428300454832,0.17542857142857143,13.6603176359864,0.006819930235290285,45.0,11.0,10.0,10.0,72.0,148.0,0.0736748343921024,1861.3428300454832,1100.0,,275.0,275.0,275.0,275.0,761.3428300454832,55.0,6.999999999999994,15.0,51.442083111181304,632.900746934302,100.0,18.0,25.0,61.442083111181304,704.900746934302,1243.0,990.0,971.1159800768582,18.884019923141636,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.94283051062336,16.94283051062336,16.94283051062336,16.94283051062336,,0.9285024999213293,0.9285024999213293,0.9285024999213293,0.9285024999213293,42.42691548879849,42.42691548879849,42.42691548879849,42.42691548879849,0.8640919651486453,0.8640919651486453,0.8640919651486453,0.8640919651486453,0.9764091965148645,0.9764091965148645,0.9764091965148645,0.9764091965148645,41.42614279854249,41.42614279854249,41.42614279854249,41.42614279854249,165.70457119416997,0.08249613323206165,4.184458868539646e-05,2067.468969295266,1971.8467458433613,0.0750565429651076,0.0715851131010921,17.04976725475705,16.795954454699988,971.2628561327816,971.0090433327248,166.94798930930122,164.00013188796203,27838.367960620555,7,0.9205809510787221,1935-04-22
1934,31,1926.7643091132963,0.184,15.93311786353791,0.008383570474687657,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.09328324436790639,1747.335737684725,1100.0,,275.0,275.0,275.0,275.0,647.3357376847249,53.57142857142857,7.7142857142857135,15.0,36.87503004522075,534.1749933537898,100.0,18.0,25.0,46.87503004522075,636.8892790680756,1243.0,990.0,970.8633923832892,19.136607616710876,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.1954182041926,17.1954182041926,17.1954182041926,17.1954182041926,,0.9297884724785289,0.9297884724785289,0.9297884724785289,0.9297884724785289,43.119181208736016,43.119181208736016,43.119181208736016,43.119181208736016,0.878191063314379,0.878191063314379,0.878191063314379,0.878191063314379,0.977819106331438,0.977819106331438,0.977819106331438,0.977819106331438,42.16300291344704,42.16300291344704,42.16300291344704,42.16300291344704,168.65201165378815,0.08758317666529426,4.258889183176469e-05,1971.8467458433613,1860.314920798596,0.1032083320159461,0.0750565429651076,17.410100843363118,17.04976725475705,971.0090433327248,970.6487097441186,171.16825387385214,166.94798930930122,28333.537957836415,7,0.9369556202988233,1935-04-29
1934,32,1781.8897318235536,0.198,19.163585942690652,0.010789459151772086,47.0,10.0,10.0,10.0,115.0,192.0,0.10779751888331376,1589.8897318235536,1100.0,,275.0,275.0,275.0,275.0,489.88973182355363,53.0,7.999999999999999,15.0,25.515090199143422,388.3746416244103,100.0,18.0,25.0,35.51509019914342,503.3746416244103,1243.0,990.0,970.3953360566608,19.604663943339297,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.66347453082102,17.66347453082102,17.66347453082102,17.66347453082102,,0.9321919417157659,0.9321919417157659,0.9321919417157659,0.9321919417157659,44.40734528729404,44.40734528729404,44.40734528729404,44.40734528729404,0.9044265842626077,0.9044265842626077,0.9044265842626077,0.9044265842626077,0.9799246419730245,0.9799246419730245,0.9799246419730245,0.9799246419730245,43.5158840437287,43.5158840437287,43.5158840437287,43.5158840437287,174.0635361749148,0.09774252957019255,4.395543842800878e-05,1832.2961330880007,1726.1698191997614,0.1112289172620395,0.10478655525863,17.843492710067146,17.500623080582038,970.5581875068996,970.2153178774146,176.02450038709998,172.23338502943403,29242.67407738568,7,0.9670196454161931,1935-05-06
1934,33,1681.7284013444357,0.20885714285714285,15.545396728518588,0.009381396624043914,47.0,10.0,10.0,10.0,115.0,192.0,0.11421631999384033,1489.7284013444357,1100.0,,275.0,275.0,275.0,275.0,389.72840134443567,52.99999999999999,8.0,15.0,20.298354236689363,293.4300471077464,100.0,18.0,25.0,30.298354236689363,408.4300471077464,1243.0,990.0,970.0717379120359,19.92826208796409,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.98707267544581,17.98707267544581,17.98707267544581,17.98707267544581,,0.9337689626085698,0.9337689626085698,0.9337689626085698,0.9337689626085698,45.297324545151426,45.297324545151426,45.297324545151426,45.297324545151426,0.922552434728135,0.922552434728135,0.922552434728135,0.922552434728135,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.3913780542484,44.3913780542484,44.3913780542484,44.3913780542484,177.5655122169936,0.10564402239150998,4.483977581237212e-05,1707.8301963432584,1617.3520421001313,0.1187125591721441,0.1124233547404789,18.195057836081325,17.902743799295756,970.156066788186,969.8637527514004,179.76544244582948,176.6665928111514,29831.006052454926,7,0.9864750678721868,1935-05-13
1934,34,1579.3551387212117,0.22014285714285714,12.644666677268626,0.008089598131260586,47.0,10.0,10.0,10.0,115.0,192.0,0.1216105289431398,1387.3551387212117,1100.0,,275.0,275.0,275.0,275.0,287.3551387212118,53.0,7.999999999999999,14.332660918067775,14.966413475063115,197.05606432808094,100.0,18.0,24.332660918067777,24.966413475063117,312.05606432808094,1242.3326609180679,990.0,969.7409935250993,20.259006474900698,0.9245607811958158,0.48,988.5954392188041,0.5349,0.5349,0.5349,0.5349,18.319545693704892,18.319545693704892,18.319545693704892,18.319545693704892,,0.9349265689351703,0.9349265689351703,0.9349265689351703,0.9349265689351703,46.19174204690696,46.19174204690696,46.19174204690696,46.19174204690696,0.9407686771264147,0.9407686771264147,0.9407686771264147,0.9407686771264147,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.267907205968825,45.267907205968825,45.267907205968825,45.267907205968825,181.0716288238753,0.11470060856124707,4.572515879390791e-05,1617.3520421001313,1528.8393753592509,0.1255854624720686,0.1187125591721441,18.48792408223209,18.195057836081325,969.8637527514004,969.5777887511608,182.8392454826381,179.76544244582948,30420.03364241105,7,1.005953493465974,1935-05-20
1934,35,1432.3607467969255,0.24000000000000002,33.946620214554905,0.02458203787719106,48.714285714285715,10.571428571428571,10.571428571428571,10.857142857142858,116.42857142857143,197.14285714285714,0.13832518541013386,1235.2178896540684,1097.3161476939094,,274.32903692347736,274.32903692347736,274.32903692347736,274.32903692347736,137.90174196015897,33.63876566159448,5.8288900817143965,7.222819253628279,7.260877474682394,83.95038948853944,82.3530513758802,16.400318653142968,17.79424782505685,18.11802033182525,200.37896091711085,1213.8637655479895,990.0,969.2668268644227,20.73317313557738,0.8706658543411073,0.47651099200208236,988.6528231536569,0.5323100825246228,0.5323100825246228,0.5323100825246228,0.5323100825246228,18.853686206709565,18.853686206709565,18.853686206709565,18.853686206709565,,0.9366249941375822,0.9366249941375822,0.9366249941375822,0.9366249941375822,47.50565697405749,47.50565697405749,47.50565697405749,47.50565697405749,0.9675286552761199,0.9675286552761199,0.9675286552761199,0.9675286552761199,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.55554383457633,46.55554383457633,46.55554383457633,46.55554383457633,186.22217533830533,0.13049657420851193,4.714457557231399e-05,1511.0711996298642,1291.2130338573666,0.1626377634778411,0.1270621794969226,19.42862607182096,18.547726119919496,969.5203838757272,968.8152409635516,189.4821053520927,183.467605290464,31285.325456835293,7,1.0345676407683628,1935-05-27
1934,36,1113.3527284863007,0.2978571428571429,31.13100587669715,0.02711400066915223,53.0,12.0,12.0,13.0,120.0,210.0,0.18882947286994134,903.3527284863006,903.3527284863006,,225.83818212157522,225.83818212157522,225.83818212157522,225.83818212157522,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,980.3527284863006,990.0,968.2562514323855,21.743748567614507,0.5539247570392518,0.27268218278904055,989.1733930601716,0.36144388906503355,0.36144388906503355,0.36144388906503355,0.36144388906503355,20.555697738721186,20.555697738721186,20.555697738721186,20.555697738721186,,0.9365485727520738,0.9365485727520738,0.9365485727520738,0.9365485727520738,42.62138138664516,42.62138138664516,42.62138138664516,42.62138138664516,0.8680525740660928,0.8680525740660928,0.8680525740660928,0.8680525740660928,0.9764932879800375,0.9764932879800375,0.9764932879800375,0.9764932879800375,41.62251616736963,41.62251616736963,41.62251616736963,41.62251616736963,166.4900646694785,0.1495355666945563,5.1209744199137465e-05,1186.6620966242278,1073.2959927204863,0.195658980769799,0.1769669736628482,20.78378859696149,20.129718154538747,968.486652303676,968.1303588342644,177.42797656297776,160.205069415945,27970.33086447239,7,0.9249448037193251,1935-06-03
1934,37,992.4091520514237,0.3337142857142857,18.881705243740743,0.01906003446904173,46.142857142857146,10.285714285714286,9.428571428571429,9.571428571428571,92.57142857142857,168.0,0.169117886152852,824.4091520514237,824.4091520514237,,244.10628914548946,244.10628914548946,244.10628914548946,92.09028461495518,0.0,0.0,0.0,0.0,0.0,0.0,46.142857142857146,10.285714285714286,9.428571428571429,9.571428571428571,92.57142857142857,890.2662949085664,990.0,967.8561025711584,22.14389742884152,0.4699000070389065,0.21097902231851537,989.3191209706426,0.4261731784059732,0.4261731784059732,0.4261731784059732,0.14000951127387887,21.036845221078142,21.036845221078142,21.036845221078142,8.963841251897431,,0.9393361055820739,0.9393361055820739,0.9393361055820739,0.4007271765112215,47.34872129796452,47.34872129796452,47.34872129796452,17.662703443471347,0.9643324093271796,0.9643324093271796,0.9643324093271796,0.35972919436805195,0.9774014908653765,0.9774014908653765,0.9774014908653765,0.9659729194368051,46.29481546925159,46.29481546925159,46.29481546925159,17.202517971848284,156.08696437960307,0.1573956476479636,5.261770973301042e-05,1059.9978690640885,941.1240560143012,0.1981136058182992,0.1566451206070876,21.249409513921474,20.85842867520744,968.0885647313444,967.6644962240572,162.2349418008932,150.166259716321,26222.610015773313,7,0.8671498021089058,1935-06-10
1934,38,845.2949427820838,0.38042857142857145,23.10823691455239,0.02741882827601507,45.0,10.0,9.0,9.0,88.0,161.0,0.1910878269827743,684.2949427820838,684.2949427820838,,228.0983142606946,228.0983142606946,228.0983142606946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,748.2949427820838,990.0,967.2811797711283,22.718820228871696,0.3544075882808417,0.13837491470898952,989.5072174970101,0.3699021133772153,0.3699021133772153,0.3699021133772153,0.0,21.85613561250467,21.85613561250467,21.85613561250467,0.0,,0.9386194034521907,0.9386194034521907,0.9386194034521907,0.0,45.854757779313324,45.854757779313324,45.854757779313324,0.0,0.9339054537538356,0.9339054537538356,0.9339054537538356,0.0,0.9790059062830763,0.9790059062830763,0.9790059062830763,0.96,44.89554782035634,44.89554782035634,44.89554782035634,0.0,134.686643461069,0.1592986132339156,5.470937689907447e-05,914.0536783798912,779.3663976124346,0.2065780619914056,0.1761384520495158,22.252122095682672,21.42862528064329,967.5562147135196,967.0174655904495,146.0947741723612,123.0303405864889,22627.35610145959,7,0.7482591303392722,1935-06-17
1934,39,672.871094429689,0.44971428571428573,22.95939542609678,0.033622190713576285,45.0,10.0,9.0,9.0,88.0,161.0,0.24042151824680236,511.8710944296891,511.8710944296891,,228.55461125239702,228.55461125239702,54.76187192489512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,575.8710944296892,990.0,966.5914843777188,23.408515622281275,0.25378309285546863,0.07770885405595876,989.6685080530885,0.3744083987823042,0.3744083987823042,0.07431863562221322,0.0,22.70261527658753,22.70261527658753,6.430350817175281,0.0,,0.9388241672699263,0.9388241672699263,0.2657352182857031,0.0,47.81607689283402,47.81607689283402,11.241017339042042,0.0,0.9738508532145421,0.9738508532145421,0.22894129000085625,0.0,0.9774459508982148,0.9774459508982148,0.9631602366125006,0.96,46.75956644713631,46.75956644713631,10.916008084420165,0.0,104.43514097869277,0.15514748737002787,5.6756800491511866e-05,751.6655881559767,618.6506296297572,0.260243814988685,0.214190994688174,22.970479705196382,22.414222302136665,966.906662352624,966.3746025185188,117.592890296686,95.00446734483292,17545.103684420385,7,0.5801952276594042,1935-06-24
1934,40,579.7210599731827,0.4944285714285715,7.974650631663086,0.013636437138365001,42.0,9.0,8.0,6.0,70.0,135.0,0.2330427560502155,444.7210599731828,444.7210599731828,,222.3605299865914,222.3605299865914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,503.7210599731828,990.0,966.2081165510211,23.7918834489788,0.21457092099928415,0.0589442119946365,989.726484867006,0.350237874509227,0.350237874509227,0.0,0.0,23.168130441475633,23.168130441475633,0.0,0.0,,0.9390834286681647,0.9390834286681647,0.0,0.0,47.4398710212659,47.4398710212659,0.0,0.0,0.9661888191703849,0.9661888191703849,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.491073600840586,46.491073600840586,0.0,0.0,92.98214720168117,0.1603679025324021,5.8083664346514405e-05,608.7950640130589,562.8280752081156,0.2398601028388311,0.2217494982796118,23.280617438406576,22.973781614635104,966.3351802560522,966.1327263384364,98.54176399408684,89.72356228950672,15621.000729882435,7,0.5165674844537842,1935-07-01
1934,41,524.6555650752074,0.5341428571428571,10.971864116686747,0.02125764952996283,46.57142857142857,9.571428571428571,8.571428571428571,7.714285714285714,91.71428571428571,164.14285714285714,0.31511646825546935,360.5127079323503,360.5127079323503,,180.25635396617514,180.25635396617514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.57142857142857,9.571428571428571,8.571428571428571,7.714285714285714,91.71428571428571,425.226993646636,990.0,965.9609500428384,24.039049957161605,0.185607562334047,0.04210254158647,989.7722898960794,0.2335461085820223,0.2335461085820223,0.0,0.0,23.577793744659093,23.577793744659093,0.0,0.0,,0.9269001396717513,0.9269001396717513,0.0,0.0,38.634771741050145,38.634771741050145,0.0,0.0,0.7868588949297382,0.7868588949297382,0.0,0.0,0.9740124593368081,0.9740124593368081,0.96,0.96,37.65270809725975,37.65270809725975,0.0,0.0,75.3054161945195,0.1430346780132659,5.798448420843462e-05,550.9983234585969,486.0250263913084,0.3826963425752642,0.2450098199076356,23.85788320313739,23.35801693538934,966.0794924555636,965.7871126187608,87.40680718964406,62.38507587039479,12651.309920679276,7,0.4183634233028861,1935-07-08
1934,42,461.5055575156989,0.5838571428571429,6.570273603550163,0.0143264640307794,50.0,10.0,9.0,9.0,108.0,186.0,0.4033139379361099,275.50555751569897,275.50555751569897,,194.23569883259614,81.26985868310281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,344.5055575156989,990.0,965.6767750088205,24.32322499117939,0.15711846299342375,0.02510111150313973,989.8177804255035,0.2926127054166256,0.08185715600248668,0.0,0.0,23.848392711266207,13.687192860921643,0.0,0.0,,0.9270359023768489,0.5216365545846993,0.0,0.0,42.27240042338537,17.427106506079127,0.0,0.0,0.8609450188062194,0.354930886070858,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,41.25268134985687,16.904293310896755,0.0,0.0,58.156974660753626,0.12600671104363242,5.867680053298841e-05,479.5630976092969,440.0331111664572,0.4226954637730415,0.387853028990849,24.000283671848884,23.65627060267311,965.7580339392418,965.580149000249,61.056695064181554,54.91037563005979,9770.37174300661,7,0.3230943036708535,1935-07-15
1934,43,421.94735553700633,0.6277142857142858,4.575509273269079,0.010905482578260786,50.0,10.0,9.0,9.0,108.0,186.0,0.44102852878573057,235.94735553700636,235.94735553700636,,235.94735553700636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,304.94735553700633,990.0,965.4987630999165,24.50123690008349,0.14315714614966302,0.017189471107401242,989.8396533827429,0.3944246295466317,0.0,0.0,0.0,23.94646565327979,0.0,0.0,0.0,,0.9427350275739306,0.0,0.0,0.0,52.23392223237233,0.0,0.0,0.0,1.063827336708194,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,51.189243787724884,0.0,0.0,0.0,51.189243787724884,0.12127469833277885,6.026860256907116e-05,440.0331111664572,408.00454625357366,0.4558772732017587,0.4226954637730415,24.062648061219623,23.79304633131025,965.580149000249,965.436020458141,54.91037563005979,48.27242704569421,8599.792956337782,7,0.28438468770958275,1935-07-22
1934,44,399.7469247807051,0.652142857142857,2.695801411747433,0.0068241652633813715,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.4205797113893993,231.4612104949908,231.4612104949908,,231.4612104949908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,295.8897819235622,990.0,965.3971764919467,24.602823508053348,0.1399604473937111,0.016292242098998128,989.8437473105074,0.37982137829930684,0.0,0.0,0.0,24.066749440261354,0.0,0.0,0.0,,0.9419704246819827,0.0,0.0,0.0,51.46273656166782,0.0,0.0,0.0,1.0481209075696092,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,50.43348183043446,0.0,0.0,0.0,50.43348183043446,0.12625514709291633,6.052238273541484e-05,408.00454625357366,389.1339363713416,0.4616502915169965,0.3847085762641637,24.110050533524312,23.98804750886521,965.436020458141,965.3456696818566,54.00110115950267,47.1795514191452,8472.824947512989,7,0.2801860101690803,1935-07-29
1934,45,377.44430479260234,0.6805714285714286,2.681313010781472,0.007111578270487586,47.0,8.0,6.0,5.0,89.0,155.0,0.4107908596574538,222.4443047926023,222.4443047926023,,222.4443047926023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,283.44430479260234,990.0,965.2872215239629,24.712778476037037,0.1355680523705323,0.0144888609585204,989.849943086671,0.35037940397162515,0.0,0.0,0.0,24.212342158736398,0.0,0.0,0.0,,0.9402685864384289,0.0,0.0,0.0,49.66332948688596,0.0,0.0,0.0,1.0114731056392252,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.670062897148235,0.0,0.0,0.0,48.670062897148235,0.1289189284344207,6.077840096127895e-05,386.53109723034976,370.3647452958713,0.4185063561494656,0.4010026647548855,24.27391045278241,24.13304123213063,965.3326554861516,965.2518237264792,50.59800641719739,47.16037731588406,8176.570566720903,7,0.2703892383174902,1935-08-05
1934,46,350.8266224094399,0.7095714285714286,4.252777058327816,0.012062883820977985,47.0,8.0,6.0,5.0,89.0,155.0,0.4420620786340477,195.82662240943984,195.82662240943984,,195.82662240943984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.82662240943984,990.0,965.1541331120471,24.845866887952816,0.12617384639529391,0.009797395361276329,989.8640287582433,0.27181061594073114,0.0,0.0,0.0,24.438085030255525,0.0,0.0,0.0,,0.9333443479632184,0.0,0.0,0.0,43.803726953406134,0.0,0.0,0.0,0.8921329318412654,0.0,0.0,0.0,0.9778346967875596,0.96,0.96,0.96,42.83629738178218,0.0,0.0,0.0,42.83629738178218,0.1220419437810163,6.075854289132028e-05,364.6825175805071,340.5953058875766,0.4550855438129915,0.4250272292413422,24.522217528962955,24.32252028518903,965.2234125879024,965.102976529438,45.938256826119975,40.47203871168684,7196.497960139406,7,0.2379794298987899,1935-08-12
1934,47,331.8359447534399,0.7361428571428571,2.1335013788270287,0.006455972489943243,47.0,8.0,6.0,5.0,89.0,155.0,0.4672716735819291,176.83594475343986,176.83594475343986,,176.83594475343986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,237.83594475343986,990.0,965.0591797237673,24.940820276232785,0.1194714319229195,0.0076835944753439285,989.8728449736018,0.22155515220994193,0.0,0.0,0.0,24.592110097624595,0.0,0.0,0.0,,0.9272917787952345,0.0,0.0,0.0,39.548073765553625,0.0,0.0,0.0,0.8054597508259393,0.0,0.0,0.0,0.9716255486748976,0.96,0.96,0.96,38.428769751318626,0.0,0.0,0.0,38.428769751318626,0.1157634176259316,6.035947299708167e-05,340.5953058875766,325.6607962357874,0.4759553553623805,0.4550855438129915,24.641225586109183,24.522217528962955,965.102976529438,965.028303981179,40.47203871168684,37.00731302772409,6456.033318221529,7,0.21349316528510348,1935-08-19
1934,48,313.5658834883665,0.764142857142857,2.8058106226291994,0.009001906502701116,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.47725874422562703,163.85159777408077,163.85159777408077,,163.85159777408077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,223.2801692026522,990.0,964.9678294174417,25.03217058255822,0.1143341266912601,0.006385159777408043,989.8792807135313,0.19092282448306624,0.0,0.0,0.0,24.720528471606496,0.0,0.0,0.0,,0.9224368531365731,0.0,0.0,0.0,36.65056105802272,0.0,0.0,0.0,0.7464472720574891,0.0,0.0,0.0,0.970908290558404,0.96,0.96,0.96,35.589557376021325,0.0,0.0,0.0,35.589557376021325,0.11354870055531123,6.031279606361019e-05,323.62655383883583,306.020121877383,0.5015720118684746,0.3855955591288881,24.770132027005783,24.65719933733335,965.0181327691942,964.9301006093868,41.399332857933,33.34416573544176,5979.0456391715825,7,0.19771976320011847,1935-08-26
1934,49,295.01942278628104,0.7911428571428571,2.2140253034448443,0.0074965028245311,40.0,6.0,4.0,3.0,65.0,118.0,0.4001382573385703,177.01942278628098,177.01942278628098,,177.01942278628098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,227.01942278628098,990.0,964.8812669645371,25.11873303546294,0.11565386769106159,0.007701942278628071,989.8766441900304,0.22200889069554336,0.0,0.0,0.0,24.7733683347977,0.0,0.0,0.0,,0.9275275723274614,0.0,0.0,0.0,39.89121272371475,0.0,0.0,0.0,0.8124483243119094,0.0,0.0,0.0,0.9717321546062972,0.96,0.96,0.96,38.7669569525986,0.0,0.0,0.0,38.7669569525986,0.13136048200931838,6.082658517543338e-05,306.020121877383,290.5219447532691,0.4061655311450348,0.3855955591288881,24.80593995888804,24.6914274053801,964.9301006093868,964.8620877790132,41.399332857933,37.695430368408616,6512.848768036565,7,0.21537198306999222,1935-09-02
1934,50,280.2406956763035,0.8165714285714286,2.7499191161163594,0.009893228190135986,40.0,6.0,4.0,3.0,65.0,118.0,0.42130510383009884,162.2406956763035,162.2406956763035,,162.2406956763035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,212.2406956763035,990.0,964.8209627827052,25.17903721729478,0.11043783407030873,0.0062240695676303,989.8833380963621,0.1865856622363113,0.0,0.0,0.0,24.875789651420536,0.0,0.0,0.0,,0.9220498595695882,0.0,0.0,0.0,36.49598128786891,0.0,0.0,0.0,0.7432990078995704,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.40110184923284,0.0,0.0,0.0,35.40110184923284,0.1262689488830967,6.060898820293221e-05,287.1870699602335,271.2725109404546,0.4349869420639582,0.410882008080445,24.93604149976487,24.828878282825627,964.848748279841,964.7850900437618,36.95239468343373,33.39767885903137,5947.385110671117,7,0.19667278805129357,1935-09-09
1934,51,268.77244453267787,0.8407142857142856,0.6409240324220085,0.002395431514748457,40.0,6.0,4.0,3.0,65.0,118.0,0.4390511213571027,150.77244453267784,150.77244453267784,,150.77244453267784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,200.77244453267784,990.0,964.7750897781307,25.224910221869273,0.10639020762512628,0.005077244453267714,989.8885325479216,0.16091010158326413,0.0,0.0,0.0,24.952532668207642,0.0,0.0,0.0,,0.9175927919279091,0.0,0.0,0.0,33.85529109159818,0.0,0.0,0.0,0.6895171301751156,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.83963235885023,0.0,0.0,0.0,32.83963235885023,0.12217963204868813,6.050237376014634e-05,270.26224589706084,266.78604271350054,0.4423019990094433,0.4366129631178473,24.965613126792043,24.942722324269337,964.7810489835882,964.767144170854,33.17210576405722,32.396334485240914,5517.058236286839,7,0.1824424019936124,1935-09-16
1934,52,258.86485336916166,0.8614285714285714,1.443321960747174,0.005557147814853515,40.0,6.0,4.0,3.0,65.0,118.0,0.4558471023728004,140.86485336916166,140.86485336916166,,140.86485336916166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.86485336916166,990.0,964.7354594134767,25.264540586523303,0.10289348550603805,0.0040864853369161,989.8930200291571,0.14046205764584058,0.0,0.0,0.0,25.017098558034494,0.0,0.0,0.0,,0.9134594076609567,0.0,0.0,0.0,31.569566330591595,0.0,0.0,0.0,0.6429646910507454,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.622479340673845,0.0,0.0,0.0,30.622479340673845,0.11829271894362507,6.038569056107864e-05,261.382924552137,256.6827889882703,0.4597113833190906,0.4514449450062029,25.03113259004914,25.00081430753032,964.7455316982084,964.7267311559532,31.18840792485501,30.13234502167365,5144.576529233206,7,0.1701248852259658,1935-09-23
1934,53,256.6827889882703,0.865,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4597113833190906,138.68278898827032,138.68278898827032,,138.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.68278898827032,990.0,964.7267311559532,25.273268844046925,0.1021233644617007,0.003868278898827,989.8940083566396,0.1361446106372444,0.0,0.0,0.0,25.03113259004914,0.0,0.0,0.0,,0.9124717552434836,0.0,0.0,0.0,31.06427321822026,0.0,0.0,0.0,0.6326735889657894,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.13234502167365,0.0,0.0,0.0,30.13234502167365,0.1173913729878111,6.035425088012708e-05,256.6827889882703,256.6827889882703,0.4597113833190906,0.4597113833190906,25.03113259004914,25.03113259004914,964.7267311559532,964.7267311559532,30.13234502167365,30.13234502167365,723.1762805201677,1,0.16740191678707586,1935-09-30
1935,1,245.9128777379024,0.88,2.9269221084520245,0.012019693510531514,37.0,5.0,3.0,2.0,50.0,97.0,0.3948905354161355,148.9128777379024,148.9128777379024,,148.9128777379024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,193.9128777379024,990.0,964.6716585298627,25.328341470137293,0.10396924525632383,0.0048912877737902144,989.89113946697,0.15741053199611496,0.0,0.0,0.0,25.062070405111065,0.0,0.0,0.0,,0.916826478203623,0.0,0.0,0.0,33.558003907932466,0.0,0.0,0.0,0.6834624013835534,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.5512637906945,0.0,0.0,0.0,32.5512637906945,0.13226783143727164,6.071665735094438e-05,256.6827889882703,236.1943342291061,0.4106787756640723,0.3778983405250152,25.14123830908761,24.979134444978005,964.7267311559532,964.6171660053748,34.953172694468215,30.38723248258401,5468.612316836675,7,0.18084035439274718,1935-10-01
1935,2,233.7044628034263,0.8991428571428572,1.4021804995178928,0.006115829422945814,37.0,5.0,3.0,2.0,50.0,97.0,0.41514233568286346,136.7044628034263,136.7044628034263,,136.7044628034263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,181.7044628034263,990.0,964.6022267768205,25.397773223179424,0.09966048761156691,0.0036704462803426,989.8966690661081,0.13236679008555022,0.0,0.0,0.0,25.162075499201944,0.0,0.0,0.0,,0.9116778505752149,0.0,0.0,0.0,30.754893411385616,0.0,0.0,0.0,0.6263725745699719,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.832246609044045,0.0,0.0,0.0,29.832246609044045,0.12762922233853122,6.0617077135792646e-05,236.1943342291061,226.3790707324809,0.4284848404322142,0.4106787756640723,25.22323022122033,25.14123830908761,964.6171660053748,964.5582744243948,30.38723248258401,28.200188388205124,5011.817430319399,7,0.165734703383578,1935-10-08
1935,3,223.0560207544601,0.9208571428571429,0.8355107001272059,0.0037560531741024855,37.0,5.0,3.0,2.0,50.0,97.0,0.43488833596387366,126.05602075446009,126.05602075446009,,126.05602075446009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.0560207544601,990.0,964.5383361245267,25.461663875473214,0.0959023082548397,0.0026056020754459714,989.9014920896698,0.1125134331080431,0.0,0.0,0.0,25.250642532034895,0.0,0.0,0.0,,0.9068360956866304,0.0,0.0,0.0,28.307754274390668,0.0,0.0,0.0,0.5765326736128445,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.458521646158946,0.0,0.0,0.0,27.458521646158946,0.12309676939676557,6.0507467180486695e-05,224.67104686473823,220.53049583159049,0.4398484646498716,0.431742324405504,25.27140994379572,25.23732642660181,964.5480262811884,964.5231829749896,27.820090985520025,26.88245444116747,4613.031636554703,7,0.15254734247866084,1935-10-15
1935,4,208.33662844969936,0.9398571428571428,3.2567877145702857,0.015731576747381144,37.0,5.0,3.0,2.0,50.0,97.0,0.4658881024899308,111.33662844969936,111.33662844969936,,111.33662844969936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,156.33662844969936,990.0,964.4500197706982,25.54998022930179,0.09070735897973035,0.0011336628449699,989.9081589781753,0.0879257710293065,0.0,0.0,0.0,25.367397007487437,0.0,0.0,0.0,,0.8950967579579324,0.0,0.0,0.0,24.796446908893696,0.0,0.0,0.0,0.5050192853135171,0.0,0.0,0.0,0.9694450547831452,0.96,0.96,0.96,24.03940691217345,0.0,0.0,0.0,24.03940691217345,0.11531182872045166,5.996567088391063e-05,220.53049583159049,202.1648125463628,0.479806543870016,0.4398484646498716,25.4,25.27140994379572,964.5231829749896,964.4129888752782,26.88245444116747,22.555814821436066,4038.6203612451395,7,0.13355226062318584,1935-10-22
1935,5,197.5724276292603,0.9602857142857142,1.685852725514394,0.008502149383487942,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.4793467934987956,102.85814191497458,102.85814191497458,,102.85814191497458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,147.28671334354598,990.0,964.4078130966335,25.59218690336648,0.08751335144551263,0.0002858141914974143,989.9122008343629,0.07491572435756333,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.887462245417366,0.0,0.0,0.0,22.738691628527977,0.0,0.0,0.0,0.4631098091349893,0.0,0.0,0.0,0.9663109809134989,0.96,0.96,0.96,21.972755913059295,0.0,0.0,0.0,21.972755913059295,0.11122038358581376,5.9338554075037004e-05,201.1701128186193,194.7956741845264,0.4843993877052722,0.4764156239900576,25.4,25.4,964.410408651631,964.40148789361,22.304365644687,21.70460405713559,3691.4229933939614,7,0.12207086618366275,1935-10-29
