WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1935,6,192.23066835629635,0.9718571428571429,1.478567377164832,0.007716440659056885,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,89.28571428571429,0.46462795560278874,102.94495407058206,102.94495407058206,,102.94495407058206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,145.65923978486776,990.0,964.4155386632874,25.58446133671261,0.08693896342670962,0.0004049284984370868,989.9126561080749,0.07571540482033583,0.0,0.0,0.0,25.396939616571398,0.0,0.0,0.0,,0.8866782015569926,0.0,0.0,0.0,22.754959546580917,0.0,0.0,0.0,0.463441131294927,0.0,0.0,0.0,0.9651919065373992,0.96,0.96,0.96,21.96798100667842,0.0,0.0,0.0,21.96798100667842,0.11423890782947353,5.921138164967323e-05,194.7956741845264,189.2396047272552,0.4914404684687322,0.3466569279056962,25.4,25.37857731599981,964.4215207905456,964.410408651631,27.65483003531432,20.31895863103976,3690.620809121975,7,0.12204433892599124,1935-11-05
1935,7,220.14879387807923,0.923,11.835401279349819,0.05375860406590325,29.0,4.0,2.0,2.0,30.0,67.0,0.30495197682565045,153.14879387807923,153.14879387807923,,153.14879387807923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,188.14879387807923,990.0,964.5208927632684,25.479107236731515,0.10193490634692681,0.0053148793878078715,989.8927502142652,0.16668988330105677,0.0,0.0,0.0,25.205167567695707,0.0,0.0,0.0,,0.9186615657174759,0.0,0.0,0.0,34.77883120419052,0.0,0.0,0.0,0.7083265011036765,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.7354662680648,0.0,0.0,0.0,33.7354662680648,0.1530986206750414,6.118525333467135e-05,236.1943342291061,209.2745177174335,0.3201536466588096,0.2836647213349778,25.29873389931957,25.06573411349843,964.6171660053748,964.4556471063046,37.31408686560091,31.30630732133701,5667.558333034886,7,0.18741925704480444,1935-11-12
1935,8,224.3298739247954,0.9185714285714287,0.34117293994281844,0.0015185443104656859,29.0,4.0,2.0,2.0,30.0,67.0,0.2986714867270726,157.3298739247954,157.3298739247954,,157.3298739247954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,192.3298739247954,990.0,964.5459792435487,25.454020756451232,0.10341053860958556,0.005732987392479514,989.890856473998,0.17517232011304573,0.0,0.0,0.0,25.16970491033613,0.0,0.0,0.0,,0.9203492979829774,0.0,0.0,0.0,35.742161709252905,0.0,0.0,0.0,0.7279462669908943,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.669896857975324,0.0,0.0,0.0,34.669896857975324,0.15454776953907318,6.121229996664535e-05,224.67104686473823,222.2828362851385,0.3014177842955638,0.2982137704656574,25.187458729241264,25.16674594051861,964.5480262811884,964.5336970177108,34.74602849434549,34.21310703975431,5824.5426721398535,7,0.1926105380998629,1935-11-19
1935,9,237.32758687408364,0.894,4.573106017647441,0.01862884808285107,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.29421090365581654,167.47044401694077,167.47044401694077,,167.47044401694077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,203.6133011597979,990.0,964.622056152962,25.37794384703786,0.10739286993187587,0.006747044401694042,989.8858600856664,0.19870755781293423,0.0,0.0,0.0,25.06509637489131,0.0,0.0,0.0,,0.9242265668457981,0.0,0.0,0.0,38.04717537489142,0.0,0.0,0.0,0.77489155549677,0.0,0.0,0.0,0.9704391636133289,0.96,0.96,0.96,36.923673336278895,0.0,0.0,0.0,36.923673336278895,0.15560840408844695,6.124204378183458e-05,256.6827889882703,226.3790707324809,0.3213135715944316,0.2836647213349778,25.151932365112675,24.92418207096376,964.7267311559532,964.5582744243948,39.69111573728094,35.12728300974422,6203.177120494854,7,0.20513151853488273,1935-11-26
1935,10,294.3124487915111,0.7965714285714285,10.3604294307695,0.03474306096013506,31.0,5.0,3.0,2.0,36.0,77.0,0.263325061145801,217.3124487915111,217.3124487915111,,217.3124487915111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,256.3124487915111,990.0,964.8856572909832,25.114342709016828,0.12599236481907802,0.013750879385910271,989.8602567557949,0.3381286860987259,0.0,0.0,0.0,24.63647077871314,0.0,0.0,0.0,,0.9385460890441398,0.0,0.0,0.0,49.26410167636884,0.0,0.0,0.0,1.003342193001402,0.0,0.0,0.0,0.9796028832649465,0.96,0.96,0.96,48.26163330858334,0.0,0.0,0.0,48.26163330858334,0.1636281074520939,6.170225029512642e-05,329.2057950036568,266.78604271350054,0.2886207959637892,0.2338962471761612,24.85276896328813,24.345269912687527,965.0460289750184,964.767144170854,55.795298823836944,42.15465045326579,8107.954395842002,7,0.26812018504768526,1935-12-03
1935,11,336.482139265575,0.7297142857142856,4.3238207069684265,0.012823593161573586,37.0,5.0,3.857142857142857,2.857142857142857,51.42857142857143,100.14285714285714,0.2977025405155991,236.3392821227178,236.3392821227178,,236.3392821227178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.857142857142857,2.857142857142857,51.42857142857143,282.1964249798607,990.0,965.0824106963279,24.91758930367215,0.13512763686686502,0.017267856424543516,989.8476045067085,0.39600821030854505,0.0,0.0,0.0,24.369185600072203,0.0,0.0,0.0,,0.9430550834063496,0.0,0.0,0.0,53.264223866600545,0.0,0.0,0.0,1.084811076712842,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,52.198939389268524,0.0,0.0,0.0,52.198939389268524,0.1551160871537338,6.135334916106988e-05,346.9384943839358,329.2057950036568,0.3159118143678022,0.229526792983511,24.44856557249844,24.287811684532365,965.1346924719196,965.0460289750184,57.08453171036693,49.80807142959061,8769.421817397113,7,0.2899941077181585,1935-12-10
1935,12,376.76490506835137,0.681,6.027920283915121,0.01619400977255727,35.0,5.0,3.5714285714285716,2.5714285714285716,46.285714285714285,92.42857142857143,0.24638130687810694,284.33633363978,284.33633363978,,217.8223242946342,66.5140093451458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.0,5.0,3.5714285714285716,2.5714285714285716,46.285714285714285,327.90776221120854,990.0,965.2838245253416,24.71617547465829,0.1512605860535494,0.026867266727955943,989.8218721472185,0.3566295337589845,0.07305083419853493,0.0,0.0,24.181418088117788,10.414984007859688,0.0,0.0,,0.9345429938191268,0.39374223667798597,0.0,0.0,48.39466746044953,14.56383811944132,0.0,0.0,0.9856347751619051,0.29661584764646276,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,47.28113573004613,14.126922975858081,0.0,0.0,61.40805870590422,0.16282420701923872,6.006687914362733e-05,389.1339363713416,360.34880084276085,0.2886092579100344,0.1978753143918053,24.30740550853503,24.013651246843324,965.3456696818566,965.2017440042138,66.28724901144425,56.32154263486007,10316.553862591907,7,0.3411558816994678,1935-12-17
1935,13,409.21950538572565,0.6418571428571429,4.7622689427605644,0.011612136413278514,31.0,5.0,3.0,2.0,36.0,77.0,0.18828783794698276,332.21950538572565,332.21950538572565,,166.10975269286283,166.10975269286283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,371.21950538572565,990.0,965.4407116268337,24.559288373166314,0.1665466440457891,0.036443901077145104,989.7970094548772,0.1954492046175482,0.1954492046175482,0.0,0.0,24.16084862342584,24.16084862342584,0.0,0.0,,0.9229105117482603,0.9229105117482603,0.0,0.0,36.324054883818064,36.324054883818064,0.0,0.0,0.7397974518089219,0.7397974518089219,0.0,0.0,0.97,0.97,0.96,0.96,35.234333237303524,35.234333237303524,0.0,0.0,70.46866647460705,0.17217895637834799,5.892196074047499e-05,422.4698189706656,389.1339363713416,0.1978753143918053,0.1822615404518317,24.290077037947757,24.077395580868497,965.501114185368,965.3456696818566,73.21683204812791,66.28724901144425,11838.735967733983,7,0.3914925915255947,1935-12-24
1935,14,445.57925323724567,0.6011428571428572,6.38390419351869,0.014227537238335341,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.19972966126086503,356.57925323724567,356.57925323724567,,178.28962661862283,178.28962661862283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,399.0078246658171,990.0,965.6051066395676,24.394893360432434,0.17635400410310192,0.041315850647449096,989.7823301452494,0.2252052271178042,0.2252052271178042,0.0,0.0,23.952018278564086,23.952018278564086,0.0,0.0,,0.9271507733814802,0.9271507733814802,0.0,0.0,38.826902695763486,38.826902695763486,0.0,0.0,0.7907719489972198,0.7907719489972198,0.0,0.0,0.9708239901709527,0.9708239901709527,0.96,0.96,37.69557171476077,37.69557171476077,0.0,0.0,75.39114342952153,0.16920306982454134,5.8730651875655094e-05,467.1571483252964,422.4698189706656,0.2111575502616115,0.1822615404518317,24.077395580868497,23.818807070006383,965.7022071674638,965.501114185368,79.5672887471889,71.8799068043472,12665.712096159617,7,0.4188396857195641,1935-12-31
1935,15,491.6309188149593,0.5557142857142857,6.422953095488107,0.012972840177694985,34.0,5.0,4.0,3.0,45.0,91.0,0.18524650555170566,400.6309188149593,400.6309188149593,,200.31545940747964,200.31545940747964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,443.6309188149593,990.0,965.8123391346672,24.187660865332727,0.19210287854134636,0.05012618376299179,989.7577709376957,0.28425400194223627,0.28425400194223627,0.0,0.0,23.661177801086154,23.661177801086154,0.0,0.0,,0.933949873683462,0.933949873683462,0.0,0.0,43.40928812709688,43.40928812709688,0.0,0.0,0.884099554523358,0.884099554523358,0.0,0.0,0.9776409739892522,0.9776409739892522,0.96,0.96,42.44130715246633,42.44130715246633,0.0,0.0,84.88261430493266,0.1726233809915179,5.8853277833741135e-05,512.1178199937132,477.3484869166725,0.1906364060935742,0.1776934846772508,23.753566004099163,23.52823617442811,965.9045301899716,965.748068191125,89.20252950284576,81.81248367845559,14260.279203228689,7,0.4715700794718482,1936-01-07
1935,16,539.5495505460296,0.5237142857142858,5.554357637840537,0.010368243083657113,34.0,5.0,4.0,3.0,45.0,91.0,0.16874930731992124,448.5495505460297,448.5495505460297,,224.27477527301485,224.27477527301485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,491.5495505460297,990.0,966.0279729774571,23.972027022542875,0.20901485044232695,0.05970991010920588,989.7312752394483,0.35610078160147,0.35610078160147,0.0,0.0,23.347201480389874,23.347201480389874,0.0,0.0,,0.9397690526482803,0.9397690526482803,0.0,0.0,48.25559636933719,48.25559636933719,0.0,0.0,0.9828023700476007,0.9828023700476007,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.290484441950454,47.290484441950454,0.0,0.0,94.58096888390091,0.17528562883536294,5.8575516341155915e-05,550.9983234585969,516.7730027239134,0.1760927902973617,0.1651547674932951,23.49773108307984,23.271255101354036,966.0794924555636,965.9254785122577,96.8054072872187,90.12378251646578,15889.602772495351,7,0.5254498271327828,1936-01-14
1935,17,581.3512364957123,0.49414285714285716,9.232778601192829,0.015690638026054613,34.0,5.0,4.0,3.0,45.0,91.0,0.15669656415238534,490.3512364957123,490.3512364957123,,245.17561824785616,245.17561824785616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,533.3512364957123,990.0,966.214964294683,23.785035705316982,0.2296194763130266,0.06890844258077584,989.7014720811063,0.4258527587082662,0.4258527587082662,0.0,0.0,23.06065502771494,23.06065502771494,0.0,0.0,,0.9432525724103517,0.9432525724103517,0.0,0.0,52.29209136237704,52.29209136237704,0.0,0.0,1.0650120440402655,1.0650120440402655,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,51.2462495351295,51.2462495351295,0.0,0.0,102.492499070259,0.176292361370235,5.8070953562910556e-05,615.6277736669467,556.2195342976412,0.1636044662021966,0.1478165929031506,23.23587077511044,22.8217779197382,966.3625110946678,966.1029879043392,108.72800075627777,97.80436697885172,17218.739843803512,7,0.56940277261255,1936-01-21
1935,18,672.0411306739381,0.4501428571428572,12.432606056992865,0.018617469549397546,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.1442307897396745,575.0411306739381,575.0411306739381,,204.5163911456954,204.5163911456954,166.0083483825474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,619.7554163882239,990.0,966.5881645226957,23.411835477304276,0.27872212086627857,0.10001645226957524,989.6212614268642,0.3010810981678653,0.3010810981678653,0.22766355366602314,0.0,22.73201580600058,22.73201580600058,19.485922709426543,0.0,,0.9330842965819072,0.9330842965819072,0.7980751912589374,0.0,42.56721286416058,42.56721286416058,34.457410785619444,0.0,0.8669493455022522,0.8669493455022522,0.7017802603995813,0.0,0.9732435859624501,0.9732435859624501,0.9703864431053072,0.96,41.44566749908167,41.44566749908167,33.49806146211136,0.0,116.38939646027471,0.17325309179196147,5.623636799988351e-05,702.6560160658968,630.1125986840717,0.1533542182498206,0.133370684321639,22.905886530662013,22.60662836119831,966.7106240642636,966.4204503947362,120.35651213073352,111.2664845175844,19553.41860532615,7,0.6466077581126373,1936-01-28
1935,19,728.9360746742859,0.42471428571428577,8.26745646477046,0.011209015641329059,36.0,6.0,5.0,4.0,54.0,105.0,0.1441594322333148,623.9360746742859,623.9360746742859,,207.97869155809533,207.97869155809533,207.97869155809533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,670.9360746742859,990.0,966.815744298697,23.184255701302877,0.3078075849601257,0.11711385143273997,989.5750785636071,0.3063670271947269,0.3063670271947269,0.3063670271947269,0.0,22.452967237715306,22.452967237715306,22.452967237715306,0.0,,0.9349580003364204,0.9349580003364204,0.9349580003364204,0.0,42.81230090046373,42.81230090046373,42.81230090046373,0.0,0.8719409552029272,0.8719409552029272,0.8719409552029272,0.0,0.977036843904082,0.977036843904082,0.977036843904082,0.96,41.832097112585174,41.832097112585174,41.832097112585174,0.0,125.49629133775554,0.17214648000602456,5.5873411645565886e-05,760.52821131929,702.6560160658968,0.1494330050540019,0.1380619396325302,22.60662836119831,22.267658642599347,966.9421128452772,966.7106240642636,131.5075929864535,120.35651213073352,21083.37694474293,7,0.6972016185430863,1936-02-04
1935,20,777.3395174282086,0.4041428571428571,8.170924462898972,0.010251728403275259,36.0,6.0,5.0,4.0,54.0,105.0,0.1351649269406979,672.3395174282086,672.3395174282086,,224.11317247606954,224.11317247606954,224.11317247606954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,719.3395174282086,990.0,967.0093580697129,22.990641930287193,0.3353147848161541,0.1320654175873078,989.5326197975966,0.3556460634322432,0.3556460634322432,0.3556460634322432,0.0,22.167615664451517,22.167615664451517,22.167615664451517,0.0,,0.93846965604603,0.93846965604603,0.93846965604603,0.0,45.71811993275701,45.71811993275701,45.71811993275701,0.0,0.9311226055551326,0.9311226055551326,0.9311226055551326,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.80375753410187,44.80375753410187,44.80375753410187,0.0,134.41127260230562,0.17291278004133045,5.5539043526302115e-05,817.7246825595828,760.52821131929,0.1380619396325302,0.1284050759863779,22.267658642599347,21.925222007554577,967.1708987302384,966.9421128452772,141.30028697302464,131.5075929864535,22581.093797187346,7,0.7467292922350313,1936-02-11
1935,21,855.5868124012593,0.3774285714285715,12.62325943020078,0.014494189986275644,36.0,6.0,5.0,4.0,54.0,105.0,0.12290368221216227,750.5868124012593,750.5868124012593,,250.19560413375308,250.19560413375308,250.19560413375308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,797.5868124012593,990.0,967.322347249605,22.67765275039499,0.38754454892534956,0.16531145731788013,989.4471439937569,0.44366488960599476,0.44366488960599476,0.44366488960599476,0.0,21.681131854545814,21.681131854545814,21.681131854545814,0.0,,0.9420298835597227,0.9420298835597227,0.9420298835597227,0.0,50.09434604266523,50.09434604266523,50.09434604266523,0.0,1.0202514468974588,1.0202514468974588,1.0202514468974588,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,49.09245912181192,49.09245912181192,49.09245912181192,0.0,147.27737736543577,0.17216065325530758,5.452618228549672e-05,905.4211927358452,817.3915296420113,0.1284574114023255,0.1159681271461397,21.92728365447364,21.353751415531697,967.5216847709434,967.169566118568,154.91674447295046,141.24491410724397,24742.59939739321,7,0.8182076520301987,1936-02-18
1935,22,988.6287958162814,0.33514285714285713,20.73254865799421,0.020953348537057555,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,111.85714285714286,0.11303532071228602,876.7716529591387,876.7716529591387,,228.82450464906907,228.82450464906907,228.82450464906907,190.2981390119314,0.0,0.0,0.0,0.0,0.0,0.0,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,926.3430815305672,990.0,967.8424618823775,22.157538117622476,0.502910756910407,0.2514173223673109,989.2456719207222,0.3726718492739018,0.3726718492739018,0.3726718492739018,0.2991850443083785,21.030538189070846,21.030538189070846,21.030538189070846,17.988603944658013,,0.9375121838804604,0.9375121838804604,0.9375121838804604,0.8028071616756959,44.26051108432252,44.26051108432252,44.26051108432252,36.67427364721669,0.901436070963799,0.901436070963799,0.901436070963799,0.7469302168475904,0.9775501645419018,0.9775501645419018,0.9775501645419018,0.974693021684759,43.272257470398884,43.272257470398884,43.272257470398884,35.83774478203516,165.6545171932318,0.16765563040310388,5.250501190014864e-05,1050.5490333418047,914.0536783798912,0.1258343742038644,0.1026664757833285,21.306139739280344,20.728657277019828,968.0588683905028,967.5562147135196,172.26578739015125,156.12476645563817,27829.958888462945,7,0.9203028732957323,1936-02-25
1935,23,1096.8783920111468,0.30271428571428566,11.67506120051397,0.010627906216696742,41.0,8.0,7.0,6.0,67.0,129.0,0.11766363859793087,967.8783920111467,967.8783920111467,,241.96959800278668,241.96959800278668,241.96959800278668,241.96959800278668,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1023.8783920111467,990.0,968.2044749463208,21.795525053679267,0.5958226866152619,0.324536603733589,989.0796407096511,0.41441995207618254,0.41441995207618254,0.41441995207618254,0.41441995207618254,20.460745811254217,20.460745811254217,20.460745811254217,20.460745811254217,,0.9391668104689918,0.9391668104689918,0.9391668104689918,0.9391668104689918,45.592367277234935,45.592367277234935,45.592367277234935,45.592367277234935,0.9285614516748459,0.9285614516748459,0.9285614516748459,0.9285614516748459,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.680519931690235,44.680519931690235,44.680519931690235,44.680519931690235,178.72207972676094,0.1629495539876202,5.130086431585598e-05,1132.2744617454025,1059.9978690640885,0.1216983578598124,0.113929974011024,20.67500800925746,20.24621404649505,968.3157197369142,968.0885647313444,183.47225476921224,173.55449917739995,30025.30939409584,7,0.9929004429264497,1936-03-03
1935,24,1228.4547237600527,0.271,25.543422653952998,0.020570093525849743,41.0,8.0,7.0,6.0,67.0,129.0,0.10523690546507145,1099.4547237600527,1072.123422464087,,268.03085561602177,268.03085561602177,268.03085561602177,268.03085561602177,27.331301295965723,8.6866926599581,1.6949644214552388,1.483093868773334,1.271223316091429,14.195327029687624,49.6866926599581,9.69496442145524,8.483093868773334,7.271223316091429,81.19532702968762,1139.988173414274,990.0,968.6180005603886,21.381999439611263,0.7570776799068258,0.4437604492033132,988.7991618708899,0.508449756091839,0.508449756091839,0.508449756091839,0.508449756091839,19.672711554409286,19.672711554409286,19.672711554409286,19.672711554409286,,0.9391206763340689,0.9391206763340689,0.9391206763340689,0.9391206763340689,48.54606539384215,48.54606539384215,48.54606539384215,48.54606539384215,0.9887182361271313,0.9887182361271313,0.9887182361271313,0.9887182361271313,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.575144085965306,47.575144085965306,47.575144085965306,47.575144085965306,190.30057634386122,0.15519327048743475,4.932348667584295e-05,1311.0784203230735,1166.683447695578,0.1105698381637277,0.0983922837874275,20.011848838566262,19.27466698895352,968.8776750353012,968.423862264186,192.77204623058077,187.58670132806677,31970.496825768685,7,1.0572254241325623,1936-03-10
1935,25,1438.5170427615824,0.23857142857142857,24.8249598054312,0.017488299100464844,41.0,8.0,7.0,6.0,67.0,129.0,0.08973237716688386,1309.5170427615824,1100.0,,275.0,275.0,275.0,275.0,209.51704276158242,56.8861713970884,9.940891573695662,11.369141855279667,9.744978733096858,121.57585920242182,97.8861713970884,17.940891573695662,18.36914185527967,15.744978733096856,188.5758592024218,1234.1962048260636,990.0,969.2859781381528,20.714021861847186,0.9040744459801101,0.48,988.6159255540198,0.5349,0.5349,0.5349,0.5349,18.79504741586703,18.79504741586703,18.79504741586703,18.79504741586703,,0.9364243993599812,0.9364243993599812,0.9364243993599812,0.9364243993599812,47.4666761489488,47.4666761489488,47.4666761489488,47.4666761489488,0.9667347484510956,0.9667347484510956,0.9667347484510956,0.9667347484510956,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.51734262596982,46.51734262596982,46.51734262596982,46.51734262596982,186.0693705038793,0.12945353591073525,4.6987214773706885e-05,1484.853138961092,1383.5781363808978,0.0932365123500957,0.08687727871206,18.99773683630564,18.633794317161566,969.4356793720282,969.108483209846,188.2036570108268,184.37237042964813,31259.65424465172,7,1.0337187250215516,1936-03-17
1935,26,1766.7383961665093,0.20057142857142857,74.19141698683991,0.041857941931071965,41.0,8.0,7.0,6.0,67.0,129.0,0.07362945443809503,1637.7383961665093,1100.0,,275.0,275.0,275.0,275.0,537.7383961665093,59.000000000000014,10.0,17.752907671666396,25.011088193791135,425.9744003010519,100.0,18.0,24.752907671666396,31.011088193791135,492.9744003010519,1242.7529076716662,990.0,970.3458962121606,19.654103787839308,0.9256493607816901,0.48,988.5943506392183,0.5349,0.5349,0.5349,0.5349,17.713554427057645,17.713554427057645,17.713554427057645,17.713554427057645,,0.9322500750275727,0.9322500750275727,0.9322500750275727,0.9322500750275727,44.53922126462737,44.53922126462737,44.53922126462737,44.53922126462737,0.9071124493814128,0.9071124493814128,0.9071124493814128,0.9071124493814128,0.979046096803805,0.979046096803805,0.979046096803805,0.979046096803805,43.60767911638071,43.60767911638071,43.60767911638071,43.60767911638071,174.43071646552283,0.09986134075111931,4.404816072361687e-05,2004.1930578689712,1528.8393753592509,0.084377732598421,0.0643650567960572,18.485502198477317,16.948689413315257,971.1101211741664,969.5777887511608,182.8138029668017,165.77131307422968,29304.36036620784,7,0.9690595359195714,1936-03-24
1935,27,2198.824071814099,0.15485714285714286,43.74138527083603,0.020069988938274715,44.42857142857143,10.571428571428571,9.571428571428571,9.428571428571429,71.28571428571429,145.28571428571428,0.06610297344566197,2053.538357528385,1100.0,,275.0,275.0,275.0,275.0,953.5383575283851,55.57142857142857,7.428571428571429,15.428571428571427,61.55533028297407,813.5544558168395,100.0,18.0,25.0,70.9839017115455,884.8401701025539,1243.0,990.0,971.5799201733444,18.42007982665562,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.478890414137343,16.478890414137343,16.478890414137343,16.478890414137343,,0.926189874262404,0.926189874262404,0.926189874262404,0.926189874262404,41.16287359576556,41.16287359576556,41.16287359576556,41.16287359576556,0.8383477310746549,0.8383477310746549,0.8383477310746549,0.8383477310746549,0.9738347731074655,0.9738347731074655,0.9738347731074655,0.9738347731074655,40.086507163496044,40.086507163496044,40.086507163496044,40.086507163496044,160.34602865398418,0.07308380746828162,4.049142137726873e-05,2310.3827547648234,2067.468969295266,0.0704072471808384,0.0623951323651411,16.795954454699988,16.2096108346011,971.8491997528806,971.2628561327816,164.00013188796203,157.25149676076066,26938.132813869342,7,0.8908112702999121,1936-03-31
1935,28,2374.9101058958236,0.1345714285714286,16.752109144819055,0.007077679346521972,48.857142857142854,11.857142857142858,11.714285714285714,13.857142857142858,91.28571428571429,177.57142857142858,0.07472101722477745,2197.3386773243956,1100.0,,275.0,275.0,275.0,275.0,1097.3386773243951,51.142857142857146,6.142857142857144,13.285714285714286,66.14285714285714,960.6243916101095,100.0,18.0,25.0,80.0,1051.9101058958238,1243.0,990.0,972.0049554280243,17.99504457197556,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.053855159457278,16.053855159457278,16.053855159457278,16.053855159457278,,0.9240731986940973,0.9240731986940973,0.9240731986940973,0.9240731986940973,40.00897401538505,40.00897401538505,40.00897401538505,40.00897401538505,0.8148467212909379,0.8148467212909379,0.8148467212909379,0.8148467212909379,0.9714846721290937,0.9714846721290937,0.9714846721290937,0.9714846721290937,38.868136392546624,38.868136392546624,38.868136392546624,38.868136392546624,155.4725455701865,0.06547055300222925,3.926074383085518e-05,2395.739198274402,2345.660513136817,0.0918001376666555,0.0617763403072425,16.12445762473771,16.00357803992278,972.055232547559,971.934352962744,156.2780924142397,154.89919141005737,26119.38765579133,7,0.8637363642788138,1936-04-07
1935,29,2368.3892092708415,0.13542857142857143,4.5583315005935345,0.0019026826892830286,54.0,13.0,14.0,19.0,117.0,217.0,0.09162547113384335,2151.3892092708415,1100.0,,275.0,275.0,275.0,275.0,1051.3892092708413,46.0,5.000000000000006,11.0,61.0,928.3892092708412,100.0,18.0,25.0,80.0,1045.3892092708413,1243.0,990.0,971.9892153327228,18.010784667277225,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.069595254758944,16.069595254758944,16.069595254758944,16.069595254758944,,0.9241515843686996,0.9241515843686996,0.9241515843686996,0.9241515843686996,40.05157967990656,40.05157967990656,40.05157967990656,40.05157967990656,0.8157144537659177,0.8157144537659177,0.8157144537659177,0.8157144537659177,0.9715714453765917,0.9715714453765917,0.9715714453765917,0.9715714453765917,38.91298200370875,38.91298200370875,38.91298200370875,38.91298200370875,155.651928014835,0.06572263924029127,3.930604242798864e-05,2395.739198274402,2363.830877770248,0.0918001376666555,0.0905774719369705,16.080598123898305,16.00357803992278,972.055232547559,971.9782124635834,155.77738411563126,154.89919141005737,26149.52390649228,7,0.86473293341575,1936-04-14
1935,30,2429.10908488874,0.12971428571428573,18.1161744644769,0.0073518839467345,54.0,13.0,14.0,19.0,117.0,217.0,0.08935258194391002,2212.10908488874,1100.0,,275.0,275.0,275.0,275.0,1112.10908488874,46.0,5.0,11.0,61.0,989.10908488874,100.0,18.0,25.0,80.0,1106.10908488874,1243.0,990.0,972.1357805497315,17.864219450268543,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.923030037750266,15.923030037750266,15.923030037750266,15.923030037750266,,0.922976575265028,0.922976575265028,0.922976575265028,0.922976575265028,39.63602862121036,39.63602862121036,39.63602862121036,39.63602862121036,0.8072510920816772,0.8072510920816772,0.8072510920816772,0.8072510920816772,0.9707430193040167,0.9707430193040167,0.9707430193040167,0.9707430193040167,38.47652316796415,38.47652316796415,38.47652316796415,38.47652316796415,153.9060926718566,0.06337930387267841,3.88651749171355e-05,2487.9248257129457,2395.739198274402,0.0905774719369705,0.0872212848866186,16.00357803992278,15.781061008174554,972.2777495793072,972.055232547559,154.89919141005737,152.167558842198,25856.22356887191,7,0.8550338481769811,1936-04-21
1935,31,2466.1205781694507,0.12671428571428572,17.263476643557038,0.007114159306641844,54.57142857142857,13.0,13.428571428571429,17.857142857142858,151.85714285714286,250.71428571428572,0.10182205727733447,2215.406292455165,1100.0,,275.0,275.0,275.0,275.0,1115.406292455165,45.42857142857143,5.000000000000002,11.571428571428573,62.0197451319854,991.3865473231793,100.0,18.0,25.0,79.87688798912826,1143.2436901803223,1243.0,990.0,972.2251186369607,17.774881363039267,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.833691950520988,15.833691950520988,15.833691950520988,15.833691950520988,,0.9220095960209942,0.9220095960209942,0.9220095960209942,0.9220095960209942,39.372419366472364,39.372419366472364,39.372419366472364,39.372419366472364,0.80188226815626,0.80188226815626,0.80188226815626,0.80188226815626,0.9703331184845695,0.9703331184845695,0.9703331184845695,0.9703331184845695,38.20450790734719,38.20450790734719,38.20450790734719,38.20450790734719,152.81803162938877,0.06199357978084702,3.859041202762342e-05,2496.800686844093,2384.832211470341,0.1157314123285157,0.0869112224869994,16.02990524944982,15.759636515789104,972.2991740716926,972.028905338032,155.19922239386796,151.92334711382605,25673.42931373731,7,0.8489890646077153,1936-04-28
1935,32,2294.5382420024807,0.14385714285714288,28.144099805024716,0.012435855683946371,55.0,13.0,13.0,17.0,178.0,276.0,0.12035422482359921,2018.5382420024805,1100.0,,275.0,275.0,275.0,275.0,918.5382420024806,45.0,5.0,12.0,56.57663084797888,799.9616111545017,100.0,18.0,25.0,73.57663084797888,977.9616111545017,1243.0,990.0,971.8109543772474,18.189045622752605,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.247856210234325,16.247856210234325,16.247856210234325,16.247856210234325,,0.925039323926967,0.925039323926967,0.925039323926967,0.925039323926967,40.534995199784696,40.534995199784696,40.534995199784696,40.534995199784696,0.825559983702336,0.825559983702336,0.825559983702336,0.825559983702336,0.9725559983702335,0.9725559983702335,0.9725559983702335,0.9725559983702335,39.42281031942738,39.42281031942738,39.42281031942738,39.42281031942738,157.6912412777095,0.06877956867938076,3.982102052467413e-05,2363.830877770248,2187.823512835168,0.1261527716384836,0.1167596221013683,16.505443487534755,16.080598123898305,971.9782124635834,971.553367099947,160.6463757322684,155.77738411563126,26492.1285346552,7,0.8760624515428307,1936-05-05
1935,33,2042.0250873935238,0.17214285714285713,33.6127207394004,0.01641064620842724,55.0,13.0,13.0,17.0,178.0,276.0,0.13532276744944247,1766.0250873935238,1100.0,,275.0,275.0,275.0,275.0,666.0250873935237,45.0,5.0,12.0,41.02328436844168,563.001803025082,100.0,18.0,25.0,58.02328436844168,741.001803025082,1243.0,990.0,971.1906820290881,18.809317970911902,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.868128558393625,16.868128558393625,16.868128558393625,16.868128558393625,,0.9281321381320781,0.9281321381320781,0.9281321381320781,0.9281321381320781,42.223359584307914,42.223359584307914,42.223359584307914,42.223359584307914,0.8599462237129921,0.8599462237129921,0.8599462237129921,0.8599462237129921,0.9759946223712992,0.9759946223712992,0.9759946223712992,0.9759946223712992,41.21028362172599,41.21028362172599,41.21028362172599,41.21028362172599,164.84113448690397,0.08085766713933573,4.162654911285454e-05,2155.2089572641244,1952.5344676593647,0.1413547389669693,0.1280618285617935,17.1121607688899,16.58416827684413,971.4746423106376,970.9466498185918,167.67650973515995,161.55324499205915,27693.31059379987,7,0.9157840804827999,1936-05-12
1935,34,1863.65123238565,0.19014285714285714,32.337806922800546,0.01786292693758047,55.0,13.0,13.0,17.0,178.0,276.0,0.14835818317246557,1587.65123238565,1100.0,,275.0,275.0,275.0,275.0,487.6512323856502,45.0,4.999999999999998,11.999999999999998,30.036488951290046,395.61474343436015,100.0,18.0,25.0,47.03648895129005,573.6147434343601,1243.0,990.0,970.6594885969382,19.340511403061733,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.399321990543456,17.399321990543456,17.399321990543456,17.399321990543456,,0.9308355184214406,0.9308355184214406,0.9308355184214406,0.9308355184214406,43.680270024076755,43.680270024076755,43.680270024076755,43.680270024076755,0.8896185340952494,0.8896185340952494,0.8896185340952494,0.8896185340952494,0.9787422022570598,0.9787422022570598,0.9787422022570598,0.9787422022570598,42.75243226472861,42.75243226472861,42.75243226472861,42.75243226472861,171.00972905891444,0.09198840403712572,4.3184275014877386e-05,1952.5344676593647,1726.1698191997614,0.1598915685641818,0.1413547389669693,17.843492710067146,17.1121607688899,970.9466498185918,970.2153178774146,176.02450038709998,167.67650973515995,28729.63448189763,7,0.9500540503273025,1936-05-19
1935,35,1524.4681256683314,0.22757142857142856,47.72162138940913,0.0312376293028443,54.714285714285715,12.857142857142858,12.857142857142858,16.428571428571427,169.71428571428572,266.57142857142856,0.1748602964156495,1257.896697096903,1100.0,,275.0,275.0,275.0,275.0,157.89669709690295,30.220234226048692,4.65222045089218,7.360135687649667,9.72916443089356,105.93494230141884,84.93451994033441,17.509363308035038,20.217278544792524,26.15773585946499,275.6492280157046,1222.661161793162,990.0,969.5636662521592,20.436333747840763,0.8836680473842626,0.48,988.6363319526157,0.5349,0.5349,0.5349,0.5349,18.5377657004565,18.5377657004565,18.5377657004565,18.5377657004565,,0.935613961956438,0.935613961956438,0.935613961956438,0.935613961956438,46.77706383996842,46.77706383996842,46.77706383996842,46.77706383996842,0.9526896912417192,0.9526896912417192,0.9526896912417192,0.9526896912417192,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.84152256316905,45.84152256316905,45.84152256316905,45.84152256316905,183.3660902526762,0.12079255059437634,4.630456824562531e-05,1659.7232892169968,1392.1184694738974,0.1920671725279606,0.1508492305826257,18.993582909136983,18.05816611462682,970.0006444728548,969.1360750552234,188.15987812191307,178.33064269056587,30805.503162449604,7,1.0187005014037567,1936-05-26
1935,36,1192.101848865683,0.27999999999999997,44.58254138186781,0.037006865328126075,53.0,12.0,12.0,13.0,120.0,210.0,0.17701417853737045,982.101848865683,977.6215451872946,,244.40538629682365,244.40538629682365,244.40538629682365,244.40538629682365,4.480303678388509,1.130743309307576,0.25601735305077195,0.25601735305077195,0.2773521324716696,2.5601735305077193,54.13074330930757,12.25601735305077,12.25601735305077,13.277352132471671,122.56017353050773,1056.2643232027037,990.0,968.5037486678635,21.49625133213645,0.6469932456347918,0.3435077536674659,989.0094990006977,0.42512537168360526,0.42512537168360526,0.42512537168360526,0.42512537168360526,20.08062496115058,20.08062496115058,20.08062496115058,20.08062496115058,,0.9378255652598108,0.9378255652598108,0.9378255652598108,0.9378255652598108,45.051897623445726,45.051897623445726,45.051897623445726,45.051897623445726,0.9175539230844343,0.9175539230844343,0.9175539230844343,0.9175539230844343,0.9786321448559104,0.9786321448559104,0.9786321448559104,0.9786321448559104,44.093340150831075,44.093340150831075,44.093340150831075,44.093340150831075,176.3733606033243,0.14811162965167832,5.020305620239347e-05,1341.3621257487196,1080.0406798008228,0.1944371206820908,0.156557275599818,20.74583036997167,19.18407870420628,968.9728523952102,968.1515564222312,190.1676052496373,161.30146333975054,29630.724581358485,7,0.9798520033518018,1936-06-02
1935,37,907.3808080298752,0.36071428571428577,40.82654911539222,0.04492781701842731,47.285714285714285,10.571428571428571,9.857142857142858,10.142857142857142,97.14285714285714,175.0,0.19265275292349487,732.3808080298752,732.3808080298752,,244.12693600995843,244.12693600995843,244.12693600995843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,10.571428571428571,9.857142857142858,10.142857142857142,97.14285714285714,800.095093744161,990.0,967.5261190371094,22.473880962890494,0.3939246431063549,0.1596119178770057,989.4464634390167,0.42429811053249245,0.42429811053249245,0.42429811053249245,0.0,21.49604629137466,21.49604629137466,21.49604629137466,0.0,,0.9404286164996,0.9404286164996,0.9404286164996,0.0,48.32948110951673,48.32948110951673,48.32948110951673,0.0,0.9843071509066543,0.9843071509066543,0.9843071509066543,0.0,0.9796328228904179,0.9796328228904179,0.9796328228904179,0.96,47.34712930385938,47.34712930385938,47.34712930385938,0.0,142.04138791157814,0.15680121428302227,5.394619428014649e-05,1027.8009259147989,794.2548359930772,0.2161756706887087,0.1710720270841249,22.164985091397508,20.8086984733214,967.9873743385892,967.0770193439724,154.0717295597578,125.8773502338299,23862.95316914513,7,0.7891188217309898,1936-06-09
1935,38,711.2909151064214,0.43257142857142855,20.00553577365674,0.028164015478782115,45.0,10.0,9.0,9.0,88.0,161.0,0.22689637457712114,550.2909151064213,550.2909151064213,,220.26434928479713,220.26434928479713,109.76221653682713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,614.2909151064214,990.0,966.7451636604256,23.254836339574336,0.27561669860042365,0.0903101921689262,989.6340731092306,0.35111376596330146,0.35111376596330146,0.1492747722828182,0.0,22.53779568284167,22.53779568284167,12.856509728804356,0.0,,0.9361212951809843,0.9361212951809843,0.5315418822662424,0.0,45.631816209795716,45.631816209795716,22.526793124595763,0.0,0.9293648922565316,0.9293648922565316,0.45879415732374257,0.0,0.9748342809211892,0.9748342809211892,0.9662628523497607,0.96,44.51622218185634,44.51622218185634,21.873299558360397,0.0,110.90574392207309,0.15591431197440694,5.60315356308115e-05,760.52821131929,654.21608557748,0.2460960583961864,0.211694974103213,22.74108265578086,22.361918437131447,966.9421128452772,966.51686434231,119.33539602499197,101.699864980005,18632.16497890828,7,0.616143021789295,1936-06-16
1935,39,578.4531947740671,0.49642857142857144,14.745394588411873,0.024972462916383897,45.0,10.0,9.0,9.0,88.0,161.0,0.27879912680262503,417.4531947740671,417.4531947740671,,208.72659738703354,208.72659738703354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,481.4531947740671,990.0,966.2012117440388,23.798788255961263,0.2060861884029758,0.053490638954813374,989.7404231726422,0.3092636616965897,0.3092636616965897,0.0,0.0,23.229947766906907,23.229947766906907,0.0,0.0,,0.9357336220832139,0.9357336220832139,0.0,0.0,44.485116151153875,44.485116151153875,0.0,0.0,0.9060105122434596,0.9060105122434596,0.0,0.0,0.9782212560020905,0.9782212560020905,0.96,0.96,43.51986935065951,43.51986935065951,0.0,0.0,87.03973870131901,0.15038572110944862,5.792453764769018e-05,623.8090120652902,550.9983234585969,0.2921968963342914,0.2580918147799204,23.407748302533182,22.937493774943825,966.3952360482612,966.0794924555636,95.98714802708643,81.37119279509709,14622.676101821595,7,0.4835541038962168,1936-06-23
1935,40,512.4636827017206,0.5417142857142857,10.521405220274914,0.020891902902953712,42.42857142857143,9.142857142857142,8.142857142857142,6.428571428571429,72.57142857142857,138.71428571428572,0.2707739884796984,373.7493969874349,373.7493969874349,,186.87469849371746,186.87469849371746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.42857142857143,9.142857142857142,8.142857142857142,6.428571428571429,72.57142857142857,433.46368270172064,990.0,965.9060865721576,24.093913427842285,0.1885145454599108,0.04474987939748694,989.7667355751427,0.24775853730835978,0.24775853730835978,0.0,0.0,23.61289046567655,23.61289046567655,0.0,0.0,,0.929677404384778,0.929677404384778,0.0,0.0,40.226217115161944,40.226217115161944,0.0,0.0,0.8192712243413839,0.8192712243413839,0.0,0.0,0.9730359251399963,0.9730359251399963,0.96,0.96,39.14671720303613,39.14671720303613,0.0,0.0,78.29343440607227,0.15276176839637623,5.818828640618177e-05,548.1781559247493,477.3484869166725,0.2937001379203099,0.2560029865840799,23.8289168610186,23.42583384241185,966.0668017016612,965.748068191125,82.33953705745917,71.74546624951309,13153.29698022014,7,0.43496352447817926,1936-06-30
1935,41,454.81166515320825,0.591,5.330767964316473,0.011776703672619229,42.0,9.0,8.0,6.0,70.0,135.0,0.2969777377342337,319.8116651532083,319.8116651532083,,159.90583257660413,159.90583257660413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,378.81166515320825,990.0,965.6466524931894,24.353347506810582,0.16922615278835967,0.03396233303064162,989.7968115141811,0.18112663241364255,0.18112663241364255,0.0,0.0,23.969032388577965,23.969032388577965,0.0,0.0,,0.9203166888695468,0.9203166888695468,0.0,0.0,34.59249727974979,34.59249727974979,0.0,0.0,0.7045315128258614,0.7045315128258614,0.0,0.0,0.97,0.97,0.96,0.96,33.5547223613573,33.5547223613573,0.0,0.0,67.1094447227146,0.14752407787171934,5.82898908261922e-05,470.1789493868897,440.0331111664572,0.3067950946739818,0.2871247217172081,24.06019827490324,23.873746243918745,965.715805272241,965.580149000249,70.27988225296949,64.04988026806116,11274.386713416054,7,0.37283024845952556,1936-07-07
1935,42,414.97436261345047,0.6348571428571429,5.30439053175285,0.01276828933182617,42.0,9.0,8.0,6.0,70.0,135.0,0.3255757871947284,279.97436261345047,279.97436261345047,,197.39483361619392,82.57952899725653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,338.97436261345047,990.0,965.4673846317604,24.532615368239494,0.15516633269699417,0.025994872522690043,989.8188387947803,0.30208889745665707,0.08451561742564519,0.0,0.0,24.04936526556318,13.804458657835486,0.0,0.0,,0.9280176788467579,0.5223580443519202,0.0,0.0,43.362100777370024,17.88430505241536,0.0,0.0,0.8831385087040738,0.36424246542597477,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,42.31601571129847,17.3477759008429,0.0,0.0,59.663791612141374,0.1437850757850793,5.923375289987259e-05,435.49688511870175,402.90237744418727,0.3350687599720136,0.3099907361293837,24.195298144937723,23.904782084697946,965.559735983034,965.4130606984988,63.10864060895203,58.25922622439633,10023.51699083975,7,0.3314655089563409,1936-07-14
1935,43,384.09447609350656,0.6722857142857143,4.648233164045133,0.012126666945372686,42.0,9.0,8.0,6.0,70.0,135.0,0.35164046398681703,249.09447609350653,249.09447609350653,,249.09447609350653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,308.09447609350656,990.0,965.3204723804674,24.679527619532514,0.14426786263921623,0.019818895218701258,989.835913242142,0.4393996732591877,0.0,0.0,0.0,24.076041188415395,0.0,0.0,0.0,,0.9448708706310642,0.0,0.0,0.0,55.56852255314705,0.0,0.0,0.0,1.1317418035264164,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,54.4571521020841,0.0,0.0,0.0,54.4571521020841,0.14175103294441874,6.0732111645693945e-05,398.1467533267305,370.3647452958713,0.3645055360011474,0.339070955299779,24.199855565616662,23.947566548119724,965.3907337666336,965.2518237264792,57.3143810085362,51.617864021359445,9148.80155315013,7,0.30253973390046723,1936-07-21
1935,44,358.75729683443035,0.700857142857143,3.677897366662689,0.010375016484794315,40.714285714285715,8.142857142857142,6.714285714285714,5.142857142857143,65.71428571428571,126.42857142857143,0.3519829072311163,232.3287254058589,232.3287254058589,,232.3287254058589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.714285714285715,8.142857142857142,6.714285714285714,5.142857142857143,65.71428571428571,287.9001539772875,990.0,965.193786484172,24.806213515827885,0.13714065979866846,0.016465745081171743,989.8463935951202,0.38193791892767665,0.0,0.0,0.0,24.270669192020367,0.0,0.0,0.0,,0.9424251336947521,0.0,0.0,0.0,52.115626495814396,0.0,0.0,0.0,1.0614180549045702,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,51.073313965898116,0.0,0.0,0.0,51.073313965898116,0.14246306325855565,6.106474555854895e-05,370.3647452958713,344.6194637292325,0.3746370174793716,0.3248749909802503,24.353433037086425,24.199855565616662,965.2518237264792,965.1230973186462,52.60232354947712,49.50924576500986,8580.316746270883,7,0.2837406331438784,1936-07-28
1935,45,337.0847163334866,0.728,2.708381070492156,0.00815877597312627,39.0,7.0,5.0,4.0,60.0,115.0,0.34128590062823033,222.0847163334866,222.0847163334866,,222.0847163334866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,273.0847163334866,990.0,965.0854235816676,24.914576418332558,0.1319118321781539,0.014416943266697287,989.8536712245551,0.34920759610683866,0.0,0.0,0.0,24.41904004678085,0.0,0.0,0.0,,0.9403805585494992,0.0,0.0,0.0,50.01265780739873,0.0,0.0,0.0,1.0185877353849029,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,49.012404651250755,0.0,0.0,0.0,49.012404651250755,0.145374947228787,6.130457648949635e-05,344.6194637292325,325.6607962357874,0.3531281668817662,0.3337014072146415,24.517701494538866,24.353433037086425,965.1230973186462,965.028303981179,50.62633555204059,46.54216875897049,8234.083981410127,7,0.2722911369513931,1936-08-04
1935,46,315.54377293921306,0.7612857142857142,2.8058106226291994,0.009001906502701116,39.0,7.0,5.0,4.0,60.0,115.0,0.36467029269242424,200.54377293921308,200.54377293921308,,200.54377293921308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,251.54377293921308,990.0,964.977718864696,25.022281135303974,0.12430936490719553,0.01045314734982783,989.8652374877429,0.2849827698577306,0.0,0.0,0.0,24.6025358531892,0.0,0.0,0.0,,0.9348431905625031,0.0,0.0,0.0,45.23328599870552,0.0,0.0,0.0,0.9212481873463446,0.0,0.0,0.0,0.9794430468721572,0.96,0.96,0.96,44.30445241131789,0.0,0.0,0.0,44.30445241131789,0.1403571683984294,6.136649370080616e-05,325.6607962357874,306.020121877383,0.3757922822018825,0.3531281668817662,24.68167447396006,24.517701494538866,965.028303981179,964.9301006093868,46.54216875897049,42.14400298176749,7443.148005101406,7,0.24613584672954383,1936-08-11
1935,47,288.14440782047734,0.8031428571428572,4.607954917215944,0.01607743622626003,39.0,7.0,5.0,4.0,60.0,115.0,0.3994530470666856,173.14440782047737,173.14440782047737,,173.14440782047737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,224.14440782047737,990.0,964.8529068872629,25.147093112737203,0.1146391526511331,0.007314440782047686,989.8780464065668,0.21264581997055343,0.0,0.0,0.0,24.812493699333494,0.0,0.0,0.0,,0.926111129396036,0.0,0.0,0.0,39.02092319265666,0.0,0.0,0.0,0.794723486612152,0.0,0.0,0.0,0.9713186858121629,0.96,0.96,0.96,37.9051724938928,0.0,0.0,0.0,37.9051724938928,0.13146235278235852,6.0803514385396135e-05,302.30479186612183,273.7644374568714,0.4200691699341591,0.380410774470716,24.911144897632365,24.71187789739601,964.9115239593306,964.7950577498276,41.25607432624228,34.64141067524919,6368.068978973991,7,0.21058429163273779,1936-08-18
1935,48,266.5070949603513,0.8454285714285714,2.1381122068752183,0.008087844330269628,39.0,7.0,5.0,4.0,60.0,115.0,0.43162820367177296,151.50709496035134,151.50709496035134,,151.50709496035134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,202.50709496035128,990.0,964.7660283798414,25.233971620158577,0.10700244524222215,0.005150709496035071,989.8878468452618,0.16259325581702727,0.0,0.0,0.0,24.95922520960327,0.0,0.0,0.0,,0.9178828857158576,0.0,0.0,0.0,34.04070374610744,0.0,0.0,0.0,0.6932933553178705,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.019482633724216,0.0,0.0,0.0,33.019482633724216,0.12386952885133,6.053761960098196e-05,271.2725109404546,258.7976520087449,0.44436260958084,0.4239279520114847,25.00977687245248,24.92777337965193,964.7850900437618,964.735190608035,34.08415834920097,31.29655066758316,5547.273082465668,7,0.18344157018735677,1936-08-25
1935,49,257.589158854188,0.8637142857142858,0.30212328863922266,0.0011770297877394,34.0,6.0,4.0,3.0,44.0,91.0,0.35328156238313835,166.58915885418796,166.58915885418796,,166.58915885418796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,210.58915885418796,990.0,964.7303566354168,25.26964336458322,0.1098549367599015,0.006658915885418742,989.8834861473546,0.1963821980729674,0.0,0.0,0.0,24.95674731386494,0.0,0.0,0.0,,0.9238648539179524,0.0,0.0,0.0,37.66883271590996,0.0,0.0,0.0,0.7671860023606916,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.53876773443266,0.0,0.0,0.0,36.53876773443266,0.14184766019596456,6.092623045864341e-05,258.7976520087449,256.6827889882703,0.3545231854409936,0.3516260649726647,24.96294048691936,24.948489749792376,964.735190608035,964.7267311559532,36.809280544315385,36.335883127020615,6138.512979384686,7,0.20299315408018143,1936-09-01
