WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1935,50,240.05903352099833,0.888,2.9269221084520245,0.012019693510531514,34.0,6.0,4.0,3.0,44.0,91.0,0.3792508251183898,149.05903352099836,149.05903352099836,,149.05903352099836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,193.05903352099833,990.0,964.640354201126,25.35964579887398,0.10366788661398993,0.004905903352099815,989.891426210034,0.15743696751734465,0.0,0.0,0.0,25.093635041390495,0.0,0.0,0.0,,0.9170214874855205,0.0,0.0,0.0,33.63915815365448,0.0,0.0,0.0,0.685115237345305,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.62998340904484,0.0,0.0,0.0,32.62998340904484,0.1358846645231352,6.0806397366091305e-05,249.7991800258312,236.1943342291061,0.3852759647982534,0.3642926289453387,25.126806440695496,25.00978529896913,964.698795080155,964.6171660053748,34.79003572546752,31.77302482315992,5481.837212719533,7,0.18127768560580468,1936-09-08
1935,51,228.76591107584005,0.9098571428571428,1.6461839091954167,0.0072018768379668715,34.0,6.0,4.0,3.0,44.0,91.0,0.3979322778150145,137.76591107584008,137.76591107584008,,137.76591107584008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.76591107584005,990.0,964.572595466455,25.427404533544955,0.09968217469290992,0.0037765911075839714,989.8965412341996,0.13449111675294143,0.0,0.0,0.0,25.189454650991518,0.0,0.0,0.0,,0.9121846997273639,0.0,0.0,0.0,31.044895524035887,0.0,0.0,0.0,0.6322789312430935,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.11354865831481,0.0,0.0,0.0,30.11354865831481,0.13160116347730777,6.071669246216529e-05,234.76788002600708,224.67104686473823,0.4050366136175347,0.387616909050417,25.22386808125259,25.1389043506697,964.608607280156,964.5480262811884,31.45435343283332,29.198989074306,5059.076174596888,7,0.1672974925461934,1936-09-15
1935,52,222.03250193463165,0.9225714285714286,0.5915072904496819,0.002670005759081429,34.0,6.0,4.0,3.0,44.0,91.0,0.40985304949842655,131.03250193463165,131.03250193463165,,131.03250193463165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.03250193463165,990.0,964.5321950116078,25.46780498839215,0.09730573698319402,0.0031032501934631146,989.8995910128234,0.12154646939903209,0.0,0.0,0.0,25.245849531816507,0.0,0.0,0.0,,0.9091716915205669,0.0,0.0,0.0,29.4953668613578,0.0,0.0,0.0,0.6007203026753116,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.610505855517065,0.0,0.0,0.0,28.610505855517065,0.12885656559906036,6.065181489676918e-05,222.2828362851385,220.53049583159049,0.4126413431251373,0.4093883338939747,25.258333452445783,25.243768878378297,964.5336970177108,964.5231829749896,28.666311693278505,28.27567082894844,4806.5649837268675,7,0.1589472547528726,1936-09-22
1935,53,220.53049583159049,0.926,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4126413431251373,129.53049583159049,129.53049583159049,,129.53049583159049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.53049583159049,990.0,964.5231829749896,25.476817025010405,0.0967756304845935,0.002953049583159,989.9002713199322,0.1187548924968628,0.0,0.0,0.0,25.258333452445783,0.0,0.0,0.0,,0.9085017392995014,0.0,0.0,0.0,29.15017611231798,0.0,0.0,0.0,0.5936899411877389,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.27567082894844,0.0,0.0,0.0,28.27567082894844,0.1282166020727642,6.063709520770382e-05,220.53049583159049,220.53049583159049,0.4126413431251373,0.4126413431251373,25.258333452445783,25.258333452445783,964.5231829749896,964.5231829749896,28.27567082894844,28.27567082894844,1357.232199789525,2,0.15708706016082466,1936-09-29
1936,1,206.97919675659952,0.9415714285714285,1.990550366923328,0.00953536526678907,31.0,4.0,3.0,2.0,33.0,73.0,0.3526996129386932,133.97919675659952,133.97919675659952,,133.97919675659952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,171.97919675659952,990.0,964.4418751805396,25.5581248194604,0.0962281269030431,0.0033979196756599287,989.9003739534212,0.12709181433998507,0.0,0.0,0.0,25.331406958541688,0.0,0.0,0.0,,0.9105848422494295,0.0,0.0,0.0,30.307923914868876,0.0,0.0,0.0,0.6172693261684089,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.398686197422812,0.0,0.0,0.0,29.398686197422812,0.14203524527754904,6.095194942054497e-05,209.2745177174335,206.5966432631272,0.3533455280153085,0.3488241224790015,25.334605675349145,25.312214657696952,964.4556471063046,964.4395798595788,29.91320813393297,29.312932541337783,4938.979281167032,7,0.16332603443012672,1936-10-01
1936,2,201.8806126241504,0.9477142857142856,0.7752186349296925,0.0038380628576136716,31.0,4.0,3.0,2.0,33.0,73.0,0.36160164909250614,128.8806126241504,128.8806126241504,,128.8806126241504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.8806126241504,990.0,964.4112836757449,25.588716324255103,0.09442867177646264,0.0028880612624149716,989.9026832669612,0.11758510272347064,0.0,0.0,0.0,25.373814488492766,0.0,0.0,0.0,,0.9083184416194995,0.0,0.0,0.0,29.130657070226786,0.0,0.0,0.0,0.5932924046889365,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.25673735811998,0.0,0.0,0.0,28.25673735811998,0.13996714648764616,6.090203593241056e-05,202.1648125463628,201.1701128186193,0.3628769650580197,0.3610915227063007,25.379678195301217,25.371469005769384,964.4129888752782,964.4070206769117,28.320355374388903,28.09769231744767,4747.131876164157,7,0.15698187421177767,1936-10-08
1936,3,201.1701128186193,0.952,0.0,0.0,31.857142857142858,4.142857142857143,3.0,2.0,35.42857142857143,76.42857142857143,0.37992011018794625,124.74154139004786,124.74154139004786,,124.74154139004786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.857142857142858,4.142857142857143,3.0,2.0,35.42857142857143,163.74154139004784,990.0,964.4070206769117,25.592979323088343,0.09332079208316557,0.0024741541390047575,989.9042050537779,0.1106631686999857,0.0,0.0,0.0,25.382581310258185,0.0,0.0,0.0,,0.9052755513043544,0.0,0.0,0.0,28.123745461657148,0.0,0.0,0.0,0.572785039952284,0.0,0.0,0.0,0.9695682454370018,0.96,0.96,0.96,27.270074221339,0.0,0.0,0.0,27.270074221339,0.13555728452529367,6.06923043793999e-05,201.1701128186193,201.1701128186193,0.4821789809675056,0.3628769650580197,25.4,25.379678195301217,964.4070206769117,964.4070206769117,28.09769231744767,22.304365644687,4581.372469184953,7,0.15150041234077224,1936-10-15
1936,4,201.1701128186193,0.952,0.0,0.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4821789809675056,104.17011281861927,104.17011281861927,,104.17011281861927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,149.1701128186193,990.0,964.4070206769117,25.592979323088343,0.088178063991737,0.0004170112818619,989.9114049247264,0.0768049624588117,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8889101365066283,0.0,0.0,0.0,23.066059566975262,0.0,0.0,0.0,0.4697771805901275,0.0,0.0,0.0,0.9669777180590128,0.96,0.96,0.96,22.304365644687,0.0,0.0,0.0,22.304365644687,0.1108731577080599,5.947634072655779e-05,201.1701128186193,201.1701128186193,0.4821789809675056,0.4821789809675056,25.4,25.4,964.4070206769117,964.4070206769117,22.304365644687,22.304365644687,3747.133428307415,7,0.12391314247048331,1936-10-22
1936,5,203.00475001069114,0.9474285714285714,1.4083373087531714,0.006899103142679029,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.46669762870078874,108.2904642964054,108.2904642964054,,108.2904642964054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,152.71903572497686,990.0,964.4180285000641,25.58197149993587,0.08943059358657891,0.0008290464296405,989.9097403599839,0.08311216799419785,0.0,0.0,0.0,25.393301082269407,0.0,0.0,0.0,,0.8924806172869862,0.0,0.0,0.0,24.071364959405578,0.0,0.0,0.0,0.4902518321671197,0.0,0.0,0.0,0.9685545270050533,0.96,0.96,0.96,23.315698516989965,0.0,0.0,0.0,23.315698516989965,0.11481820780182687,5.9797047085826154e-05,206.5966432631272,201.1701128186193,0.4821789809675056,0.4501525219921053,25.4,25.37655378794292,964.4395798595788,964.4070206769117,24.59805801874325,22.304365644687,3917.0373508543144,7,0.12953165842772205,1936-10-29
1936,6,210.72388331608676,0.937142857142857,5.880456755317093,0.028274386689976557,36.0,5.0,3.0,2.0,47.0,93.0,0.4417816929294443,117.72388331608674,117.72388331608674,,117.72388331608674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,161.72388331608676,990.0,964.4643432998965,25.53565670010346,0.09260869533815574,0.0017723883316086285,989.9056189163304,0.09843279906027418,0.0,0.0,0.0,25.341103359407406,0.0,0.0,0.0,,0.9001479983677992,0.0,0.0,0.0,26.340817512844758,0.0,0.0,0.0,0.5364728617687324,0.0,0.0,0.0,0.9699248953470239,0.96,0.96,0.96,25.548768555345337,0.0,0.0,0.0,25.548768555345337,0.12113131171804037,6.027104387551749e-05,220.53049583159049,202.1648125463628,0.4600207070093968,0.4217103836333821,25.4,25.26283931708579,964.5231829749896,964.4129888752782,27.81637388330903,23.55033832369114,4292.193117298017,7,0.14193760308525188,1936-11-05
1936,7,232.5079489381921,0.9025714285714287,4.024462394697131,0.017758653320234328,36.0,5.0,3.0,2.0,47.0,93.0,0.40012987810070616,139.5079489381921,139.5079489381921,,139.5079489381921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,183.5079489381921,990.0,964.595047693629,25.404952306370806,0.10029699615719766,0.003950794893819186,989.8957522089491,0.13790364307301878,0.0,0.0,0.0,25.162800872246773,0.0,0.0,0.0,,0.9129559446123272,0.0,0.0,0.0,31.430724600210592,0.0,0.0,0.0,0.6401369572344315,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.48780286220427,0.0,0.0,0.0,30.48780286220427,0.13109284084558573,6.0703733975082065e-05,234.76788002600708,222.2828362851385,0.4183858796938423,0.39613596199658,25.248377369921,25.143850215309705,964.608607280156,964.5336970177108,30.99210512932294,28.206698301438674,5121.950880850318,7,0.16937668256780153,1936-11-12
1936,8,252.09124475061776,0.8714285714285713,3.4328245689625425,0.013641700941231042,36.0,5.0,3.0,2.0,47.0,93.0,0.36923435869790516,159.09124475061776,159.09124475061776,,159.09124475061776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,203.09124475061776,990.0,964.7043057487971,25.295694251203,0.10720862360481302,0.0059091244750617425,989.88688225192,0.17947865289390894,0.0,0.0,0.0,25.003097850229242,0.0,0.0,0.0,,0.9209356819623237,0.0,0.0,0.0,35.92710918987424,0.0,0.0,0.0,0.7317130181237115,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.84929591417801,0.0,0.0,0.0,34.84929591417801,0.13816724033438804,6.084542746028349e-05,258.7976520087449,236.1943342291061,0.3937435684201931,0.3593541103566793,25.13176396538936,24.954155634520617,964.735190608035,964.6171660053748,36.34965918819581,31.310845110482244,5854.681713581906,7,0.19360719952321118,1936-11-19
1936,9,269.6821012551872,0.8394285714285713,3.5443309438919157,0.012860616397827072,34.57142857142857,5.0,3.0,2.0,43.857142857142854,88.42857142857143,0.3285873415722759,181.25352982661576,181.25352982661576,,181.25352982661576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,3.0,2.0,43.857142857142854,223.82495839804434,990.0,964.7787284050207,25.22127159497924,0.1145263935884582,0.008219752534318486,989.8772538538772,0.2336763124567202,0.0,0.0,0.0,24.86484913639973,0.0,0.0,0.0,,0.9288675019813135,0.0,0.0,0.0,41.059928776440266,0.0,0.0,0.0,0.8362510952431828,0.0,0.0,0.0,0.9733510790739864,0.96,0.96,0.96,39.97796680110542,0.0,0.0,0.0,39.97796680110542,0.14807011960895794,6.124121148233108e-05,283.6079686159883,258.7976520087449,0.3593541103566793,0.2715015391695843,24.954155634520617,24.73000466868949,964.834431874464,964.735190608035,45.99920786192176,36.34965918819581,6716.298422585711,7,0.22209981556169678,1936-11-26
1936,10,304.1348452793326,0.7775714285714285,3.631491247986543,0.012092948154327156,31.0,5.0,3.0,2.0,36.0,77.0,0.25327691845238814,227.1348452793326,227.1348452793326,,227.1348452793326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,266.1348452793326,990.0,964.9220282342891,25.077971765710995,0.1294590070506976,0.015426969055866501,989.8551140238934,0.3652125705189521,0.0,0.0,0.0,24.5678732190855,0.0,0.0,0.0,,0.9415326814346526,0.0,0.0,0.0,51.524956990556056,0.0,0.0,0.0,1.0493881260805715,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,50.494457850744936,0.0,0.0,0.0,50.494457850744936,0.1660062363434389,6.175385047214516e-05,309.0284073518941,290.5219447532691,0.2650402194759972,0.2491680317024034,24.677987405686466,24.52641300871824,964.9451420367594,964.8620877790132,51.54941353927176,47.52495473762704,8483.068918925148,7,0.2805247658374718,1936-12-03
1936,11,330.5492180682786,0.7387142857142857,5.084436625334059,0.015392297298894742,31.0,5.0,3.0,2.0,36.0,77.0,0.23318743910504244,253.5492180682786,253.5492180682786,,253.5492180682786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,292.5492180682786,990.0,965.0527460903414,24.94725390965862,0.13878145876208542,0.02070984361365567,989.8405086976243,0.4555493549025394,0.0,0.0,0.0,24.33221325238034,0.0,0.0,0.0,,0.9454903246552239,0.0,0.0,0.0,57.199056860579056,0.0,0.0,0.0,1.1649502415596549,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,56.05507572336747,0.0,0.0,0.0,56.05507572336747,0.16954268610962922,6.141843927921077e-05,344.6194637292325,311.8155700798613,0.2469408438465051,0.2234348552654556,24.50179419258152,24.203029930700552,965.1230973186462,964.9590778503992,58.94135923963943,52.14310054523301,9417.252721525736,7,0.31141708735204154,1936-12-10
1936,12,363.01340269755354,0.6970000000000001,3.677897366662689,0.010125155935730901,31.0,5.0,3.0,2.0,36.0,77.0,0.2122357994070462,286.0134026975536,286.0134026975536,,162.12237732943626,123.89102536811733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,325.01340269755354,990.0,965.2150670134877,24.784932986512267,0.15023907677838935,0.027202680539510672,989.822558242682,0.19916049981118658,0.12678884654025818,0.0,0.0,24.40833072938313,20.95075502499734,0.0,0.0,,0.91909859118158,0.7838384309158553,0.0,0.0,35.74997299083743,27.157938116254424,0.0,0.0,0.7281053562288682,0.5531148292516176,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.76339414985814,26.34319997276679,0.0,0.0,61.10659412262493,0.1683485246707294,5.9366598090841495e-05,370.3647452958713,344.6194637292325,0.2234348552654556,0.2079031575710248,24.48020529065669,24.203029930700552,965.2518237264792,965.1230973186462,62.369796480524,58.94135923963943,10265.907812600988,7,0.33948107845902736,1936-12-17
1936,13,394.92610689092515,0.6595714285714286,8.038305099296183,0.019917526768568474,31.0,5.0,3.0,2.0,36.0,77.0,0.1953880002211325,317.92610689092515,317.92610689092515,,158.96305344546258,158.96305344546258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,356.92610689092515,990.0,965.3715399886756,24.628460011324346,0.16150206023817498,0.03358522137818499,989.8049127183837,0.17942618498737675,0.17942618498737675,0.0,0.0,24.253946544720616,24.253946544720616,0.0,0.0,,0.9201346544074472,0.9201346544074472,0.0,0.0,34.788252480998985,34.788252480998985,0.0,0.0,0.7085183804684111,0.7085183804684111,0.0,0.0,0.97,0.97,0.96,0.96,33.744604906569016,33.744604906569016,0.0,0.0,67.48920981313803,0.17081158454057258,5.897034446761694e-05,426.6328809909446,373.01012538244936,0.2064287126818648,0.1804830415816786,24.39692958723307,24.051280979954896,965.5198479644592,965.2650506269122,74.07669480306934,62.92273222226188,11338.187248607188,7,0.37494005451743345,1936-12-24
1936,14,470.56934266976094,0.5754285714285714,11.197856218390436,0.0237636763083994,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.18919001175696484,381.56934266976094,381.56934266976094,,190.78467133488047,190.78467133488047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,423.9979140983324,990.0,965.7175620420138,24.282437957986126,0.18517378202701237,0.046313868533952154,989.7685123494391,0.2580429167616645,0.2580429167616645,0.0,0.0,23.79290739066352,23.79290739066352,0.0,0.0,,0.931169222748914,0.931169222748914,0.0,0.0,41.44853563456115,41.44853563456115,0.0,0.0,0.8441656952049115,0.8441656952049115,0.0,0.0,0.9742413005564341,0.9742413005564341,0.96,0.96,40.38651101829705,40.38651101829705,0.0,0.0,80.7730220365941,0.17163158929461025,5.879898743124699e-05,505.01787451967766,442.799181369126,0.2008508067021433,0.1738937270884683,23.94916495002787,23.57458216364937,965.8725804353384,965.592596316161,87.79310288174939,76.44882742746363,13569.867702147809,7,0.4487390113144117,1936-12-31
1936,15,542.1848957247021,0.5218571428571429,6.568635562702752,0.012305659060727172,37.0,5.428571428571429,4.0,3.0,54.0,103.42857142857143,0.19048384225245174,438.7563242961306,438.7563242961306,,219.37816214806531,219.37816214806531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.428571428571429,4.0,3.0,54.0,485.184895724702,990.0,966.0398320307611,23.96016796923886,0.2067685662808378,0.057751264859226055,989.7354801688599,0.34071118966755465,0.34071118966755465,0.0,0.0,23.354936948431263,23.354936948431263,0.0,0.0,,0.9386624861840929,0.9386624861840929,0.0,0.0,47.164559737937225,47.164559737937225,0.0,0.0,0.9605816647237723,0.9605816647237723,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.22126854317848,46.22126854317848,0.0,0.0,92.44253708635695,0.17056791406883334,5.8526086291200844e-05,550.9983234585969,516.7730027239134,0.217786506584565,0.1651547674932951,23.49773108307984,23.271255101354036,966.0794924555636,965.9254785122577,96.8054072872187,90.12378251646578,15530.346230507968,7,0.5135696504797609,1937-01-07
1936,16,606.789515987319,0.4804285714285715,16.544000046667502,0.026765023641839386,41.0,6.0,4.0,3.0,66.0,120.0,0.19841447892272718,486.7895159873189,486.7895159873189,,243.39475799365945,243.39475799365945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,537.789515987319,990.0,966.3212611731793,23.67873882682071,0.2323440327808781,0.0694851977409928,989.6981707694782,0.4212741639774626,0.4212741639774626,0.0,0.0,22.955635432321376,22.955635432321376,0.0,0.0,,0.9423189334591051,0.9423189334591051,0.0,0.0,51.60170617639197,51.60170617639197,0.0,0.0,1.0509512459550299,1.0509512459550299,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,50.56967205286413,50.56967205286413,0.0,0.0,101.13934410572826,0.16662569515853834,5.774843982822651e-05,666.8063237852695,571.8920920403683,0.2098297942394516,0.1799623004754877,23.191942913966678,22.54906730275188,966.567225295141,966.1735144141816,111.96672015568082,94.683896172011,16991.40980976235,7,0.5618852450318238,1937-01-14
1936,17,696.8012638175309,0.4394285714285715,7.646771211650178,0.010901155426172256,41.0,6.0,4.0,3.0,66.0,120.0,0.17227714385834167,576.8012638175309,576.8012638175309,,192.26708793917695,192.26708793917695,192.26708793917695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,627.8012638175309,990.0,966.68720505527,23.312794944729895,0.28329449672752083,0.10071573806605774,989.6159897652066,0.26168496950607856,0.26168496950607856,0.26168496950607856,0.0,22.667099740430235,22.667099740430235,22.667099740430235,0.0,,0.930518177625004,0.930518177625004,0.930518177625004,0.0,39.7687768062494,39.7687768062494,39.7687768062494,0.0,0.8099547211048758,0.8099547211048758,0.8099547211048758,0.0,0.9713205236108343,0.9713205236108343,0.9713205236108343,0.96,38.62934925151971,38.62934925151971,38.62934925151971,0.0,115.88804775455912,0.16630397414074577,5.581054545650798e-05,720.3337222668207,682.3088631722309,0.1758734298746888,0.1665894519312126,22.75220186853901,22.52857908456717,966.7813348890672,966.6292354526888,120.517004650639,113.07544506971875,19469.192022765936,7,0.6438224875253286,1937-01-21
1936,18,848.1882315564128,0.38171428571428573,43.546194390494925,0.048702626527804306,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.1512641757667441,720.9025172706986,720.9025172706986,,219.79382422193274,219.79382422193274,219.79382422193274,61.52104460490041,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,773.6168029849842,990.0,967.2896724670827,22.710327532917272,0.3808055831596194,0.16230890123944358,989.4568855156009,0.34341639957536163,0.34341639957536163,0.34341639957536163,0.09381585030269497,21.823796648942828,21.823796648942828,21.823796648942828,6.016141614658144,,0.9368479482117137,0.9368479482117137,0.9368479482117137,0.2672333556687307,44.050924911901475,44.050924911901475,44.050924911901475,11.8799852445102,0.8971675134806818,0.8971675134806818,0.8971675134806818,0.2419548929635479,0.9774131555782357,0.9774131555782357,0.9774131555782357,0.9641954892963548,43.06233794789337,43.06233794789337,43.06233794789337,11.579852182235557,140.76686602591568,0.16629034660277517,5.444006919663988e-05,1025.1570830002852,728.4970702319307,0.1647226940278507,0.1336380563250343,22.48105514633184,20.8933101087659,967.9790651180008,966.8139882809276,166.48527970546772,122.13957088191482,23648.83349235383,7,0.7820381445884204,1937-01-28
1936,19,1123.5169816931348,0.29457142857142854,24.30589289185361,0.021510455194665157,43.0,7.0,5.0,4.0,78.0,137.0,0.12207099783913823,986.5169816931348,986.5169816931348,,246.6292454232837,246.6292454232837,246.6292454232837,246.6292454232837,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1041.5169816931348,990.0,968.2881962281784,21.711803771821582,0.6186673327040246,0.3433777520147407,989.0379549152813,0.43089733156781035,0.43089733156781035,0.43089733156781035,0.43089733156781035,20.318861355535,20.318861355535,20.318861355535,20.318861355535,,0.9393546814669589,0.9393546814669589,0.9393546814669589,0.9393546814669589,46.145526928913,46.145526928913,46.145526928913,46.145526928913,0.9398274323607535,0.9398274323607535,0.9398274323607535,0.9398274323607535,0.9799910631248918,0.9799910631248918,0.9799910631248918,0.9799910631248918,45.22222174432911,45.22222174432911,45.22222174432911,45.22222174432911,180.8888869773165,0.16103671468723485,5.095474313423805e-05,1195.2983332432605,1066.3481241083623,0.1284758672169597,0.1146157375023449,20.66014720429288,19.84732660021029,968.5137947616216,968.1085226757692,189.7205230031512,173.09334303603495,30389.33301218917,7,1.0049382609850916,1937-02-04
1936,20,1578.460123169762,0.2225714285714286,103.03472352799274,0.06515577911565763,49.0,8.0,7.0,5.0,93.0,162.0,0.10428370817401032,1416.460123169762,1100.0,,275.0,275.0,275.0,275.0,316.46012316976214,43.31326601695938,8.26688891238987,11.655536032610295,9.767287752153152,243.45714445564948,92.31326601695937,16.26688891238987,18.655536032610293,14.767287752153152,336.4571444556495,1227.2356909619596,990.0,969.7388402342425,20.261159765757434,0.8955145475593557,0.48,988.6244854524406,0.5349,0.5349,0.5349,0.5349,18.35074521819806,18.35074521819806,18.35074521819806,18.35074521819806,,0.934722150252284,0.934722150252284,0.934722150252284,0.934722150252284,46.264945500893255,46.264945500893255,46.264945500893255,46.264945500893255,0.9422595825029177,0.9422595825029177,0.9422595825029177,0.9422595825029177,0.9797147692682261,0.9797147692682261,0.9797147692682261,0.9797147692682261,45.32732186737059,45.32732186737059,45.32732186737059,45.32732186737059,181.30928746948234,0.11730069060470381,4.578517360340463e-05,1916.5413979392097,1291.2130338573666,0.1254634175400488,0.084527263629261,19.36068026203917,17.228446071062756,970.830364516419,968.8152409635516,192.03099686245943,169.03678268344572,30459.960294873035,7,1.007273819274902,1937-02-11
1936,21,2506.4572187986064,0.12542857142857142,131.96710507933048,0.05400272420004904,49.0,8.0,7.0,5.0,93.0,162.0,0.06509754319761057,2344.4572187986064,1100.0,,275.0,275.0,275.0,275.0,1244.4572187986066,50.99999999999999,10.000000000000002,18.0,38.40917341971008,1127.0480453788964,100.0,18.0,25.0,43.40917341971008,1220.0480453788964,1243.0,990.0,972.3224829419277,17.67751705807234,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.736327645554061,15.736327645554061,15.736327645554061,15.736327645554061,,0.9203732146935703,0.9203732146935703,0.9203732146935703,0.9203732146935703,39.06716698669181,39.06716698669181,39.06716698669181,39.06716698669181,0.7956653154112384,0.7956653154112384,0.7956653154112384,0.7956653154112384,0.971111567711256,0.971111567711256,0.971111567711256,0.971111567711256,37.94036386428082,37.94036386428082,37.94036386428082,37.94036386428082,151.76145545712328,0.061183420469616875,3.832359986290992e-05,2840.311133494523,2217.372657831301,0.0730594379018112,0.0570360049959338,16.43411796513032,14.930473368701875,973.1283372187798,971.6246926223514,159.82599559532343,142.54522639578963,25495.92451679671,7,0.8431191969840182,1937-02-18
1936,22,3106.5280189852188,0.07985714285714285,86.34209770693822,0.027641690836603783,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.06257253279027532,2911.5280189852188,1100.0,,275.0,275.0,275.0,275.0,1811.5280189852185,46.71428571428572,8.714285714285714,15.857142857142858,60.110098111499205,1680.132206588005,100.0,18.0,25.0,68.53866954007063,1794.9893494451478,1243.0,990.0,973.7619859725961,16.238014027404006,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.29682461488573,14.29682461488573,14.29682461488573,14.29682461488573,,0.9052543260372342,0.9052543260372342,0.9052543260372342,0.9052543260372342,34.90705615790222,34.90705615790222,34.90705615790222,34.90705615790222,0.7109380072892508,0.7109380072892508,0.7109380072892508,0.7109380072892508,0.97,0.97,0.97,0.97,33.859844473165154,33.859844473165154,33.859844473165154,33.859844473165154,135.43937789266062,0.043708516217064085,3.4201863104207225e-05,3278.6645629042023,2931.535401286021,0.0767841066272545,0.0501873545293779,14.710276860239668,13.907354727994282,974.1514558594874,973.348533727242,140.06536216103612,131.0500146317635,22753.81548596698,7,0.7524409882925589,1937-02-25
1936,23,2992.1602184856633,0.087,28.27492296733447,0.009457178938826886,59.0,11.0,12.0,13.0,144.0,239.0,0.07991081070536724,2753.1602184856633,1100.0,,275.0,275.0,275.0,275.0,1653.1602184856633,41.0,7.0,13.0,67.0,1525.1602184856633,100.0,18.0,25.0,80.0,1669.1602184856633,1243.0,990.0,973.4948694928963,16.50513050710359,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.563941094585315,14.563941094585315,14.563941094585315,14.563941094585315,,0.9082973037936803,0.9082973037936803,0.9082973037936803,0.9082973037936803,35.676878596615204,35.676878596615204,35.676878596615204,35.676878596615204,0.7266166720288229,0.7266166720288229,0.7266166720288229,0.7266166720288229,0.97,0.97,0.97,0.97,34.606572238716744,34.606572238716744,34.606572238716744,34.606572238716744,138.42628895486698,0.046295481873513726,3.495613357446136e-05,3080.145690401829,2914.698847593973,0.0819981797424079,0.0775937322525872,14.750916817427305,14.351562369270477,973.7072482182112,973.3078937700544,140.5222007838071,136.04970883852687,23255.616544417655,7,0.76903493863815,1937-03-04
1936,24,2835.066622829963,0.09871428571428573,51.60513559206317,0.018086374284725714,59.0,11.0,12.0,13.0,144.0,239.0,0.08433827825583932,2596.066622829963,1100.0,,275.0,275.0,275.0,275.0,1496.0666228299626,41.0,7.0,13.0,67.0,1368.0666228299629,100.0,18.0,25.0,80.0,1512.0666228299629,1243.0,990.0,973.1156780551067,16.88432194489321,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.943132532374934,14.943132532374934,14.943132532374934,14.943132532374934,,0.9125034159669425,0.9125034159669425,0.9125034159669425,0.9125034159669425,36.7751713901604,36.7751713901604,36.7751713901604,36.7751713901604,0.7489851606957313,0.7489851606957313,0.7489851606957313,0.7489851606957313,0.97,0.97,0.97,0.97,35.671916248455595,35.671916248455595,35.671916248455595,35.671916248455595,142.68766499382238,0.05036350242302767,3.603223863480363e-05,2931.535401286021,2742.499149867776,0.0871467909156956,0.0815272433330173,15.166571260214702,14.710276860239668,973.348533727242,972.892239327267,145.20377747235835,140.06536216103612,23971.52771896216,7,0.7927092499656798,1937-03-11
1936,25,3132.545851041029,0.07785714285714285,54.50074847992938,0.017290309768099203,59.0,11.0,12.0,13.0,144.0,239.0,0.07638357323303457,2893.545851041029,1100.0,,275.0,275.0,275.0,275.0,1793.5458510410292,41.0,7.0,13.0,67.0,1665.5458510410294,100.0,18.0,25.0,80.0,1809.5458510410292,1243.0,990.0,973.8234549587011,16.176545041298887,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.235355628780612,14.235355628780612,14.235355628780612,14.235355628780612,,0.9044919041514344,0.9044919041514344,0.9044919041514344,0.9044919041514344,34.72709612822037,34.72709612822037,34.72709612822037,34.72709612822037,0.707272833568643,0.707272833568643,0.707272833568643,0.707272833568643,0.97,0.97,0.97,0.97,33.68528324437376,33.68528324437376,33.68528324437376,33.68528324437376,134.74113297749503,0.043092245580486514,3.4025538630680565e-05,3313.0406406455268,3004.2640135053875,0.0795535941334043,0.0721391693986078,14.534725037641117,13.834510182304363,974.2243004051774,973.5240855498406,138.0963872925692,130.19249571741634,22636.510340219163,7,0.7485618498749723,1937-03-18
1936,26,3521.490444834481,0.05557142857142857,41.03800919921787,0.011769845301571916,59.0,11.0,12.0,13.0,144.0,239.0,0.06789543233533034,3282.490444834481,1100.0,,275.0,275.0,275.0,275.0,2182.490444834481,41.0,7.0,13.0,66.99999999999999,2054.490444834481,100.0,18.0,25.0,80.0,2198.490444834481,1243.0,990.0,974.6660154664349,15.333984533565074,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.392795121046797,13.392795121046797,13.392795121046797,13.392795121046797,,0.8921631008389843,0.8921631008389843,0.8921631008389843,0.8921631008389843,32.22549526630762,32.22549526630762,32.22549526630762,32.22549526630762,0.6563237325113568,0.6563237325113568,0.6563237325113568,0.6563237325113568,0.97,0.97,0.97,0.97,31.25873040831839,31.25873040831839,31.25873040831839,31.25873040831839,125.03492163327353,0.03552967399187707,3.157447515991756e-05,3600.306705040052,3417.233058807453,0.0699396253890293,0.0663832333132688,13.613721486675438,13.22577971251598,974.8330308749656,974.4450891008064,127.60439966720098,123.09702093536008,21005.866834389955,7,0.6946384535181863,1937-03-25
1936,27,3513.761508607167,0.055714285714285716,22.757355576300597,0.006493429007417857,70.0,14.0,18.0,25.0,168.0,295.0,0.08397468928584216,3218.761508607167,1100.0,,275.0,275.0,275.0,275.0,2118.761508607167,30.0,4.0,7.0,55.0,2022.761508607167,100.0,18.0,25.0,80.0,2190.761508607167,1243.0,990.0,974.6496374825247,15.350362517475332,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.409173104957054,13.409173104957054,13.409173104957054,13.409173104957054,,0.8924288336279282,0.8924288336279282,0.8924288336279282,0.8924288336279282,32.274122037363455,32.274122037363455,32.274122037363455,32.274122037363455,0.6573140944473209,0.6573140944473209,0.6573140944473209,0.6573140944473209,0.97,0.97,0.97,0.97,31.305898376242556,31.305898376242556,31.305898376242556,31.305898376242556,125.2235935049702,0.03565173321010086,3.162211957196218e-05,3600.306705040052,3441.005216005948,0.0857307622283738,0.0819374637130306,13.563347153564443,13.22577971251598,974.8330308749656,974.4954634339172,127.0162283773056,123.09702093536008,21037.563708834994,7,0.6956866305831678,1937-04-01
1936,28,3188.5097306482467,0.07442857142857143,55.92255524298441,0.017438005796329502,60.857142857142854,13.428571428571429,15.714285714285714,21.571428571428573,138.85714285714286,250.42857142857142,0.07825790734946025,2938.0811592196756,1100.0,,275.0,275.0,275.0,275.0,1838.081159219675,39.14285714285715,4.571428571428571,9.285714285714286,58.42857142857143,1726.6525877911038,100.0,18.0,25.0,80.0,1865.5097306482464,1243.0,990.0,973.9499122491216,16.05008775087848,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.108898338360204,14.108898338360204,14.108898338360204,14.108898338360204,,0.9028459817427256,0.9028459817427256,0.9028459817427256,0.9028459817427256,34.356596504191714,34.356596504191714,34.356596504191714,34.356596504191714,0.6997270163786499,0.6997270163786499,0.6997270163786499,0.6997270163786499,0.97,0.97,0.97,0.97,33.32589860906596,33.32589860906596,33.32589860906596,33.32589860906596,133.30359443626384,0.0419007839399893,3.366252384754137e-05,3405.1015131654217,3049.547329305057,0.0918767611243505,0.0689263755110225,14.42542048226266,13.639428809583585,974.419381777898,973.6333901052192,136.87406589685568,127.90489072984576,22395.003865292325,7,0.7405755246459103,1937-04-08
1936,29,2748.268433891731,0.105,61.38770314454074,0.0219718060775572,54.0,13.0,14.0,19.0,117.0,217.0,0.07904469173576537,2531.268433891731,1100.0,,275.0,275.0,275.0,275.0,1431.268433891731,46.0,5.0,11.0,61.0,1308.268433891731,100.0,18.0,25.0,80.0,1425.268433891731,1243.0,990.0,972.9061651852559,17.093834814744095,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.152645402225817,15.152645402225817,15.152645402225817,15.152645402225817,,0.914758370846734,0.914758370846734,0.914758370846734,0.914758370846734,37.383743771006415,37.383743771006415,37.383743771006415,37.383743771006415,0.7613797102037967,0.7613797102037967,0.7613797102037967,0.7613797102037967,0.97,0.97,0.97,0.97,36.26223145787622,36.26223145787622,36.26223145787622,36.26223145787622,145.04892583150487,0.052865294235172486,3.662851662411739e-05,2914.698847593973,2645.619049709331,0.08202239094999,0.0744502301426884,15.400419777838458,14.750916817427305,973.3078937700544,972.6583908096432,147.84397502931463,140.5222007838071,24368.219539692822,7,0.8058273657305828,1937-04-15
1936,30,2520.1318635957023,0.1227142857142857,24.94342932589968,0.009800509463144714,54.0,13.0,14.0,19.0,117.0,217.0,0.08611717924445564,2303.1318635957023,1100.0,,275.0,275.0,275.0,275.0,1203.131863595702,46.0,5.0,11.0,61.0,1080.131863595702,100.0,18.0,25.0,80.0,1197.131863595702,1243.0,990.0,972.3554907052311,17.644509294769005,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.703319882250728,15.703319882250728,15.703319882250728,15.703319882250728,,0.9206453567459703,0.9206453567459703,0.9206453567459703,0.9206453567459703,38.99031106652019,38.99031106652019,38.99031106652019,38.99031106652019,0.7941000217213888,0.7941000217213888,0.7941000217213888,0.7941000217213888,0.97,0.97,0.97,0.97,37.820601734524594,37.820601734524594,37.820601734524594,37.820601734524594,151.28240693809838,0.06004030470370631,3.8202628014671304e-05,2567.771472034419,2496.800686844093,0.0869112224869994,0.0845090781494169,15.759636515789104,15.588327723950322,972.4704828635314,972.2991740716926,151.92334711382605,149.97432615612982,25415.444365600524,7,0.8404578163227686,1937-04-22
1936,31,2472.6049512246796,0.12614285714285714,6.667283794367514,0.002709185452438157,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.10488026654860937,2213.4620940818227,1100.0,,275.0,275.0,275.0,275.0,1113.4620940818224,45.285714285714285,5.000000000000002,11.714285714285717,62.42857142857143,989.033522653251,100.0,18.0,25.0,80.0,1149.6049512246796,1243.0,990.0,972.2407705719216,17.75922942807839,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.818040015560111,15.818040015560111,15.818040015560111,15.818040015560111,,0.9218671261657152,0.9218671261657152,0.9218671261657152,0.9218671261657152,39.327221320077406,39.327221320077406,39.327221320077406,39.327221320077406,0.8009617376797842,0.8009617376797842,0.8009617376797842,0.8009617376797842,0.970204842519686,0.970204842519686,0.970204842519686,0.970204842519686,38.15549024899256,38.15549024899256,38.15549024899256,38.15549024899256,152.62196099597023,0.061732151206435174,3.854089924140661e-05,2496.800686844093,2450.1297002835204,0.112647097812031,0.0869112224869994,15.872290621280165,15.759636515789104,972.2991740716926,972.1865199662016,153.2751142000552,151.92334711382605,25640.489447322994,7,0.8478997833109456,1937-04-29
1936,32,2421.236381697908,0.13014285714285714,7.770071715588332,0.003228490898459457,55.0,13.0,13.0,17.0,178.0,276.0,0.11400398807861291,2145.236381697908,1100.0,,275.0,275.0,275.0,275.0,1045.2363816979082,45.000000000000014,5.0,12.0,62.918581320908125,920.3178003770001,100.0,18.0,25.0,79.91858132090813,1098.3178003770001,1243.0,990.0,972.116777473064,17.883222526936088,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.942033114417809,15.942033114417809,15.942033114417809,15.942033114417809,,0.9231789580315374,0.9231789580315374,0.9231789580315374,0.9231789580315374,39.6919260858973,39.6919260858973,39.6919260858973,39.6919260858973,0.8083895333176639,0.8083895333176639,0.8083895333176639,0.8083895333176639,0.9708389533317662,0.9708389533317662,0.9708389533317662,0.9708389533317662,38.53453482967003,38.53453482967003,38.53453482967003,38.53453482967003,154.13813931868012,0.06367129181287176,3.8923772555222255e-05,2450.1297002835204,2395.739198274402,0.1152045265189118,0.112647097812031,16.00357803992278,15.872290621280165,972.1865199662016,972.055232547559,154.89919141005737,153.2751142000552,25895.20740553826,7,0.8563229962148896,1937-05-06
1936,33,2368.3892092708415,0.13542857142857143,4.5583315005935345,0.0019283661718190715,55.0,13.0,13.0,17.0,178.0,276.0,0.1165374655895888,2092.3892092708415,1100.0,,275.0,275.0,275.0,275.0,992.3892092708412,45.0,5.0,12.0,61.12542231016051,869.2637869606808,100.0,18.0,25.0,78.1254223101605,1047.2637869606808,1243.0,990.0,971.9892153327228,18.010784667277225,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.069595254758944,16.069595254758944,16.069595254758944,16.069595254758944,,0.9241515843686996,0.9241515843686996,0.9241515843686996,0.9241515843686996,40.05157967990656,40.05157967990656,40.05157967990656,40.05157967990656,0.8157144537659177,0.8157144537659177,0.8157144537659177,0.8157144537659177,0.9715714453765917,0.9715714453765917,0.9715714453765917,0.9715714453765917,38.91298200370875,38.91298200370875,38.91298200370875,38.91298200370875,155.651928014835,0.06572263924029127,3.930604242798864e-05,2395.739198274402,2363.830877770248,0.1167596221013683,0.1152045265189118,16.080598123898305,16.00357803992278,972.055232547559,971.9782124635834,155.77738411563126,154.89919141005737,26149.52390649228,7,0.86473293341575,1937-05-13
1936,34,2346.8895547536777,0.13785714285714287,7.635446143631985,0.0032825119154954,63.57142857142857,13.857142857142858,16.428571428571427,22.142857142857142,198.57142857142858,314.57142857142856,0.13406792623499605,2032.318126182249,1100.0,,275.0,275.0,275.0,275.0,932.318126182249,36.42857142857143,4.142857142857143,8.571428571428571,57.549236502119165,825.6260325372725,100.0,18.0,25.0,79.69209364497631,1024.1974611087012,1243.0,990.0,971.9373196149227,18.062680385077282,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.121490972559002,16.121490972559002,16.121490972559002,16.121490972559002,,0.9244100250433439,0.9244100250433439,0.9244100250433439,0.9244100250433439,40.19218407680756,40.19218407680756,40.19218407680756,40.19218407680756,0.8185780871040237,0.8185780871040237,0.8185780871040237,0.8185780871040237,0.9718578087104024,0.9718578087104024,0.9718578087104024,0.9718578087104024,39.061125290568555,39.061125290568555,39.061125290568555,39.061125290568555,156.24450116227422,0.06658250633811469,3.9455682111685414e-05,2363.830877770248,2310.3827547648234,0.1389380176674124,0.1167596221013683,16.2096108346011,16.080598123898305,971.9782124635834,971.8491997528806,157.25149676076066,155.77738411563126,26249.07619526207,7,0.868025006457079,1937-05-20
1936,35,2155.917983116938,0.1597142857142857,38.38922557647762,0.017854181264150056,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.1402216124759996,1853.2036974026526,1100.0,,275.0,275.0,275.0,275.0,753.2036974026526,35.857142857142854,4.571428571428571,8.857142857142858,51.029315259274405,652.8886678576638,100.0,18.0,25.0,72.0293152592744,840.8886678576638,1243.0,990.0,971.4763537523512,18.52364624764875,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.582456835130472,16.582456835130472,16.582456835130472,16.582456835130472,,0.9267056350389498,0.9267056350389498,0.9267056350389498,0.9267056350389498,41.444601282839805,41.444601282839805,41.444601282839805,41.444601282839805,0.844085565841951,0.844085565841951,0.844085565841951,0.844085565841951,0.974408556584195,0.974408556584195,0.974408556584195,0.974408556584195,40.384605799219734,40.384605799219734,40.384605799219734,40.384605799219734,161.53842319687894,0.07508629543299215,4.079253111032297e-05,2276.101843596241,2041.65817572948,0.1527076104395212,0.1243065815336532,16.858256370203655,16.2923578615597,971.766452725922,971.200554217278,164.7219486299363,158.19901514661703,27138.45509707566,7,0.8974356844271052,1937-05-27
1936,36,1799.9566666434428,0.19657142857142856,60.61516194704983,0.03388362571802853,62.0,12.0,14.0,16.0,153.0,257.0,0.14339675695802837,1542.9566666434428,1100.0,,275.0,275.0,275.0,275.0,442.956666643443,38.0,6.000000000000002,11.0,27.57706874044781,360.37959790299516,100.0,18.0,25.0,43.577068740447814,513.3795979029952,1243.0,990.0,970.4537061537711,19.54629384622886,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.605104433710583,17.605104433710583,17.605104433710583,17.605104433710583,,0.9318368984378722,0.9318368984378722,0.9318368984378722,0.9318368984378722,44.245464477778164,44.245464477778164,44.245464477778164,44.245464477778164,0.9011296227653393,0.9011296227653393,0.9011296227653393,0.9011296227653393,0.9791673769530752,0.9791673769530752,0.9791673769530752,0.9791673769530752,43.32480798065218,43.32480798065218,43.32480798065218,43.32480798065218,173.29923192260873,0.09685094209867519,4.3762432303689074e-05,1983.4436828176408,1617.3520421001313,0.1589017068085471,0.1295726227199508,18.195057836081325,17.012300227609323,971.0465103598724,969.8637527514004,179.76544244582948,166.5109657415315,29114.270962998267,7,0.9627735106811597,1937-06-03
1936,37,1445.6923255565393,0.238,44.98117891654848,0.030964445214355485,62.0,12.0,14.0,16.0,153.0,257.0,0.17808738053757672,1188.6923255565393,1099.7984585886522,,274.94961464716306,274.94961464716306,274.94961464716306,274.94961464716306,88.89386696788698,20.951582541294822,3.7625649847118545,4.842467461285672,5.5342485271836255,53.803003453410994,82.95158254129483,15.762564984711855,18.842467461285672,21.534248527183625,206.803003453411,1217.3550735759447,990.0,969.3091598210289,20.690840178971175,0.8751847963292303,0.47973799616524787,988.6450772075056,0.5347055125380494,0.5347055125380494,0.5347055125380494,0.5347055125380494,18.801211873938627,18.801211873938627,18.801211873938627,18.801211873938627,,0.9364449036357506,0.9364449036357506,0.9364449036357506,0.9364449036357506,47.474730790079796,47.474730790079796,47.474730790079796,47.474730790079796,0.9668987940953117,0.9668987940953117,0.9668987940953117,0.9668987940953117,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.52523617427821,46.52523617427821,46.52523617427821,46.52523617427821,186.1009446971128,0.12902815515298638,4.700396763538301e-05,1528.8393753592509,1355.589210120566,0.1895854570700975,0.1681013742464668,19.1448684605493,18.48526765374708,969.5777887511608,969.0180574480818,189.5134281388844,182.81133903443887,31264.958709114955,7,1.0338941372061823,1937-06-10
1936,38,1212.5742029242617,0.27385714285714285,32.828677268470656,0.026974943980338586,62.0,12.0,14.0,16.0,153.0,257.0,0.21255230309727685,955.5742029242618,955.5742029242618,,238.89355073106546,238.89355073106546,238.89355073106546,238.89355073106546,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1043.5742029242617,990.0,968.5680903520476,21.431909647952335,0.6280386600058322,0.3207658947808694,989.0511954452132,0.4055957594030787,0.4055957594030787,0.4055957594030787,0.4055957594030787,20.077509333762546,20.077509333762546,20.077509333762546,20.077509333762546,,0.937363093728383,0.937363093728383,0.937363093728383,0.937363093728383,44.03484985425248,44.03484985425248,44.03484985425248,44.03484985425248,0.8968401192312113,0.8968401192312113,0.8968401192312113,0.8968401192312113,0.9779224701552236,0.9779224701552236,0.9779224701552236,0.9779224701552236,43.06752221224282,43.06752221224282,43.06752221224282,43.06752221224282,172.27008884897128,0.14208616794435786,5.0133639760378337e-05,1311.0784203230735,1125.7884692412713,0.2282844486524239,0.1960218366927819,20.595098213973166,19.45065963103516,968.8776750353012,968.295335189044,184.95771548219565,159.7091906552633,28941.37492662718,7,0.9570560491609518,1937-06-17
1936,39,1014.5003171426305,0.3271428571428571,25.540791580146315,0.025095958513004113,62.0,12.0,14.0,16.0,153.0,257.0,0.2540091240858682,757.5003171426305,757.5003171426305,,242.62600455597993,242.62600455597993,242.62600455597993,29.622303474690757,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,845.5003171426306,990.0,967.9304150731102,22.069584926889757,0.42914926095336486,0.17112566494144593,989.3997250741052,0.41937326933521024,0.41937326933521024,0.41937326933521024,0.04346100078701938,21.04993673165976,21.04993673165976,21.04993673165976,2.9736947738367987,,0.9395492243246162,0.9395492243246162,0.9395492243246162,0.13330542273080548,47.047196232179736,47.047196232179736,47.047196232179736,5.642840990065236,0.9581913692908298,0.9581913692908298,0.9581913692908298,0.11492547841273391,0.9786354049841305,0.9786354049841305,0.9786354049841305,0.9614925478412734,46.052350958703435,46.052350958703435,46.052350958703435,5.476082821431222,143.63313569754152,0.14156459814734798,5.2727510000944476e-05,1086.4244972913411,947.0029281802472,0.27138247660316,0.2365557851841052,21.432131583899224,20.66016615645847,968.17161984863,967.6880117127208,153.3303190000742,133.43539092601452,24130.36679718698,7,0.7979618649863419,1937-06-24
1936,40,831.1009691949523,0.38642857142857145,31.215122564045195,0.038345094512880686,58.0,11.0,11.0,11.0,136.0,227.0,0.2753689585243772,604.1009691949523,604.1009691949523,,225.79943397898188,225.79943397898188,152.5021012369885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,684.1009691949523,990.0,967.2244038767797,22.775596123220225,0.3158768435430583,0.10846996458747059,989.5756531918695,0.36520391410847236,0.36520391410847236,0.23211875366541618,0.0,21.986045400981226,21.986045400981226,15.604593803779917,0.0,,0.9375557031667737,0.9375557031667737,0.6679301978256468,0.0,45.672981207182865,45.672981207182865,30.522998524791692,0.0,0.9302032832420134,0.9302032832420134,0.6216496644560426,0.0,0.9773622177087032,0.9773622177087032,0.9716479319944177,0.96,44.65601469773368,44.65601469773368,29.80903166899034,0.0,119.12106106445772,0.14308990481035705,5.488192060177298e-05,941.1240560143012,728.4970702319307,0.3116004295360176,0.2412009325968717,22.41366782646557,21.40569425286593,967.6644962240572,966.8139882809276,138.13352387017466,101.9074059692022,20012.338258828895,7,0.6617836725803206,1937-07-01
1936,41,651.3783256816731,0.45942857142857146,15.69234865745336,0.023759232997102312,58.0,11.0,11.0,11.0,136.0,227.0,0.3491387612661387,424.3783256816731,424.3783256816731,,212.1891628408366,212.1891628408366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,504.3783256816731,990.0,966.5055133027266,23.494486697273324,0.2159608315728397,0.05487566513633459,989.7291635032908,0.3199619583062181,0.3199619583062181,0.0,0.0,22.90368824225791,22.90368824225791,0.0,0.0,,0.9362516767759516,0.9362516767759516,0.0,0.0,44.60900341064723,44.60900341064723,0.0,0.0,0.9085336743512674,0.9085336743512674,0.0,0.0,0.9782220844019137,0.9782220844019137,0.96,0.96,43.6424082316547,43.6424082316547,0.0,0.0,87.28481646330938,0.13388242267766798,5.714223730510724e-05,702.6560160658968,618.6506296297572,0.3669276149219347,0.323059925211985,23.103764570222783,22.581847562639872,966.7106240642636,966.3746025185188,97.21193058118972,80.59260423406559,14663.849165835974,7,0.4849156470183854,1937-07-08
