WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1936,42,581.6459941716809,0.4935714285714286,9.66461516730861,0.016740091201740342,58.0,11.0,11.0,11.0,136.0,227.0,0.3906245810462715,354.6459941716808,354.6459941716808,,177.3229970858404,177.3229970858404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,434.6459941716808,990.0,966.2167787549143,23.78322124508556,0.18893181986103294,0.040929198834336086,989.7701389813046,0.22302774057537794,0.22302774057537794,0.0,0.0,23.330332485814807,23.330332485814807,0.0,0.0,,0.9262304930738562,0.9262304930738562,0.0,0.0,37.575726536825584,37.575726536825584,0.0,0.0,0.7652897461675271,0.7652897461675271,0.0,0.0,0.9703140746551238,0.9703140746551238,0.96,0.96,36.461130628783536,36.461130628783536,0.0,0.0,72.92226125756707,0.12530298831572562,5.7119131295112816e-05,608.7950640130589,550.9983234585969,0.4119794749558021,0.372867674884977,23.52189450180074,23.162105875129797,966.3351802560522,966.0794924555636,78.47484313681944,66.75418345788142,12250.939891271268,7,0.4051236736531504,1937-07-15
1936,43,520.478389929325,0.5367142857142857,8.045320038269038,0.015619844605994086,58.0,11.0,11.0,11.0,136.0,227.0,0.4368085241246347,293.4783899293249,293.4783899293249,,165.85927233542773,127.6191175938972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,373.4783899293249,990.0,965.9421527546818,24.057847245318076,0.16734387448724472,0.028695677985864945,989.8039604475268,0.2074251037490812,0.13502017596895297,0.0,0.0,23.654382589095864,20.299336130522704,0.0,0.0,,0.9197421174862276,0.7845946530808318,0.0,0.0,35.46221542242866,27.129992878571056,0.0,0.0,0.7222447132877529,0.5525456798079645,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.48167118519438,26.316093092213922,0.0,0.0,60.797764277408305,0.1167030989406552,5.757257095943852e-05,550.9983234585969,494.6810831907137,0.4588815051019143,0.4119794749558021,23.80315127256508,23.485325210012117,966.0794924555636,965.8260648743582,66.75418345788142,57.15904665086318,10214.024398604595,7,0.3377653570967128,1937-07-22
1936,44,472.8473161160977,0.5707142857142857,4.588002277439183,0.009656757069105886,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.4275155226786119,270.41874468752627,270.41874468752627,,189.79160245875616,80.62714222877013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,345.27588754466916,990.0,965.7278129225224,24.27218707747758,0.1573903363615437,0.024083748937505183,989.818525914701,0.2772662053293287,0.0805403693907026,0.0,0.0,23.81344678684925,13.699744358758457,0.0,0.0,,0.9264090069819335,0.5213598480479694,0.0,0.0,41.173395156132486,17.296001352639585,0.0,0.0,0.8385620194731667,0.3522607200130262,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,40.17696723948344,16.777121312060398,0.0,0.0,56.95408855154384,0.12054554016983621,5.854760933060272e-05,486.0250263913084,462.56506724863937,0.4733475138759286,0.3894239990089718,23.996531947741516,23.561266565852637,965.7871126187608,965.6815428026188,60.03142046509461,54.170848548674,9568.286876659364,7,0.3164116030641324,1937-07-29
1936,45,440.92017218944136,0.6045714285714286,5.133169465384965,0.011696518360180971,54.0,9.0,8.0,6.0,107.0,184.0,0.4175517897510539,256.9201721894413,256.9201721894413,,237.25871198967312,19.661460199768197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,327.92017218944136,990.0,965.5841407748525,24.41585922514753,0.15126496591990998,0.021384034437888243,989.8273509996421,0.4103298658649535,0.019157518501836012,0.0,0.0,23.83288035892476,3.43091935326925,0.0,0.0,,0.9402591609588072,0.13010945956662884,0.0,0.0,52.22332615072491,4.217644110171973,0.0,0.0,1.063611530564662,0.08589906538028458,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,51.136683186608686,4.091114786866813,0.0,0.0,55.227797973475504,0.12523639175209464,5.9737841781278974e-05,459.2604427967548,426.6328809909446,0.4312841513120631,0.4006441288073857,24.01643547288475,23.735956701986623,965.6666719925854,965.5198479644592,57.27560701613539,52.61203100289184,9278.270059543884,7,0.30682109985264167,1937-08-05
1936,46,413.9817743284862,0.6365714285714287,3.3900719352510498,0.008227519649185442,54.0,9.0,8.0,6.0,107.0,184.0,0.44460445430567475,229.9817743284862,229.9817743284862,,229.9817743284862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,300.9817743284862,990.0,965.462917984478,24.537082015521833,0.14175756950177504,0.015996354865697216,989.8422460756325,0.37453630466060434,0.0,0.0,0.0,24.004791786493715,0.0,0.0,0.0,,0.9417576809023794,0.0,0.0,0.0,50.986236626067544,0.0,0.0,0.0,1.038416224563494,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,49.96651189354619,0.0,0.0,0.0,49.96651189354619,0.12066911534777877,6.035284543476149e-05,422.4698189706656,402.90237744418727,0.4566863098877814,0.4355340706900914,24.09629219690145,23.934179995283323,965.501114185368,965.4130606984988,51.74589300663765,47.6247862668278,8394.373998115761,7,0.27759173274192334,1937-08-12
1936,47,384.9977647591482,0.6704285714285714,5.391901490042812,0.014084262139485085,54.0,9.0,8.0,6.0,107.0,184.0,0.47813718505810504,200.9977647591482,200.9977647591482,,200.9977647591482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,271.9977647591482,990.0,965.3249888237957,24.67501117620431,0.13152821324291158,0.01048471538019713,989.8579870713768,0.2862976919458608,0.0,0.0,0.0,24.24670055563531,0.0,0.0,0.0,,0.9346964823536462,0.0,0.0,0.0,44.672928567774385,0.0,0.0,0.0,0.909835612378297,0.0,0.0,0.0,0.9789480290062034,0.96,0.96,0.96,43.73529384988236,0.0,0.0,0.0,43.73529384988236,0.1135496573898349,6.0438818007854276e-05,398.1467533267305,370.3647452958713,0.4968075453645268,0.4621411538900692,24.367445809845925,24.13582772344101,965.3907337666336,965.2518237264792,46.60682579040452,40.37821838416932,7347.529366780237,7,0.24297385472156868,1937-08-19
1936,48,349.1681360223796,0.7127142857142857,5.536168292605006,0.0159640355403913,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.5079029251117819,171.73956459380815,171.73956459380815,,171.73956459380815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,241.02527887952243,990.0,965.1458406801119,24.854159319888122,0.12059702997153506,0.007173956459380772,989.8722290135692,0.21013889656871068,0.0,0.0,0.0,24.516249436888504,0.0,0.0,0.0,,0.9251337647268982,0.0,0.0,0.0,38.20958183237165,0.0,0.0,0.0,0.7781992226552271,0.0,0.0,0.0,0.9721053326748074,0.96,0.96,0.96,37.15268388789962,0.0,0.0,0.0,37.15268388789962,0.10646543011972612,6.0062967462467426e-05,370.3647452958713,331.6115672476363,0.5438621230113355,0.4161495364754459,24.61937479491599,24.367445809845925,965.2518237264792,965.0580578362382,42.536198466177176,33.203133567970895,6241.650893167137,7,0.20640379937722014,1937-08-26
1936,49,326.09244091319255,0.7462857142857143,1.1407162012572079,0.0034970190358272,46.0,7.0,6.0,4.0,75.0,138.0,0.42321108478236713,188.09244091319252,188.09244091319252,,188.09244091319252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,247.09244091319252,990.0,965.030462204566,24.969537795434025,0.12273835172450519,0.008809244091319186,989.8684524041843,0.2503465636005833,0.0,0.0,0.0,24.58764363601761,0.0,0.0,0.0,,0.9312204599665385,0.0,0.0,0.0,42.23563412311216,0.0,0.0,0.0,0.8601962143200031,0.0,0.0,0.0,0.9760196214320003,0.96,0.96,0.96,41.223274613766534,0.0,0.0,0.0,41.223274613766534,0.1264111357258249,6.087849995159206e-05,329.2057950036568,323.62655383883583,0.4264174195938298,0.419190676757276,24.607669878543323,24.5623335320908,965.0460289750184,965.0181327691942,41.96306813985888,40.63784497358047,6925.510135112778,7,0.22901819229870296,1937-09-02
1936,50,304.43200502093504,0.777142857142857,4.729229869366675,0.015653585666762344,46.0,7.0,6.0,4.0,75.0,138.0,0.45351926064194975,166.43200502093504,166.43200502093504,,166.43200502093504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,225.43200502093504,990.0,964.9235140329971,25.076485967002977,0.11509360597606957,0.006643200502093472,989.8782631935218,0.19632370745592825,0.0,0.0,0.0,24.758425453068856,0.0,0.0,0.0,,0.9235688924016824,0.0,0.0,0.0,37.323193840337105,0.0,0.0,0.0,0.7601465140598187,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.20349802512698,0.0,0.0,0.0,36.20349802512698,0.11887252784060594,6.0422399701310534e-05,311.8155700798613,290.5219447532691,0.4750071465933457,0.4425693045560741,24.85782846942411,24.702031022714408,964.9590778503992,964.8620877790132,37.83437253169799,33.116299511784355,6082.187668221333,7,0.2011305445840388,1937-09-09
1936,51,285.8030522664532,0.8068571428571428,1.3142386791489327,0.004622417152744899,46.0,7.0,6.0,4.0,75.0,138.0,0.4828987406227588,147.80305226645325,147.80305226645325,,147.80305226645325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,206.80305226645325,990.0,964.8432122090659,25.15678779093418,0.1085186593500654,0.004780305226645286,989.8867010354234,0.15467355144855244,0.0,0.0,0.0,24.888815274908904,0.0,0.0,0.0,,0.9163281373433015,0.0,0.0,0.0,33.058349306729944,0.0,0.0,0.0,0.673286136593278,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.06659882752805,0.0,0.0,0.0,32.06659882752805,0.1121870961415288,6.026466798515075e-05,290.5219447532691,281.3222739992266,0.4905406103761958,0.4750071465933457,24.91803048024928,24.85782846942411,964.8620877790132,964.8252890959968,33.116299511784355,31.067970412700173,5387.188603024712,7,0.1781477712640447,1937-09-16
1936,52,271.1955297099168,0.8344285714285714,1.5800040145951064,0.005790176356158842,46.0,7.0,6.0,4.0,75.0,138.0,0.5088670159902475,133.19552970991683,133.19552970991683,,133.19552970991683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,192.19552970991683,990.0,964.7847821188396,25.215217881160356,0.10336312419414982,0.0033195529709916143,989.893317322835,0.12561414817570246,0.0,0.0,0.0,24.982921055819535,0.0,0.0,0.0,,0.9099112942550568,0.0,0.0,0.0,29.694196816436317,0.0,0.0,0.0,0.6047697925954443,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.803370911943222,0.0,0.0,0.0,28.803370911943222,0.10620678402713783,6.0068962696814574e-05,273.7644374568714,270.26224589706084,0.5106151602564655,0.504083003920991,24.988838031362725,24.966613022995304,964.7950577498276,964.7810489835882,29.376964953225297,28.59505260237785,4838.966313206462,7,0.16001872728857347,1937-09-23
1936,53,270.26224589706084,0.836,0.0,0.0,46.0,7.0,6.0,4.0,75.0,138.0,0.5106151602564655,132.26224589706084,132.26224589706084,,132.26224589706084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,191.26224589706084,990.0,964.7810489835882,25.21895101641178,0.1030337381728601,0.003226224589706,989.8937400372374,0.1238530222864743,0.0,0.0,0.0,24.988838031362725,0.0,0.0,0.0,,0.9094912200982446,0.0,0.0,0.0,29.47943567255449,0.0,0.0,0.0,0.600395838544898,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.59505260237785,0.0,0.0,0.0,28.59505260237785,0.1058048359935161,6.005546112916638e-05,270.26224589706084,270.26224589706084,0.5106151602564655,0.5106151602564655,24.988838031362725,24.988838031362725,964.7810489835882,964.7810489835882,28.59505260237785,28.59505260237785,686.2812624570686,1,0.15886140334654364,1937-09-30
1937,1,260.4758027756823,0.8585714285714285,1.9399224155415027,0.007448065775433872,41.0,6.0,4.0,3.0,56.0,110.0,0.42240676481724204,150.47580277568233,150.47580277568233,,150.47580277568233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,201.47580277568233,990.0,964.7419032111028,25.258096788897223,0.10663845484143995,0.005047580277568172,989.8883139648811,0.16037539719624494,0.0,0.0,0.0,24.986035356581965,0.0,0.0,0.0,,0.9175079391385953,0.0,0.0,0.0,33.83137021082221,0.0,0.0,0.0,0.689029943193935,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.81642910449754,0.0,0.0,0.0,32.81642910449754,0.12596276133332845,6.057791123422042e-05,266.78604271350054,256.6827889882703,0.4285445098737286,0.4123154228054132,25.0110006087108,24.944346611728243,964.767144170854,964.7267311559532,34.227109823093336,31.968680338796304,5513.160089555587,7,0.18231349502498634,1937-10-01
1937,2,250.78334924588657,0.8734285714285714,2.4344993181180223,0.009934873009052615,41.0,6.0,4.0,3.0,56.0,110.0,0.4388799862000688,140.78334924588657,140.78334924588657,,140.78334924588657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,191.78334924588657,990.0,964.6989719906284,25.30102800937175,0.10321765238672098,0.004078334924588629,989.8927040126888,0.140542124715373,0.0,0.0,0.0,25.053189897345106,0.0,0.0,0.0,,0.9134112761478219,0.0,0.0,0.0,31.596425193018696,0.0,0.0,0.0,0.6435117147254317,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.648532437228134,0.0,0.0,0.0,30.648532437228134,0.12215256286596346,6.046931738795965e-05,256.6827889882703,239.64129376144416,0.4590193879920451,0.4285445098737286,25.14094851838962,25.0110006087108,964.7267311559532,964.6378477625686,31.968680338796304,28.16642598456349,5148.953449454327,7,0.1702696246512674,1937-10-08
1937,3,236.1943342291061,0.893,0.4924227903340019,0.0020848205014789,40.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,55.142857142857146,108.14285714285714,0.45785542441487886,128.05147708624898,128.05147708624898,,128.05147708624898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,55.142857142857146,178.19433422910612,990.0,964.6171660053748,25.382833994625344,0.09842164979033381,0.002805147708624886,989.898773202501,0.11623368829697311,0.0,0.0,0.0,25.16537350882942,0.0,0.0,0.0,,0.9077403243387716,0.0,0.0,0.0,28.689098863198126,0.0,0.0,0.0,0.584299365849249,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.828425897302186,0.0,0.0,0.0,27.828425897302186,0.11782003996043734,6.0363241826057495e-05,236.1943342291061,236.1943342291061,0.46571819920668,0.4106787756640723,25.16939604211972,25.14123830908761,964.6171660053748,964.6171660053748,30.38723248258401,27.401958133088545,4675.175550746767,7,0.15460236609612324,1937-10-15
1937,4,235.10664330294418,0.8962857142857142,0.6801325824193327,0.0029262769843644855,37.0,5.0,3.0,2.0,50.0,97.0,0.4125986121445574,138.1066433029442,138.1066433029442,,138.1066433029442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,183.10664330294418,990.0,964.6106398598178,25.389360140182312,0.10015536242832053,0.0038106643302944,989.8960339732414,0.13503174452640737,0.0,0.0,0.0,25.150362368897273,0.0,0.0,0.0,,0.912305563361665,0.0,0.0,0.0,31.07699121615423,0.0,0.0,0.0,0.63293261132697,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.1446814796696,0.0,0.0,0.0,30.1446814796696,0.12821248921642323,6.063066273686447e-05,236.1943342291061,231.4334061521708,0.4191270465778009,0.4106787756640723,25.18116246058683,25.14123830908761,964.6171660053748,964.588600436913,30.38723248258401,29.325751304286825,5064.306488584492,7,0.1674704526648311,1937-10-22
1937,5,225.1590536840933,0.9165714285714286,1.210054736453608,0.005353453070721857,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.42065720048000593,130.44476796980757,130.44476796980757,,130.44476796980757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,174.873339398379,990.0,964.5509543221045,25.44904567789545,0.09724956338001725,0.0030444767969807144,989.8997059598231,0.1204964933322444,0.0,0.0,0.0,25.228255144386203,0.0,0.0,0.0,,0.908888500480969,0.0,0.0,0.0,29.333810914928627,0.0,0.0,0.0,0.5974299575341879,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.45379658748077,0.0,0.0,0.0,28.45379658748077,0.12637148675387844,6.059065576337957e-05,226.3790707324809,224.67104686473823,0.431742324405504,0.4108153624762465,25.23732642660181,25.21430109860169,964.5582744243948,964.5480262811884,29.119642969352373,27.820090985520025,4780.23782669677,7,0.15807664770822652,1937-10-29
1937,6,262.95887850273147,0.8498571428571429,6.2690250235114195,0.024586942438587743,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,94.85714285714286,0.3613135307875395,168.10173564558863,168.10173564558863,,168.10173564558863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,212.95887850273147,990.0,964.7478910380763,25.252108961923618,0.11069132958942594,0.006810173564558799,989.8824984968461,0.2009187034039933,0.0,0.0,0.0,24.93368875536564,0.0,0.0,0.0,,0.9242965104424968,0.0,0.0,0.0,37.99669635619714,0.0,0.0,0.0,0.7738634695763162,0.0,0.0,0.0,0.9707437960165549,0.96,0.96,0.96,36.886627665852146,0.0,0.0,0.0,36.886627665852146,0.1401376779453201,6.0944157063965205e-05,270.26224589706084,236.1943342291061,0.3937435684201931,0.3441102166945746,25.13176396538936,24.87524725574626,964.7810489835882,964.6171660053748,38.98475211498116,31.310845110482244,6196.953447863161,7,0.20492570925473416,1937-11-05
1937,7,265.36957047313496,0.8487142857142856,1.63779912690228,0.006241536449694871,40.0,6.0,4.0,3.0,53.0,106.0,0.39951741122612666,159.36957047313496,159.36957047313496,,159.36957047313496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,209.36957047313496,990.0,964.7614782818926,25.238521718107418,0.10942449235345528,0.005936957047313444,989.8846385505993,0.1798039684817254,0.0,0.0,0.0,24.943356300224927,0.0,0.0,0.0,,0.9210147901012008,0.0,0.0,0.0,35.90629323888772,0.0,0.0,0.0,0.7312890680017865,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.829104441721086,0.0,0.0,0.0,34.829104441721086,0.13123025417282544,6.070560366528565e-05,270.26224589706084,258.7976520087449,0.4095864053527743,0.3922116448346764,24.98718171451129,24.910470301474422,964.7810489835882,964.735190608035,35.925465415094415,33.35743786899344,5851.289546209142,7,0.19349502467622823,1937-11-12
1937,8,269.799434975742,0.8390000000000001,3.5443309438919153,0.012934598067269456,37.142857142857146,5.285714285714286,3.2857142857142856,2.2857142857142856,48.714285714285715,96.71428571428571,0.3591571505420337,173.08514926145628,173.08514926145628,,173.08514926145628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.142857142857146,5.285714285714286,3.2857142857142856,2.2857142857142856,48.714285714285715,218.799434975742,990.0,964.779197739903,25.22080226009702,0.11275269102421394,0.007308514926145571,989.8799387940496,0.21304817192949257,0.0,0.0,0.0,24.887692882217163,0.0,0.0,0.0,,0.9260759666057478,0.0,0.0,0.0,39.12893099272412,0.0,0.0,0.0,0.796923238141021,0.0,0.0,0.0,0.9721819712134251,0.96,0.96,0.96,38.046529801542704,0.0,0.0,0.0,38.046529801542704,0.14084883726173184,6.10396015345474e-05,283.6079686159883,258.7976520087449,0.4095864053527743,0.3279174434126149,24.98718171451129,24.78112146177873,964.834431874464,964.735190608035,42.2287049697708,33.35743786899344,6391.817006659175,7,0.2113696100085706,1937-11-19
1937,9,316.8288833592229,0.7592857142857142,8.141048181655476,0.02572845796993884,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.3035122974450911,220.68602621636578,220.68602621636578,,220.68602621636578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,265.54316907350864,990.0,964.9848982358322,25.015101764167817,0.12925018615982722,0.014137205243273113,989.8566126085968,0.345352972072433,0.0,0.0,0.0,24.526361400692252,0.0,0.0,0.0,,0.9399565196501595,0.0,0.0,0.0,49.88993258025988,0.0,0.0,0.0,1.0160882399238267,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.89213392865469,0.0,0.0,0.0,48.89213392865469,0.15431741132931195,6.154578408982685e-05,340.5953058875766,294.72326674738565,0.3159118143678022,0.2873682610306244,24.700578609083163,24.3481228362602,965.102976529438,964.8788930669896,52.22207486009365,44.79174488261989,8213.878500013987,7,0.2716229662703038,1937-11-26
1937,10,378.50618243914585,0.6777142857142857,8.90101022237295,0.023529117176529658,38.0,5.0,4.0,3.0,54.0,104.0,0.2753677524356964,274.50618243914585,274.50618243914585,,173.06037559884004,101.44580684030582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,321.50618243914585,990.0,965.2923235995211,24.70767640047888,0.14900126993128185,0.024901236487829128,989.8260974935808,0.2292457278475642,0.1020662606652162,0.0,0.0,24.304528166212197,17.384269685967407,0.0,0.0,,0.9222936244227026,0.6522689047477721,0.0,0.0,38.18610472374947,22.11093051955832,0.0,0.0,0.7777210738034517,0.4503244505001694,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,37.201273324078905,21.44760260397157,0.0,0.0,58.64887592805047,0.154932844558688,5.9408982097155456e-05,402.90237744418727,344.6194637292325,0.3017821421767193,0.2581270447191808,24.384992198220576,24.129603123835253,965.4130606984988,965.1230973186462,63.162108025190136,53.07151818467167,9853.01115591248,7,0.3258270884891693,1937-12-03
1937,11,416.100626292288,0.6335714285714287,4.007922031248776,0.009546414105975828,38.0,5.0,4.0,3.0,54.0,104.0,0.2500798792103481,312.100626292288,312.100626292288,,156.050313146144,156.050313146144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,359.100626292288,990.0,965.4724528183152,24.52754718168473,0.16226951560335265,0.03242012525845757,989.8053103591382,0.1724928691609744,0.1724928691609744,0.0,0.0,24.160364671661917,24.160364671661917,0.0,0.0,,0.9189445345808406,0.9189445345808406,0.0,0.0,33.9772595286902,33.9772595286902,0.0,0.0,0.692001212396949,0.692001212396949,0.0,0.0,0.97,0.97,0.96,0.96,32.95794174282949,32.95794174282949,0.0,0.0,65.91588348565898,0.15838518050056985,5.866760998938478e-05,430.9578316629287,402.90237744418727,0.2581270447191808,0.2413229145846989,24.24148890938532,24.068683600421327,965.5393102424832,965.4130606984988,69.01269345424747,63.162108025190136,11073.868425590708,7,0.36619935269810544,1937-12-10
1937,12,446.4812036353863,0.5988571428571429,7.0478919773178506,0.01587194382869313,38.0,5.0,4.0,3.0,54.0,104.0,0.23309976743662375,342.4812036353863,342.4812036353863,,171.24060181769315,171.24060181769315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,389.4812036353863,990.0,965.6091654163592,24.390834583640785,0.17299176396064245,0.03849624072707721,989.7885119953123,0.20774443724050853,0.20774443724050853,0.0,0.0,23.971602141712548,23.971602141712548,0.0,0.0,,0.9246343876180354,0.9246343876180354,0.0,0.0,37.221775235607474,37.221775235607474,0.0,0.0,0.7580809620286654,0.7580809620286654,0.0,0.0,0.97,0.97,0.96,0.96,36.105121978539245,36.105121978539245,0.0,0.0,72.21024395707849,0.16170014485757017,5.856955655468765e-05,462.56506724863937,426.6328809909446,0.2437693029155139,0.2248332339893224,24.09551097113393,23.870669591409627,965.6815428026188,965.5198479644592,75.51624246017366,68.11236071739096,12131.320984789187,7,0.4011680219837694,1937-12-17
1937,13,485.59512821580614,0.5605714285714286,7.0789646778676865,0.014395195519217271,38.0,5.0,4.0,3.0,54.0,104.0,0.21434680338348647,381.59512821580614,381.59512821580614,,190.79756410790307,190.79756410790307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,428.59512821580614,990.0,965.785178076971,24.21482192302892,0.18679628152603492,0.04631902564316119,989.7668846928308,0.25790930953782537,0.25790930953782537,0.0,0.0,23.7237973063219,23.7237973063219,0.0,0.0,,0.9311466156590119,0.9311466156590119,0.0,0.0,41.33192486661439,41.33192486661439,0.0,0.0,0.8417907304809449,0.8417907304809449,0.0,0.0,0.9741790730480944,0.9741790730480944,0.96,0.96,40.26901574907986,40.26901574907986,0.0,0.0,80.53803149815973,0.16580972602949812,5.8623467001286143e-05,512.1178199937132,467.1571483252964,0.22262315876537,0.2030782682025724,23.841599735180807,23.553080801069196,965.9045301899716,965.7022071674638,86.36819358852624,76.4772214413105,13530.389291690833,7,0.4474335083231096,1937-12-24
1937,14,538.5369099344933,0.525,6.300244900561146,0.011718258447161758,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.21853513678316738,420.8226242202076,420.8226242202076,,210.4113121101038,210.4113121101038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,471.25119564877906,990.0,966.0234160947051,23.976583905294806,0.20185093120554606,0.054164524844041474,989.7439845439504,0.31341741343295565,0.31341741343295565,0.0,0.0,23.407151035812284,23.407151035812284,0.0,0.0,,0.9365618893751753,0.9365618893751753,0.0,0.0,45.23460555705249,45.23460555705249,0.0,0.0,0.9212750622617616,0.9212750622617616,0.0,0.0,0.9799027054019837,0.9799027054019837,0.96,0.96,44.32564653308787,44.32564653308787,0.0,0.0,88.65129306617573,0.1646334452716258,5.851974254775663e-05,556.2195342976412,516.7730027239134,0.2275582102969598,0.2012489031969848,23.52279065240308,23.295703452621208,966.1029879043392,965.9254785122577,91.64284348850884,85.89723621504045,14893.417235117522,7,0.49250718370097624,1937-12-31
1937,15,580.00212387053,0.49414285714285716,6.5083296943664015,0.011173769854179071,41.0,6.0,4.0,3.0,66.0,120.0,0.20700631831232005,460.00212387053,460.00212387053,,230.001061935265,230.001061935265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,511.00212387053,990.0,966.2098825686917,23.790117431308236,0.21765604364226318,0.06200042477410596,989.7203435315836,0.3745459934036209,0.3745459934036209,0.0,0.0,23.135914969488248,23.135914969488248,0.0,0.0,,0.9407444011039703,0.9407444011039703,0.0,0.0,49.089795134436386,49.089795134436386,0.0,0.0,0.9997921615974824,0.9997921615974824,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.10799923174766,48.10799923174766,0.0,0.0,96.21599846349532,0.16587603880444338,5.810563675051799e-05,601.777842158206,562.8280752081156,0.2132089803011832,0.1994091367166893,23.252048955954265,22.986781552465843,966.3071113686328,966.1327263384364,100.34671818343152,92.92990948917412,16164.287741867212,7,0.5345333247971962,1938-01-07
1937,16,630.2824178816578,0.469,7.491177631324864,0.011856280288360287,41.0,6.0,4.0,3.0,66.0,120.0,0.1905089320408715,510.2824178816577,510.2824178816577,,255.14120894082885,255.14120894082885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,561.2824178816577,990.0,966.4211296715266,23.578870328473403,0.24549249163766307,0.0745965823723841,989.6799109259899,0.46091628408546803,0.46091628408546803,0.0,0.0,22.79786497037788,22.79786497037788,0.0,0.0,,0.94419690214791,0.94419690214791,0.0,0.0,53.85424249257419,53.85424249257419,0.0,0.0,1.0968277493395964,1.0968277493395964,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,52.77715764272269,52.77715764272269,0.0,0.0,105.55431528544538,0.16746423170803046,5.74669231660789e-05,654.21608557748,608.7950640130589,0.1971106651374327,0.1834256335872196,22.94125178100817,22.635687062419297,966.51686434231,966.3351802560522,109.812065237638,101.6768753514812,17733.124967954827,7,0.586412862696919,1938-01-14
1937,17,685.7894331712976,0.444,7.3784804689788155,0.010781944193224856,41.0,6.0,4.0,3.0,66.0,120.0,0.17506461749213148,565.7894331712976,565.7894331712976,,201.45223964319462,201.45223964319462,162.88495388490827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,616.7894331712976,990.0,966.643157732685,23.356842267314846,0.27703658181211677,0.09631577326851896,989.6266476449193,0.29272699840792615,0.29272699840792615,0.21908551538446094,0.0,22.690762913826266,22.690762913826266,19.46270333158378,0.0,,0.9319974814632728,0.9319974814632728,0.7970163902533683,0.0,41.801635145691584,41.801635145691584,33.72615540205786,0.0,0.8513571312768142,0.8513571312768142,0.686887075398327,0.0,0.9720395022855394,0.9720395022855394,0.9691823594283966,0.96,40.65288862570957,40.65288862570957,32.73891847694853,0.0,114.04469572836767,0.16630076802296553,5.5999430557941185e-05,705.8654488603318,659.9420006160087,0.1818341610141324,0.1700040711636307,22.805732074544707,22.596417075697417,966.7234617954412,966.539768002464,117.64855387101564,110.79558208265466,19159.50888236577,7,0.633581642935376,1938-01-21
1937,18,739.2153352341018,0.41957142857142854,7.808966065565463,0.010584239974170614,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.17207145564110007,611.9296209483874,611.9296209483874,,203.97654031612916,203.97654031612916,203.97654031612916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,664.6439066626732,990.0,966.8568613409363,23.14313865906362,0.3042318078423067,0.11346579630374111,989.5823023958538,0.29444571665180674,0.29444571665180674,0.29444571665180674,0.0,22.430995338265753,22.430995338265753,22.430995338265753,0.0,,0.9340026383217875,0.9340026383217875,0.9340026383217875,0.0,41.908312777644106,41.908312777644106,41.908312777644106,0.0,0.8535297918053789,0.8535297918053789,0.8535297918053789,0.0,0.9753529791805379,0.9753529791805379,0.9753529791805379,0.96,40.876026056057164,40.876026056057164,40.876026056057164,0.0,122.62807816817148,0.16591881746507364,5.566630687210629e-05,760.52821131929,712.0837013457431,0.1830978148265503,0.1622394356093032,22.57724090401097,22.32304892278348,966.9421128452772,966.7483348053828,124.64637197940334,118.88124052940758,20601.51713225281,7,0.6812671009342861,1938-01-28
1937,19,800.1070363559877,0.39685714285714285,10.595050912492345,0.013189079728233586,43.0,7.0,5.0,4.0,78.0,137.0,0.1713432070625513,663.1070363559877,663.1070363559877,,221.03567878532925,221.03567878532925,221.03567878532925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,718.1070363559877,990.0,967.100428145424,22.899571854576088,0.3346143779598752,0.1289321109067963,989.5364535111332,0.34598964942641036,0.34598964942641036,0.34598964942641036,0.0,22.090035716283005,22.090035716283005,22.090035716283005,0.0,,0.9377333283159403,0.9377333283159403,0.9377333283159403,0.0,44.89698444463228,44.89698444463228,44.89698444463228,0.0,0.9143988685261155,0.9143988685261155,0.9143988685261155,0.0,0.9795093457022652,0.9795093457022652,0.9795093457022652,0.96,43.9778388259465,43.9778388259465,43.9778388259465,0.0,131.9335164778395,0.16488647289172254,5.5273350516911995e-05,834.6935677067364,768.4460718744957,0.1782818665021104,0.1641320902668486,22.276714055433587,21.88503646170523,967.2387742708268,966.973784287498,137.92617140270647,126.1694264187892,22164.83076827704,7,0.7329639804324418,1938-02-04
1937,20,866.6481581872071,0.3727142857142857,8.166917426917864,0.009412278631684487,43.0,7.0,5.0,4.0,78.0,137.0,0.15814264219099367,729.6481581872071,729.6481581872071,,243.21605272906905,243.21605272906905,243.21605272906905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,784.6481581872071,990.0,967.3665926327487,22.633407367251202,0.3754573333494801,0.15482407909360354,989.4697185875568,0.41867451722596977,0.41867451722596977,0.41867451722596977,0.0,21.684451437582158,21.684451437582158,21.684451437582158,0.0,,0.9413478091566665,0.9413478091566665,0.9413478091566665,0.0,48.68363040880569,48.68363040880569,48.68363040880569,0.0,0.9915199675927838,0.9915199675927838,0.9915199675927838,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.709957800629574,47.709957800629574,47.709957800629574,0.0,143.12987340188872,0.1651555515358666,5.449532663889604e-05,891.8619896951615,843.5265543863715,0.1624133814016815,0.1536112106838711,21.831031501873127,21.52092250981123,967.4674479587808,967.2741062175454,147.10372405466447,139.39598648774506,24045.818731517305,7,0.7951659633438263,1938-02-11
1937,21,940.0387004340147,0.3485714285714286,11.367168034537842,0.012058942326815158,43.0,7.0,5.0,4.0,78.0,137.0,0.14583727860688403,803.0387004340147,803.0387004340147,,247.81213428903044,247.81213428903044,247.81213428903044,59.60229756692331,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,858.0387004340147,990.0,967.660154801736,22.339845198263966,0.4404113202745813,0.19536782432253205,989.3642208554029,0.438941079092426,0.438941079092426,0.438941079092426,0.08797361198961169,21.26512497457438,21.26512497457438,21.26512497457438,6.0627660553831735,,0.940223308400992,0.940223308400992,0.940223308400992,0.26687427181857465,48.614163828263216,48.614163828263216,48.614163828263216,11.585514025972417,0.9901051696183955,0.9901051696183955,0.9901051696183955,0.23595751580391888,0.9778814658661062,0.9778814658661062,0.9778814658661062,0.9635957515803918,47.5559754774684,47.5559754774684,47.5559754774684,11.26789867122342,153.93582510362862,0.16377818470907826,5.326377825595461e-05,971.4321659369264,905.4211927358452,0.151310794466868,0.1410288899254909,21.43129494710784,21.075066844404294,967.7857286637476,967.5216847709434,157.7505813971279,149.16416173275798,25861.21861740961,7,0.8551990283534924,1938-02-18
1937,22,1024.3657704911968,0.32642857142857146,10.200776105269986,0.009925649561699458,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.152717968796619,867.651484776911,867.651484776911,,216.91287119422776,216.91287119422776,216.91287119422776,216.91287119422776,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,927.7943419197682,990.0,967.9730800336993,22.02691996630069,0.5042386798822693,0.2441211878215288,989.2516401322963,0.3330200503845041,0.3330200503845041,0.3330200503845041,0.3330200503845041,20.94554004821239,20.94554004821239,20.94554004821239,20.94554004821239,,0.9355140661697485,0.9355140661697485,0.9355140661697485,0.9355140661697485,41.68096322436183,41.68096322436183,41.68096322436183,41.68096322436183,0.8488994546713204,0.8488994546713204,0.8488994546713204,0.8488994546713204,0.974889945467132,0.974889945467132,0.974889945467132,0.974889945467132,40.63559239945637,40.63559239945637,40.63559239945637,40.63559239945637,162.54236959782548,0.15874194348686704,5.203921595699423e-05,1042.8375986738165,971.4321659369264,0.1754827407764375,0.1336380563250343,21.219681193841108,20.8933101087659,968.0346324529748,967.7857286637476,166.48527970546772,157.7505813971279,27307.11809243468,7,0.9030131644323638,1938-02-25
1937,23,1089.4420117524128,0.30557142857142855,9.267745822303109,0.00854080613834693,49.0,9.0,9.0,9.0,107.0,183.0,0.16801830566381584,906.4420117524129,906.4420117524129,,226.61050293810322,226.61050293810322,226.61050293810322,226.61050293810322,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,973.4420117524129,990.0,968.1811034655076,21.81889653449246,0.5460069179144044,0.2751536094019303,989.1788394726836,0.36340551822624156,0.36340551822624156,0.36340551822624156,0.36340551822624156,20.63433048894988,20.63433048894988,20.63433048894988,20.63433048894988,,0.9369817650156497,0.9369817650156497,0.9369817650156497,0.9369817650156497,42.96406079548524,42.96406079548524,42.96406079548524,42.96406079548524,0.8750317880954223,0.8750317880954223,0.8750317880954223,0.8750317880954223,0.9775031788095421,0.9775031788095421,0.9775031788095421,0.9775031788095421,41.998354456533754,41.998354456533754,41.998354456533754,41.998354456533754,167.99341782613502,0.1542000891818184,5.1483981955829496e-05,1107.711819429938,1059.9978690640885,0.1726418564988036,0.1652054232789331,20.800683486876707,20.530919951318754,968.2385228610656,968.0885647313444,170.88985305925232,163.26657558525588,28222.89419479068,7,0.9332967657007499,1938-03-04
1937,24,1137.1496477996786,0.2904285714285714,9.215465750800734,0.007976059401049028,41.0,8.0,7.0,6.0,67.0,129.0,0.1135171758027578,1008.1496477996786,1008.1496477996786,,252.03741194991966,252.03741194991966,252.03741194991966,252.03741194991966,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1064.1496477996786,990.0,968.3310417502277,21.66895824977246,0.6459395245689182,0.365385690173076,988.988674785258,0.4497434152535802,0.4497434152535802,0.4497434152535802,0.4497434152535802,20.207889619776893,20.207889619776893,20.207889619776893,20.207889619776893,,0.9397769158386217,0.9397769158386217,0.9397769158386217,0.9397769158386217,46.9275459326928,46.9275459326928,46.9275459326928,46.9275459326928,0.9557544996475112,0.9557544996475112,0.9557544996475112,0.9557544996475112,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.98899501403895,45.98899501403895,45.98899501403895,45.98899501403895,183.9559800561558,0.16179557335950326,5.069994461318361e-05,1172.2200796855432,1107.711819429938,0.1164562819835102,0.110047594505125,20.40221588792779,19.97403845423948,968.4412631075832,968.2385228610656,188.2304488574434,180.32729723175925,30904.60464943417,7,1.0219776669786433,1938-03-11
1937,25,1235.1660226671618,0.2695714285714286,17.896194830902818,0.014116291984689245,41.0,8.0,7.0,6.0,67.0,129.0,0.10464392659602738,1106.1660226671618,1076.811689737792,,269.202922434448,269.202922434448,269.202922434448,269.202922434448,29.354332929369807,9.329671706233814,1.8204237475578176,1.5928707791130903,1.3653178106683632,15.246048885796723,50.32967170623382,9.820423747557816,8.59287077911309,7.365317810668363,82.24604888579672,1145.5546559706968,990.0,968.6390932140968,21.360906785903207,0.7652351249260686,0.4498551966591297,988.7849096784148,0.5128197774509735,0.5128197774509735,0.5128197774509735,0.5128197774509735,19.632996686867042,19.632996686867042,19.632996686867042,19.632996686867042,,0.9390491453412338,0.9390491453412338,0.9390491453412338,0.9390491453412338,48.65955928061476,48.65955928061476,48.65955928061476,48.65955928061476,0.9910297205827853,0.9910297205827853,0.9910297205827853,0.9910297205827853,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.686368095002464,47.686368095002464,47.686368095002464,47.686368095002464,190.74547238000986,0.15469618917735886,4.922011463012668e-05,1297.4934435018629,1172.2200796855432,0.110047594505125,0.0994224677173212,19.97403845423948,19.32600495394194,968.834979393863,968.4412631075832,192.2175639399814,188.2304488574434,32045.239359841653,7,1.0596970687778324,1938-03-18
1937,26,1623.784675841112,0.21714285714285714,80.40306818524758,0.04881895879364349,41.0,8.0,7.0,6.0,67.0,129.0,0.08072515167499598,1494.784675841112,1100.0,,275.0,275.0,275.0,275.0,394.78467584111195,55.67314192214563,9.566884834983119,14.672167545313552,18.36207794609823,296.51040359257144,96.67314192214563,17.566884834983117,21.672167545313552,24.36207794609823,363.51040359257144,1235.9121943024422,990.0,969.8846435885008,20.115356411499175,0.9114644122981842,0.48,988.6085355877018,0.5349,0.5349,0.5349,0.5349,18.188991999200987,18.188991999200987,18.188991999200987,18.188991999200987,,0.9340384720031543,0.9340384720031543,0.9340384720031543,0.9340384720031543,45.82380417620734,45.82380417620734,45.82380417620734,45.82380417620734,0.9332750341386424,0.9332750341386424,0.9332750341386424,0.9332750341386424,0.9796527132275761,0.9796527132275761,0.9796527132275761,0.9796527132275761,44.8921317124502,44.8921317124502,44.8921317124502,44.8921317124502,179.56852684980078,0.11294452930522839,4.534558758833353e-05,1860.314920798596,1341.3621257487196,0.0961708978684596,0.0693430980732138,19.160224113612564,17.410100843363118,970.6487097441186,968.9728523952102,189.91606392735144,171.16825387385214,30167.512510766537,7,0.9976029269433379,1938-03-25
1937,27,2754.6142077386585,0.10671428571428572,174.2615385147476,0.06651235394823012,45.0,11.0,10.0,10.0,72.0,148.0,0.05472052519219545,2606.6142077386585,1100.0,,275.0,275.0,275.0,275.0,1506.6142077386583,55.0,7.0,15.000000000000002,67.660793202022,1361.9534145366365,100.0,18.0,25.0,77.660793202022,1433.9534145366365,1243.0,990.0,972.9214825704037,17.078517429596364,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.137328017078088,15.137328017078088,15.137328017078088,15.137328017078088,,0.9137913538874729,0.9137913538874729,0.9137913538874729,0.9137913538874729,37.322016816058394,37.322016816058394,37.322016816058394,37.322016816058394,0.7601225420785823,0.7601225420785823,0.7601225420785823,0.7601225420785823,0.9708483511103682,0.9708483511103682,0.9708483511103682,0.9708483511103682,36.238153150739315,36.238153150739315,36.238153150739315,36.238153150739315,144.95261260295726,0.05410356781346314,3.6604195101756884e-05,3080.145690401829,2041.65817572948,0.0724900973920964,0.0480496752024389,16.858256370203655,14.351562369270477,973.7072482182112,971.200554217278,164.7219486299363,136.04970883852687,24352.038917296824,7,0.8052922922386516,1938-04-01
1937,28,3145.7179758444922,0.07614285714285715,42.21687374215175,0.013376367822109958,50.142857142857146,12.142857142857142,12.285714285714286,15.142857142857142,97.71428571428571,187.42857142857142,0.05972485602773154,2958.289404415921,1100.0,,275.0,275.0,275.0,275.0,1858.289404415921,49.85714285714285,5.857142857142857,12.714285714285714,64.85714285714286,1725.0036901302067,100.0,18.0,25.0,80.0,1822.7179758444925,1243.0,990.0,973.8594389989547,16.140561001045317,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.199371588527042,14.199371588527042,14.199371588527042,14.199371588527042,,0.9042359994961913,0.9042359994961913,0.9042359994961913,0.9042359994961913,34.62810575410949,34.62810575410949,34.62810575410949,34.62810575410949,0.7052567363362421,0.7052567363362421,0.7052567363362421,0.7052567363362421,0.97,0.97,0.97,0.97,33.5892625814862,33.5892625814862,33.5892625814862,33.5892625814862,134.3570503259448,0.04273347000764338,3.392854806210728e-05,3227.9047484993603,3080.145690401829,0.0704512129657382,0.0458501757428885,14.351562369270477,14.014917191852184,974.0438933956297,973.7072482182112,136.04970883852687,132.30839982589617,22571.98445475873,7,0.7464280573663602,1938-04-08
1937,29,2881.6202151225966,0.09557142857142857,48.23522007629332,0.01684220554946477,54.0,13.0,14.0,19.0,117.0,217.0,0.07541594497650161,2664.6202151225966,1100.0,,275.0,275.0,275.0,275.0,1564.6202151225968,46.0,5.0,11.0,61.0,1441.6202151225968,100.0,18.0,25.0,80.0,1558.6202151225968,1243.0,990.0,973.2280487951235,16.771951204876522,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.830761792358246,14.830761792358246,14.830761792358246,14.830761792358246,,0.9112448967482605,0.9112448967482605,0.9112448967482605,0.9112448967482605,36.44980081722938,36.44980081722938,36.44980081722938,36.44980081722938,0.7423584687826759,0.7423584687826759,0.7423584687826759,0.7423584687826759,0.97,0.97,0.97,0.97,35.3563067927125,35.3563067927125,35.3563067927125,35.3563067927125,141.42522717085,0.04919082089602953,3.5713441204760106e-05,3049.547329305057,2742.499149867776,0.0791249105803596,0.0711581020286872,15.166571260214702,14.42542048226266,973.6333901052192,972.892239327267,145.20377747235835,136.87406589685568,23759.438164702802,7,0.7856957065047223,1938-04-15
1937,30,2377.074808628677,0.13599999999999998,68.77015174954566,0.02858825586373693,54.0,13.0,14.0,19.0,117.0,217.0,0.09157626305168609,2160.074808628677,1100.0,,275.0,275.0,275.0,275.0,1060.074808628677,46.000000000000014,5.000000000000004,11.0,61.0,937.0748086286769,100.0,18.0,25.0,80.0,1054.074808628677,1243.0,990.0,972.0101805725519,17.98981942744802,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.04863001492974,16.04863001492974,16.04863001492974,16.04863001492974,,0.9234659479074938,0.9234659479074938,0.9234659479074938,0.9234659479074938,39.97222966732385,39.97222966732385,39.97222966732385,39.97222966732385,0.8140983638966162,0.8140983638966162,0.8140983638966162,0.8140983638966162,0.9718237020106227,0.9718237020106227,0.9718237020106227,0.9718237020106227,38.846923812772836,38.846923812772836,38.846923812772836,38.846923812772836,155.38769525109134,0.06566323464196096,3.923931698259882e-05,2680.67299096166,2261.108087620956,0.0959706442995913,0.0809498214559,16.328549686327726,15.315806816194929,972.7430037712868,971.730260901154,158.61394227605538,146.88727017973451,26105.132802183347,7,0.8632649736171741,1938-04-22
1937,31,2155.1548320006464,0.1602857142857143,27.6627311893843,0.013063377229711801,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.12070690082062496,1896.011974857789,1100.0,,275.0,275.0,275.0,275.0,796.0119748577891,45.28571428571429,5.000000000000001,11.714285714285712,50.228391477944385,683.7835833798448,100.0,18.0,25.0,67.79982004937295,844.3550119512735,1243.0,990.0,971.4745116634498,18.525488336550147,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.584298924031867,16.584298924031867,16.584298924031867,16.584298924031867,,0.9267148086416787,0.9267148086416787,0.9267148086416787,0.9267148086416787,41.44953491899933,41.44953491899933,41.44953491899933,41.44953491899933,0.8441860472301289,0.8441860472301289,0.8441860472301289,0.8441860472301289,0.9744186047230129,0.9744186047230129,0.9744186047230129,0.9744186047230129,40.38973945938774,40.38973945938774,40.38973945938774,40.38973945938774,161.55895783755096,0.07510093809418616,4.079771662564419e-05,2261.108087620956,2067.468969295266,0.1334965622696042,0.0959706442995913,16.795954454699988,16.328549686327726,971.730260901154,971.2628561327816,164.00013188796203,158.61394227605538,27141.90491670856,7,0.897549765764172,1938-04-29
1937,32,1854.8540884507474,0.19042857142857142,37.0964224153803,0.019679726712562427,52.714285714285715,12.142857142857142,12.142857142857142,15.0,160.0,252.0,0.13569520160756438,1602.8540884507474,1100.0,,275.0,275.0,275.0,275.0,502.85408845074744,47.285714285714285,5.857142857142857,12.857142857142858,29.571282588304364,407.2828058624431,100.0,18.0,25.0,44.57128258830436,567.2828058624431,1243.0,990.0,970.6305776795405,19.369422320459485,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.428232907941208,17.428232907941208,17.428232907941208,17.428232907941208,,0.9309851121452689,0.9309851121452689,0.9309851121452689,0.9309851121452689,43.759608149524,43.759608149524,43.759608149524,43.759608149524,0.8912343818640325,0.8912343818640325,0.8912343818640325,0.8912343818640325,0.9791234381864032,0.9791234381864032,0.9791234381864032,0.9791234381864032,42.8467238265464,42.8467238265464,42.8467238265464,42.8467238265464,171.3868953061856,0.09254970927211865,4.3279519016713535e-05,2004.1930578689712,1807.794012387604,0.1526722613908202,0.1062067905327445,17.579783778229505,16.948689413315257,971.1101211741664,970.4790268092522,173.16645589993016,165.77131307422968,28792.998411439185,7,0.952149418367698,1938-05-06
1937,33,1660.7728193115568,0.21114285714285713,33.92563136929386,0.0205147737235887,47.0,10.0,10.0,10.0,115.0,192.0,0.11583620929145155,1468.7728193115568,1100.0,,275.0,275.0,275.0,275.0,368.77281931155676,53.0,7.999999999999999,14.927935958352283,19.206917672476916,273.63796568072763,100.0,18.0,24.927935958352286,29.206917672476916,388.6379656807276,1242.9279359583522,990.0,970.0040352623912,19.995964737608784,0.9261027425584804,0.48,988.5938972574414,0.5349,0.5349,0.5349,0.5349,18.054961995050324,18.054961995050324,18.054961995050324,18.054961995050324,,0.9339411432370174,0.9339411432370174,0.9339411432370174,0.9339411432370174,45.4771578053189,45.4771578053189,45.4771578053189,45.4771578053189,0.9262150265849064,0.9262150265849064,0.9262150265849064,0.9262150265849064,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.56761464921253,44.56761464921253,44.56761464921253,44.56761464921253,178.27045859685012,0.10762057344261423,4.501779257496215e-05,1783.4177282502417,1570.314592802547,0.1222684937655306,0.1076584565458908,18.348331669684505,17.65853792698089,970.4002726605008,969.711785607516,181.37342871241356,174.02263370106786,29949.437044270817,7,0.9903914366491672,1938-05-13
