WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1937,34,1430.4637305387807,0.24028571428571427,30.675054668854436,0.0213651316131922,47.0,10.0,10.0,10.0,115.0,192.0,0.13440388754817728,1238.4637305387807,1100.0,,275.0,275.0,275.0,275.0,138.4637305387807,33.80522393203514,6.407332461922333,7.211652632228163,7.211652632228163,83.82786888036692,80.80522393203513,16.407332461922334,17.211652632228162,17.211652632228162,198.8278688803669,1214.4242090261855,990.0,969.2599597448177,20.740040255182407,0.868191102389377,0.48,988.6518088976106,0.5349,0.5349,0.5349,0.5349,18.85694915279301,18.85694915279301,18.85694915279301,18.85694915279301,,0.9366185150852824,0.9366185150852824,0.9366185150852824,0.9366185150852824,47.63307299737467,47.63307299737467,47.63307299737467,47.63307299737467,0.9701236863009097,0.9701236863009097,0.9701236863009097,0.9701236863009097,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.680411537427176,46.680411537427176,46.680411537427176,46.680411537427176,186.7216461497087,0.13076265457919928,4.715193084588604e-05,1511.0711996298642,1355.589210120566,0.1416358278500339,0.1270621794969226,19.137861696081465,18.547726119919496,969.5203838757272,969.0180574480818,189.68029132670063,183.467605290464,31369.236553151066,7,1.037342478609493,1938-05-20
1937,35,1231.1870805344938,0.268,21.0645221271457,0.016825548196266814,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.14866733083731418,1048.0442233916367,1048.0442233916367,,262.0110558479092,262.0110558479092,262.0110558479092,262.0110558479092,0.0,0.0,0.0,0.0,0.0,0.0,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,1114.1870805344938,990.0,968.6265879673941,21.373412032605923,0.71926726831031,0.41245749040912766,988.8682752412806,0.4857395125229118,0.4857395125229118,0.4857395125229118,0.4857395125229118,19.75594776136358,19.75594776136358,19.75594776136358,19.75594776136358,,0.9393260476356403,0.9393260476356403,0.9393260476356403,0.9393260476356403,47.679286806646516,47.679286806646516,47.679286806646516,47.679286806646516,0.9710649044123525,0.9710649044123525,0.9710649044123525,0.9710649044123525,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.72570107051359,46.72570107051359,46.72570107051359,46.72570107051359,186.90280428205432,0.15183983784303598,4.954240311853508e-05,1269.7472452468237,1208.137555230546,0.158922300833005,0.1332629710110094,19.94464665116532,19.52362847930995,968.74777705649,968.5541466021532,189.85922190989032,182.96919540170117,31399.671119385126,7,1.0383489126780796,1938-05-27
1937,36,1091.0129209218053,0.305,23.61427950810425,0.021433193919012754,45.0,10.0,9.0,9.0,88.0,161.0,0.14785100311845858,930.0129209218054,930.0129209218054,,232.50323023045135,232.50323023045135,232.50323023045135,232.50323023045135,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,994.0129209218052,990.0,968.1860406086114,21.813959391388625,0.5692548744147671,0.2958433436391748,989.134901781946,0.3834434540842014,0.3834434540842014,0.3834434540842014,0.3834434540842014,20.565417719250483,20.565417719250483,20.565417719250483,20.565417719250483,,0.9376344907422439,0.9376344907422439,0.9376344907422439,0.9376344907422439,43.938400214426345,43.938400214426345,43.938400214426345,43.938400214426345,0.8948757681145895,0.8948757681145895,0.8948757681145895,0.8948757681145895,0.9782680268800517,0.9782680268800517,0.9782680268800517,0.9782680268800517,42.98628601879063,42.98628601879063,42.98628601879063,42.98628601879063,171.94514407516252,0.1576271710362105,5.138645128295599e-05,1186.6620966242278,1042.8375986738165,0.1543864550000352,0.1356746798081836,20.84530644819269,19.98157921180436,968.486652303676,968.0346324529748,185.0776750738477,164.69852237874656,28886.784204627307,7,0.9552508004175697,1938-06-03
1937,37,897.7089652369988,0.3637142857142857,32.15898801631907,0.03621061307816747,45.0,10.0,9.0,9.0,88.0,161.0,0.1806062570118896,736.7089652369988,736.7089652369988,,235.31097443328704,235.31097443328704,235.31097443328704,30.776041937137787,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,800.7089652369988,990.0,967.4880526967554,22.51194730324468,0.39709733317858664,0.1647093315808148,989.4381933352406,0.3946249153767075,0.3946249153767075,0.3946249153767075,0.04690449488067009,21.555515723108584,21.555515723108584,21.555515723108584,2.9940716607761493,,0.9391902640666306,0.9391902640666306,0.9391902640666306,0.13360621131228892,46.68817435072218,46.68817435072218,46.68817435072218,5.916111957564761,0.9508793146786595,0.9508793146786595,0.9508793146786595,0.12049107856547377,0.9791919649994044,0.9791919649994044,0.9791919649994044,0.9620491078565473,45.72094788500366,45.72094788500366,45.72094788500366,5.76432673970939,142.92717039472038,0.15924040060318156,5.4002997236010934e-05,1022.729174239858,817.7246825595828,0.1968877831791128,0.1574219295344371,22.02694456371304,20.958501625433044,967.971434547611,967.1708987302384,161.40114871186293,130.30560950961217,24011.764626313023,7,0.7940398355262243,1938-06-10
1937,38,719.437707464898,0.42914285714285716,21.55976553918762,0.029995704338665868,45.0,10.0,9.0,9.0,88.0,161.0,0.22485020633104905,558.437707464898,558.437707464898,,222.2749256158186,222.2749256158186,113.88785623326086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,622.437707464898,990.0,966.7777508298595,23.222249170140426,0.28024644047084096,0.09290001390034378,989.6268535456287,0.35480321426842926,0.35480321426842926,0.1609023901236666,0.0,22.494299501500816,22.494299501500816,12.78386505482153,0.0,,0.9372529851176784,0.9372529851176784,0.5327487612289288,0.0,46.022761624312004,46.022761624312004,23.29108519203432,0.0,0.9373271206580857,0.9373271206580857,0.47436018721047485,0.0,0.976273554904891,0.976273554904891,0.9677021263334625,0.96,44.95282489220124,44.95282489220124,22.675781988569106,0.0,112.58143177297161,0.15643077676140046,5.607434089710559e-05,794.2548359930772,666.8063237852695,0.2414494198046126,0.2027057220227026,22.657680375585,22.164985091397508,967.0770193439724,966.567225295141,125.8773502338299,103.9595335502833,18913.68053785923,7,0.6254523987387312,1938-06-17
1937,39,567.291992932914,0.5054285714285714,16.946881122931455,0.0292911483285957,45.0,10.0,9.0,9.0,88.0,161.0,0.2844979356445247,406.29199293291407,406.29199293291407,,203.14599646645704,203.14599646645704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,470.29199293291407,990.0,966.1501764118865,23.84982358811349,0.20255059932980227,0.05125839858658276,989.7461910020836,0.2934938405149689,0.2934938405149689,0.0,0.0,23.302520749682145,23.302520749682145,0.0,0.0,,0.9341999219511392,0.9341999219511392,0.0,0.0,43.354491505374654,43.354491505374654,0.0,0.0,0.8829835337143513,0.8829835337143513,0.0,0.0,0.9765377421925302,0.9765377421925302,0.96,0.96,42.342297056180996,42.342297056180996,0.0,0.0,84.68459411236199,0.1491566809740566,5.79097890892019e-05,636.9257883620418,548.1781559247493,0.2937001379203099,0.2527767016845678,23.42583384241185,22.853200635036465,966.4477031534482,966.0668017016612,98.47279241891606,80.76037545470314,14227.011810876815,7,0.47046996729089996,1938-06-24
1937,40,500.81076280129577,0.55,9.80215118792177,0.0195114912376522,42.0,9.0,8.0,6.0,70.0,135.0,0.27001608146725586,365.81076280129577,365.81076280129577,,182.90538140064785,182.90538140064785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,424.81076280129577,990.0,965.8536484326058,24.146351567394195,0.18546066155440408,0.043162152560259084,989.7713771858853,0.23748080467091467,0.23748080467091467,0.0,0.0,23.680247948608613,23.680247948608613,0.0,0.0,,0.9284301664982255,0.9284301664982255,0.0,0.0,39.431591537042536,39.431591537042536,0.0,0.0,0.8030874040130863,0.8030874040130863,0.0,0.0,0.9721109330637258,0.9721109330637258,0.96,0.96,38.337299335768975,38.337299335768975,0.0,0.0,76.67459867153795,0.15300175186468667,5.822057824875429e-05,537.7325322740754,479.5630976092969,0.2815062307191646,0.2510541800941145,23.815024760892435,23.44425807759325,966.0197963952334,965.7580339392418,84.606153552581,72.19765860312943,12881.332576818375,7,0.42596999261965524,1938-07-01
1937,41,449.70035937520754,0.5964285714285714,6.295173212942156,0.013952241850840529,42.0,9.0,8.0,6.0,70.0,135.0,0.30043058831814956,314.70035937520754,314.70035937520754,,157.35017968760377,157.35017968760377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,373.70035937520754,990.0,965.6236516171883,24.37634838281162,0.1674222143917042,0.032940071875041485,989.7996377137332,0.17547040215009346,0.17547040215009346,0.0,0.0,24.0005156943948,24.0005156943948,0.0,0.0,,0.9192966553797035,0.9192966553797035,0.0,0.0,34.046188553473414,34.046188553473414,0.0,0.0,0.6934050621888679,0.6934050621888679,0.0,0.0,0.97,0.97,0.96,0.96,33.02480289686921,33.02480289686921,0.0,0.0,66.04960579373844,0.14682865800745265,5.830160058128428e-05,472.4927083802066,435.49688511870175,0.3099907361293837,0.2857186949250608,24.088018636376205,23.85930160611077,965.7262171877107,965.559735983034,70.75312825652956,63.10864060895203,11096.333773348055,7,0.3669422544096579,1938-07-08
1937,42,426.4160313207557,0.6215714285714286,2.172565026015215,0.005109163497027942,42.0,9.0,8.0,6.0,70.0,135.0,0.3166508952043231,291.4160313207556,291.4160313207556,,145.70801566037784,145.70801566037784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,350.4160313207557,990.0,965.5188721409434,24.48112785905664,0.15920445258247515,0.028283206264151088,989.8125123411535,0.15033608281793645,0.15033608281793645,0.0,0.0,24.14330411739215,24.14330411739215,0.0,0.0,,0.9146507915672719,0.9146507915672719,0.0,0.0,31.555289492598668,31.555289492598668,0.0,0.0,0.6426739204195248,0.6426739204195248,0.0,0.0,0.97,0.97,0.96,0.96,30.608630807820706,30.608630807820706,0.0,0.0,61.21726161564141,0.14355022405977616,5.835245140363856e-05,435.49688511870175,420.28892993659525,0.321207603589193,0.3099907361293837,24.180558201662667,24.088018636376205,965.559735983034,965.4913001847146,63.10864060895203,59.937608634562274,10284.499951427757,7,0.3400958978646745,1938-07-15
1937,43,397.3432245488262,0.657,4.822547529463642,0.012133246443320185,42.0,9.0,8.0,6.0,70.0,135.0,0.3400094383183408,262.3432245488262,262.3432245488262,,242.13909798199552,20.20412656683063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,321.3432245488262,990.0,965.3850259422567,24.614974057743343,0.14894375703572177,0.022468644909765186,989.8285875980545,0.4270604898374398,0.020226621379283584,0.0,0.0,24.016501165960385,3.456471163562532,0.0,0.0,,0.9411369809780729,0.13039852309171954,0.0,0.0,53.754011400522515,4.376031812623809,0.0,0.0,1.0947863829026987,0.08912488416749101,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,52.63517085438583,4.244750858245095,0.0,0.0,56.87992171263092,0.1431404400032505,6.0254415516372716e-05,417.8577719356288,386.53109723034976,0.3492603854316745,0.3230764366895557,24.195298144937723,23.904782084697946,965.4803599737104,965.3326554861516,59.42651201543133,54.966702171885416,9555.826847721994,7,0.31599956507017174,1938-07-22
1937,44,363.2756782022524,0.6964285714285714,3.7403280553698437,0.0102583005457637,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.3400424858435539,239.7042496308238,239.7042496308238,,239.7042496308238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,294.1328210593952,990.0,965.2163783910112,24.783621608988774,0.13934036139182618,0.017940849926164685,989.842718788682,0.4070369696404623,0.0,0.0,0.0,24.21930342803031,0.0,0.0,0.0,,0.9437004224114992,0.0,0.0,0.0,53.728751120629,0.0,0.0,0.0,1.0942719169170876,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,52.65417609821642,0.0,0.0,0.0,52.65417609821642,0.1449724636245546,6.1017829597304924e-05,380.8369423592014,360.34880084276085,0.3746370174793716,0.3191352371120573,24.288075819813667,24.10600042356149,965.304184711796,965.2017440042138,53.93858720904731,49.50924576500986,8845.901584500358,7,0.29252320054564673,1938-07-29
1937,45,349.2664010475719,0.7115714285714285,2.247048159075478,0.0064532349213016855,39.0,7.0,5.0,4.0,60.0,115.0,0.32933382539079237,234.2664010475719,234.2664010475719,,234.2664010475719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,285.2664010475719,990.0,965.1463320052379,24.85366799476216,0.13621112667277596,0.01685328020951434,989.8469355931177,0.38839348714151417,0.0,0.0,0.0,24.312210100738373,0.0,0.0,0.0,,0.9427912505923295,0.0,0.0,0.0,52.65973660929506,0.0,0.0,0.0,1.072499727276885,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,51.60654187710916,0.0,0.0,0.0,51.60654187710916,0.14774315883937902,6.119296016143146e-05,360.34880084276085,344.6194637292325,0.3337014072146415,0.3191352371120573,24.353433037086425,24.213242983255835,965.2017440042138,965.1230973186462,53.93858720904731,50.62633555204059,8669.89903535434,7,0.28670301042838425,1938-08-05
1937,46,330.344628048264,0.7381428571428571,2.708381070492156,0.008168447565546527,39.0,7.0,5.0,4.0,60.0,115.0,0.3482003507122125,215.34462804826398,215.34462804826398,,215.34462804826398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,266.3446280482639,990.0,965.0517231402413,24.94827685975867,0.12953304589874715,0.01306892560965273,989.8573980284916,0.3282649903497489,0.0,0.0,0.0,24.477409897900554,0.0,0.0,0.0,,0.938761193746495,0.0,0.0,0.0,48.52748198358247,0.0,0.0,0.0,0.9883397552664455,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.55693234391082,0.0,0.0,0.0,47.55693234391082,0.14394510778784417,6.134537903237424e-05,340.5953058875766,325.6607962357874,0.3531281668817662,0.3376441131515744,24.517701494538866,24.388736696272293,965.102976529438,965.028303981179,49.77407257188354,46.54216875897049,7989.564633777019,7,0.26420517968839347,1938-08-12
1937,47,311.98210372929236,0.7665714285714286,2.805810622629199,0.008986327086557873,44.714285714285715,7.714285714285714,5.714285714285714,4.714285714285714,80.71428571428571,143.57142857142858,0.4614481290635898,168.41067515786378,168.41067515786378,,168.41067515786378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.714285714285714,5.714285714285714,4.714285714285714,80.71428571428571,226.55353230072092,990.0,964.9599105186463,25.040089481353593,0.11548936816093648,0.007015113520260271,989.8774955183188,0.20480114892695941,0.0,0.0,0.0,24.712783850745442,0.0,0.0,0.0,,0.9235731333938434,0.0,0.0,0.0,37.72053303243651,0.0,0.0,0.0,0.7682389619640836,0.0,0.0,0.0,0.9728571428571428,0.96,0.96,0.96,36.72170307801529,0.0,0.0,0.0,36.72170307801529,0.11740800196773458,6.048838028147175e-05,325.6607962357874,306.020121877383,0.5065026412286242,0.3531281668817662,24.79303393093803,24.517701494538866,965.028303981179,964.9301006093868,46.54216875897049,32.681041943235826,6169.246117106568,7,0.20400946154452937,1938-08-19
1937,48,289.3934428755695,0.8015714285714287,3.528263982593777,0.012213315392825958,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.517264511679086,139.67915716128383,139.67915716128383,,139.67915716128383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,199.1077285898552,990.0,964.8584337889133,25.14156621108665,0.10580269998204851,0.003967915716128343,989.890229384302,0.139184737569028,0.0,0.0,0.0,24.89261085781947,0.0,0.0,0.0,,0.9125744640658261,0.0,0.0,0.0,31.129173685850628,0.0,0.0,0.0,0.633995390750522,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.19529847527511,0.0,0.0,0.0,30.19529847527511,0.10435699348363693,6.00264352793959e-05,306.020121877383,281.3222739992266,0.5509695261471764,0.4194477682926891,24.957455388654388,24.79303393093803,964.9301006093868,964.8252890959968,35.644229834264664,27.193524884656718,5072.810143846218,7,0.16775165819597282,1938-08-26
1937,49,273.3431891515748,0.8297142857142857,1.5800040145951064,0.005795081834343414,40.0,6.0,4.0,3.0,65.0,118.0,0.431767020852185,155.34318915157476,155.34318915157476,,155.34318915157476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,205.34318915157476,990.0,964.7933727566063,25.206627243393704,0.10800341181102754,0.005534318915157414,989.8864622692737,0.17087024815341983,0.0,0.0,0.0,24.922219264514105,0.0,0.0,0.0,,0.9193877961484359,0.0,0.0,0.0,34.90772863446029,0.0,0.0,0.0,0.7109517033494965,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.860496775426476,0.0,0.0,0.0,33.860496775426476,0.12385802738733374,6.054701281399689e-05,281.3222739992266,270.26224589706084,0.4366129631178473,0.4194477682926891,24.942722324269337,24.86881787752446,964.8252890959968,964.7810489835882,35.644229834264664,33.17210576405722,5688.5634582716475,7,0.1881138709745915,1938-09-02
1937,50,264.5958723481522,0.8501428571428571,1.2684744778462604,0.004818249762501757,40.0,6.0,4.0,3.0,65.0,118.0,0.44600232896197206,146.5958723481522,146.5958723481522,,146.5958723481522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.5958723481522,990.0,964.7583834893927,25.24161651060737,0.10491615057629144,0.004659587234815171,989.890424262189,0.15215912936967607,0.0,0.0,0.0,24.97988164342657,0.0,0.0,0.0,,0.9159415368190026,0.0,0.0,0.0,32.89436158623948,0.0,0.0,0.0,0.6699462644855291,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.90753073865229,0.0,0.0,0.0,31.90753073865229,0.12058064543154481,6.045966746819445e-05,270.26224589706084,261.382924552137,0.4514449450062029,0.4366129631178473,25.00081430753032,24.942722324269337,964.7810489835882,964.7455316982084,33.17210576405722,31.18840792485501,5360.4651640935845,7,0.17726405965917938,1938-09-09
1937,51,256.6827889882703,0.865,0.6714479376952421,0.0026158666124121146,40.0,6.0,4.0,3.0,65.0,118.0,0.4597113833190906,138.68278898827032,138.68278898827032,,138.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.68278898827035,990.0,964.7267311559532,25.273268844046925,0.1021233644617007,0.0038682788988269995,989.8940083566396,0.1361446106372444,0.0,0.0,0.0,25.03113259004914,0.0,0.0,0.0,,0.9124717552434836,0.0,0.0,0.0,31.06427321822026,0.0,0.0,0.0,0.6326735889657894,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.13234502167365,0.0,0.0,0.0,30.13234502167365,0.1173913729878111,6.035425088012708e-05,256.6827889882703,256.6827889882703,0.4597113833190906,0.4597113833190906,25.03113259004914,25.03113259004914,964.7267311559532,964.7267311559532,30.13234502167365,30.13234502167365,5062.233963641173,7,0.16740191678707583,1938-09-16
1937,52,247.98848395837481,0.8774285714285714,1.9147289677119574,0.007764988568426057,40.0,6.0,4.0,3.0,65.0,118.0,0.47599500977476766,129.98848395837481,129.98848395837481,,129.98848395837481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,179.98848395837481,990.0,964.686021535468,25.313978464532056,0.09905486321671195,0.0029988483958374433,989.8979462883874,0.11977175593429709,0.0,0.0,0.0,25.092152996985213,0.0,0.0,0.0,,0.9085547606647548,0.0,0.0,0.0,29.063322837249796,0.0,0.0,0.0,0.5919210353818697,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.1914231521323,0.0,0.0,0.0,28.1914231521323,0.1136423235578754,6.024147067934962e-05,256.6827889882703,243.27968621428656,0.4850384421166294,0.4597113833190906,25.129297502602597,25.03113259004914,964.7267311559532,964.6596781172858,30.13234502167365,27.146311274460164,4736.159089558227,7,0.15661901751184612,1938-09-23
1937,53,239.64129376144416,0.89,3.638392452842453,0.0151826606998056,40.0,6.0,4.0,3.0,65.0,118.0,0.4924026162096484,121.64129376144416,121.64129376144416,,121.64129376144416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,171.64129376144416,990.0,964.6378477625686,25.36215223743136,0.096108870015028,0.0021641293761444,989.9017270006088,0.1047558511449128,0.0,0.0,0.0,25.15912338689529,0.0,0.0,0.0,,0.9035015955338764,0.0,0.0,0.0,27.11715721192972,0.0,0.0,0.0,0.5522842609354321,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.303642495571825,0.0,0.0,0.0,26.303642495571825,0.1097625625479902,6.0066504835194194e-05,239.64129376144416,239.64129376144416,0.4924026162096484,0.4924026162096484,25.15912338689529,25.15912338689529,964.6378477625686,964.6378477625686,26.303642495571825,26.303642495571825,631.2874198937238,1,0.14613134719762125,1938-09-30
1938,1,228.55949181972304,0.9098571428571428,1.8946032898518947,0.008234155944940971,37.0,5.0,3.0,2.0,50.0,97.0,0.4244335599368005,131.55949181972304,131.55949181972304,,131.55949181972304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.55949181972304,990.0,964.5713569509182,25.428643049081675,0.09784466106595581,0.0031559491819722284,989.898999389752,0.12255313362453706,0.0,0.0,0.0,25.205089305209178,0.0,0.0,0.0,,0.9093739086823222,0.0,0.0,0.0,29.572884755880324,0.0,0.0,0.0,0.6022990785311675,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.685698213203914,0.0,0.0,0.0,28.685698213203914,0.12549814974927836,6.0567318493050236e-05,231.4334061521708,226.3790707324809,0.4284848404322142,0.4191270465778009,25.22323022122033,25.18116246058683,964.588600436913,964.5582744243948,29.325751304286825,28.200188388205124,4819.197299818257,7,0.15936499007335506,1938-10-01
1938,2,222.80568640395322,0.9214285714285715,1.085845050634069,0.004882250566085286,37.0,5.0,3.0,2.0,50.0,97.0,0.43538369215763,125.80568640395325,125.80568640395325,,125.80568640395325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.80568640395322,990.0,964.5368341184237,25.463165881576256,0.0958139571717396,0.002580568640395286,989.9016054741879,0.11207542702714568,0.0,0.0,0.0,25.25269592873699,0.0,0.0,0.0,,0.906643002024305,0.0,0.0,0.0,28.24788383738121,0.0,0.0,0.0,0.5753133164436092,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.400447322259772,0.0,0.0,0.0,27.400447322259772,0.12297278857656417,6.0499491730139556e-05,224.67104686473823,220.53049583159049,0.4398484646498716,0.431742324405504,25.27140994379572,25.23732642660181,964.5480262811884,964.5231829749896,27.820090985520025,26.88245444116747,4603.2751501396415,7,0.1522247073458876,1938-10-08
1938,3,225.64706050344833,0.9151428571428573,0.8291797592978664,0.0036824449426062144,37.0,5.0,3.0,2.0,50.0,97.0,0.42988090499219556,128.64706050344833,128.64706050344833,,128.64706050344833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,173.64706050344833,990.0,964.5538823630205,25.44611763697932,0.09681676992466229,0.0028647060503447716,989.900318524025,0.11716470890620698,0.0,0.0,0.0,25.229271452098107,0.0,0.0,0.0,,0.908072803842433,0.0,0.0,0.0,28.904422166329983,0.0,0.0,0.0,0.58868476917169,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.03728950134008,0.0,0.0,0.0,28.03728950134008,0.12425146557952406,6.053872383174671e-05,226.3790707324809,224.67104686473823,0.431742324405504,0.4284848404322142,25.23732642660181,25.22323022122033,964.5582744243948,964.5480262811884,28.200188388205124,27.820090985520025,4710.2646362251335,7,0.15576271945188933,1938-10-15
1938,4,221.0311645326042,0.9248571428571429,0.8418416409565452,0.0037962031510642286,37.0,5.0,3.0,2.0,50.0,97.0,0.43885775226235896,124.03116453260421,124.03116453260421,,124.03116453260421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,169.0311645326042,990.0,964.5261869871956,25.47381301280432,0.09518767105079366,0.0024031164532603714,989.9024092124961,0.10891907490876222,0.0,0.0,0.0,25.267303150391523,0.0,0.0,0.0,,0.9056076184228036,0.0,0.0,0.0,27.833611431923526,0.0,0.0,0.0,0.5668759965768538,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.99860308896582,0.0,0.0,0.0,26.99860308896582,0.122146995784399,6.046538410025105e-05,222.2828362851385,220.53049583159049,0.4398484646498716,0.4363809712935774,25.27140994379572,25.257036166881036,964.5336970177108,964.5231829749896,27.28897470846169,26.88245444116747,4535.765318946258,7,0.14999223938314346,1938-10-22
1938,5,230.2083158131642,0.907,1.7835776772669394,0.007745332448925958,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.4117458331801661,135.49403009887848,135.49403009887848,,135.49403009887848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,179.9226015274499,990.0,964.581249894879,25.418750105121003,0.09903161117751838,0.0035494030098878145,989.8974189858127,0.13025317956061958,0.0,0.0,0.0,25.185915911372994,0.0,0.0,0.0,,0.9111499642259427,0.0,0.0,0.0,30.495446514667236,0.0,0.0,0.0,0.6210885237203102,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.580583119227217,0.0,0.0,0.0,29.580583119227217,0.12842191303555303,6.063917432872617e-05,234.76788002600708,224.67104686473823,0.431742324405504,0.39613596199658,25.23732642660181,25.143850215309705,964.608607280156,964.5480262811884,30.99210512932294,27.820090985520025,4969.537964030173,7,0.16433657288459566,1938-10-29
1938,6,241.15206354368638,0.8867142857142857,1.6325062738973608,0.006745990435607957,36.0,5.0,3.0,2.0,47.0,93.0,0.38573486290883324,148.15206354368638,148.15206354368638,,148.15206354368638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,192.15206354368638,990.0,964.6469123812622,25.353087618737828,0.10334778357926062,0.0048152063543686,989.8918370100663,0.1554333548136389,0.0,0.0,0.0,25.089491273990586,0.0,0.0,0.0,,0.9166265293513771,0.0,0.0,0.0,33.41439704738669,0.0,0.0,0.0,0.6805376180730488,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.41196513596509,0.0,0.0,0.0,32.41196513596509,0.13438512735745417,6.0770298661831874e-05,246.1954239432886,236.1943342291061,0.3937435684201931,0.3777486945550322,25.13176396538936,25.046278049762723,964.6771725436598,964.6171660053748,33.53065106776394,31.310845110482244,5445.210142842136,7,0.18006647297758385,1938-11-05
1938,7,258.7976520087449,0.862,1.8003182950651817,0.006956470744967758,36.0,5.0,3.0,2.0,47.0,93.0,0.35935411035667936,165.79765200874485,165.79765200874485,,165.79765200874485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.79765200874485,990.0,964.735190608035,25.264809391964945,0.109575580462664,0.0065797652008744,989.8838446543365,0.1944984117808127,0.0,0.0,0.0,24.954155634520617,0.0,0.0,0.0,,0.9235675264773962,0.0,0.0,0.0,37.473875451748256,0.0,0.0,0.0,0.7632153859826528,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.34965918819581,0.0,0.0,0.0,36.34965918819581,0.1404559079499204,6.0900304859227126e-05,258.7976520087449,258.7976520087449,0.3593541103566793,0.3593541103566793,24.954155634520617,24.954155634520617,964.735190608035,964.735190608035,36.34965918819581,36.34965918819581,6106.742743616896,7,0.2019425510455323,1938-11-12
1938,8,309.52016710035457,0.7724285714285715,9.551877746720363,0.031091253383268125,36.0,5.0,3.0,2.0,47.0,93.0,0.30234256922727987,216.5201671003546,216.5201671003546,,216.5201671003546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,260.52016710035457,990.0,964.9536039979472,25.046396002052784,0.12747737247018803,0.013792638391374486,989.8587299891384,0.3354340348562448,0.0,0.0,0.0,24.569691956334957,0.0,0.0,0.0,,0.9383851669668687,0.0,0.0,0.0,48.952857099092476,0.0,0.0,0.0,0.9970031995741848,0.0,0.0,0.0,0.9785714285714285,0.96,0.96,0.96,47.92026584932241,0.0,0.0,0.0,47.92026584932241,0.15437592575903553,6.145936715618841e-05,325.6607962357874,258.7976520087449,0.3593541103566793,0.2855732132174283,24.954155634520617,24.4390625061904,965.028303981179,964.735190608035,51.509494233724006,36.34965918819581,8050.604662686164,7,0.2662236991629023,1938-11-19
1938,9,318.65855697109197,0.7568571428571429,3.177814046244862,0.010056371714955086,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.30190476802985494,222.51569982823483,222.51569982823483,,222.51569982823483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,267.3728426853777,990.0,964.9932927848555,25.006707215144566,0.12989593474642197,0.0145031399656469,989.855600925288,0.3508477053925206,0.0,0.0,0.0,24.51146043503996,0.0,0.0,0.0,,0.9403883159620324,0.0,0.0,0.0,50.300098744796045,0.0,0.0,0.0,1.0244419296292473,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,49.29409676990012,0.0,0.0,0.0,49.29409676990012,0.15465159474022191,6.153702904636606e-05,325.6607962357874,311.8155700798613,0.3335304903900848,0.2855732132174283,24.598317175918343,24.4390625061904,965.028303981179,964.9590778503992,51.509494233724006,46.03190592104764,8281.408257343219,7,0.27385609316611176,1938-11-26
1938,10,347.10418546593354,0.7142857142857143,6.352496476122561,0.018245297696805045,38.0,5.0,4.0,3.0,54.0,104.0,0.29982977759794577,243.10418546593357,243.10418546593357,,243.10418546593357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,290.1041854659336,990.0,965.1355209273297,24.864479072670356,0.13791853089511488,0.01862083709318667,989.8434606320117,0.41867015078845915,0.0,0.0,0.0,24.289269553893583,0.0,0.0,0.0,,0.9441584501059695,0.0,0.0,0.0,54.670655321764556,0.0,0.0,0.0,1.1134553018689317,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,53.57724221532926,0.0,0.0,0.0,53.57724221532926,0.15431767649197983,6.122370686136354e-05,364.6825175805071,335.4728177879068,0.3100102138998071,0.2851795602651586,24.393497044801435,24.129603123835253,965.2234125879024,965.0773640889396,57.20417685607968,51.13809592548963,9000.976692175316,7,0.2976513456407181,1938-12-03
1938,11,431.5727964796355,0.6171428571428572,13.511132173749672,0.031795816482207855,38.0,5.0,4.0,3.0,54.0,104.0,0.24210153992318456,327.57279647963554,327.57279647963554,,163.78639823981774,163.78639823981774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,374.5727964796355,990.0,965.5409085716046,24.45909142839535,0.16773012451481176,0.035514559295927055,989.7967553161892,0.19132616684854262,0.19132616684854262,0.0,0.0,24.064520577736083,24.064520577736083,0.0,0.0,,0.9216970123192132,0.9216970123192132,0.0,0.0,35.62079699441126,35.62079699441126,0.0,0.0,0.7254744805379074,0.7254744805379074,0.0,0.0,0.97,0.97,0.96,0.96,34.55217308457892,34.55217308457892,0.0,0.0,69.10434616915784,0.15990156865867114,5.860759112252068e-05,459.2604427967548,391.8169121240828,0.2654300944699005,0.2264510293259136,24.31305793628269,23.89149841139939,965.6666719925854,965.3590845606204,74.83896943078172,60.84964353150346,11609.530156418517,7,0.38391303427309914,1938-12-10
1938,12,491.8861248825797,0.5571428571428572,8.216079989594075,0.016576212934077114,39.714285714285715,5.857142857142857,4.428571428571429,3.0,57.0,110.0,0.22345644572064835,381.88612488257974,381.88612488257974,,190.94306244128984,190.94306244128984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.714285714285715,5.857142857142857,4.428571428571429,3.0,57.0,431.88612488257974,990.0,965.8134875619716,24.186512438028426,0.1879577763589228,0.046377224976515904,989.7656649986645,0.25828238744140475,0.25828238744140475,0.0,0.0,23.693895049251605,23.693895049251605,0.0,0.0,,0.931163020538003,0.931163020538003,0.0,0.0,41.310360477168835,41.310360477168835,0.0,0.0,0.8413515372132145,0.8413515372132145,0.0,0.0,0.9741351537213214,0.9741351537213214,0.96,0.96,40.245563234203885,40.245563234203885,0.0,0.0,80.49112646840777,0.16367408202234285,5.8547692899482474e-05,516.7730027239134,470.1789493868897,0.2304157273836879,0.2125295903181833,23.82243265947036,23.54815527978155,965.9254785122577,965.715805272241,84.0534360002427,77.14696604212004,13522.509246692507,7,0.44717292482448767,1938-12-17
1938,13,547.2968122998253,0.5195714285714286,4.486450457262273,0.008259149831974429,42.0,7.0,5.0,3.0,61.0,118.0,0.21560851132815478,429.2968122998254,429.2968122998254,,214.6484061499127,214.6484061499127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,483.2968122998254,990.0,966.0628356553491,23.937164344650807,0.2061022030589615,0.05585936245996503,989.7380384344812,0.3259513266528723,0.3259513266528723,0.0,0.0,23.349251452479013,23.349251452479013,0.0,0.0,,0.9375506882301323,0.9375506882301323,0.0,0.0,46.082206790850826,46.082206790850826,0.0,0.0,0.9385378165142735,0.9385378165142735,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.160562655033814,45.160562655033814,0.0,0.0,90.32112531006763,0.16503084939342966,5.844265326347224e-05,548.1781559247493,542.0087505502821,0.2177086622313732,0.2152584861776184,23.383909864592447,23.343475050460107,966.0668017016612,966.0390393774762,90.49403724803946,89.2836536822366,15173.94905209136,7,0.5017840295003757,1938-12-24
1938,14,579.8652917004231,0.4944285714285714,7.657098033350962,0.013110223066840286,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.2345416360142655,443.86529170042314,443.86529170042314,,221.93264585021157,221.93264585021157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,502.1510059861374,990.0,966.2092668239263,23.790733176073736,0.2135179501469369,0.05877305834008458,989.7277089915129,0.348755561658533,0.348755561658533,0.0,0.0,23.16968660592818,23.16968660592818,0.0,0.0,,0.9390334088756784,0.9390334088756784,0.0,0.0,47.3510053634845,47.3510053634845,0.0,0.0,0.9643789279732077,0.9643789279732077,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.40398525621481,46.40398525621481,0.0,0.0,92.80797051242962,0.16006132413540045,5.808460299652626e-05,601.777842158206,562.8280752081156,0.2469670688488706,0.2096554972961635,23.28882916251385,23.028534971514027,966.3071113686328,966.1327263384364,96.3717404982363,88.87129769497119,15591.739046088176,7,0.5155998361801646,1938-12-31
1938,15,666.8609016952418,0.4522857142857143,11.504431573432125,0.017564583069110244,46.0,7.0,6.0,4.0,76.0,139.0,0.20860092401859212,527.8609016952418,527.8609016952418,,263.93045084762093,263.93045084762093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,586.8609016952418,990.0,966.5674436067809,23.432556393219038,0.2600284921005108,0.08120362386775264,989.6587678840317,0.49333645480772353,0.49333645480772353,0.0,0.0,22.597987822443013,22.597987822443013,0.0,0.0,,0.9444213208430788,0.9444213208430788,0.0,0.0,55.23120654552242,55.23120654552242,0.0,0.0,1.1248718237377275,1.1248718237377275,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,54.126582414611974,54.126582414611974,0.0,0.0,108.25316482922395,0.16232236285903556,5.6976643785546965e-05,682.3088631722309,636.9257883620418,0.2182357859264281,0.2037200562715145,22.80122489726153,22.49264747963825,966.6292354526888,966.4477031534482,110.95762449234223,102.97345075023652,18186.531691309625,7,0.6014064712734665,1939-01-07
1938,16,705.4084588792018,0.43642857142857144,5.432122727798547,0.0076193223807833,46.0,7.0,6.0,4.0,76.0,139.0,0.19717124871898237,566.4084588792018,566.4084588792018,,214.6746702536497,214.6746702536497,137.05911837190243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,625.4084588792018,990.0,966.7216338355167,23.278366164483227,0.2819346892446167,0.09656338355168062,989.6215019272037,0.3352822168282631,0.3352822168282631,0.18614332942186151,0.0,22.56458587485866,22.56458587485866,16.138115166390588,0.0,,0.9343961836820929,0.9343961836820929,0.6644750034874702,0.0,44.42453528402816,44.42453528402816,28.24995445424067,0.0,0.9047766860290868,0.9047766860290868,0.5753554878664087,0.0,0.9735872344972681,0.9735872344972681,0.9678729487829825,0.96,43.282681042724526,43.282681042724526,27.43159182953278,0.0,113.99695391498184,0.16161230178727443,5.592048925588465e-05,720.3337222668207,682.3088631722309,0.2037200562715145,0.1929661151536546,22.72664958717941,22.49264747963825,966.7813348890672,966.6292354526888,116.28329796039968,110.93023657858971,19151.48825771695,7,0.633316410638788,1939-01-14
1938,17,796.1244012378586,0.398,14.134316924060986,0.017974497086604514,46.0,7.0,6.0,4.0,76.0,139.0,0.17478563330574978,657.1244012378586,657.1244012378586,,219.0414670792862,219.0414670792862,219.0414670792862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,716.1244012378586,990.0,967.0844976049514,22.915502395048602,0.33348766594657453,0.12713732037135758,989.539375013682,0.33997369514703785,0.33997369514703785,0.33997369514703785,0.0,22.114903713583647,22.114903713583647,22.114903713583647,0.0,,0.937330079370678,0.937330079370678,0.937330079370678,0.0,44.519584685961874,44.519584685961874,44.519584685961874,0.0,0.9067125190623598,0.9067125190623598,0.9067125190623598,0.0,0.9787684933582216,0.9787684933582216,0.9787684933582216,0.96,43.57675891599164,43.57675891599164,43.57675891599164,0.0,130.7302767479749,0.1641887567800934,5.5269364227904316e-05,819.2739407352476,760.52821131929,0.182767710561159,0.1696624206980831,22.324472342478785,21.97841803717526,967.177095762941,966.9421128452772,134.9223538111858,124.19763243759844,21962.686493659785,7,0.7262793152665272,1939-01-21
1938,18,873.3503265837979,0.36985714285714294,12.306750285799662,0.014089335012777815,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.17030140178242845,724.493183726655,724.493183726655,,241.497727908885,241.497727908885,241.497727908885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,785.6360408695122,990.0,967.3934013063351,22.606598693664846,0.3758494270858768,0.15224659186332748,989.4719039810508,0.41270054678534546,0.41270054678534546,0.41270054678534546,0.0,21.665802127930323,21.665802127930323,21.665802127930323,0.0,,0.9410982078804514,0.9410982078804514,0.9410982078804514,0.0,48.28627830812682,48.28627830812682,48.28627830812682,0.0,0.9834272567846601,0.9834272567846601,0.9834272567846601,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.32055274196428,47.32055274196428,47.32055274196428,0.0,141.96165822589282,0.1625947104786849,5.443405877764839e-05,905.4211927358452,847.0875422650073,0.1830282124459299,0.15704272549373,21.811098495346503,21.488084294751232,967.5216847709434,967.28835016906,145.68080190446943,139.58642102702223,23849.558581949997,7,0.7886758790327381,1939-01-28
1938,19,988.834737006703,0.333,13.17964044664885,0.013444017735650815,49.0,8.0,7.0,5.0,93.0,162.0,0.16383462398978033,826.834737006703,826.834737006703,,216.40840978750606,216.40840978750606,216.40840978750606,177.60950764418482,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,890.834737006703,990.0,967.8553389480268,22.144661051973262,0.47042013928113263,0.21146778960536233,989.3181120711134,0.3349357147471233,0.3349357147471233,0.3349357147471233,0.26040052390247487,21.12783740833965,21.12783740833965,21.12783740833965,18.12641780373321,,0.9349394208970528,0.9349394208970528,0.9349394208970528,0.8002962091759825,41.926888055506716,41.926888055506716,41.926888055506716,34.39219796666397,0.8539081070367968,0.8539081070367968,0.8539081070367968,0.7004520970807327,0.9729023525652162,0.9729023525652162,0.9729023525652162,0.9700452097080733,40.8035864348866,40.8035864348866,40.8035864348866,33.41959014782071,155.8303494524805,0.15759220694769063,5.235303725561733e-05,997.6786758623872,976.7769450097452,0.1658515803711805,0.1623769294858068,21.156303712102385,21.009937232245093,967.8907147034496,967.8071077800388,157.058357607687,155.06392202838367,26179.498708016727,7,0.8657241636248918,1939-02-04
1938,20,1066.547969373573,0.31457142857142856,11.766000562633653,0.01115004488533257,49.0,8.0,7.0,5.0,93.0,162.0,0.15192837872005935,904.5479693735732,904.5479693735732,,226.1369923433933,226.1369923433933,226.1369923433933,226.1369923433933,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,968.5479693735732,990.0,968.1091507608884,21.890849239111652,0.5415288026509492,0.27363837549885855,989.1848328218503,0.3618763351559786,0.3618763351559786,0.3618763351559786,0.3618763351559786,20.713805725805837,20.713805725805837,20.713805725805837,20.713805725805837,,0.9370263252926863,0.9370263252926863,0.9370263252926863,0.9370263252926863,43.04181678104592,43.04181678104592,43.04181678104592,43.04181678104592,0.876615413055925,0.876615413055925,0.876615413055925,0.876615413055925,0.9776615413055925,0.9776615413055925,0.9776615413055925,0.9776615413055925,42.081113943366,42.081113943366,42.081113943366,42.081113943366,168.32445577346397,0.15782105579014025,5.169314461385443e-05,1080.0406798008228,1042.8375986738165,0.1553453770807808,0.14999435024047,20.84780646177792,20.637513470694696,968.1515564222312,968.0346324529748,170.48881141409228,164.5070438659024,28278.508569941947,7,0.9351358654081332,1939-02-11
1938,21,1276.7058349514664,0.26657142857142857,52.378239871921615,0.039327181669069865,49.0,8.0,7.0,5.0,93.0,162.0,0.12844851939076898,1114.7058349514666,1038.735804006378,,259.6839510015945,259.6839510015945,259.6839510015945,259.6839510015945,75.97003094508838,22.283942705340284,3.7516064664241178,3.282655658121102,2.344754041515073,44.30707207368779,71.2839427053403,11.751606466424118,10.282655658121103,7.344754041515073,137.3070720736878,1132.0540088362636,990.0,968.7719048717516,21.228095128248437,0.7500296632409352,0.40956007177653103,988.8404102649826,0.47925158104874266,0.47925158104874266,0.47925158104874266,0.47925158104874266,19.589253812182214,19.589253812182214,19.589253812182214,19.589253812182214,,0.9377411265658969,0.9377411265658969,0.9377411265658969,0.9377411265658969,46.66378191177865,46.66378191177865,46.66378191177865,46.66378191177865,0.9503825236614797,0.9503825236614797,0.9503825236614797,0.9503825236614797,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.73050627354308,45.73050627354308,45.73050627354308,45.73050627354308,182.9220250941723,0.14453174521860637,4.904312388566909e-05,1446.688358904274,1107.711819429938,0.1462474238862686,0.1119798877228121,20.48031547039555,18.7746654517266,969.3123777749216,968.2385228610656,189.08239328411125,174.68488910343564,30730.900215820948,7,1.0162334727454017,1939-02-18
1938,22,1878.4827526117354,0.18885714285714283,90.0133953525262,0.04894900915117776,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.10317071486321087,1683.4827526117354,1100.0,,275.0,275.0,275.0,275.0,583.4827526117352,46.714285714285715,8.714285714285714,15.857142857142858,24.613183025973083,487.5838553000479,100.0,18.0,25.0,33.04175445454451,602.4409981571907,1243.0,990.0,970.6984445069517,19.301555493048436,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.36036608053016,17.36036608053016,17.36036608053016,17.36036608053016,,0.9306404957470712,0.9306404957470712,0.9306404957470712,0.9306404957470712,43.5744817627438,43.5744817627438,43.5744817627438,43.5744817627438,0.8874639870212587,0.8874639870212587,0.8874639870212587,0.8874639870212587,0.978297849966227,0.978297849966227,0.978297849966227,0.978297849966227,42.63050399849828,42.63050399849828,42.63050399849828,42.63050399849828,170.5220159939931,0.09131500409489646,4.3061115149998254e-05,2076.782126371957,1716.4923972873114,0.1224050094677742,0.0843024984292604,17.87475822701503,16.773474420376935,971.2853361671048,970.1840523604668,176.36327115695877,163.73990721813587,28647.69868699084,7,0.9473445332999616,1939-02-25
1938,23,2721.368004142966,0.10742857142857143,119.69063987754778,0.045541531633491936,59.0,11.0,12.0,13.0,144.0,239.0,0.08812065512477832,2482.368004142966,1100.0,,275.0,275.0,275.0,275.0,1382.3680041429666,41.0,6.999999999999999,13.0,66.20925062546773,1255.1587535174988,100.0,18.0,25.0,79.20925062546773,1399.1587535174988,1243.0,990.0,972.8412331134485,17.15876688655146,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.217577474033186,15.217577474033186,15.217577474033186,15.217577474033186,,0.9154431591232143,0.9154431591232143,0.9154431591232143,0.9154431591232143,37.57473666558318,37.57473666558318,37.57473666558318,37.57473666558318,0.7652695858570912,0.7652695858570912,0.7652695858570912,0.7652695858570912,0.97,0.97,0.97,0.97,36.447494565615685,36.447494565615685,36.447494565615685,36.447494565615685,145.78997826246274,0.05384589600372452,3.681565107637948e-05,2873.0524012848505,2496.800686844093,0.0957224984995063,0.0831867876454733,15.759636515789104,14.851442722311385,973.2073678651705,972.2991740716926,151.92334711382605,141.6538787424835,24492.71634809374,7,0.8099443236803486,1939-03-04
1938,24,2750.09047825594,0.10542857142857143,18.385201259616874,0.006667962511301871,59.0,11.0,12.0,13.0,144.0,239.0,0.08690828719142098,2511.09047825594,1100.0,,275.0,275.0,275.0,275.0,1411.0904782559396,41.0,7.0,13.0,67.0,1283.0904782559396,100.0,18.0,25.0,80.0,1427.0904782559396,1243.0,990.0,972.9105632233765,17.089436776623593,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.148247364105316,15.148247364105316,15.148247364105316,15.148247364105316,,0.9147338344277217,0.9147338344277217,0.9147338344277217,0.9147338344277217,37.37049718897528,37.37049718897528,37.37049718897528,37.37049718897528,0.7611099223823887,0.7611099223823887,0.7611099223823887,0.7611099223823887,0.97,0.97,0.97,0.97,36.24938227330603,36.24938227330603,36.24938227330603,36.24938227330603,144.99752909322413,0.052726529109685456,3.6615537649804066e-05,2782.206511497961,2742.499149867776,0.0871467909156956,0.0859030409900523,15.166571260214702,15.070725904555609,972.988084682926,972.892239327267,145.20377747235835,144.12518537512355,24359.58488766165,7,0.8055418282956895,1939-03-11
1938,25,2753.025841379368,0.10471428571428572,12.163229419941802,0.0044749599278785576,59.0,11.0,12.0,13.0,144.0,239.0,0.08682348254493807,2514.025841379368,1100.0,,275.0,275.0,275.0,275.0,1414.0258413793686,41.0,7.000000000000001,13.0,67.0,1286.0258413793686,100.0,18.0,25.0,80.0,1430.0258413793686,1243.0,990.0,972.9176485826398,17.08235141736015,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.141162004841874,15.141162004841874,15.141162004841874,15.141162004841874,,0.914658375351566,0.914658375351566,0.914658375351566,0.914658375351566,37.350050054016336,37.350050054016336,37.350050054016336,37.350050054016336,0.7606934837885201,0.7606934837885201,0.7606934837885201,0.7606934837885201,0.97,0.97,0.97,0.97,36.22954855239585,36.22954855239585,36.22954855239585,36.22954855239585,144.9181942095834,0.0526487207966862,3.659550358827864e-05,2782.206511497961,2697.0639055583683,0.0886148820973228,0.0859030409900523,15.276242539582192,15.070725904555609,972.988084682926,972.7825680478996,146.44047092463805,144.12518537512355,24346.25662721001,7,0.8051010789421299,1939-03-18
1938,26,2560.4779494061772,0.11985714285714286,27.777747315940356,0.010895963036242629,59.0,11.0,12.0,13.0,144.0,239.0,0.0933453164119491,2321.4779494061777,1100.0,,275.0,275.0,275.0,275.0,1221.4779494061775,41.0,7.0,13.0,66.3287694194563,1094.1491799867213,100.0,18.0,25.0,79.3287694194563,1238.1491799867213,1243.0,990.0,972.4528778089115,17.54712219108855,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.605932778570272,15.605932778570272,15.605932778570272,15.605932778570272,,0.9196081840917734,0.9196081840917734,0.9196081840917734,0.9196081840917734,38.704761573936985,38.704761573936985,38.704761573936985,38.704761573936985,0.788284349774684,0.788284349774684,0.788284349774684,0.788284349774684,0.97,0.97,0.97,0.97,37.543618726718876,37.543618726718876,37.543618726718876,37.543618726718876,150.1744749068755,0.058654060353243206,3.792284719870594e-05,2575.550311723379,2542.9744128795624,0.0939844297250973,0.0927957023056862,15.648182694324184,15.569551214356345,972.4892593731254,972.4106278931577,150.65456697762733,149.76109908637224,25229.311784355083,7,0.8343026383715305,1939-03-25
