WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1938,27,2454.4307262340017,0.12785714285714286,24.576039108573827,0.010028704696620745,54.0,13.0,14.0,19.0,117.0,217.0,0.08847318308881705,2237.430726234002,1100.0,,275.0,275.0,275.0,275.0,1137.4307262340021,46.0,5.0,11.0,61.0,1014.430726234002,100.0,18.0,25.0,80.0,1131.4307262340021,1243.0,990.0,972.1969017529788,17.80309824702137,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.861908834503092,15.861908834503092,15.861908834503092,15.861908834503092,,0.9223256344504457,0.9223256344504457,0.9223256344504457,0.9223256344504457,39.45653090372236,39.45653090372236,39.45653090372236,39.45653090372236,0.8035953340880319,0.8035953340880319,0.8035953340880319,0.8035953340880319,0.970658487403305,0.970658487403305,0.970658487403305,0.970658487403305,38.29907548927414,38.29907548927414,38.29907548927414,38.29907548927414,153.19630195709655,0.06247989470333715,3.868593483765065e-05,2542.9744128795624,2395.739198274402,0.0905774719369705,0.0853331433068875,16.00357803992278,15.648182694324184,972.4106278931577,972.055232547559,154.89919141005737,150.65456697762733,25736.978728792223,7,0.8510905664283143,1939-04-01
1938,28,2351.41765652633,0.1372857142857143,13.458223723034408,0.005784270854362257,54.0,13.0,14.0,19.0,117.0,217.0,0.09230681831541394,2134.41765652633,1100.0,,275.0,275.0,275.0,275.0,1034.4176565263301,46.000000000000014,5.0,10.999999999999998,61.0,911.41765652633,100.0,18.0,25.0,80.0,1028.4176565263301,1243.0,990.0,971.9482495157533,18.05175048424675,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.110561071728473,16.110561071728473,16.110561071728473,16.110561071728473,,0.9243555941372078,0.9243555941372078,0.9243555941372078,0.9243555941372078,40.16264008710563,40.16264008710563,40.16264008710563,40.16264008710563,0.8179763765194631,0.8179763765194631,0.8179763765194631,0.8179763765194631,0.9717976376519462,0.9717976376519462,0.9717976376519462,0.9717976376519462,39.030074097339096,39.030074097339096,39.030074097339096,39.030074097339096,156.12029638935638,0.06641657875656944,3.942431727003949e-05,2395.739198274402,2301.531632213161,0.0942850391290655,0.0905774719369705,16.230975613174103,16.00357803992278,972.055232547559,971.8278349743076,157.4959872758812,154.89919141005737,26228.209793411872,7,0.8673349799408688,1939-04-08
1938,29,2162.4958765803026,0.15957142857142856,26.97573944920337,0.012396939021975485,52.714285714285715,12.714285714285714,13.428571428571429,17.714285714285715,110.57142857142857,207.14285714285714,0.09572172664762076,1955.3530194374455,1100.0,,275.0,275.0,275.0,275.0,855.3530194374455,47.285714285714285,5.2857142857142865,11.57142857142857,60.63225343695693,730.5779088576313,100.0,18.0,25.0,78.34653915124264,841.14933742906,1243.0,990.0,971.4922314262284,18.507768573771678,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.5665791612534,16.5665791612534,16.5665791612534,16.5665791612534,,0.9266265642230419,0.9266265642230419,0.9266265642230419,0.9266265642230419,41.40097160009206,41.40097160009206,41.40097160009206,41.40097160009206,0.8431969775986163,0.8431969775986163,0.8431969775986163,0.8431969775986163,0.9743196977598616,0.9743196977598616,0.9743196977598616,0.9743196977598616,40.33794843502388,40.33794843502388,40.33794843502388,40.33794843502388,161.35179374009553,0.07465489614173086,4.074540245962008e-05,2221.9458555412634,2112.7014560687376,0.1018742196680376,0.0700524911245125,16.686772590074376,16.42307921203723,971.6357313754444,971.3720379974072,162.7373757822039,159.69913517808186,27107.101348336048,7,0.8963988541116418,1939-04-15
1938,30,1989.0171397944493,0.178,30.08134045117286,0.015213195016557799,45.0,11.0,10.0,10.0,72.0,148.0,0.07447666334919568,1841.0171397944493,1100.0,,275.0,275.0,275.0,275.0,741.0171397944496,55.00000000000001,6.999999999999998,15.0,50.068725661787134,613.9484141326624,100.0,18.0,25.0,60.068725661787134,685.9484141326624,1243.0,990.0,971.0454481648595,18.954551835140414,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.013362422622134,17.013362422622134,17.013362422622134,17.013362422622134,,0.9288650848139667,0.9288650848139667,0.9288650848139667,0.9288650848139667,42.62047693082036,42.62047693082036,42.62047693082036,42.62047693082036,0.8680341533771967,0.8680341533771967,0.8680341533771967,0.8680341533771967,0.9768034153377195,0.9768034153377195,0.9768034153377195,0.9768034153377195,41.632279619872165,41.632279619872165,41.632279619872165,41.632279619872165,166.52911847948866,0.08383132676218594,4.2052807696840566e-05,2067.468969295266,1902.1320729105275,0.0778074257343967,0.0715851131010921,17.2749992750015,16.795954454699988,971.2628561327816,970.7838113124802,169.58226226190237,164.00013188796203,27976.891904554093,7,0.9251617693304925,1939-04-22
1938,31,1719.4686016706291,0.20500000000000002,38.67519607879711,0.022311591584085542,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.10496519062808904,1540.0400302420578,1100.0,,275.0,275.0,275.0,275.0,440.0400302420576,53.57142857142857,7.714285714285714,15.0,25.449517260481937,338.30479869586134,100.0,18.0,25.0,35.44951726048193,441.01908441014706,1243.0,990.0,970.1936677900128,19.806332209987204,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.865142797468927,17.865142797468927,17.865142797468927,17.865142797468927,,0.9331520687086361,0.9331520687086361,0.9331520687086361,0.9331520687086361,44.961180405225086,44.961180405225086,44.961180405225086,44.961180405225086,0.9157063218986778,0.9157063218986778,0.9157063218986778,0.9157063218986778,0.9799286082671197,0.9799286082671197,0.9799286082671197,0.9799286082671197,44.058817675768054,44.058817675768054,44.058817675768054,44.058817675768054,176.23527070307222,0.10275306432723266,4.450385623814955e-05,1832.2961330880007,1631.4057003589478,0.1176899160998122,0.0807729696785273,18.149653709398983,17.500623080582038,970.5581875068996,969.9091568780829,179.2894109824858,172.23338502943403,29607.525478116135,7,0.9790848372392902,1939-04-29
1938,32,1478.6605289046136,0.23314285714285712,33.11188175608705,0.0223632645469094,47.0,10.0,10.0,10.0,115.0,192.0,0.1300474108756689,1286.6605289046136,1100.0,,275.0,275.0,275.0,275.0,186.6605289046137,42.02853705749919,7.529888699464607,9.721902547115295,9.721902547115295,117.6582980534193,89.0285370574992,17.529888699464607,19.721902547115295,19.721902547115295,232.65829805341932,1226.2803283040791,990.0,969.4156724779995,20.584327522000454,0.8904395874921835,0.48,988.6295604125078,0.5349,0.5349,0.5349,0.5349,18.678987934508275,18.678987934508275,18.678987934508275,18.678987934508275,,0.9360588119937011,0.9360588119937011,0.9360588119937011,0.9360588119937011,47.15540781918992,47.15540781918992,47.15540781918992,47.15540781918992,0.960395271266597,0.960395271266597,0.960395271266597,0.960395271266597,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.21229966280612,46.21229966280612,46.21229966280612,46.21229966280612,184.84919865122447,0.12526402748035512,4.6679090568491026e-05,1551.1556592265113,1399.6225280663384,0.1371798439578272,0.1237786800170277,18.973082286496712,18.412814556685127,969.649887514424,969.1603189368298,187.9438356814784,182.05038228438684,31054.66537340571,7,1.0269399925068026,1939-05-06
1938,33,1247.454783427857,0.26642857142857146,28.580149151485916,0.022622024599708412,47.0,10.0,10.0,10.0,115.0,192.0,0.15412060407896147,1055.4547834278571,1051.9445171671518,,262.98612929178796,262.98612929178796,262.98612929178796,262.98612929178796,3.510266260705196,0.8592839284017929,0.18282636774506233,0.18282636774506233,0.18282636774506233,2.1025032290682164,47.859283928401794,10.182826367745063,10.182826367745063,10.182826367745063,117.10250322906822,1120.1694538310437,990.0,968.6777150336304,21.32228496636961,0.728034183639072,0.4175278723172974,988.8544379440436,0.4899670527552572,0.4899670527552572,0.4899670527552572,0.4899670527552572,19.68675585765796,19.68675585765796,19.68675585765796,19.68675585765796,,0.9388398371084679,0.9388398371084679,0.9388398371084679,0.9388398371084679,47.63966304867515,47.63966304867515,47.63966304867515,47.63966304867515,0.970257903231673,0.970257903231673,0.970257903231673,0.970257903231673,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.686869787701646,46.686869787701646,46.686869787701646,46.686869787701646,186.74747915080658,0.1497768155684099,4.934375717070005e-05,1311.0784203230735,1199.561484005937,0.1600584901732721,0.1464443293580316,20.002949483919327,19.3010062010187,968.8776750353012,968.5271932354472,192.05779738299407,181.95721709886055,31373.576497335504,7,1.0374859952822588,1939-05-13
1938,34,1115.1435099835878,0.29857142857142854,19.030479985367784,0.017102460952530957,47.0,10.0,10.0,10.0,115.0,192.0,0.172456113805285,923.1435099835878,923.1435099835878,,230.78587749589695,230.78587749589695,230.78587749589695,230.78587749589695,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,990.1435099835878,990.0,968.2618796028056,21.738120397194457,0.5642926707495145,0.2885148079868702,989.1471925212636,0.3777115047220659,0.3777115047220659,0.3777115047220659,0.3777115047220659,20.50760141373598,20.50760141373598,20.50760141373598,20.50760141373598,,0.9373328908518326,0.9373328908518326,0.9373328908518326,0.9373328908518326,43.48186365611176,43.48186365611176,43.48186365611176,43.48186365611176,0.8855776712039055,0.8855776712039055,0.8855776712039055,0.8855776712039055,0.9775813681936313,0.9775813681936313,0.9775813681936313,0.9775813681936313,42.51044415474355,42.51044415474355,42.51044415474355,42.51044415474355,170.0417766189742,0.15248934269058573,5.1189276213533085e-05,1182.7486219934508,1066.3481241083623,0.1800537701142792,0.1623337338380455,20.78731019466425,20.11248415450756,968.4743528119794,968.1085226757692,179.88879895352238,162.58346706166586,28567.01847198767,7,0.9446765367720791,1939-05-20
1938,35,959.8565130611032,0.34128571428571425,21.756349389781626,0.022515396516019744,44.714285714285715,9.714285714285714,9.142857142857142,8.571428571428571,99.0,171.14285714285714,0.17777028887149318,788.7136559182461,788.7136559182461,,253.0473742563172,253.0473742563172,253.0473742563172,29.57153314929454,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,9.714285714285714,9.142857142857142,8.571428571428571,99.0,852.2850844896747,990.0,967.7394260522443,22.26057394775564,0.43514668352116653,0.18580032527523596,989.3790529912036,0.4557273942720387,0.4557273942720387,0.4557273942720387,0.04331173603035453,21.183899544687176,21.183899544687176,21.183899544687176,3.0475928378163575,,0.941165397994736,0.941165397994736,0.941165397994736,0.13340228316581554,49.473769246911196,49.473769246911196,49.473769246911196,5.777351983677471,1.007612408287397,1.007612408287397,1.007612408287397,0.117665009850865,0.9789093581279437,0.9789093581279437,0.9789093581279437,0.9617665009850864,48.44018670809192,48.44018670809192,48.44018670809192,5.617697790122875,150.93825791439866,0.15737715310008488,5.316755632246093e-05,997.6786758623872,914.0536783798912,0.2027448852443841,0.1256595903337589,21.333149864714503,20.950780127594665,967.8907147034496,967.5562147135196,157.29553812344054,145.4981831422263,25357.627329618972,7,0.8385458773022146,1939-05-27
1938,36,781.2796056047324,0.40299999999999997,23.688533580721728,0.029778208674924984,39.0,9.0,7.0,5.0,59.0,119.0,0.15251006260901329,662.2796056047324,662.2796056047324,,220.7598685349108,220.7598685349108,220.7598685349108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,717.2796056047324,990.0,967.0251184224189,22.974881577581105,0.3341441572121999,0.1286838816814197,989.5371719611064,0.345401673744711,0.345401673744711,0.345401673744711,0.0,22.166651864942786,22.166651864942786,22.166651864942786,0.0,,0.937676230198503,0.937676230198503,0.937676230198503,0.0,44.9886725057051,44.9886725057051,44.9886725057051,0.0,0.9162662424787189,0.9162662424787189,0.9162662424787189,0.0,0.9792939851593373,0.9792939851593373,0.9792939851593373,0.96,44.05824824301662,44.05824824301662,44.05824824301662,0.0,132.17474472904988,0.16916782360234883,5.5449064603091e-05,817.7246825595828,748.233943314839,0.159041167623062,0.1455257527845616,22.361680146542177,21.950889343182094,967.1708987302384,966.8929357732592,138.56735272301654,126.19655791139112,22205.357114480375,7,0.7343041373836103,1939-06-03
1938,37,645.7682957318724,0.4612857142857143,19.919839900254313,0.030523081261369885,44.142857142857146,9.857142857142858,8.714285714285714,8.428571428571429,83.85714285714286,155.0,0.24109549938346309,490.76829573187246,490.76829573187246,,231.91535382037088,231.91535382037088,26.93758809113063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.142857142857146,9.857142857142858,8.714285714285714,8.428571428571429,83.85714285714286,553.4825814461582,990.0,966.4830731829273,23.516926817072527,0.24105992140156696,0.0709866868582081,989.6879533917402,0.38387236742611736,0.38387236742611736,0.03593969860812175,0.0,22.82100784138664,22.82100784138664,3.247733729147299,0.0,,0.9399426932491375,0.9399426932491375,0.13277444841510888,0.0,48.79426431892215,48.79426431892215,5.581981706013811,0.0,0.9937732040513676,0.9937732040513676,0.11368598179254197,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,47.76255921548357,47.76255921548357,5.414522254833396,0.0,100.93964068580054,0.15616294918059737,5.718362632215609e-05,684.6893499137433,608.7950640130589,0.2644568090593889,0.1738014473497967,23.03325316487547,22.55247312128165,966.6387573996548,966.3351802560522,113.70496735150132,93.11741617104197,16957.85963521449,7,0.5607757815877807,1939-06-10
1938,38,544.9255658836069,0.5195714285714286,11.63678087355897,0.021179717476493585,45.0,10.0,9.0,9.0,88.0,161.0,0.29570360150175595,383.92556588360685,383.92556588360685,,191.96278294180343,191.96278294180343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,447.92556588360685,990.0,966.0521650464761,23.94783495352382,0.19361859274114274,0.04678511317672134,989.7595962940821,0.2611645548428378,0.2611645548428378,0.0,0.0,23.446266692763142,23.446266692763142,0.0,0.0,,0.9312890539306452,0.9312890539306452,0.0,0.0,41.10327360677366,41.10327360677366,0.0,0.0,0.8371338820116835,0.8371338820116835,0.0,0.0,0.9737133882011683,0.9737133882011683,0.96,0.96,40.028209630837615,40.028209630837615,0.0,0.0,80.05641926167523,0.14685353447360386,5.7918597687317306e-05,563.9275439778775,527.3375978981461,0.3053072654817545,0.2854976702580002,23.55892653544983,23.32422917503391,966.1376739479005,965.9730191905415,84.17153049400603,76.24199320648603,13449.478435961439,7,0.4447578847870846,1939-06-17
1938,39,476.35651321495106,0.5677142857142857,9.253218664215249,0.019233303457986156,45.0,10.0,9.0,9.0,88.0,161.0,0.3381224383394073,315.35651321495106,315.35651321495106,,157.67825660747553,157.67825660747553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,379.35651321495106,990.0,965.7436043094673,24.25639569053273,0.16941844657425514,0.03307130264299016,989.7975102507828,0.1760975424716721,0.1760975424716721,0.0,0.0,23.877808398843797,23.877808398843797,0.0,0.0,,0.919337926872165,0.919337926872165,0.0,0.0,33.944729599867664,33.944729599867664,0.0,0.0,0.6913386883883433,0.6913386883883433,0.0,0.0,0.97,0.97,0.96,0.96,32.926387711871634,32.926387711871634,0.0,0.0,65.85277542374327,0.13821449345928852,5.8006316309457386e-05,489.3436243127323,462.56506724863937,0.3480591410796241,0.3290121542425722,23.962702893914983,23.79758779674096,965.8020463094072,965.6815428026188,68.52744351032187,63.00975859360793,11063.266271188868,7,0.3658487523541292,1939-06-24
1938,40,430.4850490496229,0.6167142857142858,5.7278926111391115,0.013178872227929699,42.0,9.0,8.0,6.0,70.0,135.0,0.3136599915684579,295.48504904962283,295.48504904962283,,147.74252452481144,147.74252452481144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,354.48504904962283,990.0,965.5371827207233,24.462817279276724,0.16064053518770058,0.029097009809924544,989.8102624550023,0.15454973396689842,0.15454973396689842,0.0,0.0,24.11853000031224,24.11853000031224,0.0,0.0,,0.9155099798641092,0.9155099798641092,0.0,0.0,31.9930365614244,31.9930365614244,0.0,0.0,0.6515893393365458,0.6515893393365458,0.0,0.0,0.97,0.97,0.96,0.96,31.033245464581665,31.033245464581665,0.0,0.0,62.06649092916334,0.14416579914563185,5.834733075385741e-05,440.0331111664572,422.4698189706656,0.3195494540389257,0.3067950946739818,24.16733562187181,24.06019827490324,965.580149000249,965.501114185368,64.04988026806116,60.39610135285498,10427.17047609944,7,0.34481383849535185,1939-07-01
1938,41,415.3767607818315,0.6365714285714287,2.0664675310131315,0.005002426089708428,42.0,9.0,8.0,6.0,70.0,135.0,0.3250377078669855,280.3767607818315,280.3767607818315,,159.68870512331387,120.68805565851764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,339.3767607818315,990.0,965.4691954235183,24.530804576481778,0.15530835149575412,0.026075352156366274,989.8186162963478,0.19561125280768804,0.12029731730214599,0.0,0.0,24.153809620021978,20.745313246333804,0.0,0.0,,0.9173771879270284,0.7821440006110211,0.0,0.0,34.77863550136521,26.139849037613992,0.0,0.0,0.7083225153027538,0.5323798174666801,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.821664300961764,25.355653566485575,0.0,0.0,59.177317867447336,0.14247181334186695,5.863604736701425e-05,420.28892993659525,408.00454625357366,0.3308786660335345,0.321207603589193,24.220259392024523,23.85947461581722,965.4913001847146,965.436020458141,59.937608634562274,58.55914021541405,9941.789401731152,7,0.3287628770413741,1939-07-08
1938,42,387.21643127385954,0.6677142857142856,3.881086270624613,0.0099849351537398,42.0,9.0,8.0,6.0,70.0,135.0,0.34866582273209434,252.21643127385954,252.21643127385954,,252.21643127385954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,311.21643127385954,990.0,965.3360821563692,24.663917843630752,0.14536969748672537,0.020443286254771854,989.8341870162585,0.4500521345736336,0.0,0.0,0.0,24.048052725315596,0.0,0.0,0.0,,0.9453195521901517,0.0,0.0,0.0,56.22968463601607,0.0,0.0,0.0,1.1452074263954393,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,55.10509094329574,0.0,0.0,0.0,55.10509094329574,0.14230669816620034,6.069049261337164e-05,391.8169121240828,380.8369423592014,0.354482417497905,0.3445486803215054,24.10600042356149,24.00600880866345,965.3590845606204,965.304184711796,56.03861933531403,53.80639232130599,9257.655278473685,7,0.3061393941294208,1939-07-15
1938,43,372.446719427175,0.6858571428571428,2.307774968384893,0.006239545588602257,42.0,9.0,8.0,6.0,70.0,135.0,0.3625199373340208,237.44671942717505,237.44671942717505,,237.44671942717505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,296.446719427175,990.0,965.2622335971358,24.73776640286415,0.1401570079187395,0.01748934388543494,989.8423536481959,0.39895704443823626,0.0,0.0,0.0,24.181163006621766,0.0,0.0,0.0,,0.943298998049763,0.0,0.0,0.0,53.11586197440603,0.0,0.0,0.0,1.0817894495805709,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,52.053544734917914,0.0,0.0,0.0,52.053544734917914,0.13975100698379297,6.089592660667519e-05,377.11676084070143,364.6825175805071,0.3701850061134271,0.3579793157404255,24.250056421783704,24.139505975906225,965.2855838042036,965.2234125879024,53.03276380421931,50.42292966768911,8744.995515466208,7,0.2891863596384328,1939-07-22
1938,44,342.5446924975055,0.7202857142857143,4.172814256085759,0.012102209386266957,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.36037213238014315,218.9732639260769,218.9732639260769,,218.9732639260769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,273.4018353546483,990.0,965.1127234624875,24.88727653751253,0.13202375331991875,0.01379465278521533,989.8541815938949,0.33936209246704535,0.0,0.0,0.0,24.402096038940336,0.0,0.0,0.0,,0.9396421873967598,0.0,0.0,0.0,49.241795890703315,0.0,0.0,0.0,1.0028879000143243,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.256959972889256,0.0,0.0,0.0,48.256959972889256,0.14096423878657444,6.121419397078598e-05,350.2192051008483,335.4728177879068,0.3891179623631031,0.3399138268820847,24.433313756479578,24.375872753301262,965.1510960255042,965.0773640889396,49.28486548033445,46.61946169820708,8107.169275445394,7,0.26809422207160694,1939-07-29
1938,45,328.2111266694369,0.7417142857142858,1.4017173645884864,0.0042738296617867,39.0,7.0,5.0,4.0,60.0,115.0,0.3504123583879542,213.21112666943694,213.21112666943694,,213.21112666943694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,264.21112666943696,990.0,965.0410556333472,24.95894436665281,0.1287800670663814,0.012642225333887315,989.8585777075997,0.32168863374251544,0.0,0.0,0.0,24.495833440510065,0.0,0.0,0.0,,0.9382356523887354,0.0,0.0,0.0,48.05635897878465,0.0,0.0,0.0,0.9787445820526405,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.09523179920895,0.0,0.0,0.0,47.09523179920895,0.14348477007987068,6.135727695725367e-05,331.6115672476363,325.6607962357874,0.3531281668817662,0.3467912803962049,24.517701494538866,24.46667603513833,965.0580578362382,965.028303981179,47.83264918619358,46.54216875897049,7911.998942267105,7,0.261640176662272,1939-08-05
1938,46,314.8878269845901,0.7629999999999999,1.9778894508465896,0.006252537092857986,39.0,7.0,5.0,4.0,60.0,115.0,0.36526024630037784,199.88782698459013,199.88782698459013,,199.88782698459013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,250.88782698459013,990.0,964.9744391349229,25.0255608650771,0.1240778612278876,0.010159532820925913,989.8657626059512,0.28279328088170735,0.0,0.0,0.0,24.6085301901466,0.0,0.0,0.0,,0.9347233627503054,0.0,0.0,0.0,45.09124420359971,0.0,0.0,0.0,0.918355279095717,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.18941931952771,0.0,0.0,0.0,44.18941931952771,0.14032280763206031,6.140877278808288e-05,320.2150422476492,311.8155700798613,0.3688077537967284,0.3591336596581894,24.634163429925344,24.56399155532339,965.0010752112382,964.9590778503992,45.35928541700896,43.51457802176547,7423.822445680655,7,0.24549677399737616,1939-08-12
1938,47,308.9968183881021,0.7701428571428571,0.8279211717826099,0.0026927809726091,39.0,7.0,5.0,4.0,60.0,115.0,0.3721814860867811,193.99681838810213,193.99681838810213,,193.99681838810213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,244.99681838810213,990.0,964.9449840919405,25.055015908059545,0.1219987415148837,0.0093996818388102,989.8686015766463,0.266292095387979,0.0,0.0,0.0,24.657325389317858,0.0,0.0,0.0,,0.9330330115042144,0.0,0.0,0.0,43.76994877080743,0.0,0.0,0.0,0.8914449851488275,0.0,0.0,0.0,0.9790826333317421,0.96,0.96,0.96,42.85460407334397,0.0,0.0,0.0,42.85460407334397,0.13868700223141658,6.136184442278641e-05,311.8155700798613,306.020121877383,0.3757922822018825,0.3688077537967284,24.68167447396006,24.634163429925344,964.9590778503992,964.9301006093868,43.51457802176547,42.14400298176749,7199.573484321786,7,0.2380811337407998,1939-08-19
1938,48,284.788579351954,0.8087142857142858,3.528263982593777,0.012257918852773842,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.39170548434409397,173.21715078052543,173.21715078052543,,173.21715078052543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,223.2171507805254,990.0,964.8391543174077,25.160845682592157,0.114311890084307,0.007321715078052501,989.8783663948377,0.21276625658595558,0.0,0.0,0.0,24.826445820843862,0.0,0.0,0.0,,0.9261452209790673,0.0,0.0,0.0,39.062674990669976,0.0,0.0,0.0,0.7955738287305495,0.0,0.0,0.0,0.9712888543546071,0.96,0.96,0.96,37.94578340113144,0.0,0.0,0.0,37.94578340113144,0.1332582080683263,6.0838619999774234e-05,290.5219447532691,281.3222739992266,0.4087838419801631,0.3234724314799552,24.860100326148014,24.79117073279847,964.8620877790132,964.8252890959968,42.17476718414903,36.33164494483163,6374.891611390083,7,0.2108099077840636,1939-08-26
1938,49,271.2665846821853,0.8341428571428572,2.076604469389435,0.007656500256924171,34.0,6.0,4.0,3.0,44.0,91.0,0.3354907109903952,180.2665846821853,180.2665846821853,,180.2665846821853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,224.2665846821853,990.0,964.7850663387288,25.214933661271257,0.11468227976653288,0.008026658468218472,989.8772910617653,0.2299612424182703,0.0,0.0,0.0,24.862263480618214,0.0,0.0,0.0,,0.9288622150328479,0.0,0.0,0.0,40.82697482189695,0.0,0.0,0.0,0.8315066155172494,0.0,0.0,0.0,0.9731506615517248,0.96,0.96,0.96,39.73144669305119,0.0,0.0,0.0,39.73144669305119,0.14645848369075337,6.122208207371313e-05,273.7644374568714,266.78604271350054,0.3410973043208418,0.3324025605565955,24.893511211399197,24.84476967995808,964.7950577498276,964.767144170854,40.34091076937303,38.63981954334363,6674.8830444326,7,0.22073025940583996,1939-09-02
1938,50,255.1721066438881,0.8665714285714285,2.4266946696670493,0.009525996011465985,38.285714285714285,6.0,4.0,3.0,59.0,110.28571428571429,0.4335131226448703,144.88639235817382,144.88639235817382,,144.88639235817382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.0,4.0,3.0,59.0,193.1721066438881,990.0,964.7204589180337,25.279541081966304,0.10370783884463772,0.004488639235817342,989.8918035219195,0.15091348633943907,0.0,0.0,0.0,25.02043111754639,0.0,0.0,0.0,,0.9147690149053282,0.0,0.0,0.0,32.54214234578187,0.0,0.0,0.0,0.6627727565332355,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.565878075408413,0.0,0.0,0.0,31.565878075408413,0.1234022147484043,6.0478945675309686e-05,264.1051871975735,249.7991800258312,0.4723794529181316,0.344559684592352,25.075348627013184,24.912037356519804,964.7564207487904,964.698795080155,37.9977908735293,28.589561073290657,5303.067516668613,7,0.17536598930782452,1939-09-09
1938,51,243.27968621428656,0.884,0.9313562587920824,0.0038283354984752853,40.0,6.0,4.0,3.0,65.0,118.0,0.4850384421166294,125.27968621428656,125.27968621428656,,125.27968621428656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.27968621428656,990.0,964.6596781172858,25.340321882714196,0.0973929763044801,0.0025279686214286,989.9000790550739,0.11110343518571579,0.0,0.0,0.0,25.1292975026026,0.0,0.0,0.0,,0.9064406760287952,0.0,0.0,0.0,27.985887911814604,0.0,0.0,0.0,0.5699773505461223,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.146311274460164,0.0,0.0,0.0,27.146311274460164,0.1115847841506546,6.019046062891132e-05,243.27968621428656,243.27968621428656,0.4850384421166294,0.4850384421166294,25.129297502602597,25.129297502602597,964.6596781172858,964.6596781172858,27.146311274460164,27.146311274460164,4560.580294109308,7,0.1508128404136676,1939-09-16
1938,52,243.27968621428656,0.884,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4850384421166294,125.27968621428656,125.27968621428656,,125.27968621428656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.27968621428656,990.0,964.6596781172858,25.340321882714196,0.0973929763044801,0.0025279686214286,989.9000790550739,0.11110343518571579,0.0,0.0,0.0,25.1292975026026,0.0,0.0,0.0,,0.9064406760287952,0.0,0.0,0.0,27.985887911814604,0.0,0.0,0.0,0.5699773505461223,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.146311274460164,0.0,0.0,0.0,27.146311274460164,0.1115847841506546,6.019046062891132e-05,243.27968621428656,243.27968621428656,0.4850384421166294,0.4850384421166294,25.129297502602597,25.129297502602597,964.6596781172858,964.6596781172858,27.146311274460164,27.146311274460164,4560.580294109308,7,0.1508128404136676,1939-09-23
1938,53,236.1943342291061,0.893,7.085351985180466,0.0299979760662156,40.0,6.0,4.0,3.0,65.0,118.0,0.4995886136944385,118.19433422910612,118.19433422910612,,118.19433422910612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,168.19433422910612,990.0,964.6171660053748,25.382833994625344,0.0948923265903338,0.0018194334229106,989.9032882399868,0.0989025948203161,0.0,0.0,0.0,25.187219639791778,0.0,0.0,0.0,,0.900619858916777,0.0,0.0,0.0,26.294027122125616,0.0,0.0,0.0,0.5355199006542896,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.505206308461847,0.0,0.0,0.0,25.505206308461847,0.1079839886579246,5.994178634988764e-05,236.1943342291061,236.1943342291061,0.4995886136944385,0.4995886136944385,25.187219639791778,25.187219639791778,964.6171660053748,964.6171660053748,25.505206308461847,25.505206308461847,612.1249514030843,1,0.1416955906025658,1939-09-30
1939,1,235.1019054504618,0.8954285714285714,1.0924287786442946,0.004779879797164714,37.0,5.0,3.0,2.0,50.0,97.0,0.4126417708469933,138.10190545046183,138.10190545046183,,138.10190545046183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,183.1019054504618,990.0,964.6106114327029,25.38938856729721,0.10015369028705211,0.0038101905450461716,989.8960361191679,0.13504729086436504,0.0,0.0,0.0,25.150377395600735,0.0,0.0,0.0,,0.9123040410081767,0.0,0.0,0.0,31.07603154887521,0.0,0.0,0.0,0.6329130661685378,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.14375060240895,0.0,0.0,0.0,30.14375060240895,0.128203122742275,6.063055307517625e-05,236.1943342291061,228.5473327785961,0.4244197419445196,0.4106787756640723,25.205211914679477,25.14123830908761,964.6171660053748,964.5712839966716,30.38723248258401,28.682859321358592,5064.150101204704,7,0.1674652811244942,1939-10-01
1939,2,218.90014840286955,0.9262857142857143,1.9706046282446192,0.009000142390490143,37.0,5.0,3.0,2.0,50.0,97.0,0.44336344268124955,121.90014840286958,121.90014840286958,,121.90014840286958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,166.90014840286955,990.0,964.5134008904172,25.486599109582748,0.09443556658416898,0.0021900148402868858,989.9033744185756,0.10538404341613797,0.0,0.0,0.0,25.284589484742202,0.0,0.0,0.0,,0.9033820763222715,0.0,0.0,0.0,27.309193259766285,0.0,0.0,0.0,0.5561953820726331,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.4899174619733,0.0,0.0,0.0,26.4899174619733,0.12095528278600812,6.035767128644356e-05,226.3790707324809,214.75310038088367,0.4516814883136117,0.4284848404322142,25.31856400173976,25.22323022122033,964.5582744243948,964.4885186022854,28.200188388205124,25.53664775405884,4450.306133611513,7,0.14716620812207384,1939-10-08
1939,3,220.9672378566453,0.9244285714285715,2.0874264395424444,0.009245043379049772,37.0,5.0,3.0,2.0,50.0,97.0,0.43911862496054416,123.96723785664528,123.96723785664528,,123.96723785664528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,168.9672378566453,990.0,964.52580342714,25.474196572860087,0.09516510926073758,0.0023967237856644713,989.9024381669536,0.1089188315753634,0.0,0.0,0.0,25.267715908238355,0.0,0.0,0.0,,0.9051791676971831,0.0,0.0,0.0,27.807640700703384,0.0,0.0,0.0,0.5663470611141218,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.973411479682284,0.0,0.0,0.0,26.973411479682284,0.12203629428803087,6.0437564802322795e-05,229.3650854576809,214.75310038088367,0.4516814883136117,0.4229065631608392,25.31856400173976,25.19839763695011,964.576190512746,964.4885186022854,28.864960397879777,25.53664775405884,4531.533128586623,7,0.14985228599823489,1939-10-15
1939,4,244.7248920884149,0.8832857142857142,3.9025290757984936,0.015734536420910227,37.0,5.0,3.0,2.0,50.0,97.0,0.3969805242832884,147.7248920884149,147.7248920884149,,147.7248920884149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,192.7248920884149,990.0,964.6664399842482,25.33356001575185,0.10354996000571867,0.004772489208841443,989.8916775507854,0.15509173202141532,0.0,0.0,0.0,25.070145834515888,0.0,0.0,0.0,,0.9162862195289713,0.0,0.0,0.0,33.28203415711695,0.0,0.0,0.0,0.6778418361938279,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.28357313240344,0.0,0.0,0.0,32.28357313240344,0.13177658771095943,6.0700178932425224e-05,256.6827889882703,229.3650854576809,0.4229065631608392,0.3778983405250152,25.19839763695011,24.979134444978005,964.7267311559532,964.576190512746,34.953172694468215,28.864960397879777,5423.640286243778,7,0.17935318406890802,1939-10-22
1939,5,261.59560733128166,0.8561428571428572,1.060342601329028,0.004041327771153243,38.714285714285715,5.571428571428571,3.5714285714285716,2.5714285714285716,51.714285714285715,102.14285714285714,0.39033152529347753,159.45275018842452,159.45275018842452,,159.45275018842452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.714285714285715,5.571428571428571,3.5714285714285716,2.5714285714285716,51.714285714285715,207.30989304556738,990.0,964.7463824293253,25.253617570674855,0.10869754493287173,0.0059452750188424145,989.8853571800482,0.17993519598461258,0.0,0.0,0.0,24.959039554738542,0.0,0.0,0.0,,0.9210616397412983,0.0,0.0,0.0,35.94946694453808,0.0,0.0,0.0,0.7321683695425271,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.87098293620194,0.0,0.0,0.0,34.87098293620194,0.1333307272828828,6.0746951743658626e-05,264.1051871975735,256.6827889882703,0.4013552369976847,0.3711030480135736,24.979134444978005,24.94742007729273,964.7564207487904,964.7267311559532,36.00832891296583,34.545551562877826,5858.325133281925,7,0.19372768297889964,1939-10-29
1939,6,265.8680594511771,0.8478571428571428,1.3798928941854132,0.005077031194705686,40.0,6.0,4.0,3.0,53.0,106.0,0.39875607301562777,159.86805945117706,159.86805945117706,,159.86805945117706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,209.86805945117706,990.0,964.7634722378049,25.236527762195255,0.10960043023184667,0.005986805945117657,989.884412763823,0.18093640532592442,0.0,0.0,0.0,24.940004120692375,0.0,0.0,0.0,,0.9211995969814313,0.0,0.0,0.0,36.02090315756645,0.0,0.0,0.0,0.7336232822314959,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.94027606283946,0.0,0.0,0.0,34.94027606283946,0.13140521288006948,6.070963742575892e-05,273.7644374568714,264.1051871975735,0.4013552369976847,0.3871941914175728,24.95189697898026,24.88659904872644,964.7950577498276,964.7564207487904,36.70797275601027,34.545551562877826,5869.966378557029,7,0.19411264479355256,1939-11-05
1939,7,286.8028619145376,0.8042857142857143,3.630824773761861,0.012494849293179316,40.0,6.0,4.0,3.0,53.0,106.0,0.3699058075541429,180.80286191453757,180.80286191453757,,180.80286191453757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,230.80286191453757,990.0,964.8472114476582,25.152788552341836,0.11698919528410408,0.008080286191453729,989.8749305185245,0.23177250457672766,0.0,0.0,0.0,24.79594656628957,0.0,0.0,0.0,,0.9288938542257558,0.0,0.0,0.0,40.84161969417129,0.0,0.0,0.0,0.8318048817550162,0.0,0.0,0.0,0.973871986391173,0.96,0.96,0.96,39.77998038524699,0.0,0.0,0.0,39.77998038524699,0.1386175793345255,6.110582879087682e-05,299.18021087320443,273.7644374568714,0.3871941914175728,0.3543015084140169,24.88659904872644,24.708553357485485,964.8967208434927,964.7950577498276,42.74756785083413,36.70797275601027,6683.036704721496,7,0.22099989102915,1939-11-12
1939,8,345.3620535085673,0.719857142857143,11.133792852499573,0.03195147457214397,40.0,6.0,4.0,3.0,53.0,106.0,0.3086594576964679,239.3620535085673,239.3620535085673,,239.3620535085673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,289.3620535085673,990.0,965.1269273802752,24.873072619724798,0.13765660950136063,0.017969836260667626,989.844373554238,0.4098139644855213,0.0,0.0,0.0,24.307632209477227,0.0,0.0,0.0,,0.942625066667849,0.0,0.0,0.0,53.76026062605463,0.0,0.0,0.0,1.094913658371785,0.0,0.0,0.0,0.9798479470534733,0.96,0.96,0.96,52.67841565760523,0.0,0.0,0.0,52.67841565760523,0.1521927180116758,6.115849547900288e-05,377.11676084070143,299.18021087320443,0.3543015084140169,0.2810800553221119,24.708553357485485,24.021418315816558,965.2855838042036,964.8967208434927,59.25993354970513,42.74756785083413,8849.97383047768,7,0.29265786476447353,1939-11-19
1939,9,414.9018943211756,0.6354285714285715,8.340017754000046,0.020272398347872787,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2637678192443673,305.4733228926042,305.4733228926042,,152.7366614463021,152.7366614463021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,356.6161800354613,990.0,965.4662823770432,24.53371762295678,0.1613926774348349,0.0310946645785208,989.8075126579868,0.1653235846820118,0.1653235846820118,0.0,0.0,24.175906696261432,24.175906696261432,0.0,0.0,,0.9175811248612418,0.9175811248612418,0.0,0.0,33.22721076764182,33.22721076764182,0.0,0.0,0.6767252702167378,0.6767252702167378,0.0,0.0,0.97,0.97,0.96,0.96,32.23039444461257,32.23039444461257,0.0,0.0,64.46078888922513,0.15536474772713074,5.86181000951396e-05,435.49688511870175,389.1339363713416,0.27930989315995,0.25220745170707,24.33273319006779,24.061798557500637,965.559735983034,965.3456696818566,66.85604817482673,59.83693236463765,10829.412533389823,7,0.3581154938290285,1939-11-26
1939,10,463.94963518283464,0.5807142857142857,7.692391313432934,0.01634166366583293,42.0,7.0,5.0,3.0,61.0,118.0,0.2546926020791889,345.94963518283464,345.94963518283464,,172.97481759141732,172.97481759141732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,399.94963518283464,990.0,965.6877733583226,24.312226641677267,0.1766863982559492,0.03918992703656688,989.7841236747074,0.21223751447021882,0.21223751447021882,0.0,0.0,23.884112801914515,23.884112801914515,0.0,0.0,,0.9251426558992181,0.9251426558992181,0.0,0.0,37.4807065215795,37.4807065215795,0.0,0.0,0.7633545116411302,0.7633545116411302,0.0,0.0,0.9702555274825226,0.9702555274825226,0.96,0.96,36.3665468619352,36.3665468619352,0.0,0.0,72.7330937238704,0.15669925654701986,5.840276633838921e-05,489.3436243127323,435.49688511870175,0.2709548656538317,0.2411393428610156,24.061798557500637,23.72414922047949,965.8020463094072,965.559735983034,78.05066254145812,66.85604817482673,12219.159745610226,7,0.4040727429103911,1939-12-03
1939,11,517.4898220377896,0.5387142857142857,7.523589462507118,0.0143183789045178,42.0,7.0,5.0,3.0,61.0,118.0,0.2282843508169519,399.4898220377896,399.4898220377896,,199.7449110188948,199.7449110188948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,453.4898220377896,990.0,965.92870419917,24.071295800829976,0.19558239137916564,0.04989796440755787,989.7545196442132,0.28282446576949277,0.28282446576949277,0.0,0.0,23.54299097927375,23.54299097927375,0.0,0.0,,0.9337061048048733,0.9337061048048733,0.0,0.0,43.05675912118979,43.05675912118979,0.0,0.0,0.8769197377024397,0.8769197377024397,0.0,0.0,0.9772954405925444,0.9772954405925444,0.96,0.96,42.08463394118577,42.08463394118577,0.0,0.0,84.16926788237154,0.162588624926824,5.852287530464808e-05,542.0087505502821,489.3436243127323,0.2411393428610156,0.2177086622313732,23.72414922047949,23.383909864592447,966.0390393774762,965.8020463094072,89.2836536822366,78.05066254145812,14140.43700423842,7,0.467607043790953,1939-12-10
1939,12,562.5714166526578,0.5067142857142858,6.746154938085754,0.0117396721008127,42.0,7.0,5.0,3.0,61.0,118.0,0.20985584832585658,444.5714166526579,444.5714166526579,,222.28570832632894,222.28570832632894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,498.57141665265783,990.0,966.1315713749369,23.868428625063093,0.21207921724969586,0.058914283330531544,989.7290064994197,0.349837811645726,0.349837811645726,0.0,0.0,23.247597312837144,23.247597312837144,0.0,0.0,,0.9392012616382013,0.9392012616382013,0.0,0.0,47.59442960538784,47.59442960538784,0.0,0.0,0.9693366518408927,0.9693366518408927,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.64254101328007,46.64254101328007,0.0,0.0,93.28508202656015,0.16580581815322906,5.829037179343483e-05,589.2318351168824,548.1781559247493,0.2152584861776184,0.2002607343450698,23.343475050460107,23.066535591487728,966.251543258026,966.0668017016612,98.38830731161558,90.49403724803946,15671.893780462105,7,0.5182504557031119,1939-12-17
1939,13,651.4825854793909,0.4595714285714286,16.20345442128777,0.02438488370918656,42.0,7.0,5.0,3.0,61.0,118.0,0.18175761466992352,533.4825854793909,533.4825854793909,,239.6028695755502,239.6028695755502,54.27684632829048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,587.4825854793909,990.0,966.5051611872831,23.49483881271697,0.26038178887290736,0.08467847198389665,989.6549397391431,0.41457654878037153,0.41457654878037153,0.07298971413629811,0.0,22.735202003079802,22.735202003079802,6.489675525639301,0.0,,0.9398688654344726,0.9398688654344726,0.26567388163731376,0.0,50.23527561276673,50.23527561276673,11.241730963528173,0.0,1.0231217029076727,1.0231217029076727,0.22895582410444343,0.0,0.9774323835881512,0.9774323835881512,0.963146669302437,0.96,49.129813498105655,49.129813498105655,10.916139741851879,0.0,109.17576673806319,0.1675750213971785,5.6898234741488905e-05,702.6560160658968,589.2318351168824,0.2002607343450698,0.167934234251164,23.066535591487728,22.54156585199026,966.7106240642636,966.251543258026,117.44542281392567,98.38830731161558,18341.528811994616,7,0.6065320374336844,1939-12-24
1939,14,715.7414394657617,0.43242857142857144,2.5253866001319887,0.0035189028313784856,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.18995517035009182,579.7414394657617,579.7414394657617,,193.24714648858728,193.24714648858728,193.24714648858728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,638.027153751476,990.0,966.762965757863,23.237034242136993,0.28910576927581466,0.10189657578630462,989.6089976549378,0.26424119430935633,0.26424119430935633,0.26424119430935633,0.0,22.581790702765517,22.581790702765517,22.581790702765517,0.0,,0.9306893572516104,0.9306893572516104,0.9306893572516104,0.0,39.83029188139449,39.83029188139449,39.83029188139449,0.0,0.8112075739591545,0.8112075739591545,0.8112075739591545,0.0,0.9712021409954508,0.9712021409954508,0.9712021409954508,0.96,38.683463843331374,38.683463843331374,38.683463843331374,0.0,116.05039152999413,0.16215375511166605,5.560434924336189e-05,720.3337222668207,702.6560160658968,0.1969213824312056,0.167934234251164,22.644976934874567,22.56003914438868,966.7813348890672,966.7106240642636,117.44542281392567,113.49082809403484,19496.465777039015,7,0.6447243973888563,1939-12-31
1939,15,750.2102641564574,0.41428571428571426,5.742069864638471,0.0076175293233010566,46.0,7.0,6.0,4.0,76.0,139.0,0.1853726364583395,611.2102641564574,611.2102641564574,,203.7367547188191,203.7367547188191,203.7367547188191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,670.2102641564574,990.0,966.9008410566258,23.09915894337418,0.30739511399038466,0.11294637628263363,989.5796585097269,0.2939087727432724,0.2939087727432724,0.2939087727432724,0.0,22.384908680357842,22.384908680357842,22.384908680357842,0.0,,0.9337914484120581,0.9337914484120581,0.9337914484120581,0.0,41.761888275885454,41.761888275885454,41.761888275885454,0.0,0.8505476227267914,0.8505476227267914,0.8505476227267914,0.0,0.9750547622726791,0.9750547622726791,0.9750547622726791,0.96,40.72225008762103,40.72225008762103,40.72225008762103,0.0,122.16675026286312,0.1628266027839996,5.5521961308306286e-05,760.52821131929,720.3337222668207,0.1929661151536546,0.182767710561159,22.56003914438868,22.324472342478785,966.9421128452772,966.7813348890672,124.19763243759844,116.28329796039968,20524.014044161002,7,0.6787041681270173,1940-01-07
1939,16,824.6587591380012,0.3871428571428571,17.797319458344646,0.021129653233071873,46.0,7.0,6.0,4.0,76.0,139.0,0.1689327652976941,685.6587591380012,685.6587591380012,,228.55291971266706,228.55291971266706,228.55291971266706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,744.6587591380012,990.0,967.198635036552,22.80136496344806,0.3508353667371983,0.13714437065323098,989.5120202626096,0.3707117621468838,0.3707117621468838,0.3707117621468838,0.0,21.942673463910744,21.942673463910744,21.942673463910744,0.0,,0.9389220124857578,0.9389220124857578,0.9389220124857578,0.0,46.156486009747155,46.156486009747155,46.156486009747155,0.0,0.9400506315630784,0.9400506315630784,0.9400506315630784,0.0,0.9792888076421015,0.9792888076421015,0.9792888076421015,0.96,45.20298441296494,45.20298441296494,45.20298441296494,0.0,135.6089532388948,0.16442206991452915,5.49605362246304e-05,885.1094475277025,760.52821131929,0.182767710561159,0.15704272549373,22.324472342478785,21.566966129201923,967.4404377901108,966.9421128452772,145.68080190446943,124.19763243759844,22782.304144134327,7,0.7533830735494156,1940-01-14
1939,17,924.0731061271538,0.3528571428571428,10.403421389621972,0.01114236386483963,46.0,7.0,6.0,4.0,76.0,139.0,0.15046579816403768,785.0731061271538,785.0731061271538,,261.69103537571795,261.69103537571795,261.69103537571795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,844.0731061271538,990.0,967.5962924245085,22.403707575491417,0.4276326117576344,0.1833479843745079,989.3890194038678,0.48463186178212403,0.48463186178212403,0.48463186178212403,0.0,21.30809511757717,21.30809511757717,21.30809511757717,0.0,,0.9426296641430476,0.9426296641430476,0.9426296641430476,0.0,51.54284002163023,51.54284002163023,51.54284002163023,0.0,1.0497523425993935,1.0497523425993935,1.0497523425993935,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,50.51198322119762,50.51198322119762,50.51198322119762,0.0,151.53594966359287,0.16399273317349095,5.362259966178374e-05,957.9333972550564,905.4211927358452,0.1535197111744135,0.1451040337442064,21.432904919937418,21.077410150567168,967.7317335890202,967.5216847709434,156.3660384558201,148.77849316110704,25458.039543483603,7,0.8418663870199604,1940-01-21
1939,18,993.1161613307041,0.333,12.129171631251422,0.011951017305627972,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.14979669300282542,844.2590184735612,844.2590184735612,,211.0647546183903,211.0647546183903,211.0647546183903,211.0647546183903,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,905.4018756164185,990.0,967.867219225077,22.132780774923,0.4837492690073247,0.22540721477884906,989.2908435162137,0.31532412217274464,0.31532412217274464,0.31532412217274464,0.31532412217274464,21.108300168964046,21.108300168964046,21.108300168964046,21.108300168964046,,0.9344651728778633,0.9344651728778633,0.9344651728778633,0.9344651728778633,40.825455583742105,40.825455583742105,40.825455583742105,40.825455583742105,0.8314756738033015,0.8314756738033015,0.8314756738033015,0.8314756738033015,0.9731475673803301,0.9731475673803301,0.9731475673803301,0.9731475673803301,39.73006011453544,39.73006011453544,39.73006011453544,39.73006011453544,158.92024045814176,0.16005247166565376,5.229101820109764e-05,1042.8375986738165,971.4321659369264,0.163722771614295,0.1404781805826358,21.220921166670536,20.84780646177792,968.0346324529748,967.7857286637476,164.5070438659024,155.7380333062586,26698.600396967817,7,0.8828902247674543,1940-01-28
1939,19,1050.6037917477133,0.3188571428571429,5.3147258752866415,0.004963775138680614,49.0,8.0,7.0,5.0,93.0,162.0,0.15422167593733538,888.6037917477133,888.6037917477133,,222.15094793692833,222.15094793692833,222.15094793692833,222.15094793692833,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,952.6037917477133,990.0,968.05904048835,21.940959511650057,0.526939663517558,0.2608830333981707,989.2121773030842,0.3492055213213859,0.3492055213213859,0.3492055213213859,0.3492055213213859,20.803931293412937,20.803931293412937,20.803931293412937,20.803931293412937,,0.9364006065327384,0.9364006065327384,0.9364006065327384,0.9364006065327384,42.43976466964703,42.43976466964703,42.43976466964703,42.43976466964703,0.8643536592596135,0.8643536592596135,0.8643536592596135,0.8643536592596135,0.9764353659259613,0.9764353659259613,0.9764353659259613,0.9764353659259613,41.44021027748851,41.44021027748851,41.44021027748851,41.44021027748851,165.76084110995401,0.1577762152358184,5.181845762296563e-05,1080.0406798008228,1042.8375986738165,0.1553453770807808,0.14999435024047,20.84780646177792,20.637513470694696,968.1515564222312,968.0346324529748,170.48881141409228,164.5070438659024,27847.821306472277,7,0.9208935617219668,1940-02-04
